F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
10002,10001,0.057474,0.297874,0.04557,185.33,0,0,0,0,1,0,0,16.69,-3.33,-16.53,-0.56,0,0,0,0
10011,10001,0.027895,0.200986,0.06271,167.88,0,0,0,0,1,0,0,-6.88,-4.31,6.9,-1.98,0,0,0,0
10014,10002,0.028286,0.132954,0.07205,207.43,0,0,0,0,1,0,0,32.96,-3.43,-32.67,-2.71,0,0,0,0
10004,10003,0.012099,0.073288,0.01171,170.67,0,0,0,0,1,0,0,3.02,0.3,-3.02,-1.54,0,0,0,0
10003,10010,0.012423,0.079127,0.01766,201.54,0,0,0,0,1,0,0,20.03,7.04,-19.97,-8.55,0,0,0,0
10937,10003,0.009516,0.050189,0.02744,211.8,0,0,0,0,1,0,0,31.49,4.13,-31.4,-6.59,0,0,0,0
10004,10005,0.000201,0.001173,0,0,0,0,0,0,1,0,0,10.45,2.75,-10.45,-2.75,0,0,0,0
10004,10937,0.019482,0.100643,0.02121,195.1,0,0,0,0,1,0,0,-13.46,-3.05,13.5,0.95,0,0,0,0
10006,10007,0.000272,0.001137,0,0,0,0,0,0,1,0,0,-13.44,-1.28,13.44,1.28,0,0,0,0
10008,10007,0.00871,0.065557,0.0156,212.34,0,0,0,0,1,0,0,29.08,-6.48,-29,5.39,0,0,0,0
10007,13019,0.005848,0.038664,0.02062,218.55,0,0,0,0,1,0,0,-37.13,11.74,37.22,-13.33,0,0,0,0
10007,13028,0.018994,0.103855,0.1879,231.63,0,0,0,0,1,0,0,52.7,-18.41,-52.18,1.45,0,0,0,0
10008,10009,0.000236,0.001046,0,0,0,0,0,0,1,0,0,16.82,2.6,-16.82,-2.59,0,0,0,0
10016,10008,0.013033,0.083799,0.0301,229.92,0,0,0,0,1,0,0,53.15,-5.88,-52.8,4.97,0,0,0,0
13019,10008,0.01355,0.065214,0.032,184.78,0,0,0,0,1,0,0,-6.89,-2.24,6.9,-1.09,0,0,0,0
10014,10010,0.007781,0.030841,0.02241,197.37,0,0,0,0,1,0,0,13.53,4.3,-13.52,-6.59,0,0,0,0
10011,10020,0.022817,0.11103,0.02458,214.06,0,0,0,0,1,0,0,-25.14,-3.86,25.28,2.04,0,0,0,0
10013,10012,0.000261,0.019344,0,473.63,0,0,1,0,1,0,0,-198.45,-32.26,198.55,39.66,0,0,0,0
10012,10023,0.001396,0.016565,0.31452,1105.1,0,0,0,0,1,0,0,109.83,-6.21,-109.68,-25.53,0,0,0,0
10012,10987,0.000883,0.009393,0.17078,1237.08,0,0,0,0,1,0,0,-308.38,-33.45,309.17,23.43,0,0,0,0
10014,10013,0.002093,0.00845,0.00407,236.46,0,0,0,0,1,0,0,-71.51,-12.68,71.62,12.67,0,0,0,0
10013,10076,0.015367,0.101403,0.11511,239.71,0,0,0,0,1,0,0,69.04,-10.47,-68.34,2.94,0,0,0,0
10014,10015,0.00027,0.001089,0,0,0,0,0,0,1,0,0,25.01,11.81,-25.01,-11.8,0,0,0,0
10016,10017,0.00025,0.001152,0,0,0,0,0,0,1,0,0,25.9,7.17,-25.89,-7.16,0,0,0,0
10016,13463,0.008946,0.046857,0.19885,245.26,0,0,0,0,1,0,0,-79.04,-1.29,79.58,-16.92,0,0,0,0
10018,10032,0.002241,0.0146,0.03367,250.62,0,0,0,0,1,0,0,94.33,-6.19,-94.14,3.83,0,0,0,0
10018,10988,0.006284,0.038361,0.02021,263.59,0,0,0,0,1,0,0,-118.79,-0,119.62,2.91,0,0,0,0
10020,10019,0.000533,0.033552,0,445.05,0,0,0.975,0,1,0,0,-142.37,17.18,142.48,-10.83,0,0,0,0
10730,10019,0.002142,0.026863,0.58195,1150.4,0,0,0,0,1,0,0,142.91,-67.66,-142.48,10.83,0,0,0,0
10020,10029,0.005708,0.039706,0.02239,233.76,0,0,0,0,1,0,0,63.74,9.29,-63.51,-9.99,0,0,0,0
10021,13074,0.006464,0.035113,0.12496,251.36,0,0,0,0,1,0,0,90.3,-8.45,-89.8,-1.96,0,0,0,0
10021,13512,0.002495,0.018,0.01137,201.56,0,0,0,0,1,0,0,-16.89,2.33,16.9,-3.48,0,0,0,0
13690,10021,0.005193,0.037293,0.01323,247.31,0,0,0,0,1,0,0,82.73,-2.98,-82.4,3.99,0,0,0,0
10022,10024,0.001583,0.010843,0.00579,204.48,0,0,0,0,1,0,0,-18.22,-30.65,18.24,30.15,0,0,0,0
10022,10030,0.007083,0.036561,0.01221,210.69,0,0,0,0,1,0,0,-29.97,14.74,30.04,-15.67,0,0,0,0
10024,10023,0.000558,0.024885,0,465.77,0,0,1.03125,0,1,0,0,-176.1,-74.01,176.3,82.87,0,0,0,0
10730,10023,0.000587,0.00738,0.21892,1205.73,0,0,0,0,1,0,0,-304.21,0.52,304.73,-17.4,0,0,0,0
10987,10023,0.001084,0.012681,0.23685,1271.34,0,0,0,0,1,0,0,372.76,30.98,-371.35,-39.93,0,0,0,0
10024,10039,0.003249,0.013727,0.00413,261.21,0,0,0,0,1,0,0,113.9,34.89,-113.48,-33.54,0,0,0,0
10025,10858,0.006298,0.039083,0.03135,188.02,0,0,0,0,1,0,0,9.13,-7.42,-9.12,4.11,0,0,0,0
10025,10929,0.012125,0.068124,0.01755,219.05,0,0,0,0,1,0,0,-40.02,-5.34,40.2,4.49,0,0,0,0
10051,10026,0.004528,0.02582,0.01123,220.77,0,0,0,0,1,0,0,18.66,3.91,-18.65,-4.97,0,0,0,0
10027,10028,0.000249,0.001026,0,0,0,0,0,0,1,0,0,32.23,12.73,-32.23,-12.72,0,0,0,0
10027,10029,0.006288,0.036606,0.01108,209.69,0,0,0,0,1,0,0,-31.22,-8.88,31.28,8.14,0,0,0,0
10054,10027,0.005908,0.03552,0.03718,199,0,0,0,0,1,0,0,1.01,0.11,-1.01,-3.85,0,0,0,0
10030,10031,0.000244,0.001051,0,0,0,0,0,0,1,0,0,39.81,7.2,-39.8,-7.18,0,0,0,0
10030,10988,0.011232,0.05541,0.03885,237.68,0,0,0,0,1,0,0,-69.85,8.47,70.37,-10.09,0,0,0,0
10032,10040,0.005932,0.033216,0.0405,226.1,0,0,0,0,1,0,0,52.64,-9.51,-52.48,6.09,0,0,0,0
10036,10033,0.001438,0.006275,0.00353,216.72,0,0,0,0,1,0,0,43.22,-18.43,-43.19,18.2,0,0,0,0
10033,10045,0.010951,0.047533,0.03427,216.4,0,0,0,0,1,0,0,-17.52,-10.4,17.56,7.01,0,0,0,0
10033,11071,0.001422,0.007398,0.00283,237.01,0,0,0,0,1,0,0,-71.98,5.9,72.05,-5.82,0,0,0,0
10033,13147,0.007909,0.052892,0.05837,246.79,0,0,0,0,1,0,0,73.64,-20.66,-73.2,17.53,0,0,0,0
10034,10035,0.000201,0.001022,0,0,0,0,0,0,1,0,0,59.06,42.7,-59.05,-42.65,0,0,0,0
10034,10036,0.000248,0.001185,0,0,0,0,0,0,1,0,0,-59.06,-42.7,59.07,42.76,0,0,0,0
11071,10036,0.0005,0.002496,0.00233,254.33,0,0,0,0,1,0,0,102.34,24.35,-102.29,-24.33,0,0,0,0
10037,10041,0.003468,0.018993,0.08954,230.13,0,0,0,0,1,0,0,-69.74,16.49,69.91,-25.1,0,0,0,0
10037,10053,0.006057,0.029228,0.21482,255.03,0,0,0,0,1,0,0,101.67,-6.76,-101.08,-13.22,0,0,0,0
10929,10037,0.004393,0.017586,0.00677,255.57,0,0,0,0,1,0,0,90.57,21.74,-90.21,-21.06,0,0,0,0
10038,10039,0.000276,0.001086,0,0,0,0,0,0,1,0,0,-36.59,-13.17,36.59,13.18,0,0,0,0
10040,10039,0.002872,0.01782,0.01246,243.11,0,0,0,0,1,0,0,-76.72,-20.63,76.89,20.36,0,0,0,0
10040,10061,0.004531,0.021432,0.02901,245.08,0,0,0,0,1,0,0,85.63,0.85,-85.32,-2.44,0,0,0,0
10045,10041,0.005713,0.03731,0.01199,236.56,0,0,0,0,1,0,0,-42.91,-19.92,43.03,19.45,0,0,0,0
10041,10757,0.003754,0.019648,0.08439,270.97,0,0,0,0,1,0,0,-133.02,-4.28,133.64,-1.5,0,0,0,0
10112,10042,0.006696,0.033297,0.02397,241.87,0,0,0,0,1,0,0,-70.85,-1.97,71.17,1.01,0,0,0,0
10042,10858,0.001268,0.003825,0.00121,265.85,0,0,0,0,1,0,0,-130.42,-12.37,130.62,12.86,0,0,0,0
10043,10044,0.000235,0.001166,0,0,0,0,0,0,1,0,0,37.55,1.76,-37.54,-1.74,0,0,0,0
10065,10043,0.004192,0.027014,0.0131,234.78,0,0,0,0,1,0,0,-59.72,1.44,59.86,-1.87,0,0,0,0
10043,10731,0.008235,0.049341,0.02223,254.45,0,0,0,0,1,0,0,-97.41,0.12,98.16,2.03,0,0,0,0
10046,10047,0.000221,0.001009,0,0,0,0,0,0,1,0,0,45.76,5.96,-45.76,-5.94,0,0,0,0
10049,10046,0.001366,0.006447,0.0035,199.81,0,0,0,0,1,0,0,15.6,5.4,-15.59,-5.75,0,0,0,0
10046,10053,0.004165,0.027215,0.0075,230.09,0,0,0,0,1,0,0,-57.27,-8.57,57.4,8.65,0,0,0,0
10046,10060,0.003004,0.017196,0.00465,209.43,0,0,0,0,1,0,0,27.1,8.35,-27.08,-8.7,0,0,0,0
10048,10049,0.000233,0.001054,0,0,0,0,0,0,1,0,0,-45.76,-10.24,45.76,10.27,0,0,0,0
10048,10050,0.000219,0.001026,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10049,10858,0.008744,0.048084,0.03521,236.41,0,0,0,0,1,0,0,-61.36,-15.66,61.69,13.75,0,0,0,0
10051,10052,0.000267,0.001152,0,0,0,0,0,0,1,0,0,17.51,1.94,-17.51,-1.94,0,0,0,0
10051,10106,0.011558,0.052554,0.06616,232.86,0,0,0,0,1,0,0,-36.17,-5.85,36.32,-0.31,0,0,0,0
10054,10087,0.009807,0.051866,0.06321,227.67,0,0,0,0,1,0,0,-44.33,-16.23,44.54,10.88,0,0,0,0
10055,10056,0.000299,0.001016,0,0,0,0,0,0,1,0,0,-17.57,-5.16,17.57,5.16,0,0,0,0
10071,10056,0.001756,0.013175,0.01312,213.54,0,0,0,0,1,0,0,-38.25,-3.6,38.28,2.4,0,0,0,0
10056,10111,0.005763,0.031111,0.07264,227.01,0,0,0,0,1,0,0,-55.84,-7.56,56.02,0.79,0,0,0,0
10058,10057,0.000543,0.025187,0,466.21,0,0,1,0,1,0,0,-173.6,-27.77,173.76,35.22,0,0,0,0
10057,10059,0.000237,0.001074,0,0,0,0,0,0,1,0,0,-173.76,-35.22,173.83,35.53,0,0,0,0
10060,10058,0.001632,0.010946,0.00846,201.84,0,0,0,0,1,0,0,-16.86,-18.92,16.87,18.1,0,0,0,0
10058,10072,0.001803,0.013354,0.00342,235.48,0,0,0,0,1,0,0,59.68,9.01,-59.61,-8.9,0,0,0,0
10058,10099,0.003268,0.021191,0.03671,230.02,0,0,0,0,1,0,0,53.13,-7.48,-53.04,4.23,0,0,0,0
10059,10462,0.001137,0.014419,0.70236,1228.28,0,0,0,0,1,0,0,251.78,10.53,-251.08,-75.75,0,0,0,0
10857,10059,0.000837,0.00946,0.19427,1358.91,0,0,0,0,1,0,0,427.04,41.44,-425.61,-46.06,0,0,0,0
10061,10133,0.002583,0.013741,0.01254,211.25,0,0,0,0,1,0,0,34.24,6.89,-34.21,-8.05,0,0,0,0
10062,10063,0.000252,0.001023,0,0,0,0,0,0,1,0,0,-36.25,-9.32,36.25,9.33,0,0,0,0
10062,10064,0.000263,0.001129,0,0,0,0,0,0,1,0,0,36.25,9.32,-36.24,-9.3,0,0,0,0
10065,10063,0.003065,0.018143,0.00658,196.02,0,0,0,0,1,0,0,13.46,-8.25,-13.45,7.61,0,0,0,0
10063,10149,0.003675,0.024161,0.01534,206.38,0,0,0,0,1,0,0,-22.8,-16.94,22.82,15.52,0,0,0,0
10065,10068,0.000841,0.025733,0,108.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10066,10068,0.008435,0.258035,0,54.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10067,10068,0.008435,0.258035,0,54.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10069,10074,0.005928,0.033632,0.01174,203.82,0,0,0,0,1,0,0,17.39,-8.14,-17.37,7.05,0,0,0,0
10781,10069,0.002921,0.013747,0.0102,244.58,0,0,0,0,1,0,0,76.41,6.07,-76.24,-6.34,0,0,0,0
10070,10090,0.002734,0.018279,0.01645,221.92,0,0,0,0,1,0,0,41.93,-5.82,-41.88,4.41,0,0,0,0
10095,10070,0.003473,0.022438,0.00952,229.14,0,0,0,0,1,0,0,53.1,-6.06,-53,5.67,0,0,0,0
10112,10071,0.003379,0.016953,0.02423,236.16,0,0,0,0,1,0,0,59.65,-0.73,-59.54,-1.26,0,0,0,0
10071,10153,0.002966,0.015795,0.10033,232.27,0,0,0,0,1,0,0,59.42,-5.48,-59.32,-4.53,0,0,0,0
10072,10073,0.000299,0.001136,0,0,0,0,0,0,1,0,0,38.38,20.2,-38.37,-20.18,0,0,0,0
10072,10155,0.005629,0.029688,0.00699,205.7,0,0,0,0,1,0,0,21.24,-11.3,-21.21,10.73,0,0,0,0
10074,10075,0.000228,0.001097,0,0,0,0,0,0,1,0,0,14.72,4.65,-14.72,-4.64,0,0,0,0
13154,10074,0.007954,0.050685,0.01611,181.22,0,0,0,0,1,0,0,-2.64,10.1,2.65,-11.7,0,0,0,0
10076,10133,0.001323,0.006403,0.02926,218.87,0,0,0,0,1,0,0,40.38,-5.92,-40.36,2.95,0,0,0,0
10077,10092,0.002248,0.011411,0.00481,205.12,0,0,0,0,1,0,0,18.64,6.39,-18.63,-6.86,0,0,0,0
10077,10097,0.007262,0.029947,0.08604,216.78,0,0,0,0,1,0,0,-36.75,3.44,36.85,-12.11,0,0,0,0
10077,10137,0.005965,0.022809,0.03097,236.35,0,0,0,0,1,0,0,-59.08,16.29,59.29,-18.73,0,0,0,0
10077,13292,0.002442,0.014841,0.00883,229.46,0,0,0,0,1,0,0,48.73,-34.05,-48.65,33.61,0,0,0,0
10078,10081,0.001569,0.086936,0,616.81,0,0,1,0,1,0,0,198.84,31.74,-198.25,1.33,0,0,0,0
10078,10838,0.000957,0.012068,0.68187,1170.64,0,0,0,0,1,0,0,-198.84,-31.74,199.2,-36.56,0,0,0,0
10079,10081,-0.000917,-0.05082,0,466.81,0,0,1,0,1,0,0,-198.6,-18,198.25,-1.33,0,0,0,0
10079,10124,0.003042,0.017445,0.006,219.64,0,0,0,0,1,0,0,62.04,9.81,-61.93,-9.77,0,0,0,0
10140,10079,0.003,0.01806,0.03375,246.83,0,0,0,0,1,0,0,-80.51,1.91,80.69,-4.31,0,0,0,0
10080,10081,0.004152,0.230086,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10082,10083,0.00028,0.001062,0,0,0,0,0,0,1,0,0,22.33,8.77,-22.32,-8.77,0,0,0,0
10113,10082,0.002023,0.016404,0.00465,182.93,0,0,0,0,1,0,0,12.14,34.41,-12.12,-34.69,0,0,0,0
10082,10121,0.00212,0.010107,0.00756,198.55,0,0,0,0,1,0,0,-10.21,25.91,10.23,-26.62,0,0,0,0
10084,10085,0.000226,0.001179,0,0,0,0,0,0,1,0,0,40.86,5.89,-40.86,-5.87,0,0,0,0
10084,10086,0.000207,0.001005,0,0,0,0,0,0,1,0,0,-40.86,-5.89,40.86,5.91,0,0,0,0
10086,10136,0.002643,0.017986,0.0103,216.7,0,0,0,0,1,0,0,-24.59,-5.12,24.6,4.13,0,0,0,0
10086,10216,0.010323,0.054805,0.04341,176.23,0,0,0,0,1,0,0,-16.28,-0.79,16.3,-3.68,0,0,0,0
10087,10121,0.007479,0.034982,0.01936,206.89,0,0,0,0,1,0,0,-43.71,3.34,43.85,-4.68,0,0,0,0
10203,10087,0.004732,0.032055,0.02713,214.83,0,0,0,0,1,0,0,11.73,20.16,-11.7,-22.8,0,0,0,0
10088,10089,0.000254,0.001123,0,0,0,0,0,0,1,0,0,33.23,4.2,-33.23,-4.19,0,0,0,0
10088,10128,0.001619,0.009116,0.0026,258.98,0,0,0,0,1,0,0,-148.2,-35.57,148.55,37.29,0,0,0,0
10088,10149,0.002097,0.01208,0.00604,223.8,0,0,0,0,1,0,0,36.4,26.95,-36.36,-27.35,0,0,0,0
10088,10227,0.005323,0.028924,0.0371,212.33,0,0,0,0,1,0,0,78.56,4.41,-78.25,-6.63,0,0,0,0
10090,10138,0.00331,0.017372,0.00479,189.9,0,0,0,0,1,0,0,2.45,-4.39,-2.45,3.89,0,0,0,0
10090,10149,0.007326,0.033046,0.01205,172.91,0,0,0,0,1,0,0,6.2,-6.77,-6.19,5.52,0,0,0,0
10137,10091,0.001153,0.00794,0.00434,248.05,0,0,0,0,1,0,0,-79.37,13.58,79.44,-13.55,0,0,0,0
10091,10176,0.00345,0.019599,0.02875,214.01,0,0,0,0,1,0,0,-29.55,9.66,29.58,-12.49,0,0,0,0
10091,10954,0.003029,0.013701,0.0419,249.45,0,0,0,0,1,0,0,-87.56,-0.82,87.78,-2.61,0,0,0,0
10092,10148,0.002731,0.0163,0.00861,229.01,0,0,0,0,1,0,0,45.69,-13.45,-45.63,12.9,0,0,0,0
10092,10173,0.005409,0.027737,0.02911,235.88,0,0,0,0,1,0,0,-58.51,18.61,58.71,-20.65,0,0,0,0
10093,13144,0.009419,0.072795,0.02979,218.69,0,0,0,0,1,0,0,36.71,11.1,-36.57,-13.14,0,0,0,0
10093,13147,0.003349,0.016415,0.06083,258.14,0,0,0,0,1,0,0,-94.14,36.26,94.47,-40.99,0,0,0,0
10093,13182,0.004096,0.021643,0.00554,234.34,0,0,0,0,1,0,0,57.08,-18.41,-56.94,18.57,0,0,0,0
10093,13204,0.00351,0.017155,0.01854,217.58,0,0,0,0,1,0,0,36.6,-5.71,-36.55,3.99,0,0,0,0
13292,10093,0.002609,0.012396,0.00539,233.12,0,0,0,0,1,0,0,67.86,34.51,-67.71,-34.4,0,0,0,0
10094,10095,0.000229,0.001065,0,0,0,0,0,0,1,0,0,-18.02,-4.43,18.02,4.44,0,0,0,0
10094,10096,0.000203,0.00105,0,0,0,0,0,0,1,0,0,18.02,4.43,-18.02,-4.43,0,0,0,0
10133,10095,0.002794,0.018339,0.0116,168.25,0,0,0,0,1,0,0,3.53,-3.18,-3.53,1.97,0,0,0,0
10095,11010,0.009226,0.049923,0.08677,241.84,0,0,0,0,1,0,0,-67.59,-0.35,67.99,-6.62,0,0,0,0
10097,10954,0.005361,0.031109,0.01035,240.32,0,0,0,0,1,0,0,-67.86,6.83,68.1,-6.55,0,0,0,0
10098,10099,0.000291,0.001137,0,0,0,0,0,0,1,0,0,-19.84,-5.6,19.84,5.61,0,0,0,0
10155,10099,0.001709,0.009509,0.01513,214.82,0,0,0,0,1,0,0,-33.17,8.36,33.19,-9.83,0,0,0,0
10100,10101,0.000217,0.001047,0,0,0,0,0,0,1,0,0,-33.88,-8.29,33.88,8.3,0,0,0,0
10100,10102,0.000274,0.001162,0,0,0,0,0,0,1,0,0,33.88,8.29,-33.88,-8.27,0,0,0,0
13260,10101,0.001371,0.006628,0.0094,194.26,0,0,0,0,1,0,0,-19.88,9.3,19.89,-10.28,0,0,0,0
13301,10101,0.001586,0.00633,0.00271,212.88,0,0,0,0,1,0,0,33.19,4.7,-33.17,-4.92,0,0,0,0
13314,10101,0.000606,0.003748,0.00188,194.85,0,0,0,0,1,0,0,20.6,-7.08,-20.6,6.9,0,0,0,0
10103,10104,0.000294,0.00104,0,0,0,0,0,0,1,0,0,57.75,17.14,-57.74,-17.1,0,0,0,0
10103,10105,0.000252,0.00112,0,0,0,0,0,0,1,0,0,-57.75,-17.14,57.76,17.18,0,0,0,0
10131,10105,0.000329,0.00205,0.00161,209.77,0,0,0,0,1,0,0,27.78,-3.32,-27.78,3.17,0,0,0,0
10148,10105,0.001119,0.007126,0.00294,143.75,0,0,0,0,1,0,0,-6.62,-37.62,6.64,37.41,0,0,0,0
13285,10105,0.00187,0.009753,0.01147,211.98,0,0,0,0,1,0,0,36.69,56.96,-36.61,-57.75,0,0,0,0
10106,10215,0.006435,0.048933,0.01513,212.58,0,0,0,0,1,0,0,-87.66,-13.33,88.15,15.44,0,0,0,0
10107,10108,0.000211,0.001165,0,0,0,0,0,0,1,0,0,-26.95,-1.82,26.95,1.83,0,0,0,0
10107,10109,0.000292,0.001026,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10108,10186,0.004715,0.024296,0.01313,249.27,0,0,0,0,1,0,0,-159.52,12.42,160.67,-7.88,0,0,0,0
10203,10108,0.004364,0.027955,0.02179,235.31,0,0,0,0,1,0,0,-131.83,16.69,132.57,-14.25,0,0,0,0
10110,10111,0.000221,0.001092,0,0,0,0,0,0,1,0,0,-12.48,-4.31,12.48,4.31,0,0,0,0
10111,10213,0.007996,0.059293,0.03775,236.86,0,0,0,0,1,0,0,-68.5,-5.11,68.85,3.68,0,0,0,0
10113,10114,0.000224,0.001119,0,0,0,0,0,0,1,0,0,31.06,13.54,-31.06,-13.53,0,0,0,0
10113,10128,0.003764,0.017243,0.0787,216.3,0,0,0,0,1,0,0,-43.2,-47.95,43.34,40.22,0,0,0,0
10128,10115,0.003638,0.016403,0.00482,234.53,0,0,0,0,1,0,0,43.48,51.79,-43.32,-51.6,0,0,0,0
10140,10115,0.001712,0.01123,0.00312,212.47,0,0,0,0,1,0,0,-12.24,-40,12.26,39.86,0,0,0,0
10118,10116,0.003108,0.019022,0.00851,188.83,0,0,0,0,1,0,0,-2.66,-0.66,2.66,-0.25,0,0,0,0
10116,10397,0.007777,0.036727,0.07404,221.58,0,0,0,0,1,0,0,45.24,5.81,-45.08,-12.98,0,0,0,0
10116,10795,0.009396,0.055383,0.02548,245.76,0,0,0,0,1,0,0,-95.84,-10.96,96.65,12.97,0,0,0,0
10117,10120,0.000915,0.037256,0,577.61,0,0,1,0,1,0,0,212.56,5.05,-212.17,10.6,0,0,0,0
10275,10117,0.001233,0.013303,0.39851,1345.52,0,0,0,0,1,0,0,-492.01,-106.54,494.98,96.48,0,0,0,0
10799,10117,0.000771,0.009847,0.22998,1180.81,0,0,0,0,1,0,0,253.93,31.29,-253.45,-50.15,0,0,0,0
10893,10117,0.000749,0.008125,0.20696,1332.36,0,0,0,0,1,0,0,455.53,44.67,-454.09,-51.38,0,0,0,0
10118,10120,-7.8e-05,-0.003161,0,452.61,0,0,1,0,1,0,0,-212.21,9.28,212.17,-10.6,0,0,0,0
10118,10186,0.003228,0.01551,0.00786,266.6,0,0,0,0,1,0,0,199.46,4.26,-198.26,0.65,0,0,0,0
10118,10244,0.003101,0.020077,0.05484,246.49,0,0,0,0,1,0,0,-96.65,-57.08,97,53.41,0,0,0,0
10118,10300,0.004389,0.02992,0.0165,238.95,0,0,0,0,1,0,0,66.67,22.57,-66.46,-22.94,0,0,0,0
10119,10120,0.00512,0.20846,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10121,10122,0.000227,0.001132,0,0,0,0,0,0,1,0,0,35.44,19.2,-35.43,-19.18,0,0,0,0
10121,10124,0.002546,0.014044,0.00758,179.57,0,0,0,0,1,0,0,-26.47,-3.37,26.49,2.68,0,0,0,0
10121,10325,0.004612,0.028803,0.06098,208.42,0,0,0,0,1,0,0,-63.04,15.48,63.23,-20.58,0,0,0,0
10123,10124,0.000205,0.001152,0,0,0,0,0,0,1,0,0,-35.44,-7.07,35.44,7.09,0,0,0,0
10123,10125,0.000224,0.001139,0,0,0,0,0,0,1,0,0,35.44,7.07,-35.43,-7.06,0,0,0,0
10123,10126,0.000252,0.001083,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10128,10127,0.000312,0.020028,0,562.17,0,0,1.05625,0,1,0,0,-341.34,-176.87,341.82,207.7,0,0,0,0
10127,10730,0.001135,0.014705,0.31386,1116.83,0,0,0,0,1,0,0,-48.59,-94.9,48.69,63.11,0,0,0,0
10838,10127,0.000935,0.011435,0.21946,1195.62,0,0,0,0,1,0,0,294.09,100.26,-293.23,-112.8,0,0,0,0
10128,10138,0.004035,0.026283,0.01205,239.6,0,0,0,0,1,0,0,61.08,31.3,-60.9,-31.41,0,0,0,0
10129,13285,0.00062,0.00434,0.00183,221.18,0,0,0,0,1,0,0,-39.83,1.95,39.84,-2.08,0,0,0,0
10129,13310,0.001977,0.012466,0.00452,239.02,0,0,0,0,1,0,0,-70.79,-26.59,70.9,26.77,0,0,0,0
13314,10129,0.00057,0.004133,0.00873,231.06,0,0,0,0,1,0,0,-60.52,-10.69,60.54,9.9,0,0,0,0
10130,10147,0.000599,0.003657,0.01431,223.05,0,0,0,0,1,0,0,-39.04,37.97,39.06,-39.36,0,0,0,0
13312,10130,0.001639,0.011365,0.0026,182.98,0,0,0,0,1,0,0,11.09,52.39,-11.05,-52.35,0,0,0,0
10131,10132,0.000247,0.001155,0,0,0,0,0,0,1,0,0,41.73,12.4,-41.72,-12.38,0,0,0,0
10178,10131,0.002141,0.01383,0.00585,203.57,0,0,0,0,1,0,0,15.99,-43.47,-15.95,43.13,0,0,0,0
10131,13300,0.000979,0.006112,0.00719,225.61,0,0,0,0,1,0,0,-53.56,-52.21,53.61,51.76,0,0,0,0
10133,10134,0.00028,0.00103,0,0,0,0,0,0,1,0,0,71.04,8.28,-71.03,-8.23,0,0,0,0
10135,10136,0.000249,0.001148,0,0,0,0,0,0,1,0,0,-61.01,-13.93,61.02,13.97,0,0,0,0
10136,10210,0.004395,0.022764,0.03393,202.01,0,0,0,0,1,0,0,23.5,3.9,-23.48,-7.38,0,0,0,0
10136,11028,0.003014,0.017477,0.01016,264.49,0,0,0,0,1,0,0,-109.13,-22,109.48,22.95,0,0,0,0
10138,10199,0.005131,0.026697,0.01759,220.87,0,0,0,0,1,0,0,25.3,20.09,-25.25,-21.65,0,0,0,0
10139,10154,0.00043,0.00294,0.00101,278.91,0,0,0,0,1,0,0,99.43,39.16,-99.39,-38.97,0,0,0,0
10139,10154,0.00043,0.00294,0.00101,278.91,0,0,0,0,1,0,0,99.43,39.16,-99.39,-38.97,0,0,0,0
10197,10139,0.001172,0.006691,0.00432,280.99,0,0,0,0,1,0,0,117.1,43.99,-116.93,-43.55,0,0,0,0
10197,10139,0.001172,0.006691,0.00432,280.99,0,0,0,0,1,0,0,117.1,43.99,-116.93,-43.55,0,0,0,0
10140,10141,0.000258,0.001145,0,0,0,0,0,0,1,0,0,41.11,16.69,-41.11,-16.66,0,0,0,0
10140,10143,0.002479,0.013455,0.00531,232.49,0,0,0,0,1,0,0,35.56,15.6,-35.52,-15.96,0,0,0,0
10142,10143,0.000256,0.001136,0,0,0,0,0,0,1,0,0,-41.11,-1.31,41.11,1.33,0,0,0,0
10142,10144,0.00026,0.001087,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10160,10143,0.004505,0.023167,0.01358,198.54,0,0,0,0,1,0,0,5.61,-15.98,-5.59,14.63,0,0,0,0
10145,10190,0.000687,0.005321,0.00936,242.1,0,0,0,0,1,0,0,-70.06,-6.41,70.09,5.69,0,0,0,0
10145,10193,0.001727,0.009053,0.00257,214.7,0,0,0,0,1,0,0,32.08,-2.83,-32.07,2.65,0,0,0,0
10146,10147,0.00024,0.001138,0,0,0,0,0,0,1,0,0,-37.97,-9.3,37.98,9.32,0,0,0,0
10193,10147,0.001217,0.007082,0.00458,246.47,0,0,0,0,1,0,0,77.11,-30.05,-77.03,30.04,0,0,0,0
10149,10152,0.000504,0.013842,0,203.15,0,0,1,0,1,0,0,19.73,6.31,-19.73,-6.26,0,0,0,0
10150,10152,0.005691,0.156199,0,101.57,0,0,1,0,1,0,0,-7.99,-4.67,7.99,4.8,0,0,0,0
10151,10152,0.005691,0.156199,0,101.57,0,0,1,0,1,0,0,-11.73,-1.24,11.74,1.45,0,0,0,0
10153,10164,0.001133,0.007421,0.00528,204.81,0,0,0,0,1,0,0,23.97,0.63,-23.96,-1.15,0,0,0,0
10154,10184,0.003441,0.022662,0.00837,274.37,0,0,0,0,1,0,0,165.72,64.84,-164.75,-59.34,0,0,0,0
10155,10156,0.000264,0.00108,0,0,0,0,0,0,1,0,0,33.52,4.03,-33.52,-4.02,0,0,0,0
10155,10164,0.002267,0.00963,0.00454,205.94,0,0,0,0,1,0,0,20.86,-23.13,-20.84,22.74,0,0,0,0
10157,10158,0.000214,0.00117,0,0,0,0,0,0,1,0,0,-32.33,75.61,32.35,-75.54,0,0,0,0
10158,10159,0.00291,0.015591,0.0087,155.28,0,0,0,0,1,0,0,3.38,43.59,-3.32,-44.23,0,0,0,0
10158,10184,0.001409,0.006545,0.01143,249.59,0,0,0,0,1,0,0,-96.53,-32.63,96.67,32.03,0,0,0,0
10220,10158,0.001143,0.008345,0.00494,232.9,0,0,0,0,1,0,0,-60.73,-64.49,60.81,64.57,0,0,0,0
10208,10159,0.00044,0.003278,0.01862,198.66,0,0,0,0,1,0,0,11.9,-41.34,-11.89,39.42,0,0,0,0
10160,10272,0.004091,0.019171,0.00733,218.11,0,0,0,0,1,0,0,-60.87,-4.78,61.01,4.71,0,0,0,0
10161,10162,0.000297,0.001142,0,0,0,0,0,0,1,0,0,25.6,5.53,-25.6,-5.53,0,0,0,0
10161,10163,0.000269,0.00107,0,0,0,0,0,0,1,0,0,-25.6,-5.53,25.6,5.54,0,0,0,0
10235,10163,0.003809,0.018915,0.0052,209.35,0,0,0,0,1,0,0,25.63,5.12,-25.6,-5.54,0,0,0,0
10164,10169,0.001734,0.009014,0.02286,200.65,0,0,0,0,1,0,0,18.17,-28.13,-18.15,25.82,0,0,0,0
10165,10166,0.000262,0.001163,0,0,0,0,0,0,1,0,0,47.73,5.42,-47.72,-5.4,0,0,0,0
10199,10165,0.002041,0.013192,0.0112,198.41,0,0,0,0,1,0,0,-0.26,10.38,0.26,-11.53,0,0,0,0
10165,10250,0.005517,0.025982,0.0112,212.61,0,0,0,0,1,0,0,-47.99,6.1,48.11,-6.67,0,0,0,0
10167,11049,0.002993,0.014863,0.03428,192.01,0,0,0,0,1,0,0,-3.53,-2.06,3.53,-1.64,0,0,0,0
10167,13301,0.001863,0.010288,0.00697,233.51,0,0,0,0,1,0,0,60.75,22.18,-60.68,-22.53,0,0,0,0
10167,13303,0.00158,0.007495,0.00243,317.46,0,0,0,0,1,0,0,-126.75,-37.88,127.01,38.83,0,0,0,0
10167,13304,0.001924,0.01111,0.02006,328.09,0,0,0,0,1,0,0,37.17,6.99,-37.15,-9,0,0,0,0
10168,10761,0.002779,0.015298,0.02764,216,0,0,0,0,1,0,0,-36.03,25.62,36.08,-28.26,0,0,0,0
10168,13337,0.000377,0.002213,0.00284,183.11,0,0,0,0,1,0,0,-7.23,-33.77,7.23,33.49,0,0,0,0
10168,13347,0.002193,0.012485,0.0082,190.92,0,0,0,0,1,0,0,10.9,-2.49,-10.9,1.63,0,0,0,0
10169,10170,0.000264,0.001041,0,0,0,0,0,0,1,0,0,14.51,0.93,-14.51,-0.92,0,0,0,0
10169,10837,0.003488,0.027737,0.01137,175.4,0,0,0,0,1,0,0,3.64,-26.75,-3.62,25.73,0,0,0,0
10250,10171,0.001125,0.007793,0.00196,250.33,0,0,0,0,1,0,0,-105.13,-6.17,105.25,6.8,0,0,0,0
10258,10171,0.001766,0.012529,0.00371,196.79,0,0,0,0,1,0,0,-11.49,1.34,11.49,-1.71,0,0,0,0
10171,10298,0.002505,0.016053,0.01321,208.89,0,0,0,0,1,0,0,-29.67,25.4,29.71,-26.53,0,0,0,0
10171,10839,0.000854,0.006025,0.00242,267.61,0,0,0,0,1,0,0,-138.93,-38.72,139.1,39.68,0,0,0,0
10172,10173,0.000243,0.001115,0,0,0,0,0,0,1,0,0,-41.08,-5.57,41.09,5.59,0,0,0,0
10172,10174,0.000254,0.001193,0,0,0,0,0,0,1,0,0,41.08,5.57,-41.08,-5.55,0,0,0,0
10190,10173,0.002664,0.016864,0.00839,217.23,0,0,0,0,1,0,0,-32.78,-13.29,32.81,12.62,0,0,0,0
10173,10935,0.00509,0.031168,0.0903,271.37,0,0,0,0,1,0,0,-132.61,2.45,133.46,-6.69,0,0,0,0
10175,10176,0.000266,0.001178,0,0,0,0,0,0,1,0,0,-41.08,-12.71,41.08,12.73,0,0,0,0
10176,10741,0.007971,0.054666,0.04874,243.05,0,0,0,0,1,0,0,-70.67,-0.23,71.04,-2.3,0,0,0,0
10177,13289,0.000349,0.002227,0.00095,214.87,0,0,0,0,1,0,0,-35.88,-13.29,35.89,13.22,0,0,0,0
10177,13300,0.001862,0.008332,0.01421,246.31,0,0,0,0,1,0,0,88.88,59.84,-88.68,-60.47,0,0,0,0
13303,10177,0.000962,0.005702,0.00129,272.58,0,0,0,0,1,0,0,90.1,59.31,-89.99,-58.84,0,0,0,0
10193,10178,0.002649,0.015833,0.00536,233.36,0,0,0,0,1,0,0,53.1,-37.06,-52.99,37.14,0,0,0,0
10210,10179,0.002952,0.01773,0.00841,189.73,0,0,0,0,1,0,0,-10.88,-8.52,10.89,7.66,0,0,0,0
10923,10179,0.006201,0.035107,0.01011,237.41,0,0,0,0,1,0,0,66.56,12.66,-66.29,-12.25,0,0,0,0
10180,10181,0.000217,0.001013,0,0,0,0,0,0,1,0,0,-56.87,-5.39,56.88,5.42,0,0,0,0
10180,10182,0.000205,0.001125,0,0,0,0,0,0,1,0,0,55.41,4.83,-55.41,-4.8,0,0,0,0
10181,10785,0.005573,0.030927,0.01195,204.3,0,0,0,0,1,0,0,-19.4,3.84,19.42,-4.99,0,0,0,0
11028,10181,0.008697,0.049171,0.01517,215.84,0,0,0,0,1,0,0,37.6,8.32,-37.47,-9.26,0,0,0,0
10251,10183,0.002001,0.00868,0.00304,192.21,0,0,0,0,1,0,0,-9.11,5.08,9.11,-5.38,0,0,0,0
10183,10839,0.001831,0.011766,0.0033,235.12,0,0,0,0,1,0,0,-57.7,0.13,57.76,-0.1,0,0,0,0
10184,10185,0.000292,0.001142,0,0,0,0,0,0,1,0,0,68.08,27.31,-68.06,-27.25,0,0,0,0
10186,10187,0.000283,0.001074,0,0,0,0,0,0,1,0,0,37.59,7.23,-37.59,-7.22,0,0,0,0
10188,10189,0.00026,0.001176,0,0,0,0,0,0,1,0,0,-51.74,-17.55,51.74,17.58,0,0,0,0
10189,10213,0.017595,0.048944,0.08708,226.53,0,0,0,0,1,0,0,-55.25,-0.9,55.75,-7.02,0,0,0,0
10189,10843,0.003381,0.024568,0.01481,174.23,0,0,0,0,1,0,0,3.5,-16.68,-3.49,15.16,0,0,0,0
10190,10191,0.000296,0.001118,0,0,0,0,0,0,1,0,0,63.48,6.09,-63.47,-6.05,0,0,0,0
10190,10476,0.004142,0.029465,0.11664,256.51,0,0,0,0,1,0,0,-100.8,1.51,101.2,-10.78,0,0,0,0
10192,10195,0.000631,0.029418,0,556.65,0,0,1,0,1,0,0,161.78,-30.99,-161.62,38.82,0,0,0,0
10192,10813,0.000777,0.010797,0.23745,1215.9,0,0,0,0,1,0,0,-214.6,-104.51,215.02,85.8,0,0,0,0
10192,11001,0.002347,0.029145,1.41418,1396.92,0,0,0,0,1,0,0,-544.13,-86.58,550.95,22.92,0,0,0,0
10192,13180,0.000613,0.007345,0.18007,1182.41,0,0,0,0,1,0,0,191.62,47.17,-191.38,-62.56,0,0,0,0
13302,10192,0.000462,0.005278,0.18198,1341.36,0,0,0,0,1,0,0,-404.43,-183,405.33,174.91,0,0,0,0
10193,10195,0,1e-05,0,456.65,0,0,1,0,1,0,0,-161.62,38.82,161.62,-38.82,0,0,0,0
10194,10195,0.004034,0.188062,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10197,10196,0.000476,0.029957,0,499.64,0,0,1.05625,0,1,0,0,-234.19,-87.98,234.49,106.47,0,0,0,0
10196,10198,0.000278,0.001057,0,0,0,0,0,0,1,0,0,55.18,29.13,-55.17,-29.09,0,0,0,0
10196,10735,0.000402,0.005207,0.14362,1224.4,0,0,0,0,1,0,0,-285.92,-142.28,286.29,131.57,0,0,0,0
10838,10196,0.000493,0.006123,0.13508,1215.99,0,0,0,0,1,0,0,-260.71,-27.37,261.03,16.81,0,0,0,0
10196,10857,0.001289,0.014839,0.36138,1224.13,0,0,0,0,1,0,0,-264.78,-10.13,265.62,-19.1,0,0,0,0
10200,10207,0.001122,0.007379,0.00552,207.09,0,0,0,0,1,0,0,18.6,-46.8,-18.57,46.4,0,0,0,0
10200,10251,0.001448,0.005571,0.00164,243.71,0,0,0,0,1,0,0,-76.58,27.24,76.67,-27.06,0,0,0,0
10280,10201,0.006314,0.035258,0.02068,194.09,0,0,0,0,1,0,0,15.07,-9.79,-15.05,7.71,0,0,0,0
10888,10201,0.006716,0.037916,0.01972,233.17,0,0,0,0,1,0,0,30.36,13.88,-30.29,-15.58,0,0,0,0
10238,10202,0.00153,0.006888,0.00547,221.12,0,0,0,0,1,0,0,-41.46,-4.96,41.49,4.5,0,0,0,0
10202,10761,0.002349,0.01484,0.02497,236.99,0,0,0,0,1,0,0,-63.15,-7.84,63.24,5.77,0,0,0,0
10203,10204,0.000246,0.001184,0,0,0,0,0,0,1,0,0,12.67,2.57,-12.67,-2.56,0,0,0,0
10218,10203,0.006251,0.040334,0.01163,225.99,0,0,0,0,1,0,0,-50.04,25.87,50.23,-25.88,0,0,0,0
10248,10203,0.006491,0.030404,0.02235,230.26,0,0,0,0,1,0,0,-57,12.2,57.21,-13.54,0,0,0,0
10205,10206,0.000241,0.001064,0,0,0,0,0,0,1,0,0,40.75,8.45,-40.75,-8.43,0,0,0,0
10205,10226,0.000582,0.003469,0.00439,203.06,0,0,0,0,1,0,0,18.2,22.44,-18.19,-22.87,0,0,0,0
10205,10365,0.00431,0.024771,0.01415,235.4,0,0,0,0,1,0,0,-58.95,-30.89,59.13,30.43,0,0,0,0
10207,10220,0.001493,0.008324,0.00262,201.79,0,0,0,0,1,0,0,-22.17,-53.32,22.22,53.31,0,0,0,0
10208,10839,0.002891,0.018516,0.01536,220.1,0,0,0,0,1,0,0,-36.07,34.73,36.14,-35.9,0,0,0,0
10224,10209,0.003674,0.023088,0.01365,236.08,0,0,0,0,1,0,0,60.92,20.45,-60.77,-20.96,0,0,0,0
10209,10290,0.00175,0.008738,0.00853,203.02,0,0,0,0,1,0,0,-20.62,-28.55,20.64,27.77,0,0,0,0
10212,10210,0.002836,0.01732,0.00789,203.4,0,0,0,0,1,0,0,15.13,-6.42,-15.12,5.62,0,0,0,0
10211,10212,0.000242,0.001181,0,0,0,0,0,0,1,0,0,-49.48,-11.08,49.49,11.1,0,0,0,0
10785,10212,0.002455,0.014491,0.00361,240.36,0,0,0,0,1,0,0,64.72,4.88,-64.62,-4.69,0,0,0,0
10213,10214,0.000255,0.001079,0,0,0,0,0,0,1,0,0,12.52,3.35,-12.52,-3.35,0,0,0,0
10693,10213,0.007363,0.049299,0.01762,223.19,0,0,0,0,1,0,0,44.89,3.26,-44.75,-4.25,0,0,0,0
10213,10863,0.004285,0.026363,0.00884,249.12,0,0,0,0,1,0,0,-92.37,4.23,92.71,-3.1,0,0,0,0
10215,10216,0.002404,0.015904,0.00726,254.06,0,0,0,0,1,0,0,18.19,1.1,-18.19,-1.82,0,0,0,0
10894,10215,0.010901,0.071606,0.13852,250.76,0,0,0,0,1,0,0,144.83,18.54,-142.73,-19.88,0,0,0,0
10216,10217,0.000234,0.001107,0,0,0,0,0,0,1,0,0,36.39,3.14,-36.39,-3.13,0,0,0,0
10216,10222,0.004233,0.03042,0.01366,214.35,0,0,0,0,1,0,0,-10.83,-2.21,10.84,0.79,0,0,0,0
10785,10216,0.001679,0.008888,0.01101,275.02,0,0,0,0,1,0,0,23.68,-5.7,-23.67,4.58,0,0,0,0
10218,10235,0.004549,0.021451,0.02972,211.45,0,0,0,0,1,0,0,32.39,21.3,-32.32,-24.12,0,0,0,0
10248,10218,0.002857,0.017775,0.00486,194.39,0,0,0,0,1,0,0,13.07,-42.11,-13.02,41.93,0,0,0,0
10219,10220,0.000222,0.001141,0,0,0,0,0,0,1,0,0,-38.5,-11.16,38.51,11.18,0,0,0,0
10286,10221,0.001234,0.006972,0.00118,224.79,0,0,0,0,1,0,0,46.3,16,-46.27,-15.97,0,0,0,0
10221,10295,0.002375,0.013094,0.03006,252.74,0,0,0,0,1,0,0,94.35,33.07,-94.12,-34.98,0,0,0,0
10365,10221,0.001678,0.009885,0.00517,298.73,0,0,0,0,1,0,0,86.71,24.48,-86.58,-24.27,0,0,0,0
10222,10223,0.000252,0.001015,0,0,0,0,0,0,1,0,0,9.41,2.94,-9.41,-2.94,0,0,0,0
10222,10888,0.018711,0.068728,0.06246,221.33,0,0,0,0,1,0,0,-20.24,-3.73,20.32,-2.68,0,0,0,0
10224,10225,0.000273,0.001099,0,0,0,0,0,0,1,0,0,35.6,23.49,-35.59,-23.47,0,0,0,0
10224,10837,0.002218,0.012897,0.0091,254.38,0,0,0,0,1,0,0,-96.52,-43.94,96.75,44.35,0,0,0,0
10226,10247,0.001465,0.010269,0.00279,197.96,0,0,0,0,1,0,0,-17.4,3.75,17.41,-4.01,0,0,0,0
10235,10227,0.005575,0.034615,0.01362,201.11,0,0,0,0,1,0,0,-30.95,5.7,31,-6.8,0,0,0,0
10319,10228,0.001219,0.007302,0.0043,222.9,0,0,0,0,1,0,0,-41.97,-37.62,42,37.38,0,0,0,0
10228,10383,0.00147,0.010532,0.00588,255.14,0,0,0,0,1,0,0,-95.38,-57.36,95.55,57.94,0,0,0,0
10229,10284,0.001346,0.008154,0.00417,234.23,0,0,0,0,1,0,0,-65.47,-21.65,65.53,21.57,0,0,0,0
10229,10374,0.002253,0.011956,0.00238,208.28,0,0,0,0,1,0,0,30.02,70.24,-29.9,-69.84,0,0,0,0
10365,10230,0.000728,0.004818,0.00802,178.77,0,0,0,0,1,0,0,-3.06,-8.09,3.06,7.24,0,0,0,0
10230,10736,0.002032,0.013105,0.00341,231.05,0,0,0,0,1,0,0,-54.87,-17.95,54.93,18,0,0,0,0
10231,10251,0.004429,0.023752,0.05605,269.59,0,0,0,0,1,0,0,138.24,11.48,-137.44,-13.06,0,0,0,0
10231,10736,0.002692,0.018651,0.01127,278.29,0,0,0,0,1,0,0,-95.03,-13.65,95.26,14.07,0,0,0,0
10231,10736,0.002692,0.018651,0.01127,278.29,0,0,0,0,1,0,0,-95.03,-13.65,95.26,14.07,0,0,0,0
10298,10232,0.001213,0.007133,0.00392,237.87,0,0,0,0,1,0,0,-71.22,-2.14,71.28,2.09,0,0,0,0
10364,10232,0.001166,0.008291,0.01139,264.24,0,0,0,0,1,0,0,119.81,13.5,-119.64,-13.52,0,0,0,0
10233,10234,0.000278,0.001135,0,0,0,0,0,0,1,0,0,37.64,3.85,-37.64,-3.83,0,0,0,0
10233,10242,0.001867,0.01245,0.0096,188.65,0,0,0,0,1,0,0,-8.99,-36.61,9.01,35.75,0,0,0,0
10233,10309,0.00144,0.006753,0.00127,226.47,0,0,0,0,1,0,0,-53.78,-19.42,53.82,19.49,0,0,0,0
10315,10233,0.000753,0.005339,0.00167,205.35,0,0,0,0,1,0,0,-25.1,-52.19,25.12,52.18,0,0,0,0
10235,10236,0.000207,0.001115,0,0,0,0,0,0,1,0,0,37.64,13.3,-37.64,-13.28,0,0,0,0
10238,10237,0.001997,0.01234,0.00387,187.93,0,0,0,0,1,0,0,7.98,-3.41,-7.98,3.01,0,0,0,0
10237,13350,0.002474,0.014621,0.00957,209.4,0,0,0,0,1,0,0,-25.5,-9.2,25.51,8.29,0,0,0,0
10239,10240,0.000255,0.001082,0,0,0,0,0,0,1,0,0,-50.01,-9.84,50.02,9.87,0,0,0,0
10284,10240,0.000904,0.006701,0.00114,184.59,0,0,0,0,1,0,0,4.81,1.79,-4.81,-1.91,0,0,0,0
10240,10306,0.002741,0.014709,0.00591,222.27,0,0,0,0,1,0,0,-45.21,-7.96,45.26,7.61,0,0,0,0
10260,10241,0.000554,0.003937,0.00243,190.4,0,0,0,0,1,0,0,14.12,-43.44,-14.11,43.25,0,0,0,0
10241,10322,0.001255,0.004389,0.00924,216.88,0,0,0,0,1,0,0,-36.65,-53.42,36.69,52.59,0,0,0,0
10242,10243,0.000216,0.001058,0,0,0,0,0,0,1,0,0,45.68,5.64,-45.67,-5.61,0,0,0,0
10270,10242,0.001988,0.009772,0.00398,229.88,0,0,0,0,1,0,0,54.75,-22.55,-54.69,22.45,0,0,0,0
10244,10246,0.000575,0.003168,0.00131,213.28,0,0,0,0,1,0,0,-37.42,-27.74,37.43,27.65,0,0,0,0
10777,10244,0.003414,0.014429,0.00996,246.44,0,0,0,0,1,0,0,94.35,31.51,-94.04,-31.33,0,0,0,0
10245,10246,0.0002,0.001196,0,0,0,0,0,0,1,0,0,-34.46,-8.68,34.46,8.69,0,0,0,0
10246,10894,0.003598,0.01966,0.01086,238.67,0,0,0,0,1,0,0,-71.89,-36.35,72.1,36.29,0,0,0,0
10247,10367,0.001692,0.009244,0.00275,247.88,0,0,0,0,1,0,0,90.25,4.05,-90.12,-3.61,0,0,0,0
10247,10843,0.008165,0.04604,0.08725,271.29,0,0,0,0,1,0,0,-148.81,-3.99,150.55,4.55,0,0,0,0
10249,10291,0.00068,0.004226,0.0019,192.75,0,0,0,0,1,0,0,-3.38,54.04,3.4,-54.12,0,0,0,0
10315,10249,0.000658,0.00401,0.00397,222.2,0,0,0,0,1,0,0,45.75,31.65,-45.73,-31.95,0,0,0,0
10321,10249,0.001938,0.00738,0.00587,175.98,0,0,0,0,1,0,0,1.4,27.12,-1.38,-27.68,0,0,0,0
10251,10258,0.003329,0.017747,0.01288,188.91,0,0,0,0,1,0,0,12.86,12.67,-12.85,-13.95,0,0,0,0
10252,10253,0.000223,0.001055,0,0,0,0,0,0,1,0,0,-31.11,-9.46,31.11,9.47,0,0,0,0
10253,10314,0.002686,0.014793,0.00403,213.67,0,0,0,0,1,0,0,33.33,-57.14,-33.22,57.34,0,0,0,0
10253,10415,0.001082,0.005732,0.02302,237,0,0,0,0,1,0,0,-64.44,47.66,64.51,-49.69,0,0,0,0
10254,10255,0.000202,0.001134,0,0,0,0,0,0,1,0,0,-31.11,-19.53,31.11,19.55,0,0,0,0
10313,10255,0.001492,0.010013,0.00369,197.88,0,0,0,0,1,0,0,9.49,-25.37,-9.47,25.06,0,0,0,0
10255,10374,0.00202,0.013155,0.00367,198.63,0,0,0,0,1,0,0,-21.63,-44.61,21.68,44.54,0,0,0,0
10256,10257,0.000242,0.001134,0,0,0,0,0,0,1,0,0,24.34,12.6,-24.34,-12.59,0,0,0,0
10256,10258,0.000286,0.001169,0,0,0,0,0,0,1,0,0,-24.34,-12.6,24.34,12.61,0,0,0,0
10373,10259,0.001711,0.00894,0.00681,205.47,0,0,0,0,1,0,0,25.46,-7.3,-25.44,6.66,0,0,0,0
10259,10839,0.006141,0.034326,0.01579,209.97,0,0,0,0,1,0,0,-23.28,-14.7,23.32,13.3,0,0,0,0
10318,10260,0.001107,0.007975,0.00163,221.51,0,0,0,0,1,0,0,44.46,-31.04,-44.43,31.09,0,0,0,0
10261,10262,0.000292,0.001161,0,0,0,0,0,0,1,0,0,54.9,12.11,-54.9,-12.07,0,0,0,0
10261,10270,0.003206,0.021712,0.01099,234.19,0,0,0,0,1,0,0,-69.75,-42.51,69.96,42.74,0,0,0,0
10261,10272,0.000756,0.00459,0.00138,179.66,0,0,0,0,1,0,0,14.85,30.41,-14.84,-30.5,0,0,0,0
10777,10263,0.000618,0.003662,0.00189,195.36,0,0,0,0,1,0,0,-32.89,40.37,32.9,-40.49,0,0,0,0
10263,10795,0.005975,0.028792,0.01129,225.99,0,0,0,0,1,0,0,-68.59,30.95,68.9,-30.73,0,0,0,0
10264,10265,0.000233,0.001109,0,0,0,0,0,0,1,0,0,-49.72,-2.42,49.73,2.44,0,0,0,0
10264,10266,0.000223,0.0011,0,0,0,0,0,0,1,0,0,49.72,2.42,-49.72,-2.39,0,0,0,0
10319,10265,0.001316,0.007006,0.00246,180.99,0,0,0,0,1,0,0,4.22,28.43,-4.21,-28.64,0,0,0,0
10265,10323,0.00075,0.003747,0.00218,223.06,0,0,0,0,1,0,0,-45.52,26.19,45.54,-26.32,0,0,0,0
10378,10267,0.004547,0.025796,0.03237,248.14,0,0,0,0,1,0,0,-79.35,-2.79,79.63,1.11,0,0,0,0
10267,10814,0.006959,0.030752,0.02785,258.79,0,0,0,0,1,0,0,-102.9,-5.22,103.62,5.56,0,0,0,0
10268,10269,0.000216,0.001133,0,0,0,0,0,0,1,0,0,53.47,13.75,-53.47,-13.72,0,0,0,0
10326,10268,0.000975,0.004065,0.0018,212.27,0,0,0,0,1,0,0,-25.27,38.49,25.29,-38.59,0,0,0,0
10268,10341,0.001818,0.00898,0.00419,219.74,0,0,0,0,1,0,0,-38.98,7.75,39,-8.05,0,0,0,0
10268,10368,0.002215,0.010662,0.00573,224.03,0,0,0,0,1,0,0,-44.03,9.62,44.07,-10.01,0,0,0,0
10401,10268,0.000833,0.005362,0.00261,165.81,0,0,0,0,1,0,0,-4.24,-7.73,4.24,7.46,0,0,0,0
10270,10271,0.000225,0.00105,0,0,0,0,0,0,1,0,0,53.47,7.19,-53.47,-7.16,0,0,0,0
10270,10409,0.003091,0.018784,0.01849,275.36,0,0,0,0,1,0,0,-89.09,-13.69,89.33,13.15,0,0,0,0
10270,10409,0.003091,0.018784,0.01849,275.36,0,0,0,0,1,0,0,-89.09,-13.69,89.33,13.15,0,0,0,0
10272,10334,0.002273,0.011255,0.03843,249.79,0,0,0,0,1,0,0,-101.27,18,101.5,-20.82,0,0,0,0
10273,10291,0.001051,0.005311,0.00366,235.4,0,0,0,0,1,0,0,53.27,-51.07,-53.22,50.97,0,0,0,0
10334,10273,0.000304,0.002269,0.00112,264.84,0,0,0,0,1,0,0,108.4,-30.37,-108.37,30.53,0,0,0,0
10329,10274,0.001749,0.009569,0.0022,231.76,0,0,0,0,1,0,0,-57.3,-3.52,57.35,3.59,0,0,0,0
10274,10408,0.002263,0.013012,0.00632,246,0,0,0,0,1,0,0,-81.93,-9.53,82.07,9.69,0,0,0,0
10276,10275,0.000351,0.019585,0,614.72,0,0,1,0,1,0,0,-244.45,24.99,244.65,-13.64,0,0,0,0
10276,10275,0.000351,0.019585,0,614.72,0,0,1,0,1,0,0,-244.45,24.99,244.65,-13.64,0,0,0,0
10276,10275,0.000351,0.019585,0,614.72,0,0,1,0,1,0,0,-244.45,24.99,244.65,-13.64,0,0,0,0
10275,10330,0.000699,0.008558,0.18453,1189.39,0,0,0,0,1,0,0,240.85,102.04,-240.37,-115.14,0,0,0,0
10369,10275,0.000511,0.0058,0.09927,1199.54,0,0,0,0,1,0,0,233.65,41,-233.37,-48.17,0,0,0,0
10427,10275,0.000276,0.003171,0.07881,1106.35,0,0,0,0,1,0,0,-110.17,-136.18,110.25,128.97,0,0,0,0
10275,10758,0.002116,0.027225,0.61943,1303.32,0,0,0,0,1,0,0,-359.67,-35.37,362.31,4.35,0,0,0,0
10276,10308,0.001329,0.007995,0.00409,250.53,0,0,0,0,1,0,0,87.35,-23.5,-87.24,23.7,0,0,0,0
10357,10276,0.000567,0.003855,0.00315,286.52,0,0,0,0,1,0,0,-86.99,-2.19,87.03,2.14,0,0,0,0
10357,10276,0.000567,0.003855,0.00315,286.52,0,0,0,0,1,0,0,-86.99,-2.19,87.03,2.14,0,0,0,0
10357,10276,0.000567,0.003855,0.00315,286.52,0,0,0,0,1,0,0,-86.99,-2.19,87.03,2.14,0,0,0,0
10276,10386,0.000669,0.003201,0.00127,258.9,0,0,0,0,1,0,0,136.35,15.4,-136.23,-14.95,0,0,0,0
10403,10276,0.000989,0.005715,0.00209,269.72,0,0,0,0,1,0,0,-132.64,48.16,132.83,-47.29,0,0,0,0
10276,10489,0.003431,0.019644,0.01807,242.43,0,0,0,0,1,0,0,72.63,-37.4,-72.41,36.75,0,0,0,0
10325,10277,0.002311,0.011739,0.00505,231.69,0,0,0,0,1,0,0,-95.5,16.15,95.71,-15.6,0,0,0,0
10386,10277,0.003124,0.017773,0.00522,239.04,0,0,0,0,1,0,0,95,4.54,-94.73,-3.53,0,0,0,0
10388,10277,0.002171,0.010365,0.00456,214.02,0,0,0,0,1,0,0,45.95,1.06,-45.91,-1.32,0,0,0,0
10278,10279,0.000265,0.001089,0,0,0,0,0,0,1,0,0,28.64,8.05,-28.63,-8.04,0,0,0,0
10278,10280,0.000217,0.001166,0,0,0,0,0,0,1,0,0,-28.64,-8.05,28.64,8.06,0,0,0,0
10278,10281,0.000205,0.001127,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10278,10282,0.000277,0.001197,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10457,10280,0.012616,0.069271,0.01419,196.81,0,0,0,0,1,0,0,63.38,-14.44,-62.87,15.72,0,0,0,0
10280,10785,0.008011,0.047757,0.02329,159.86,0,0,0,0,1,0,0,19.16,-13.99,-19.12,11.76,0,0,0,0
10283,10284,0.000235,0.001199,0,0,0,0,0,0,1,0,0,-32.97,-7.88,32.98,7.89,0,0,0,0
10284,10331,0.00323,0.02051,0.01716,256.9,0,0,0,0,1,0,0,-103.32,-31.25,103.67,31.61,0,0,0,0
10422,10285,0.001125,0.005896,0.00384,180.38,0,0,0,0,1,0,0,7.86,8.89,-7.86,-9.28,0,0,0,0
10285,10424,0.003837,0.016027,0.01883,235.43,0,0,0,0,1,0,0,-57.43,17.27,57.56,-18.66,0,0,0,0
10454,10285,0.00067,0.004286,0.00725,223.7,0,0,0,0,1,0,0,-41.25,9.04,41.26,-9.72,0,0,0,0
10286,10287,0.004472,0.030129,0.02275,250.61,0,0,0,0,1,0,0,88.7,20.21,-88.35,-20.23,0,0,0,0
10361,10286,0.000615,0.002332,0.00078,300,0,0,0,0,1,0,0,-178.86,-66.53,179.07,67.25,0,0,0,0
10286,10736,0.001544,0.010334,0.02174,293.02,0,0,0,0,1,0,0,-122.49,-40.49,122.73,39.78,0,0,0,0
10286,10736,0.001544,0.010334,0.02174,293.02,0,0,0,0,1,0,0,-122.49,-40.49,122.73,39.78,0,0,0,0
10286,10736,0.001544,0.010334,0.02174,293.02,0,0,0,0,1,0,0,-122.49,-40.49,122.73,39.78,0,0,0,0
10287,10288,0.000258,0.00118,0,0,0,0,0,0,1,0,0,49.13,9.61,-49.12,-9.58,0,0,0,0
10287,10297,0.00371,0.017765,0.00941,219.89,0,0,0,0,1,0,0,39.22,10.62,-39.16,-11.31,0,0,0,0
10289,10345,0.001876,0.014329,0.00428,210.64,0,0,0,0,1,0,0,23.08,18.3,-23.07,-18.63,0,0,0,0
10289,10837,0.004696,0.024226,0.01339,233.49,0,0,0,0,1,0,0,-55.32,-22.1,55.48,21.49,0,0,0,0
10361,10290,0.003007,0.01412,0.0038,228.59,0,0,0,0,1,0,0,52.98,32.1,-52.88,-31.98,0,0,0,0
10291,10292,0.000263,0.001182,0,0,0,0,0,0,1,0,0,49.82,3.15,-49.81,-3.13,0,0,0,0
10293,10416,0.001501,0.010215,0.0064,196.42,0,0,0,0,1,0,0,-13.49,-19.13,13.5,18.52,0,0,0,0
10293,10475,0.004926,0.035724,0.02762,219.06,0,0,0,0,1,0,0,-39.49,-9.34,39.57,7.07,0,0,0,0
10294,10295,0.00024,0.001013,0,0,0,0,0,0,1,0,0,-52.98,-12.34,52.99,12.37,0,0,0,0
10364,10295,0.001842,0.007364,0.00125,219.16,0,0,0,0,1,0,0,-41.09,-22.59,41.13,22.61,0,0,0,0
10296,10297,0.000288,0.001048,0,0,0,0,0,0,1,0,0,-56.71,-7.15,56.72,7.18,0,0,0,0
10297,10373,0.001314,0.005736,0.0043,213.39,0,0,0,0,1,0,0,33.41,-2.11,-33.4,1.73,0,0,0,0
10297,10417,0.001365,0.007984,0.00499,226.81,0,0,0,0,1,0,0,-50.97,6.24,51.01,-6.55,0,0,0,0
10298,10299,0.000299,0.001036,0,0,0,0,0,0,1,0,0,41.51,28.67,-41.5,-28.64,0,0,0,0
10300,10301,0.000226,0.001091,0,0,0,0,0,0,1,0,0,50.58,7.61,-50.57,-7.59,0,0,0,0
10380,10300,0.002654,0.01404,0.01102,205.95,0,0,0,0,1,0,0,-25.43,-22.63,25.46,21.62,0,0,0,0
10397,10300,0.00718,0.041375,0.01937,183.06,0,0,0,0,1,0,0,9.58,4.3,-9.57,-6.3,0,0,0,0
10302,10303,0.00028,0.001096,0,0,0,0,0,0,1,0,0,-47.87,33.04,47.88,-33,0,0,0,0
10302,10304,0.000296,0.001109,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10302,10305,0.000253,0.001181,0,0,0,0,0,0,1,0,0,47.87,19.49,-47.86,-19.46,0,0,0,0
10303,10356,0.001139,0.004829,0.00151,260,0,0,0,0,1,0,0,-46.43,-23.54,46.46,23.51,0,0,0,0
10303,10403,0.001278,0.00648,0.0107,257.81,0,0,0,0,1,0,0,-100.41,58.94,100.57,-59.22,0,0,0,0
10303,10467,0.001361,0.007827,0.01462,256.77,0,0,0,0,1,0,0,98.96,-2.4,-98.83,1.6,0,0,0,0
10306,10317,0.002169,0.01068,0.00906,257.55,0,0,0,0,1,0,0,-106.09,-33.15,106.34,33.4,0,0,0,0
10307,10308,0.000265,0.001061,0,0,0,0,0,0,1,0,0,-48.61,-20.93,48.62,20.96,0,0,0,0
10308,10356,0.002315,0.013071,0.01106,221.36,0,0,0,0,1,0,0,38.62,-44.66,-38.54,43.93,0,0,0,0
10318,10309,0.001169,0.007183,0.00287,280.86,0,0,0,0,1,0,0,111.69,29.56,-111.54,-28.96,0,0,0,0
10318,10309,0.001169,0.007183,0.00287,280.86,0,0,0,0,1,0,0,111.69,29.56,-111.54,-28.96,0,0,0,0
10309,10323,0.000725,0.003904,0.01442,266.32,0,0,0,0,1,0,0,129.93,24.81,-129.81,-25.68,0,0,0,0
10310,10326,0.002105,0.014649,0.00692,166.03,0,0,0,0,1,0,0,7.04,45.99,-6.99,-46.41,0,0,0,0
10375,10310,0.002275,0.007627,0.00298,218.27,0,0,0,0,1,0,0,46.47,51.57,-46.37,-51.54,0,0,0,0
10311,10312,0.000289,0.001199,0,0,0,0,0,0,1,0,0,40.49,22.11,-40.48,-22.08,0,0,0,0
10311,10313,0.000224,0.001012,0,0,0,0,0,0,1,0,0,-40.49,-22.11,40.49,22.13,0,0,0,0
10313,10362,0.001994,0.013953,0.01461,231.94,0,0,0,0,1,0,0,-49.98,3.24,50.03,-4.41,0,0,0,0
10314,10418,0.002483,0.015582,0.01367,183.16,0,0,0,0,1,0,0,-7.26,33.05,7.29,-34.3,0,0,0,0
10315,10467,0.003167,0.019659,0.02766,237.1,0,0,0,0,1,0,0,-65.15,12.01,65.29,-14.08,0,0,0,0
10316,10317,0.000201,0.001115,0,0,0,0,0,0,1,0,0,-44.5,-7.51,44.5,7.53,0,0,0,0
10331,10317,0.000478,0.002412,0.00099,274.18,0,0,0,0,1,0,0,150.95,41.36,-150.84,-40.93,0,0,0,0
10409,10318,0.001906,0.01154,0.00354,287.44,0,0,0,0,1,0,0,102.05,12.52,-101.86,-11.76,0,0,0,0
10409,10318,0.001906,0.01154,0.00354,287.44,0,0,0,0,1,0,0,102.05,12.52,-101.86,-11.76,0,0,0,0
10409,10318,0.001906,0.01154,0.00354,287.44,0,0,0,0,1,0,0,102.05,12.52,-101.86,-11.76,0,0,0,0
10319,10320,0.00024,0.001008,0,0,0,0,0,0,1,0,0,37.75,9.19,-37.74,-9.18,0,0,0,0
10323,10321,0.001029,0.005662,0.00292,211.07,0,0,0,0,1,0,0,33.68,40.85,-33.66,-41.01,0,0,0,0
10322,10331,0.001886,0.008248,0.00196,265.31,0,0,0,0,1,0,0,-68.95,-59.11,69.09,59.53,0,0,0,0
10324,10325,0.000268,0.001118,0,0,0,0,0,0,1,0,0,-32.27,-4.42,32.27,4.44,0,0,0,0
10327,10328,0.0002,0.001184,0,0,0,0,0,0,1,0,0,52.71,7.84,-52.71,-7.81,0,0,0,0
10327,10329,0.000214,0.001138,0,0,0,0,0,0,1,0,0,-52.71,-7.84,52.72,7.87,0,0,0,0
10329,10338,0.003404,0.0106,0.00345,176.01,0,0,0,0,1,0,0,4.58,-4.35,-4.58,3.99,0,0,0,0
10331,10330,0.00037,0.024663,0,594.3,0,0,1.1,0,1,0,0,-195.09,-214.33,195.43,237.31,0,0,0,0
10331,10330,0.00037,0.024663,0,594.3,0,0,1.1,0,1,0,0,-195.09,-214.33,195.43,237.31,0,0,0,0
10331,10330,0.00037,0.024663,0,594.3,0,0,1.01875,0,1,0,0,-205.93,83.29,206.11,-71.71,0,0,0,0
10330,10332,0.000256,0.001131,0,0,0,0,0,0,1,0,0,52.72,12.38,-52.71,-12.35,0,0,0,0
10353,10330,0.000308,0.003491,0.11293,1192.38,0,0,0,0,1,0,0,186.66,199.81,-186.43,-208.74,0,0,0,0
10468,10330,0.00056,0.006153,0.11822,1204.83,0,0,0,0,1,0,0,223.21,82.81,-222.9,-91.43,0,0,0,0
10383,10331,0.001106,0.004951,0.00226,285.46,0,0,0,0,1,0,0,-90.67,-70.6,90.8,70.96,0,0,0,0
10383,10331,0.001106,0.004951,0.00226,285.46,0,0,0,0,1,0,0,-90.67,-70.6,90.8,70.96,0,0,0,0
10383,10331,0.001106,0.004951,0.00226,285.46,0,0,0,0,1,0,0,-90.67,-70.6,90.8,70.96,0,0,0,0
10334,10333,0.000363,0.028297,0,509.39,0,0,1,0,1,0,0,-239.98,33.65,240.19,-17.61,0,0,0,0
10333,10427,0.000406,0.00496,0.12515,1137.85,0,0,0,0,1,0,0,-148.35,-34.55,148.44,22.82,0,0,0,0
10459,10333,0.000272,0.003764,0.11459,1110.9,0,0,0,0,1,0,0,91.88,-63.42,-91.84,52.15,0,0,0,0
10334,10337,0.0001,0.000451,0,108.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10334,10339,0.003366,0.020012,0.01672,207.73,0,0,0,0,1,0,0,-25.37,7.34,25.39,-8.93,0,0,0,0
10335,10337,0.005516,0.162499,0,54.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10336,10337,0.005516,0.162499,0,54.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10338,10431,0.001902,0.009167,0.00247,242.22,0,0,0,0,1,0,0,81.29,-9.29,-81.17,9.61,0,0,0,0
10446,10338,0.002548,0.013336,0.00925,266.69,0,0,0,0,1,0,0,132.58,14.09,-132.16,-12.85,0,0,0,0
10339,10401,0.002479,0.013244,0.01036,238.41,0,0,0,0,1,0,0,-68.59,1.69,68.7,-2.16,0,0,0,0
10340,10341,0.000237,0.001025,0,0,0,0,0,0,1,0,0,-43.2,-9.44,43.21,9.46,0,0,0,0
10340,10342,0.000244,0.001121,0,0,0,0,0,0,1,0,0,43.2,9.44,-43.2,-9.42,0,0,0,0
10357,10341,0.001506,0.011627,0.00948,247.72,0,0,0,0,1,0,0,82.31,1.17,-82.21,-1.4,0,0,0,0
10343,10344,0.000204,0.001083,0,0,0,0,0,0,1,0,0,87.18,16.4,-87.17,-16.32,0,0,0,0
10343,10345,0.000217,0.00111,0,0,0,0,0,0,1,0,0,-87.18,-16.4,87.2,16.48,0,0,0,0
10345,10435,0.009151,0.051507,0.01613,235.04,0,0,0,0,1,0,0,-64.13,2.14,64.49,-1.81,0,0,0,0
10346,10349,0.000605,0.041908,0,589.75,0,0,1,0,1,0,0,178.67,-21.15,-178.48,34.33,0,0,0,0
10346,10353,0.000263,0.001129,0,0,0,0,0,0,1,0,0,-178.67,21.15,178.75,-20.79,0,0,0,0
10347,10349,-6.8e-05,-0.004743,0,467.64,0,0,1,0,1,0,0,-122.92,49.88,122.91,-50.68,0,0,0,0
10347,10352,0.0001,-0.001949,0,108.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10347,10422,0.002898,0.014102,0.01129,223.13,0,0,0,0,1,0,0,46.92,16.16,-46.85,-17,0,0,0,0
10347,10436,0.000343,0.002169,0.00108,245.79,0,0,0,0,1,0,0,76.01,-66.04,-75.97,66.14,0,0,0,0
10348,10349,0.003166,0.21941,0,122.11,0,0,1,0,1,0,0,-55.47,-9.35,55.57,16.36,0,0,0,0
10350,10352,0.009235,0.196555,0,54.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10351,10352,0.009235,0.196555,0,54.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10414,10353,0.000511,0.005664,0.15077,1237.11,0,0,0,0,1,0,0,243.34,191,-242.86,-201.41,0,0,0,0
10353,10468,0.000417,0.005958,0.09723,1118.63,0,0,0,0,1,0,0,-122.55,22.39,122.61,-31.48,0,0,0,0
10354,10452,0.001223,0.008129,0.01918,210,0,0,0,0,1,0,0,-13.6,56.69,13.64,-58.41,0,0,0,0
10354,10461,0.001325,0.009078,0.00476,219.79,0,0,0,0,1,0,0,-37.68,32.65,37.71,-32.93,0,0,0,0
10391,10355,0.000607,0.004156,0.00821,201.85,0,0,0,0,1,0,0,16.43,2.96,-16.43,-3.8,0,0,0,0
10355,10454,0.00137,0.006126,0.00171,213.37,0,0,0,0,1,0,0,-34.85,-14.23,34.86,14.14,0,0,0,0
10411,10356,0.000999,0.006638,0.00846,400,0,0,0,0,1,0,0,43.95,70.77,-43.89,-71.23,0,0,0,0
10357,10360,0.000526,0.014084,0,231.62,0,0,1,0,1,0,0,36.04,5.4,-36.04,-5.22,0,0,0,0
10357,10368,0.001206,0.009107,0.00505,253.22,0,0,0,0,1,0,0,91.42,4.03,-91.32,-3.82,0,0,0,0
10357,10401,0.002245,0.013761,0.00843,255.16,0,0,0,0,1,0,0,96.74,-2.29,-96.54,2.65,0,0,0,0
10357,10473,0.001508,0.010036,0.05926,226.1,0,0,0,0,1,0,0,-45.55,-1.75,45.58,-4.22,0,0,0,0
10358,10360,0.005236,0.140206,0,115.81,0,0,1,0,1,0,0,-35.97,-3.43,36.04,5.22,0,0,0,0
10359,10360,0.005236,0.140206,0,115.81,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10361,10364,0.003315,0.019972,0.02286,241.83,0,0,0,0,1,0,0,71.93,28.21,-71.74,-29.46,0,0,0,0
10415,10362,0.000804,0.004024,0.00139,251.79,0,0,0,0,1,0,0,88.38,6.48,-88.32,-6.31,0,0,0,0
10363,10364,0.000296,0.001048,0,0,0,0,0,0,1,0,0,-38.29,-29.64,38.3,29.67,0,0,0,0
10367,10364,0.000693,0.004218,0.00816,220.13,0,0,0,0,1,0,0,45.28,-9.64,-45.27,8.88,0,0,0,0
10365,10366,0.000277,0.00105,0,0,0,0,0,0,1,0,0,44.84,11.71,-44.83,-11.69,0,0,0,0
10736,10365,0.001643,0.007885,0.00369,277.36,0,0,0,0,1,0,0,93.95,29.59,-93.81,-29.27,0,0,0,0
10736,10365,0.001643,0.007885,0.00369,277.36,0,0,0,0,1,0,0,93.95,29.59,-93.81,-29.27,0,0,0,0
10370,10369,0.000216,0.014471,0,552.87,0,0,1,0,1,0,0,-323.44,24.64,323.65,-10.11,0,0,0,0
10728,10369,0.000817,0.008139,0.23813,1145.78,0,0,0,0,1,0,0,124.29,-74.11,-124.14,50.86,0,0,0,0
10369,10893,0.001669,0.020408,0.42951,1319.14,0,0,0,0,1,0,0,-433.17,-81.75,436.22,73.29,0,0,0,0
10398,10370,0.001653,0.009698,0.00719,261.64,0,0,0,0,1,0,0,-122.94,30.6,123.2,-29.87,0,0,0,0
10370,10439,0.001524,0.008917,0.00327,234.09,0,0,0,0,1,0,0,70.59,-0.03,-70.52,0.11,0,0,0,0
10473,10370,0.002806,0.016514,0.00974,248.06,0,0,0,0,1,0,0,-82.21,-2.24,82.39,2.29,0,0,0,0
10371,10372,0.000254,0.001124,0,0,0,0,0,0,1,0,0,40.63,5.35,-40.62,-5.33,0,0,0,0
10371,10373,0.000287,0.001135,0,0,0,0,0,0,1,0,0,-40.63,-5.35,40.63,5.37,0,0,0,0
10373,10415,0.001163,0.006534,0.00177,211.47,0,0,0,0,1,0,0,-32.69,0.2,32.7,-0.32,0,0,0,0
10374,10407,0.003179,0.016469,0.01733,212.97,0,0,0,0,1,0,0,-32.41,16.87,32.45,-18.47,0,0,0,0
10375,10376,0.000219,0.001156,0,0,0,0,0,0,1,0,0,49.01,10.17,-49.01,-10.14,0,0,0,0
10409,10375,0.001718,0.008422,0.00883,213.52,0,0,0,0,1,0,0,37.69,37.39,-37.64,-38.1,0,0,0,0
