F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
10375,10447,0.001693,0.00971,0.04065,240,0,0,0,0,1,0,0,-57.84,-23.63,57.9,19.64,0,0,0,0
10377,10406,0.001448,0.009554,0.00503,159.62,0,0,0,0,1,0,0,-5.09,-27.23,5.1,26.77,0,0,0,0
10377,10464,0.000463,0.002677,0.0054,233.6,0,0,0,0,1,0,0,-52.74,2.31,52.75,-2.8,0,0,0,0
10378,10379,0.000211,0.001155,0,0,0,0,0,0,1,0,0,50.93,12.16,-50.93,-12.13,0,0,0,0
13359,10378,0.00829,0.026659,0.02109,213.38,0,0,0,0,1,0,0,-28.34,7.47,28.41,-9.37,0,0,0,0
10380,10471,0.006361,0.027058,0.05504,189.03,0,0,0,0,1,0,0,-7.19,16.77,7.22,-22.39,0,0,0,0
10381,10382,0.000263,0.001074,0,0,0,0,0,0,1,0,0,-32.62,-8.33,32.62,8.35,0,0,0,0
10439,10382,0.001145,0.006265,0.00253,212.28,0,0,0,0,1,0,0,41.04,-5.72,-41.02,5.56,0,0,0,0
10441,10382,0.000933,0.006088,0.01283,174.7,0,0,0,0,1,0,0,-8.39,12.58,8.39,-13.91,0,0,0,0
10383,10384,0.000248,0.00109,0,0,0,0,0,0,1,0,0,54.49,37.11,-54.48,-37.07,0,0,0,0
10383,10436,0.002025,0.012223,0.04751,288.47,0,0,0,0,1,0,0,121.96,116.74,-121.42,-118.52,0,0,0,0
10385,10386,0.000246,0.001061,0,0,0,0,0,0,1,0,0,-41.22,-10.4,41.23,10.41,0,0,0,0
10387,10388,0.000268,0.001098,0,0,0,0,0,0,1,0,0,-41.23,-19.5,41.24,19.52,0,0,0,0
10387,10389,0.000292,0.001168,0,0,0,0,0,0,1,0,0,41.23,19.5,-41.22,-19.48,0,0,0,0
10398,10388,0.003303,0.02221,0.01072,243.35,0,0,0,0,1,0,0,87.45,21.19,-87.19,-20.59,0,0,0,0
10390,10449,0.002016,0.011094,0.02679,188.23,0,0,0,0,1,0,0,8.56,-4.48,-8.56,1.71,0,0,0,0
10390,10463,0.006427,0.032125,0.01454,214.33,0,0,0,0,1,0,0,-33.67,0.14,33.74,-1.3,0,0,0,0
10391,10392,0.000296,0.001149,0,0,0,0,0,0,1,0,0,25.47,2.39,-25.47,-2.38,0,0,0,0
10410,10391,0.00202,0.007773,0.00413,199.13,0,0,0,0,1,0,0,12.86,-17.89,-12.85,17.5,0,0,0,0
10391,10465,0.003729,0.024671,0.02977,210.8,0,0,0,0,1,0,0,-29.06,-22.85,29.1,20.06,0,0,0,0
10415,10393,0.000269,0.001878,0.00336,270.32,0,0,0,0,1,0,0,45.04,34.38,-45.04,-34.67,0,0,0,0
10416,10393,0.001116,0.006381,0.00207,240,0,0,0,0,1,0,0,-7.05,-30.07,7.06,29.92,0,0,0,0
10449,10394,0.001086,0.005888,0.0095,267.11,0,0,0,0,1,0,0,128.49,-9.91,-128.32,9.86,0,0,0,0
10394,10461,0.002719,0.020387,0.0314,251.44,0,0,0,0,1,0,0,90.34,-19.52,-90.12,17.93,0,0,0,0
10395,10420,0.002181,0.010935,0.02783,229.47,0,0,0,0,1,0,0,-58.16,-14.68,58.23,12.05,0,0,0,0
10395,10428,0.001237,0.00608,0.00124,270.74,0,0,0,0,1,0,0,9.67,-3.09,-9.67,2.96,0,0,0,0
10396,10409,0.000673,0.003959,0.00601,293.55,0,0,0,0,1,0,0,168.88,34.5,-168.7,-34.05,0,0,0,0
10396,10409,0.000673,0.003959,0.00601,293.55,0,0,0,0,1,0,0,168.88,34.5,-168.7,-34.05,0,0,0,0
10396,10409,0.000673,0.003959,0.00601,293.55,0,0,0,0,1,0,0,168.88,34.5,-168.7,-34.05,0,0,0,0
10396,10409,0.000673,0.003959,0.00601,293.55,0,0,0,0,1,0,0,168.88,34.5,-168.7,-34.05,0,0,0,0
10460,10396,0.001254,0.008606,0.00519,303.18,0,0,0,0,1,0,0,181.4,39.07,-181.01,-36.91,0,0,0,0
10460,10396,0.001254,0.008606,0.00519,303.18,0,0,0,0,1,0,0,181.4,39.07,-181.01,-36.91,0,0,0,0
10460,10396,0.001254,0.008606,0.00519,303.18,0,0,0,0,1,0,0,181.4,39.07,-181.01,-36.91,0,0,0,0
10460,10396,0.001254,0.008606,0.00519,303.18,0,0,0,0,1,0,0,181.4,39.07,-181.01,-36.91,0,0,0,0
10399,10400,0.000227,0.001157,0,0,0,0,0,0,1,0,0,32.07,7.23,-32.07,-7.22,0,0,0,0
10399,10401,0.000246,0.001012,0,0,0,0,0,0,1,0,0,-32.07,-7.23,32.07,7.24,0,0,0,0
10402,10403,0.000228,0.001178,0,0,0,0,0,0,1,0,0,-32.07,-11.05,32.07,11.06,0,0,0,0
10402,10404,0.000288,0.001067,0,0,0,0,0,0,1,0,0,32.07,11.05,-32.07,-11.04,0,0,0,0
10402,10405,0.000214,0.001014,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10406,10431,0.000652,0.003828,0.00227,213.5,0,0,0,0,1,0,0,-38.63,-35.38,38.65,35.24,0,0,0,0
10407,10437,0.000362,0.002,0.01358,237.17,0,0,0,0,1,0,0,-65.99,2.78,66,-4.12,0,0,0,0
10408,10409,0.001022,0.005988,0.00244,290.78,0,0,0,0,1,0,0,-117.12,-22.46,117.26,23,0,0,0,0
10410,10452,0.001039,0.00607,0.00424,239.94,0,0,0,0,1,0,0,-65.43,-5.15,65.47,4.97,0,0,0,0
10411,10428,0.001126,0.00489,0.0029,400,0,0,0,0,1,0,0,-105.32,-81.88,105.5,82.39,0,0,0,0
10412,10413,0.000213,0.00108,0,0,0,0,0,0,1,0,0,61.37,11.25,-61.36,-11.21,0,0,0,0
10466,10412,0.00458,0.019806,0.00686,219.92,0,0,0,0,1,0,0,-43.33,-16.66,43.42,16.34,0,0,0,0
10412,10729,0.005551,0.033239,0.06044,257.34,0,0,0,0,1,0,0,-104.79,-27.59,105.4,24.73,0,0,0,0
10415,10414,0.000783,0.03203,0,537.76,0,0,1,0,1,0,0,-271.15,-14.9,271.71,37.76,0,0,0,0
10735,10414,0.001028,0.011157,0.23075,1312.55,0,0,0,0,1,0,0,371.73,124.52,-370.26,-133.22,0,0,0,0
10414,10838,0.000651,0.007215,0.16126,1170.38,0,0,0,0,1,0,0,-144.8,-95.54,144.97,80.38,0,0,0,0
10416,10475,0.004547,0.027115,0.02771,224.59,0,0,0,0,1,0,0,-46.97,-3.41,47.07,1.14,0,0,0,0
10417,10463,0.005311,0.036203,0.01453,253.18,0,0,0,0,1,0,0,-94.91,4.08,95.37,-2.43,0,0,0,0
10418,10419,0.000294,0.001156,0,0,0,0,0,0,1,0,0,43.9,15.17,-43.9,-15.15,0,0,0,0
10418,10490,0.007262,0.030455,0.03023,226.92,0,0,0,0,1,0,0,-51.19,19.13,51.41,-21.38,0,0,0,0
10421,10420,0.002995,0.016351,0.00432,243.2,0,0,0,0,1,0,0,-76.79,-19.35,76.97,19.84,0,0,0,0
10420,10460,0.000944,0.005131,0.00257,413.86,0,0,0,0,1,0,0,-176.41,-54.05,176.7,55.39,0,0,0,0
10477,10421,0.002559,0.016063,0.0076,215.31,0,0,0,0,1,0,0,-35.55,-13.93,35.59,13.34,0,0,0,0
10422,10423,0.000247,0.001092,0,0,0,0,0,0,1,0,0,38.99,8.11,-38.99,-8.09,0,0,0,0
10424,10425,0.000239,0.001184,0,0,0,0,0,0,1,0,0,38.99,9.11,-38.99,-9.09,0,0,0,0
10450,10424,0.003922,0.025794,0.01319,280.44,0,0,0,0,1,0,0,98.22,-7.2,-97.85,8.24,0,0,0,0
10450,10424,0.003922,0.025794,0.01319,280.44,0,0,0,0,1,0,0,98.22,-7.2,-97.85,8.24,0,0,0,0
10424,10452,0.000985,0.007714,0.00558,257.24,0,0,0,0,1,0,0,99.15,-6.93,-99.05,7.09,0,0,0,0
10488,10426,0.002843,0.020172,0.01125,210.89,0,0,0,0,1,0,0,29.11,-0.8,-29.08,-0.24,0,0,0,0
10426,10489,0.00217,0.012023,0.00595,215.36,0,0,0,0,1,0,0,-33.08,49.75,33.15,-49.97,0,0,0,0
10428,10427,0.000547,0.024233,0,483.76,0,0,1.05625,0,1,0,0,-207.34,-121.21,207.67,135.73,0,0,0,0
10427,10429,0.000277,0.001081,0,0,0,0,0,0,1,0,0,62.17,12.82,-62.16,-12.77,0,0,0,0
10427,10728,0.000673,0.008765,0.28884,1263.14,0,0,0,0,1,0,0,-308.11,-35.18,308.73,13.52,0,0,0,0
10428,10447,0.00041,0.00331,0.00094,316.94,0,0,0,0,1,0,0,111.51,35.86,-111.46,-35.54,0,0,0,0
10430,10431,0.00028,0.001078,0,0,0,0,0,0,1,0,0,-42.51,44.89,42.52,-44.86,0,0,0,0
10433,10432,0.000265,0.019062,0,509.57,0,0,1.0125,0,1,0,0,-239.35,-52.59,239.5,63.57,0,0,0,0
10432,10462,0.000596,0.007225,0.20622,1372.69,0,0,0,0,1,0,0,473.5,99.09,-472.18,-104.86,0,0,0,0
10432,10701,0.002754,0.036539,0.6771,1337.31,0,0,0,0,1,0,0,-430.03,9.23,434.85,-17.87,0,0,0,0
10432,10735,0.00055,0.006436,0.19102,1263.59,0,0,0,0,1,0,0,-282.98,-171.88,283.53,157.69,0,0,0,0
10434,10433,0.002516,0.01212,0.00302,276.83,0,0,0,0,1,0,0,-178.21,-18.81,178.98,22.17,0,0,0,0
10498,10433,0.004535,0.033548,0.02311,188.28,0,0,0,0,1,0,0,-5.59,-25.08,5.61,22.82,0,0,0,0
10434,10475,0.006214,0.025813,0.0251,265.37,0,0,0,0,1,0,0,125.04,13.42,-124.11,-12.17,0,0,0,0
10999,10435,0.005199,0.028418,0.03445,249.99,0,0,0,0,1,0,0,93.65,4.96,-93.22,-6.27,0,0,0,0
10436,10437,0.000511,0.002363,0.0014,301.41,0,0,0,0,1,0,0,153.75,44.77,-153.63,-44.34,0,0,0,0
10437,10438,0.000216,0.00112,0,0,0,0,0,0,1,0,0,43.64,10.27,-43.64,-10.24,0,0,0,0
10437,10454,0.001121,0.007962,0.00172,219.74,0,0,0,0,1,0,0,43.98,38.19,-43.95,-38.11,0,0,0,0
10441,10440,0.002631,0.014219,0.00704,216.15,0,0,0,0,1,0,0,-30.48,26.93,30.53,-27.44,0,0,0,0
10471,10440,0.001882,0.014423,0.02237,252.43,0,0,0,0,1,0,0,85.75,-24.61,-85.6,23.39,0,0,0,0
10441,10495,0.007687,0.048842,0.03824,203.9,0,0,0,0,1,0,0,-16.2,18.78,16.25,-22.43,0,0,0,0
10442,10443,0.000233,0.001189,0,0,0,0,0,0,1,0,0,-40.3,-12.76,40.3,12.78,0,0,0,0
10442,10444,0.000238,0.001011,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10456,10443,0.00875,0.057484,0.0173,208.97,0,0,0,0,1,0,0,7.84,-15.68,-7.82,14.06,0,0,0,0
10443,10471,0.006951,0.033748,0.09017,226.18,0,0,0,0,1,0,0,43.32,-20.21,-43.17,11.57,0,0,0,0
10495,10443,0.006587,0.035772,0.01744,239.91,0,0,0,0,1,0,0,-65.23,7.56,65.51,-7.85,0,0,0,0
10443,10759,0.008909,0.056395,0.05916,269.11,0,0,0,0,1,0,0,-141.31,1.21,143.04,3.52,0,0,0,0
10445,10446,0.000202,0.001087,0,0,0,0,0,0,1,0,0,-59.73,-15.82,59.74,15.86,0,0,0,0
10446,10458,0.001497,0.009459,0.00313,336.64,0,0,0,0,1,0,0,-192.33,-29.94,192.86,32.96,0,0,0,0
10447,10448,0.000246,0.001125,0,0,0,0,0,0,1,0,0,53.56,15.9,-53.55,-15.86,0,0,0,0
10449,10463,0.001167,0.007063,0.00586,275.82,0,0,0,0,1,0,0,-167.71,3.41,168.03,-2.11,0,0,0,0
10450,10451,0.000296,0.00117,0,0,0,0,0,0,1,0,0,47.79,18.85,-47.78,-18.82,0,0,0,0
10463,10450,0.000951,0.006289,0.00759,292.48,0,0,0,0,1,0,0,113.85,-1.98,-113.74,1.98,0,0,0,0
10463,10450,0.000951,0.006289,0.00759,292.48,0,0,0,0,1,0,0,113.85,-1.98,-113.74,1.98,0,0,0,0
10463,10450,0.000951,0.006289,0.00759,292.48,0,0,0,0,1,0,0,113.85,-1.98,-113.74,1.98,0,0,0,0
10490,10450,0.003576,0.023457,0.01129,254.2,0,0,0,0,1,0,0,-96.67,11.35,96.99,-10.37,0,0,0,0
10452,10483,0.002111,0.009696,0.00779,212.55,0,0,0,0,1,0,0,-30.38,40.8,30.43,-41.36,0,0,0,0
10453,10454,0.000246,0.001004,0,0,0,0,0,0,1,0,0,-50.33,-14.91,50.33,14.93,0,0,0,0
10453,10455,0.000288,0.001058,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10456,11037,0.01053,0.073254,0.03267,247.61,0,0,0,0,1,0,0,-66.83,-9.57,67.29,9.47,0,0,0,0
11037,10457,0.009955,0.077225,0.04506,213.66,0,0,0,0,1,0,0,81.48,-12.98,-80.84,13.26,0,0,0,0
10458,10460,0.002205,0.011595,0.00673,283.12,0,0,0,0,1,0,0,-87.66,-15.42,87.82,15.54,0,0,0,0
10458,10460,0.002205,0.011595,0.00673,283.12,0,0,0,0,1,0,0,-87.66,-15.42,87.82,15.54,0,0,0,0
10458,10460,0.002205,0.011595,0.00673,283.12,0,0,0,0,1,0,0,-87.66,-15.42,87.82,15.54,0,0,0,0
10460,10459,0.000165,0.010577,0,650.11,0,0,1.025,0,1,0,0,-311.87,88.56,312.03,-77.83,0,0,0,0
10460,10459,0.000165,0.010577,0,650.11,0,0,1.025,0,1,0,0,-311.87,88.56,312.03,-77.83,0,0,0,0
10460,10459,0.000165,0.010577,0,800,0,0,1.1,0,1,0,0,-300.32,-539.61,301.02,584.46,0,0,0,0
10460,10459,0.000165,0.010577,0,650.11,0,0,1.025,0,1,0,0,-311.87,88.56,312.03,-77.83,0,0,0,0
10468,10459,0.000589,0.007062,0.11102,1031.53,0,0,0,0,1,0,0,7.39,51.73,-7.38,-62.86,0,0,0,0
10459,10728,0.000884,0.011376,0.23272,1226.5,0,0,0,0,1,0,0,-270.72,-58.36,271.37,42.87,0,0,0,0
10459,10893,0.001652,0.023343,0.74282,1337.32,0,0,0,0,1,0,0,-463.7,-131.04,467.32,103.91,0,0,0,0
10459,11075,0.00344,0.04602,1.64956,1472.07,0,0,0,0,1,0,0,-587.21,-35.29,598.92,18.26,0,0,0,0
10463,10462,0.000287,0.014033,0,641.96,0,0,1,0,1,0,0,-264.27,-6.89,264.46,16.31,0,0,0,0
10463,10462,0.000287,0.014033,0,641.96,0,0,1,0,1,0,0,-264.27,-6.89,264.46,16.31,0,0,0,0
10463,10462,0.000287,0.014033,0,641.96,0,0,1,0,1,0,0,-264.27,-6.89,264.46,16.31,0,0,0,0
10462,10468,0.000602,0.006787,0.23886,1062.79,0,0,0,0,1,0,0,-70.12,131.69,70.26,-154.79,0,0,0,0
10463,10486,0.005133,0.022939,0.01145,250.94,0,0,0,0,1,0,0,89.63,15.42,-89.22,-14.78,0,0,0,0
10464,10469,0.001855,0.008111,0.00284,255.34,0,0,0,0,1,0,0,-94.1,-12.25,94.26,12.65,0,0,0,0
10469,10465,0.000999,0.007294,0.00917,240.18,0,0,0,0,1,0,0,71.3,37.59,-71.23,-38.1,0,0,0,0
10466,10502,0.007696,0.04657,0.03128,185.2,0,0,0,0,1,0,0,9.78,11.57,-9.76,-14.71,0,0,0,0
10469,10468,0.000622,0.033417,0,501.69,0,0,1.0375,0,1,0,0,-224.14,-57.86,224.48,76.14,0,0,0,0
10468,10708,0.002939,0.032966,1.42932,1533.44,0,0,0,0,1,0,0,-647.97,-24.41,660.04,9.37,0,0,0,0
10470,10471,0.000229,0.001134,0,0,0,0,0,0,1,0,0,-36.63,-3.01,36.63,3.02,0,0,0,0
10470,10472,0.000294,0.001003,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10496,10471,0.004128,0.027136,0.01848,250.2,0,0,0,0,1,0,0,86.76,-32.07,-86.42,32.41,0,0,0,0
10473,10474,0.000257,0.001019,0,0,0,0,0,0,1,0,0,36.63,6.46,-36.63,-6.44,0,0,0,0
13668,10476,0.006195,0.036348,0.01995,257.31,0,0,0,0,1,0,0,108.79,-7.02,-108.09,9.03,0,0,0,0
10484,10477,0.001384,0.007965,0.00467,207.63,0,0,0,0,1,0,0,-23.63,9.12,23.63,-9.57,0,0,0,0
10505,10477,0.004095,0.020723,0.01663,204.89,0,0,0,0,1,0,0,20.71,-13.8,-20.69,12.15,0,0,0,0
10478,10479,0.000215,0.001033,0,0,0,0,0,0,1,0,0,30.9,10.76,-30.9,-10.75,0,0,0,0
10478,10480,0.000203,0.001168,0,0,0,0,0,0,1,0,0,-30.9,-10.76,30.9,10.77,0,0,0,0
10480,10481,0.001002,0.00416,0.00214,227.98,0,0,0,0,1,0,0,52.41,-18.78,-52.38,18.67,0,0,0,0
10480,10952,0.006224,0.032637,0.03354,246.69,0,0,0,0,1,0,0,-83.31,8.01,83.73,-9.4,0,0,0,0
10481,10482,0.000285,0.001156,0,0,0,0,0,0,1,0,0,30.9,2.32,-30.9,-2.31,0,0,0,0
10484,10481,0.003017,0.01271,0.00771,204.16,0,0,0,0,1,0,0,-21.46,20.28,21.48,-20.99,0,0,0,0
10483,10485,0.003442,0.012485,0.00853,193.95,0,0,0,0,1,0,0,-11.4,20.31,11.42,-21.12,0,0,0,0
10483,10866,0.008139,0.044779,0.0344,239.25,0,0,0,0,1,0,0,-68.74,5.02,69.12,-6.49,0,0,0,0
10486,10485,0.004141,0.024561,0.0106,235.51,0,0,0,0,1,0,0,57.85,-6.92,-57.71,6.65,0,0,0,0
10485,10492,0.000622,0.003542,0.00094,189.37,0,0,0,0,1,0,0,-12.15,7.66,12.15,-7.75,0,0,0,0
10487,10492,0.001345,0.009265,0.00689,225.53,0,0,0,0,1,0,0,49.58,1.86,-49.55,-2.34,0,0,0,0
10487,10502,0.005577,0.037364,0.01987,181.39,0,0,0,0,1,0,0,3.81,-15.06,-3.8,13.09,0,0,0,0
10487,10801,0.006783,0.045105,0.05282,248.32,0,0,0,0,1,0,0,-84.76,-3.14,85.24,0.85,0,0,0,0
10504,10488,0.003788,0.02544,0.0269,238.95,0,0,0,0,1,0,0,68.54,16.45,-68.36,-18.14,0,0,0,0
10490,10491,0.000233,0.001052,0,0,0,0,0,0,1,0,0,45.26,10.04,-45.25,-10.02,0,0,0,0
10493,10494,0.000285,0.001154,0,0,0,0,0,0,1,0,0,9.47,1.37,-9.47,-1.36,0,0,0,0
10493,13368,0.053727,0.339944,0.11106,189.6,0,0,0,0,1,0,0,0.14,-6.12,-0.14,-5.81,0,0,0,0
10493,13376,0.008817,0.052775,0.04436,231.36,0,0,0,0,1,0,0,-44.37,12.05,44.54,-15.73,0,0,0,0
13664,10493,0.006106,0.040239,0.01917,216.25,0,0,0,0,1,0,0,-34.68,5.7,34.75,-7.3,0,0,0,0
10496,10497,0.000274,0.001183,0,0,0,0,0,0,1,0,0,48.99,16.4,-48.98,-16.37,0,0,0,0
10496,10805,0.022202,0.097159,0.16158,268.95,0,0,0,0,1,0,0,-135.75,15.67,139.86,-14.53,0,0,0,0
10498,10501,0.000108,0.00376,0,275.23,0,0,1,0,1,0,0,52.11,13.8,-52.11,-13.7,0,0,0,0
10967,10498,0.042251,0.19018,0.05793,222.53,0,0,0,0,1,0,0,47.48,-13.08,-46.52,11.28,0,0,0,0
10499,10501,0.002186,0.07624,0,137.62,0,0,1,0,1,0,0,-1.68,-0.56,1.68,0.56,0,0,0,0
10500,10501,0.002186,0.07624,0,137.62,0,0,1,0,1,0,0,-50.37,-11.17,50.43,13.13,0,0,0,0
10503,10510,0.003652,0.01361,0.07819,180.63,0,0,0,0,1,0,0,5.38,3.29,-5.38,-11.54,0,0,0,0
10503,10512,0.002017,0.014182,0.00685,218.71,0,0,0,0,1,0,0,-38.91,-5.18,38.94,4.66,0,0,0,0
10512,10504,0.005869,0.03542,0.00591,186.12,0,0,0,0,1,0,0,-8.62,-22.34,8.65,21.9,0,0,0,0
10504,10729,0.001381,0.009165,0.00354,259.97,0,0,0,0,1,0,0,-110.72,-41.75,110.9,42.56,0,0,0,0
10926,10505,0.003913,0.031022,0.01026,218.02,0,0,0,0,1,0,0,37,-10.65,-36.95,10,0,0,0,0
10506,10507,0.000299,0.00106,0,0,0,0,0,0,1,0,0,25.74,1.85,-25.74,-1.84,0,0,0,0
10506,10525,0.018822,0.101135,0.09322,237.64,0,0,0,0,1,0,0,-65.33,13.4,66.15,-18.77,0,0,0,0
10926,10506,0.001718,0.009285,0.00252,220.32,0,0,0,0,1,0,0,-39.56,15.14,39.59,-15.25,0,0,0,0
10508,10509,0.000294,0.001069,0,0,0,0,0,0,1,0,0,31.19,5.14,-31.18,-5.13,0,0,0,0
10508,10510,0.000258,0.00114,0,0,0,0,0,0,1,0,0,-31.19,-5.14,31.19,5.15,0,0,0,0
10508,10511,0.00024,0.001003,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10510,10926,0.003364,0.018338,0.00735,209.48,0,0,0,0,1,0,0,-25.81,6.4,25.83,-7.05,0,0,0,0
10512,10513,0.000233,0.001144,0,0,0,0,0,0,1,0,0,15.83,2.52,-15.83,-2.52,0,0,0,0
10516,10512,0.003013,0.017911,0.01096,225.3,0,0,0,0,1,0,0,46.22,-15.93,-46.15,15.17,0,0,0,0
10516,10514,0.009785,0.058311,0.01689,233.73,0,0,0,0,1,0,0,-58.19,14.53,58.53,-14.31,0,0,0,0
10514,10518,0.012161,0.078136,0.02706,245.73,0,0,0,0,1,0,0,-79.59,6.12,80.33,-4.24,0,0,0,0
10515,10538,0.01203,0.087579,0.18527,271.66,0,0,0,0,1,0,0,-146.19,2.99,148.68,-4.47,0,0,0,0
10515,10801,0.003452,0.0187,0.00899,260.02,0,0,0,0,1,0,0,110.24,-10.78,-109.84,12.05,0,0,0,0
10517,13380,0.009537,0.047967,0.01919,188.17,0,0,0,0,1,0,0,-12.3,-5.68,12.32,3.74,0,0,0,0
13401,10517,0.020902,0.126936,0.02524,192.03,0,0,0,0,1,0,0,11.08,8.92,-11.04,-11.33,0,0,0,0
10518,10556,0.016417,0.115579,0.10895,248.7,0,0,0,0,1,0,0,-85.44,3.62,86.58,-7.28,0,0,0,0
10531,10519,0.014087,0.089439,0.04168,197.19,0,0,0,0,1,0,0,15,-7.16,-14.97,3.07,0,0,0,0
10519,10967,0.021384,0.125796,0.0173,171.91,0,0,0,0,1,0,0,2.32,-5.1,-2.31,3.33,0,0,0,0
10520,10521,0.000299,0.001146,0,0,0,0,0,0,1,0,0,8.11,1.22,-8.11,-1.22,0,0,0,0
10520,10522,0.00024,0.001136,0,0,0,0,0,0,1,0,0,-8.11,-1.22,8.11,1.22,0,0,0,0
13401,10522,0.002299,0.013898,0.00486,256.77,0,0,0,0,1,0,0,-106.38,16.24,106.63,-15.27,0,0,0,0
10522,13517,0.013508,0.061315,0.08029,261.54,0,0,0,0,1,0,0,-114.75,14.05,116.44,-15.1,0,0,0,0
10523,10527,0.016634,0.0751,0.03777,226.46,0,0,0,0,1,0,0,-54.67,-5.44,55.16,3.7,0,0,0,0
10523,10967,0.014742,0.125682,0.03298,198.54,0,0,0,0,1,0,0,19.83,-10.89,-19.76,8.06,0,0,0,0
10698,10524,0.014089,0.056644,0.01662,257.98,0,0,0,0,1,0,0,109.78,-6.62,-108.21,11.16,0,0,0,0
10524,10952,0.016597,0.123028,0.12925,248.53,0,0,0,0,1,0,0,84.86,-14.71,-83.73,9.4,0,0,0,0
10525,10538,0.015697,0.098026,0.04878,249.68,0,0,0,0,1,0,0,-87.25,2.2,88.4,-0.2,0,0,0,0
10526,10705,0.003608,0.022023,0.01166,191.67,0,0,0,0,1,0,0,-11.17,-2.76,11.18,1.52,0,0,0,0
13498,10526,0.00605,0.032238,0.03855,179.1,0,0,0,0,1,0,0,5.93,-2.15,-5.92,-2.03,0,0,0,0
10527,10528,0.000201,0.001055,0,0,0,0,0,0,1,0,0,5.59,0.92,-5.59,-0.92,0,0,0,0
10527,10566,0.013124,0.068178,0.11441,230.66,0,0,0,0,1,0,0,-60.75,-4.62,61.21,-5.13,0,0,0,0
10529,10535,0.006377,0.033972,0.02236,202.44,0,0,0,0,1,0,0,19.01,-18.22,-18.97,16.07,0,0,0,0
10529,10745,0.020381,0.116457,0.04706,241.67,0,0,0,0,1,0,0,-71.71,5.31,72.71,-4.55,0,0,0,0
10531,10530,0.008669,0.046154,0.01669,230.97,0,0,0,0,1,0,0,-55.74,-3.88,56,3.54,0,0,0,0
10535,10530,0.00464,0.028753,0.03393,249.58,0,0,0,0,1,0,0,88.4,14.68,-88.05,-16.06,0,0,0,0
10530,10542,0.005705,0.032625,0.03681,193.11,0,0,0,0,1,0,0,-10.24,3.62,10.24,-7.42,0,0,0,0
10532,10533,0.000242,0.001012,0,0,0,0,0,0,1,0,0,55.59,19.68,-55.59,-19.65,0,0,0,0
10535,10532,0.003492,0.023358,0.01297,228.47,0,0,0,0,1,0,0,50.19,24.63,-50.08,-25.31,0,0,0,0
10536,10532,0.003602,0.024563,0.00993,180.15,0,0,0,0,1,0,0,5.51,-6.65,-5.51,5.63,0,0,0,0
10535,10534,0.00078,0.040684,0,462.35,0,0,1.03125,0,1,0,0,-175.2,-71.57,175.48,86.17,0,0,0,0
10534,10681,0.001145,0.013347,0.3985,1167.28,0,0,0,0,1,0,0,-175.48,-86.17,175.86,47.66,0,0,0,0
10536,10557,0.008326,0.054528,0.04191,221.46,0,0,0,0,1,0,0,-41.93,-1.48,42.07,-1.99,0,0,0,0
10537,10538,0.000209,0.001078,0,0,0,0,0,0,1,0,0,-20.01,-7.26,20.01,7.27,0,0,0,0
10537,10539,0.000276,0.001163,0,0,0,0,0,0,1,0,0,20.01,7.26,-20.01,-7.26,0,0,0,0
10709,10538,0.006305,0.03159,0.0187,281.93,0,0,0,0,1,0,0,86.13,1.02,-85.7,-0.87,0,0,0,0
10709,10538,0.006305,0.03159,0.0187,281.93,0,0,0,0,1,0,0,86.13,1.02,-85.7,-0.87,0,0,0,0
10709,10538,0.006305,0.03159,0.0187,281.93,0,0,0,0,1,0,0,86.13,1.02,-85.7,-0.87,0,0,0,0
10541,10540,0.004196,0.024454,0.00907,228.74,0,0,0,0,1,0,0,50.84,3.6,-50.74,-3.96,0,0,0,0
10540,10544,0.008263,0.042611,0.04381,197.75,0,0,0,0,1,0,0,14.45,0.8,-14.44,-5.32,0,0,0,0
10980,10541,0.00825,0.039767,0.01962,250.19,0,0,0,0,1,0,0,90.44,11,-89.81,-10.06,0,0,0,0
10542,10544,0.004036,0.024641,0.0061,225.99,0,0,0,0,1,0,0,-46.45,-9.74,46.53,9.63,0,0,0,0
10543,10544,0.00022,0.001096,0,0,0,0,0,0,1,0,0,-36.2,-6.38,36.21,6.39,0,0,0,0
10543,10545,0.000267,0.001098,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10544,10569,0.011765,0.065112,0.13422,239.53,0,0,0,0,1,0,0,-68.3,-10.7,68.83,-0.65,0,0,0,0
10546,10547,0.000276,0.001179,0,0,0,0,0,0,1,0,0,15.35,7.96,-15.35,-7.95,0,0,0,0
10556,10546,0.005103,0.031837,0.09914,236.62,0,0,0,0,1,0,0,-64.13,3.92,64.33,-13.4,0,0,0,0
10546,10873,0.008262,0.061276,0.04542,245.52,0,0,0,0,1,0,0,-80.25,5.37,80.74,-6.61,0,0,0,0
10548,10549,0.000226,0.001059,0,0,0,0,0,0,1,0,0,49.18,12.55,-49.17,-12.52,0,0,0,0
10550,10548,0.003464,0.022281,0.01282,179.67,0,0,0,0,1,0,0,9.1,9.87,-9.09,-11.18,0,0,0,0
10548,10562,0.004988,0.030116,0.01965,223.84,0,0,0,0,1,0,0,-40.09,-1.37,40.16,-0.25,0,0,0,0
10550,10980,0.008478,0.03769,0.10636,229.01,0,0,0,0,1,0,0,-58.27,-27.42,58.58,17.39,0,0,0,0
10551,10552,0.000299,0.001029,0,0,0,0,0,0,1,0,0,5.68,0.75,-5.68,-0.75,0,0,0,0
10551,10553,0.000288,0.001052,0,0,0,0,0,0,1,0,0,-5.68,-0.75,5.68,0.75,0,0,0,0
10553,10556,0.01141,0.072861,0.02569,212.23,0,0,0,0,1,0,0,29.83,-3.82,-29.73,1.64,0,0,0,0
10579,10553,0.022087,0.139647,0.06918,215.42,0,0,0,0,1,0,0,35.78,-8.87,-35.51,3.06,0,0,0,0
10554,10566,0.005618,0.039305,0.0239,199.59,0,0,0,0,1,0,0,18.27,0.68,-18.25,-3.11,0,0,0,0
10554,11068,0.019227,0.081778,0.06353,225.23,0,0,0,0,1,0,0,-50.01,-3.82,50.46,-1.16,0,0,0,0
10555,10556,0.000254,0.001093,0,0,0,0,0,0,1,0,0,-7.28,-1.72,7.28,1.72,0,0,0,0
10557,10682,0.011135,0.057738,0.03603,249.72,0,0,0,0,1,0,0,-90.74,-16.42,91.63,17.2,0,0,0,0
10559,10558,0.001648,0.011102,0.00356,199.61,0,0,0,0,1,0,0,14.36,-3.68,-14.36,3.32,0,0,0,0
10719,10558,0.005195,0.036673,0.02069,205.66,0,0,0,0,1,0,0,23.79,11.52,-23.76,-13.47,0,0,0,0
10559,10578,0.014072,0.073692,0.0623,227.41,0,0,0,0,1,0,0,-48.82,-4.43,49.14,-0.54,0,0,0,0
10560,10561,0.000291,0.001099,0,0,0,0,0,0,1,0,0,8.85,1.14,-8.85,-1.14,0,0,0,0
10560,10562,0.000251,0.001062,0,0,0,0,0,0,1,0,0,-8.85,-1.14,8.85,1.14,0,0,0,0
10562,10719,0.010124,0.044343,0.01518,228.91,0,0,0,0,1,0,0,-49.02,-0.9,49.25,0.29,0,0,0,0
10563,10564,0.00022,0.001046,0,0,0,0,0,0,1,0,0,16.95,2.75,-16.95,-2.75,0,0,0,0
10563,10565,0.000217,0.001149,0,0,0,0,0,0,1,0,0,-16.95,-2.75,16.95,2.75,0,0,0,0
10873,10565,0.005264,0.028506,0.00793,232.48,0,0,0,0,1,0,0,-58.83,5.16,59,-5.11,0,0,0,0
11076,10565,0.001498,0.010813,0.07189,242.6,0,0,0,0,1,0,0,76.04,-9.63,-75.96,2.36,0,0,0,0
10566,13410,0.013099,0.086129,0.03181,226.99,0,0,0,0,1,0,0,-53.01,3.4,53.36,-4.52,0,0,0,0
10567,10568,0.000232,0.001181,0,0,0,0,0,0,1,0,0,-36.6,-16.45,36.61,16.47,0,0,0,0
10575,10568,0.007064,0.042377,0.03597,215.41,0,0,0,0,1,0,0,35.23,-0.47,-35.15,-2.84,0,0,0,0
13410,10568,0.015855,0.091236,0.05736,148.07,0,0,0,0,1,0,0,1.48,7.61,-1.46,-13.62,0,0,0,0
10569,10570,0.000266,0.001065,0,0,0,0,0,0,1,0,0,28.08,3.86,-28.08,-3.85,0,0,0,0
10576,10569,0.014687,0.073079,0.0369,207.04,0,0,0,0,1,0,0,26.45,-0.02,-26.36,-3.49,0,0,0,0
10569,10587,0.011168,0.052906,0.06792,242.02,0,0,0,0,1,0,0,-70.55,0.28,71.07,-5.16,0,0,0,0
10571,10579,0.008347,0.039526,0.04541,225.44,0,0,0,0,1,0,0,48.96,-8.7,-48.77,4.67,0,0,0,0
10749,10571,0.003426,0.020609,0.01134,234.44,0,0,0,0,1,0,0,60.83,-2.18,-60.72,1.64,0,0,0,0
10572,10573,0.00025,0.001156,0,0,0,0,0,0,1,0,0,20.36,2.83,-20.36,-2.82,0,0,0,0
10572,10577,0.005384,0.028164,0.0431,179.11,0,0,0,0,1,0,0,-11.09,10.43,11.1,-14.91,0,0,0,0
10572,10907,0.015032,0.069778,0.0308,199.07,0,0,0,0,1,0,0,-9.27,-13.26,9.3,10.11,0,0,0,0
10574,10575,0.000251,0.001156,0,0,0,0,0,0,1,0,0,-31.66,-9.26,31.66,9.27,0,0,0,0
10575,10581,0.007123,0.044567,0.02544,188.88,0,0,0,0,1,0,0,12.22,6.78,-12.21,-9.38,0,0,0,0
10575,13676,0.006085,0.032187,0.12194,243.34,0,0,0,0,1,0,0,-79.12,-15.58,79.48,4.45,0,0,0,0
10576,10682,0.006119,0.031179,0.06028,214.87,0,0,0,0,1,0,0,-38.1,-6.1,38.18,-0.03,0,0,0,0
10810,10577,0.007314,0.031726,0.0293,231.53,0,0,0,0,1,0,0,64.23,8,-63.94,-9.86,0,0,0,0
10578,10582,0.00502,0.021621,0.00804,213.48,0,0,0,0,1,0,0,-32.23,0.28,32.28,-0.93,0,0,0,0
10578,11047,0.00736,0.039544,0.05684,223.29,0,0,0,0,1,0,0,-43.44,-5.98,43.57,0.56,0,0,0,0
10579,10580,0.00027,0.001076,0,0,0,0,0,0,1,0,0,13,4.2,-13,-4.2,0,0,0,0
10589,10581,0.00779,0.050868,0.01939,195.21,0,0,0,0,1,0,0,9.89,-5.09,-9.88,3.11,0,0,0,0
10900,10582,0.008284,0.039506,0.01996,225,0,0,0,0,1,0,0,46.11,1.01,-45.94,-2.39,0,0,0,0
10583,10584,0.000263,0.001192,0,0,0,0,0,0,1,0,0,31.94,1.65,-31.93,-1.64,0,0,0,0
10583,10589,0.002975,0.016424,0.0053,202.33,0,0,0,0,1,0,0,14.8,18.72,-14.78,-19.19,0,0,0,0
10583,10810,0.00406,0.020922,0.04617,227.1,0,0,0,0,1,0,0,-46.74,-20.37,46.83,15.95,0,0,0,0
10587,10585,0.003082,0.01819,0.01097,224.48,0,0,0,0,1,0,0,36.15,20.61,-36.1,-21.5,0,0,0,0
10585,10606,0.005501,0.035872,0.07431,168.26,0,0,0,0,1,0,0,-11.56,8.38,11.58,-16.26,0,0,0,0
10587,10586,0.000611,0.026059,0,424.51,0,0,1.0125,0,1,0,0,-107.22,-15.45,107.29,18.34,0,0,0,0
10586,10588,0.000266,0.001027,0,0,0,0,0,0,1,0,0,48.44,13.29,-48.43,-13.27,0,0,0,0
10586,10899,0.001233,0.01483,0.19006,1161.1,0,0,0,0,1,0,0,-155.73,-31.63,156.01,14.61,0,0,0,0
10590,10589,0.00153,0.00843,0.00386,182.62,0,0,0,0,1,0,0,-8.89,-5.07,8.89,4.67,0,0,0,0
10589,11062,0.003861,0.027009,0.02491,159.54,0,0,0,0,1,0,0,-0.97,12.52,0.98,-15.08,0,0,0,0
10589,13472,0.006919,0.03928,0.11398,227.71,0,0,0,0,1,0,0,-54.24,-12.67,54.44,1.74,0,0,0,0
10590,10810,0.008986,0.054586,0.01848,209.51,0,0,0,0,1,0,0,-23.48,-14.86,23.55,13.29,0,0,0,0
10591,10592,0.000292,0.001131,0,0,0,0,0,0,1,0,0,33.22,7.48,-33.21,-7.47,0,0,0,0
10591,10593,0.000256,0.001126,0,0,0,0,0,0,1,0,0,-33.22,-7.48,33.22,7.5,0,0,0,0
10593,10605,0.006212,0.024771,0.07035,155,0,0,0,0,1,0,0,0.82,0.47,-0.82,-7.93,0,0,0,0
13414,10593,0.005756,0.032428,0.06653,194.15,0,0,0,0,1,0,0,16.69,0.38,-16.68,-7.37,0,0,0,0
10593,13418,0.012625,0.070427,0.06215,201.51,0,0,0,0,1,0,0,-17.36,-0.6,17.4,-5.8,0,0,0,0
10594,10601,0.000931,0.005571,0.01137,219.42,0,0,0,0,1,0,0,40.58,-5.17,-40.57,4.05,0,0,0,0
10594,10975,0.005914,0.025828,0.01455,237.63,0,0,0,0,1,0,0,-68.31,-13.59,68.58,13.22,0,0,0,0
10595,10596,0.000254,0.001107,0,0,0,0,0,0,1,0,0,22.07,6.25,-22.07,-6.25,0,0,0,0
10595,10597,0.01547,0.103227,0.03637,195.22,0,0,0,0,1,0,0,13.9,9.74,-13.85,-13.29,0,0,0,0
10611,10595,0.019451,0.086799,0.05458,211.85,0,0,0,0,1,0,0,27.49,-7.06,-27.36,1.79,0,0,0,0
10595,10900,0.011325,0.069728,0.2784,187.16,0,0,0,0,1,0,0,-11.21,-18.32,11.22,-11.68,0,0,0,0
10597,10598,0.015172,0.075511,0.04634,168.35,0,0,0,0,1,0,0,-1.59,11.27,1.61,-15.95,0,0,0,0
10615,10598,0.016481,0.091322,0.09355,196.65,0,0,0,0,1,0,0,13.38,5.52,-13.34,-15.01,0,0,0,0
10599,10600,0.01656,0.080478,0.02672,208.57,0,0,0,0,1,0,0,30.21,-4.5,-30.07,2.34,0,0,0,0
10810,10599,0.005385,0.027744,0.03996,212.97,0,0,0,0,1,0,0,37.58,-7.43,-37.51,3.54,0,0,0,0
10600,10606,0.005831,0.031725,0.01192,193.31,0,0,0,0,1,0,0,21.41,-12.96,-21.38,11.87,0,0,0,0
10614,10600,0.019429,0.10756,0.03674,210.89,0,0,0,0,1,0,0,31.89,-3.41,-31.7,0.51,0,0,0,0
10601,10846,0.004191,0.018969,0.05784,201.86,0,0,0,0,1,0,0,-17.94,-12.83,17.95,6.77,0,0,0,0
10602,10603,0.000211,0.001141,0,0,0,0,0,0,1,0,0,-58.5,-37.89,58.51,37.94,0,0,0,0
10603,10613,0.005237,0.028186,0.02146,225.51,0,0,0,0,1,0,0,-48.16,-22.96,48.31,21.5,0,0,0,0
10603,11062,0.008154,0.041599,0.01242,189.83,0,0,0,0,1,0,0,-10.35,-14.98,10.37,13.82,0,0,0,0
10604,10605,0.001999,0.013274,0.00231,215.72,0,0,0,0,1,0,0,35.02,9.1,-34.99,-9.18,0,0,0,0
11064,10604,0.007009,0.041199,0.01142,241.75,0,0,0,0,1,0,0,71.7,16.18,-71.35,-15.35,0,0,0,0
10607,10608,0.000274,0.001071,0,0,0,0,0,0,1,0,0,-81.83,-24.66,81.85,24.73,0,0,0,0
10846,10608,0.002212,0.014231,0.00798,222.06,0,0,0,0,1,0,0,42.91,10.15,-42.87,-10.74,0,0,0,0
10608,10943,0.009494,0.062198,0.06243,220.77,0,0,0,0,1,0,0,-38.98,-13.99,39.12,8.27,0,0,0,0
10609,10810,0.005478,0.028494,0.04006,225.27,0,0,0,0,1,0,0,-44.96,-7.03,45.07,3.31,0,0,0,0
10609,10846,0.008416,0.059363,0.02849,216.54,0,0,0,0,1,0,0,-39.05,2.51,39.17,-4.67,0,0,0,0
10610,10611,0.000274,0.001183,0,0,0,0,0,0,1,0,0,-19.08,-2.67,19.08,2.68,0,0,0,0
10610,10612,0.000266,0.001068,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
11013,10611,0.006457,0.034447,0.01567,226.12,0,0,0,0,1,0,0,46.71,-5.37,-46.58,4.38,0,0,0,0
10846,10613,0.004612,0.022186,0.00765,231.8,0,0,0,0,1,0,0,57.32,25.1,-57.15,-25.09,0,0,0,0
10614,10943,0.009742,0.062971,0.01634,222.23,0,0,0,0,1,0,0,-46.72,0.5,46.92,-0.98,0,0,0,0
10615,10616,0.000245,0.00109,0,0,0,0,0,0,1,0,0,10.54,1.88,-10.54,-1.88,0,0,0,0
10615,11013,0.028711,0.168555,0.05464,208.64,0,0,0,0,1,0,0,-23.92,-7.4,24.08,2.51,0,0,0,0
10617,13439,0.042951,0.182489,0.0929,200.58,0,0,0,0,1,0,0,16.69,-7.86,-16.58,-1.66,0,0,0,0
10617,13573,0.007448,0.035694,0.02893,222.13,0,0,0,0,1,0,0,-42.4,4.55,42.53,-7.07,0,0,0,0
10618,10876,0.046418,0.146949,0.081,213.56,0,0,0,0,1,0,0,-52.29,8.97,53.56,-13.64,0,0,0,0
10618,10968,0.00991,0.067115,0.24944,208.44,0,0,0,0,1,0,0,40.75,-13.72,-40.59,-11.7,0,0,0,0
10619,10620,0.000225,0.001159,0,0,0,0,0,0,1,0,0,18.18,2.13,-18.18,-2.13,0,0,0,0
11013,10619,0.012003,0.080314,0.11587,183.06,0,0,0,0,1,0,0,19.36,1.74,-19.32,-13.86,0,0,0,0
10619,11055,0.026587,0.128178,0.02261,192.41,0,0,0,0,1,0,0,1.13,11.73,-1.09,-13.9,0,0,0,0
10621,10622,0.000247,0.00111,0,0,0,0,0,0,1,0,0,16.75,2.97,-16.75,-2.97,0,0,0,0
10621,10623,0.000275,0.001149,0,0,0,0,0,0,1,0,0,-16.75,-2.97,16.75,2.98,0,0,0,0
10627,10623,0.005551,0.030838,0.04306,229.78,0,0,0,0,1,0,0,-63.5,-14,63.71,10.6,0,0,0,0
10623,10818,0.002738,0.016467,0.00463,241.53,0,0,0,0,1,0,0,-80.46,-13.58,80.63,14.1,0,0,0,0
10624,10625,0.000201,0.001131,0,0,0,0,0,0,1,0,0,13.52,3.74,-13.52,-3.74,0,0,0,0
10624,10659,0.011008,0.07025,0.051,218.06,0,0,0,0,1,0,0,40.51,3.53,-40.34,-7.79,0,0,0,0
10624,11057,0.00581,0.035842,0.01909,228.84,0,0,0,0,1,0,0,-54.04,-7.27,54.2,6.23,0,0,0,0
10626,10868,0.004096,0.024731,0.17656,215.11,0,0,0,0,1,0,0,30.96,-1.87,-30.92,-15.94,0,0,0,0
10626,11055,0.010197,0.06565,0.02094,225.19,0,0,0,0,1,0,0,-43.02,1,43.2,-1.97,0,0,0,0
10627,10629,0.010047,0.064515,0.04481,203.44,0,0,0,0,1,0,0,29.94,7.53,-29.84,-11.64,0,0,0,0
10628,10630,0.003949,0.015158,0.03061,161.72,0,0,0,0,1,0,0,-3.75,6.46,3.75,-9.53,0,0,0,0
10633,10628,0.003474,0.022256,0.05056,154.34,0,0,0,0,1,0,0,-3.07,-1.98,3.07,-3.11,0,0,0,0
10628,10676,0.005872,0.030269,0.23696,224.09,0,0,0,0,1,0,0,-43.45,-19.06,43.56,-4.36,0,0,0,0
10629,10634,0.021476,0.093415,0.02833,161.58,0,0,0,0,1,0,0,7.88,7.28,-7.85,-10.09,0,0,0,0
10630,10790,0.026647,0.122151,0.02497,222.08,0,0,0,0,1,0,0,-48.24,1.76,48.86,-1.46,0,0,0,0
10631,10632,0.000299,0.001158,0,0,0,0,0,0,1,0,0,-4.79,-0.93,4.79,0.93,0,0,0,0
10632,10636,0.004425,0.030228,0.0226,234.7,0,0,0,0,1,0,0,62.96,16.53,-62.76,-17.42,0,0,0,0
10971,10632,0.00898,0.058692,0.01599,249.65,0,0,0,0,1,0,0,90.2,22.31,-89.44,-18.95,0,0,0,0
10633,10868,0.004303,0.019735,0.00795,222.8,0,0,0,0,1,0,0,-40.82,-19.91,40.91,19.51,0,0,0,0
10971,10634,0.010663,0.064662,0.04336,219.13,0,0,0,0,1,0,0,29.97,-5.78,-29.88,1.91,0,0,0,0
10636,10635,0.003271,0.016019,0.00471,219.58,0,0,0,0,1,0,0,44.07,9.09,-44,-9.21,0,0,0,0
10635,10647,0.003116,0.018564,0.00375,202.37,0,0,0,0,1,0,0,-15.03,-17.2,15.04,16.94,0,0,0,0
10636,10637,0.000214,0.001084,0,0,0,0,0,0,1,0,0,59.04,31.72,-59.03,-31.67,0,0,0,0
10650,10636,0.002043,0.009748,0.0042,218.25,0,0,0,0,1,0,0,40.39,23.2,-40.35,-23.39,0,0,0,0
10644,10638,0.001256,0.008261,0.00589,186.01,0,0,0,0,1,0,0,24.32,7.2,-24.31,-7.77,0,0,0,0
10638,10648,0.002356,0.016718,0.00717,221.81,0,0,0,0,1,0,0,-29.25,-15.27,29.27,14.69,0,0,0,0
10779,10638,0.002321,0.017425,0.00649,166.25,0,0,0,0,1,0,0,-3,2.59,3,-3.27,0,0,0,0
10639,10640,0.00023,0.00118,0,0,0,0,0,0,1,0,0,-50.56,-11.39,50.57,11.42,0,0,0,0
10640,10641,0.002885,0.019295,0.01372,224.01,0,0,0,0,1,0,0,-40.16,2.88,40.21,-3.92,0,0,0,0
10640,10665,0.001586,0.009149,0.05736,181.15,0,0,0,0,1,0,0,-10.41,-14.3,10.41,8.64,0,0,0,0
10641,10665,0.00203,0.015949,0.00614,228.3,0,0,0,0,1,0,0,43.21,-10.11,-43.17,9.81,0,0,0,0
10871,10641,0.000458,0.003171,0.00075,266.99,0,0,0,0,1,0,0,115.5,-3.76,-115.44,4.11,0,0,0,0
10642,10643,0.000277,0.001145,0,0,0,0,0,0,1,0,0,16.23,4.99,-16.23,-4.99,0,0,0,0
10642,10644,0.000295,0.00116,0,0,0,0,0,0,1,0,0,-16.23,-4.99,16.23,5,0,0,0,0
10968,10644,0.002502,0.010965,0.00648,207.62,0,0,0,0,1,0,0,40.59,11.7,-40.55,-12.2,0,0,0,0
10645,10646,0.000248,0.001109,0,0,0,0,0,0,1,0,0,12.43,6.02,-12.43,-6.02,0,0,0,0
10645,10826,0.005523,0.031798,0.04817,209.27,0,0,0,0,1,0,0,-27.69,-2.66,27.73,-2.11,0,0,0,0
74011,10645,0.02131,0.092641,0.03059,197.52,0,0,0,0,1,0,0,-15.21,0.41,15.26,-3.37,0,0,0,0
10652,10647,0.004,0.025853,0.00927,232.33,0,0,0,0,1,0,0,52.45,22.04,-52.32,-22.09,0,0,0,0
10656,10648,0.004519,0.027647,0.01002,180.89,0,0,0,0,1,0,0,-6.68,-3.19,6.69,2.15,0,0,0,0
10648,10662,0.001535,0.008238,0.00414,253.87,0,0,0,0,1,0,0,-84.42,-26.56,84.54,26.73,0,0,0,0
10651,10649,0.001161,0.006972,0.00335,212.48,0,0,0,0,1,0,0,-25.98,-7.58,25.99,7.28,0,0,0,0
10649,10662,0.002957,0.022182,0.02718,239.14,0,0,0,0,1,0,0,-63.02,-17.91,63.14,15.93,0,0,0,0
10871,10650,0.002432,0.01368,0.00321,243.49,0,0,0,0,1,0,0,77.61,42.94,-77.42,-42.16,0,0,0,0
10651,10779,0.002627,0.013239,0.00402,203.6,0,0,0,0,1,0,0,-25.81,3.48,25.82,-3.82,0,0,0,0
10652,10658,0.005567,0.030457,0.02765,222.38,0,0,0,0,1,0,0,-40.66,-11.87,40.76,9.67,0,0,0,0
10652,74021,0.007806,0.04646,0.05279,214.61,0,0,0,0,1,0,0,-32.37,-10.94,32.46,6.22,0,0,0,0
10653,10654,0.000293,0.001033,0,0,0,0,0,0,1,0,0,-35.13,-16.31,35.13,16.32,0,0,0,0
10662,10654,0.001365,0.006645,0.00459,275.94,0,0,0,0,1,0,0,38.71,107.58,-38.55,-107.25,0,0,0,0
10654,10671,0.002588,0.018569,0.00856,217.98,0,0,0,0,1,0,0,53.75,53.57,-53.61,-53.43,0,0,0,0
10654,74002,0.004987,0.031731,0.06839,238.21,0,0,0,0,1,0,0,-50.34,37.36,50.54,-43.19,0,0,0,0
10655,10656,0.000257,0.001005,0,0,0,0,0,0,1,0,0,-42.81,-15.02,42.82,15.04,0,0,0,0
10656,10662,0.004963,0.024426,0.01534,216.62,0,0,0,0,1,0,0,-36.13,-11.85,36.2,10.55,0,0,0,0
10657,10665,0.001854,0.008302,0.00297,171.41,0,0,0,0,1,0,0,9.02,26.19,-9,-26.42,0,0,0,0
10657,10671,0.00593,0.02937,0.01088,222.5,0,0,0,0,1,0,0,-55.09,-39.1,55.36,39.33,0,0,0,0
10666,10658,0.004518,0.021858,0.01456,229.88,0,0,0,0,1,0,0,52.53,13.49,-52.4,-14.31,0,0,0,0
10659,74014,0.017866,0.08424,0.03763,195.82,0,0,0,0,1,0,0,-11.73,-2.18,11.76,-1.65,0,0,0,0
10660,10679,0.005883,0.033285,0.01356,202.59,0,0,0,0,1,0,0,-21.83,-13.11,21.86,11.97,0,0,0,0
10660,10871,0.003943,0.020559,0.00817,205.79,0,0,0,0,1,0,0,-19.99,-3.7,20,2.97,0,0,0,0
10662,10661,0.000381,0.026172,0,521.12,0,0,1.08125,0,1,0,0,-264.35,-167.12,264.76,195.23,0,0,0,0
10661,10663,0.000242,0.001083,0,0,0,0,0,0,1,0,0,-234.21,-112.24,234.38,112.97,0,0,0,0
10661,10664,0.000217,0.001042,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10970,10661,0.0011,0.012,0.26,1100,0,0,0,0,1,0,0,30.61,57.27,-30.54,-82.99,0,0,0,0
10793,10663,0.003047,0.033367,0.51462,1038.29,0,0,0,0,1,0,0,40.99,-6.05,-40.93,-45.7,0,0,0,0
10663,74234,0.002796,0.038534,0.7293,1220.24,0,0,0,0,1,0,0,-193.45,-67.27,194.51,6.7,0,0,0,0
10666,10667,0.000243,0.001098,0,0,0,0,0,0,1,0,0,9.47,2.02,-9.47,-2.02,0,0,0,0
10666,74300,0.007549,0.039474,0.03806,236.89,0,0,0,0,1,0,0,-62,-15.51,62.3,13.2,0,0,0,0
10674,10668,0.002261,0.013906,0.00394,179.21,0,0,0,0,1,0,0,-5.23,-0.81,5.23,0.42,0,0,0,0
10668,10678,0.00356,0.024168,0.0234,236.5,0,0,0,0,1,0,0,-63.7,-16.84,63.85,15.53,0,0,0,0
10669,10826,0.00513,0.03299,0.00807,223.36,0,0,0,0,1,0,0,-47.11,-6.11,47.22,5.99,0,0,0,0
74011,10669,0.013783,0.080363,0.02222,182.95,0,0,0,0,1,0,0,-9.41,2.12,9.42,-4.34,0,0,0,0
10670,10826,0.007706,0.042427,0.02163,229.65,0,0,0,0,1,0,0,-59.03,-27.6,59.35,27.15,0,0,0,0
10670,74027,0.011216,0.0511,0.05149,189.01,0,0,0,0,1,0,0,15.11,-13.98,-15.07,8.96,0,0,0,0
10671,74025,0.009336,0.056124,0.02219,216,0,0,0,0,1,0,0,-32.89,3.27,32.99,-4.94,0,0,0,0
10672,74300,0.008226,0.034292,0.01216,212.82,0,0,0,0,1,0,0,30.87,7.14,-30.79,-8.07,0,0,0,0
10672,77184,0.021758,0.147352,0.25922,229.49,0,0,0,0,1,0,0,-50.34,-8.06,50.88,-15.41,0,0,0,0
10679,10673,0.003747,0.024317,0.03706,196.17,0,0,0,0,1,0,0,-15.34,-6.84,15.35,3.2,0,0,0,0
74006,10673,0.004238,0.022904,0.0137,226.13,0,0,0,0,1,0,0,37.43,13.14,-37.37,-14.16,0,0,0,0
10674,10675,0.000217,0.00118,0,0,0,0,0,0,1,0,0,14.64,2.34,-14.64,-2.34,0,0,0,0
10674,10679,0.002996,0.018932,0.00909,189.78,0,0,0,0,1,0,0,-9.41,-1.54,9.41,0.64,0,0,0,0
10676,10677,0.000266,0.001177,0,0,0,0,0,0,1,0,0,33.11,10.07,-33.11,-10.06,0,0,0,0
10676,10790,0.012219,0.062825,0.08326,234.74,0,0,0,0,1,0,0,-75.01,4.01,75.7,-9.01,0,0,0,0
10676,74003,0.003951,0.022327,0.05018,201.11,0,0,0,0,1,0,0,-1.66,-9.72,1.66,4.62,0,0,0,0
10678,74241,0.004623,0.030748,0.03838,248.71,0,0,0,0,1,0,0,-86.66,-20.81,87.02,19.28,0,0,0,0
10679,74024,0.008352,0.050569,0.04425,211.06,0,0,0,0,1,0,0,-28.5,-6.75,28.57,2.73,0,0,0,0
10681,10680,0.000117,0.008837,0,1409.3,0,0,1,0,1,0,0,-287.57,-36.82,287.66,43.65,0,0,0,0
10680,10683,9.7e-05,0.008845,0,1374.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10680,10684,0.00011,0.009473,0,1371.62,0,0,1.03125,0,1,0,0,-85.28,-57.97,85.29,58.95,0,0,0,0
10680,10685,0.000114,0.009549,0,1369.65,0,0,1.03125,0,1,0,0,-138.62,-56.87,138.65,58.95,0,0,0,0
10680,10686,7.5e-05,0.006805,0,1369.55,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10680,10687,9.4e-05,0.007209,0,1369.41,0,0,1.03125,0,1,0,0,-120.61,-57.7,120.63,58.95,0,0,0,0
10680,10688,0.000144,0.010392,0,1368.2,0,0,1.03125,0,1,0,0,-109.91,-57.4,109.93,58.95,0,0,0,0
10680,10812,0.000109,0.003064,1.70908,4069.09,0,0,0,0,1,0,0,-837.44,134.4,838.19,-299.49,0,0,0,0
10680,10905,6.3e-05,0.001807,0.77514,3916.79,0,0,0,0,1,0,0,176.72,105.14,-176.69,-188.93,0,0,0,0
11000,10680,0.000267,0.008217,3.72116,4131.05,0,0,0,0,1,0,0,-825.75,-296.54,827.48,-53.25,0,0,0,0
10682,10681,0.000377,0.024336,0,427.61,0,0,1.00625,0,1,0,0,-129.82,-17.17,129.88,21.05,0,0,0,0
10681,10689,0.000751,0.047881,0,246.76,0,0,1.04375,0,1,0,0,-9.01,-4.9,9.02,4.95,0,0,0,0
10681,10915,0.000744,0.008155,0.2455,1037.07,0,0,0,0,1,0,0,-9.15,-26.99,9.15,0.28,0,0,0,0
10690,10691,0.003387,0.09989,0,128.57,0,0,1.0625,0,1,0,0,-59.59,-17.11,59.72,21.07,0,0,0,0
10690,10692,0.000271,0.001169,0,0,0,0,0,0,1,0,0,0.71,0.2,-0.71,-0.2,0,0,0,0
10690,10984,0.00298,0.020982,0.01492,207.33,0,0,0,0,1,0,0,22.33,2.13,-22.31,-3.66,0,0,0,0
10690,11068,0.000499,0.00316,0.00055,215.94,0,0,0,0,1,0,0,36.55,14.79,-36.55,-14.8,0,0,0,0
10693,10696,0.0001,-0.002474,0,305.93,0,0,1,0,1,0,0,-48.52,-7.35,48.52,7.3,0,0,0,0
10693,10863,0.013117,0.069516,0.02325,167.02,0,0,0,0,1,0,0,-3.31,2.46,3.31,-4.97,0,0,0,0
10694,10696,0.003524,0.0978,0,152.97,0,0,1,0,1,0,0,23.02,4.19,-23,-3.7,0,0,0,0
10695,10696,0.003524,0.0978,0,152.97,0,0,1,0,1,0,0,25.55,4.19,-25.53,-3.59,0,0,0,0
10698,10697,0.000671,0.041763,0,411.67,0,0,1,0,1,0,0,-109.78,6.62,109.85,-1.95,0,0,0,0
10697,10699,0.000728,0.041443,0,420.33,0,0,1.03125,0,1,0,0,-79.37,17.19,79.42,-14.5,0,0,0,0
10697,10700,0.000238,0.001008,0,0,0,0,0,0,1,0,0,1.19,0.45,-1.19,-0.45,0,0,0,0
10697,10701,0.000208,0.001102,0,0,0,0,0,0,1,0,0,-31.67,-15.69,31.67,15.7,0,0,0,0
10701,10718,0.001483,0.018455,0.35262,1199.55,0,0,0,0,1,0,0,-218.86,12.81,219.53,-42.5,0,0,0,0
10701,10979,0.001496,0.017808,0.20963,1197.59,0,0,0,0,1,0,0,-247.67,-10.64,248.52,-2,0,0,0,0
10702,10703,0.002458,0.078799,0,177.19,0,0,1,0,1,0,0,-135.88,-12.44,136.3,25.92,0,0,0,0
10702,10704,0.000288,0.001,0,0,0,0,0,0,1,0,0,2.16,0.73,-2.16,-0.73,0,0,0,0
10702,10705,0.000251,0.001074,0,0,0,0,0,0,1,0,0,133.72,11.71,-133.68,-11.53,0,0,0,0
10702,10706,0.000265,0.001062,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10705,11002,0.003464,0.020038,0.01269,138.48,0,0,0,0,1,0,0,5.03,8.18,-5.03,-9.54,0,0,0,0
10705,13380,0.012476,0.083937,0.09402,266.68,0,0,0,0,1,0,0,117.48,1.82,-115.89,-1.2,0,0,0,0
10708,10707,0.000122,0.00891,0,1500.23,0,0,1.0125,0,1,0,0,-524.96,-27.08,525.28,50.49,0,0,0,0
10707,10710,0.000128,0.01077,0,1518.59,0,0,1.01875,0,1,0,0,-171.12,13.72,171.16,-10.61,0,0,0,0
10707,10711,9.8e-05,0.007513,0,1517.03,0,0,1.01875,0,1,0,0,-189.64,13.27,189.67,-10.61,0,0,0,0
10707,10712,0.000131,0.009968,0,1515.27,0,0,1.01875,0,1,0,0,-135.93,12.43,135.95,-10.61,0,0,0,0
10707,10713,8.4e-05,0.006774,0,1513.23,0,0,1.01875,0,1,0,0,-189.34,13,189.37,-10.61,0,0,0,0
10707,10714,9.1e-05,0.007524,0,1509.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10707,10715,5e-05,0.003603,0,1505.34,0,0,1.0125,0,1,0,0,-172.42,11.65,172.43,-10.61,0,0,0,0
10707,10716,0.00028,0.001189,0,0,0,0,0,0,1,0,0,333.17,-458.03,-332.32,461.63,0,0,0,0
10709,10708,0.000443,0.02894,0,522.31,0,0,1.00625,0,1,0,0,-258.38,-3.06,258.66,21.13,0,0,0,0
10718,10708,0.000684,0.007909,0.17775,1094.29,0,0,0,0,1,0,0,87.82,-25.78,-87.77,7.21,0,0,0,0
11075,10708,0.001688,0.019496,0.41561,1258.58,0,0,0,0,1,0,0,307.44,-17.43,-305.97,-10.63,0,0,0,0
10716,10717,7.1e-05,0.001952,0.82174,4009.72,0,0,0,0,1,0,0,298.77,-75.09,-298.71,-11.15,0,0,0,0
10716,10734,0.000421,0.011339,5.17633,4230.58,0,0,0,0,1,0,0,1458.82,-162.41,-1450.38,-160.73,0,0,0,0
10716,11011,0.000242,0.006647,4.30227,4243.33,0,0,0,0,1,0,0,-1425.44,-224.14,1430.03,-112.65,0,0,0,0
10718,10717,8.3e-05,0.007694,0,1453.13,0,0,1,0,1,0,0,-380.72,54.69,380.84,-44.12,0,0,0,0
10717,10722,0.000119,0.01019,0,1223.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10717,10723,0.000115,0.009029,0,1223.22,0,0,1.0375,0,1,0,0,-82.24,-39.53,82.25,40.28,0,0,0,0
10717,10724,0.000153,0.011674,0,1221.95,0,0,1.0375,0,1,0,0,-104.88,-38.81,104.9,40.28,0,0,0,0
10717,10725,0.000201,0.013611,0,1216.91,0,0,1.0375,0,1,0,0,-71.28,-39.37,71.29,40.28,0,0,0,0
10717,10726,0.00019,0.014406,0,1216.82,0,0,1.0375,0,1,0,0,-71.07,-39.33,71.08,40.28,0,0,0,0
10717,10727,0.000114,0.010215,0,1216.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10717,10861,0.000506,0.013992,7.90759,4141.28,0,0,0,0,1,0,0,1005.04,-442.98,-1000.26,-276.48,0,0,0,0
10717,10892,0.000506,0.015145,8.23779,4081.31,0,0,0,0,1,0,0,647.59,-372.87,-645.59,-441.14,0,0,0,0
10905,10717,0.000121,0.003353,2.15736,3936.47,0,0,0,0,1,0,0,281.34,165.87,-281.16,-393.9,0,0,0,0
10717,11074,0.000211,0.005142,2.28746,4192.26,0,0,0,0,1,0,0,-1124.13,-223.58,1126.65,37.95,0,0,0,0
10718,10721,0.000981,0.064124,0,468.05,0,0,1,0,1,0,0,73.37,13.59,-73.32,-10.27,0,0,0,0
10719,10721,-0.000479,-0.031287,0,393.05,0,0,1,0,1,0,0,-73.35,-11.89,73.32,10.27,0,0,0,0
10720,10721,0.0025,0.163386,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10729,10728,0.000587,0.030543,0,472.2,0,0,1.05,0,1,0,0,-195.84,-68.65,196.09,81.98,0,0,0,0
10728,10748,0.004455,0.052705,1.37519,1373.72,0,0,0,0,1,0,0,-482.48,-20.4,492.6,-5.91,0,0,0,0
10769,10728,0.002188,0.026147,0.83143,1335.66,0,0,0,0,1,0,0,397.47,-2.86,-394.19,-45.22,0,0,0,0
10730,10733,0.000309,0.017989,0,547.05,0,0,1,0,1,0,0,112.61,4.03,-112.58,-1.88,0,0,0,0
10731,10733,0.000184,0.010729,0,422.05,0,0,1,0,1,0,0,-112.56,-0.6,112.58,1.88,0,0,0,0
11010,10731,0.005798,0.023621,0.00689,210.97,0,0,0,0,1,0,0,-24.2,1.66,24.23,-2.26,0,0,0,0
10732,10733,0.003194,0.185771,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10735,10734,7.1e-05,0.006325,0,1777.25,0,0,1.1,0,1,0,0,-736.27,-1152.54,737.75,1283.77,0,0,0,0
10735,10734,7.1e-05,0.006325,0,1777.25,0,0,1.0125,0,1,0,0,-784.88,85.94,785.3,-48.88,0,0,0,0
10735,10734,7.1e-05,0.006325,0,1777.25,0,0,1.0125,0,1,0,0,-784.88,85.94,785.3,-48.88,0,0,0,0
10734,10737,0.000103,0.0079,0,1367.63,0,0,1,0,1,0,0,-158.47,-78.67,158.5,81.01,0,0,0,0
10734,10738,9.4e-05,0.008084,0,1366.92,0,0,1,0,1,0,0,-158.48,-78.61,158.5,81.01,0,0,0,0
10734,10861,0.000139,0.003895,1.53156,4058.84,0,0,0,0,1,0,0,-541.01,-403.04,541.53,253.72,0,0,0,0
10736,10735,0.00047,0.032143,0,635.96,0,0,1.03125,0,1,0,0,-257.74,-112.16,258.11,137.34,0,0,0,0
10736,10735,0.00047,0.032143,0,635.96,0,0,1.03125,0,1,0,0,-257.74,-112.16,258.11,137.34,0,0,0,0
10736,10735,0.00047,0.032143,0,635.96,0,0,1.03125,0,1,0,0,-257.74,-112.16,258.11,137.34,0,0,0,0
10735,10838,0.000459,0.005262,0.18851,1391.4,0,0,0,0,1,0,0,590.15,154.86,-588.57,-157.1,0,0,0,0
10837,10736,0.000527,0.002626,0.00124,313.07,0,0,0,0,1,0,0,28.38,-111.63,-28.31,111.82,0,0,0,0
10740,10739,0.000142,0.009907,0,1461.79,0,0,1,0,1,0,0,-471.26,46.48,471.56,-25.51,0,0,0,0
10739,10742,0.0001,0.006783,0,1100.75,0,0,1,0,1,0,0,-79.99,4.33,80,-3.92,0,0,0,0
10739,10743,0.000148,0.009913,0,1092.82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10739,10744,0.00014,0.010367,0,1088.73,0,0,1,0,1,0,0,-64.22,4.33,64.23,-3.92,0,0,0,0
13666,10739,0.000112,0.00334,1.84027,3975.91,0,0,0,0,1,0,0,327.48,62.12,-327.34,-252.92,0,0,0,0
10741,10740,0.000438,0.023334,0,443.91,0,0,1,0,1,0,0,-132.99,5.29,133.06,-1.39,0,0,0,0
10813,10740,0.00054,0.006387,0.09147,1330.97,0,0,0,0,1,0,0,-343.88,-97.48,344.54,95.62,0,0,0,0
10862,10740,0.001157,0.011576,0.68304,1129.14,0,0,0,0,1,0,0,6.46,68.7,-6.34,-140.71,0,0,0,0
10741,10935,0.003023,0.014204,0.00604,239.1,0,0,0,0,1,0,0,61.58,-3.24,-61.47,3.11,0,0,0,0
10745,10746,0.003229,0.108939,0,117,0,0,1,0,1,0,0,-66.21,17.74,66.35,-12.96,0,0,0,0
10907,10745,0.006184,0.032203,0.02173,182.56,0,0,0,0,1,0,0,6.94,10.96,-6.93,-13.24,0,0,0,0
10748,10747,3.8e-05,0.003145,0,1568.88,0,0,1,0,1,0,0,-821.8,23.14,822.03,-3.61,0,0,0,0
10747,10750,8.5e-05,0.00725,0,1751.97,0,0,1,0,1,0,0,-409.24,31.28,409.37,-20.06,0,0,0,0
10747,10751,3.2e-05,0.00247,0,1746.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10747,10752,7.7e-05,0.006647,0,1744.98,0,0,1,0,1,0,0,-292.99,25.34,293.05,-20.06,0,0,0,0
10747,10753,6.6e-05,0.005051,0,1744.39,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10747,10754,9.7e-05,0.008412,0,1741.07,0,0,1,0,1,0,0,-323.01,28.18,323.1,-20.06,0,0,0,0
10747,10755,0.000143,0.01035,0,1741,0,0,1,0,1,0,0,-333.78,30.74,333.93,-20.06,0,0,0,0
10747,10916,0.000325,0.009305,5.77305,4211.49,0,0,0,0,1,0,0,1257.41,-99.71,-1252.55,-379.47,0,0,0,0
11011,10747,0.000134,0.00365,1.80593,4182.56,0,0,0,0,1,0,0,1070.17,-183.89,-1068.75,26.57,0,0,0,0
10747,11074,4.8e-05,0.001296,0.64688,3989.97,0,0,0,0,1,0,0,348.32,-38.79,-348.26,-30.17,0,0,0,0
10749,10748,0.000546,0.032224,0,383.66,0,0,1,0,1,0,0,-69.64,1.11,69.67,0.33,0,0,0,0
10748,11075,0.000474,0.00517,0.14721,1221.53,0,0,0,0,1,0,0,259.53,-17.56,-259.24,4.74,0,0,0,0
10757,10756,0.000497,0.025725,0,342.9,0,0,1,0,1,0,0,-34.65,-6.44,34.66,6.74,0,0,0,0
10862,10756,0.00045,0.005221,0.10018,1149.78,0,0,0,0,1,0,0,-49.07,37.88,49.09,-48.52,0,0,0,0
10928,10756,0.000548,0.007139,0.2422,1177.14,0,0,0,0,1,0,0,83.8,50.38,-83.75,-75.94,0,0,0,0
10759,10758,0.000296,0.017731,0,445,0,0,1,0,1,0,0,-152.7,-6.51,152.76,10.42,0,0,0,0
10769,10758,0.00126,0.016442,0.29828,1170.86,0,0,0,0,1,0,0,180.08,-21.66,-179.69,-5.05,0,0,0,0
10758,10917,0.001661,0.01972,0.42495,1235.83,0,0,0,0,1,0,0,-279.78,11.63,281.02,-42.02,0,0,0,0
10761,10760,0.0004,0.024124,0,492.83,0,0,1.01875,0,1,0,0,-214.1,27.15,214.28,-16.13,0,0,0,0
10760,10762,0.000275,0.001162,0,0,0,0,0,0,1,0,0,-214.28,16.13,214.41,-15.6,0,0,0,0
10760,10763,0.000203,0.001111,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10760,10764,0.000222,0.001155,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10760,10765,0.000206,0.001038,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10761,13335,0.004876,0.026285,0.01686,222.55,0,0,0,0,1,0,0,42.58,-3.59,-42.5,2.26,0,0,0,0
10761,13350,0.002037,0.013212,0.00343,242.12,0,0,0,0,1,0,0,72.2,-1.07,-72.1,1.36,0,0,0,0
13302,10762,0.00036,0.004639,0.12628,1369.2,0,0,0,0,1,0,0,-488.36,-120.8,489.27,119.82,0,0,0,0
13340,10762,0.000408,0.004971,0.10258,1198.32,0,0,0,0,1,0,0,-208.94,-135.47,209.18,128.19,0,0,0,0
10762,13621,0.002097,0.023568,1.1807,1390.95,0,0,0,0,1,0,0,-524.15,-102.91,529.88,44.5,0,0,0,0
10762,13667,0.001131,0.012195,0.28031,1305.33,0,0,0,0,1,0,0,-388.71,-129.5,390.55,120.41,0,0,0,0
10767,10766,0.000768,0.03855,0,349.08,0,0,1.00625,0,1,0,0,-41.4,-0.52,41.41,1.14,0,0,0,0
10766,10768,0.000302,0.021447,0,582.49,0,0,1.01875,0,1,0,0,-212.37,-47.05,212.51,56.83,0,0,0,0
10766,11056,0.000572,0.007684,0.16824,1103.19,0,0,0,0,1,0,0,-64.65,-12.75,64.67,-5.09,0,0,0,0
13438,10766,0.00093,0.013019,0.3065,1221.54,0,0,0,0,1,0,0,-235.12,28.22,235.61,-54.46,0,0,0,0
13432,10767,0.016488,0.106146,0.0317,216.62,0,0,0,0,1,0,0,-35.8,-2.36,35.99,0.19,0,0,0,0
10770,10769,0.000291,0.018045,0,387.62,0,0,1,0,1,0,0,-104.55,-0.98,104.58,2.84,0,0,0,0
10769,10771,0.000542,0.034268,0,338.29,0,0,1,0,1,0,0,-51.81,-18.92,51.83,19.9,0,0,0,0
10769,10772,0.000739,0.039135,0,336.68,0,0,1,0,1,0,0,-41.61,-19.13,41.62,19.9,0,0,0,0
10769,10773,0.000615,0.040206,0,335.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10769,10774,0.000524,0.02833,0,332.79,0,0,1,0,1,0,0,-41.37,-19.35,41.38,19.9,0,0,0,0
10917,10769,0.000381,0.004718,0.08604,1376.23,0,0,0,0,1,0,0,548.44,-74.63,-547.34,79.08,0,0,0,0
11037,10770,0.009152,0.062067,0.05034,239.88,0,0,0,0,1,0,0,-101.33,0.35,102.23,0.45,0,0,0,0
10775,10776,0.005603,0.149224,0,84.98,0,0,1.025,0,1,0,0,-14.31,0.29,14.32,0,0,0,0,0
10775,10777,0.000272,0.001067,0,0,0,0,0,0,1,0,0,14.31,-0.29,-14.31,0.29,0,0,0,0
10777,10894,0.000661,0.003824,0.00088,231.68,0,0,0,0,1,0,0,-47.15,-72.17,47.19,72.32,0,0,0,0
10778,10779,0.000244,0.001186,0,0,0,0,0,0,1,0,0,22.83,-1.22,-22.83,1.23,0,0,0,0
10778,10780,0.000203,0.001171,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10781,10782,0.005502,0.170771,0,70.82,0,0,1,0,1,0,0,-28.04,1.3,28.08,0,0,0,0,0
10781,10783,0.015615,0.529781,0,29.87,0,0,1,0,1,0,0,-13.22,0.9,13.24,0,0,0,0,0
11036,10781,0.00144,0.007815,0.01165,217.96,0,0,0,0,1,0,0,35.17,7.17,-35.15,-8.28,0,0,0,0
10785,10784,0.000456,0.025571,0,469.32,0,0,1,0,1,0,0,-18.22,-5.95,18.23,6.04,0,0,0,0
10784,10786,0.000211,0.001139,0,0,0,0,0,0,1,0,0,-274.95,118.67,275.13,-117.72,0,0,0,0
10784,10787,0.000216,0.001062,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10784,10788,0.000249,0.001108,0,0,0,0,1,-12,1,-30,30,316.77,-124.71,-316.5,125.92,0,0,0,0
