F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
10786,11034,0.000469,0.005554,0.12076,1127.73,0,0,0,0,1,0,0,-275.13,117.72,275.53,-125.75,0,0,0,0
10893,10788,0.001586,0.014718,0.39744,995.83,0,0,0,0,1,0,0,-314.85,98.38,316.5,-125.92,0,0,0,0
10790,10789,0.000372,0.023115,0,409.3,0,0,1,0,1,0,0,-124.56,10.47,124.62,-6.95,0,0,0,0
10789,10791,0.000588,0.036587,0,432.39,0,0,1.025,0,1,0,0,-58.17,-20.99,58.2,22.43,0,0,0,0
10789,10792,0.00022,0.001062,0,0,0,0,0,0,1,0,0,13.86,3.24,-13.86,-3.24,0,0,0,0
10789,10793,0.000286,0.001115,0,0,0,0,0,0,1,0,0,-80.3,-67.52,80.33,67.64,0,0,0,0
10825,10793,0.002061,0.023539,0.33709,1030.17,0,0,0,0,1,0,0,121.66,30.36,-121.32,-61.59,0,0,0,0
10795,10794,0.000561,0.036276,0,400.14,0,0,1.00625,0,1,0,0,-124.14,9.42,124.22,-4.27,0,0,0,0
10794,10796,0.000551,0.033932,0,325.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10794,10797,0.00064,0.039291,0,403.19,0,0,1.00625,0,1,0,0,-83.02,-18.58,83.06,21.23,0,0,0,0
10794,10799,0.000288,0.001142,0,0,0,0,0,0,1,0,0,-41.2,22.85,41.2,-22.82,0,0,0,0
10795,10798,0.006997,0.22473,0,75.8,0,0,1.0125,0,1,0,0,-41.41,8.35,41.53,-4.63,0,0,0,0
10893,10799,0.000331,0.00393,0.06746,1295.51,0,0,0,0,1,0,0,305.33,6.45,-305.05,-10.43,0,0,0,0
10800,10933,0.006672,0.027877,0.03849,241.12,0,0,0,0,1,0,0,74.18,-10.42,-73.84,7.64,0,0,0,0
10800,13458,0.009831,0.060827,0.04201,219.01,0,0,0,0,1,0,0,-39.13,2.57,39.27,-6.3,0,0,0,0
13517,10800,0.006477,0.041131,0.01798,227.08,0,0,0,0,1,0,0,-47.16,5.12,47.29,-6.23,0,0,0,0
10801,10804,-0.000207,-0.00651,0,166.94,0,0,0.98125,0,1,0,0,-22.21,-8.89,22.21,8.85,0,0,0,0
10801,10866,0.007035,0.029674,0.0067,224.39,0,0,0,0,1,0,0,46.81,-4.01,-46.66,3.95,0,0,0,0
10802,10804,0.004336,0.136489,0,83.47,0,0,1,0,1,0,0,10.22,4.61,-10.21,-4.45,0,0,0,0
10803,10804,0.004336,0.136489,0,83.47,0,0,1,0,1,0,0,12,4.61,-11.99,-4.4,0,0,0,0
10805,10806,0.00411,0.112871,0,118.56,0,0,1,0,1,0,0,-77.47,11,77.71,-4.47,0,0,0,0
10805,10807,0.005022,0.151362,0,118.56,0,0,1,0,1,0,0,-30.22,3.55,30.26,-2.23,0,0,0,0
10918,10805,0.004162,0.018477,0.00433,212.05,0,0,0,0,1,0,0,32.21,-0.25,-32.17,-0.02,0,0,0,0
10809,10808,0.000159,0.012261,0,1314.67,0,0,1,0,1,0,0,-71.46,-13.62,71.47,14.22,0,0,0,0
10808,10811,0.000111,0.010156,0,1955.01,0,0,1,0,1,0,0,-1193.64,-161.28,1195.12,296.98,0,0,0,0
10808,10812,0.000228,0.001072,0,0,0,0,0,0,1,0,0,1122.16,-128.72,-1119.49,141.32,0,0,0,0
10810,10809,0.000385,0.02395,0,470,0,0,1,0,1,0,0,-151,-21.93,151.09,27.14,0,0,0,0
10809,10974,0.000843,0.011989,0.40394,1061.96,0,0,0,0,1,0,0,-79.62,-13.53,79.67,-29.46,0,0,0,0
10810,10943,0.009114,0.042743,0.25285,236.49,0,0,0,0,1,0,0,-66.25,-11.19,66.62,-14.22,0,0,0,0
10812,13470,0.000147,0.004287,1.76737,4021.34,0,0,0,0,1,0,0,281.3,158.17,-281.1,-342.02,0,0,0,0
10813,10816,0.001412,0.085371,0,568.17,0,0,1,0,1,0,0,106.12,9.37,-105.97,-0.09,0,0,0,0
10813,10953,0.000434,0.005372,0.14244,1108.81,0,0,0,0,1,0,0,79.06,-0.97,-79.04,-13.56,0,0,0,0
10814,10816,-0.000919,-0.055529,0,415,0,0,1,0,1,0,0,-103.62,-5.56,103.52,-0.21,0,0,0,0
10815,10816,0.003091,0.186841,0,153.17,0,0,1,0,1,0,0,-2.44,-0.29,2.44,0.3,0,0,0,0
10818,10817,0.000355,0.026402,0,387.51,0,0,1,0,1,0,0,-80.63,-14.1,80.65,15.72,0,0,0,0
10817,10819,0.000285,0.001097,0,0,0,0,0,0,1,0,0,-29.95,-15.72,29.96,15.74,0,0,0,0
10819,11026,0.003338,0.040382,0.61256,1092.86,0,0,0,0,1,0,0,65.85,-25.11,-65.72,-40.04,0,0,0,0
11039,10819,0.002398,0.029072,0.43724,1108.55,0,0,0,0,1,0,0,98.95,-53.67,-98.71,8.95,0,0,0,0
10820,10821,0.001925,0.061021,0,196.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10820,10822,0.000252,0.001125,0,0,0,0,0,0,1,0,0,0.52,0.09,-0.52,-0.09,0,0,0,0
10820,10823,0.000289,0.001044,0,0,0,0,0,0,1,0,0,-0.52,-0.09,0.52,0.09,0,0,0,0
13410,10823,0.010064,0.045184,0.02694,194.47,0,0,0,0,1,0,0,15.54,-16.08,-15.5,13.36,0,0,0,0
13591,10823,0.004927,0.031697,0.04237,194.39,0,0,0,0,1,0,0,-14.96,8.94,14.98,-13.45,0,0,0,0
10824,10828,0.000272,0.020027,0,1306.5,0,0,1,0,1,0,0,140.18,-28.65,-140.12,32.56,0,0,0,0
10824,10829,0.000137,0.013184,0,1343.94,0,0,1,0,1,0,0,-75.24,7.33,75.24,-6.61,0,0,0,0
10824,10830,0.00011,0.008714,0,1343.06,0,0,1,0,1,0,0,-134.98,8.13,135,-6.62,0,0,0,0
10824,10831,0.000135,0.010918,0,1342.71,0,0,1,0,1,0,0,-106.14,7.79,106.15,-6.62,0,0,0,0
10824,10832,7.5e-05,0.006331,0,1342.43,0,0,1,0,1,0,0,-134.99,7.72,135,-6.62,0,0,0,0
10824,10833,0.000139,0.010426,0,1340.6,0,0,1,0,1,0,0,-88.13,7.39,88.14,-6.61,0,0,0,0
10824,10834,0.000103,0.008988,0,1339.14,0,0,1,0,1,0,0,-75.58,7.11,75.59,-6.62,0,0,0,0
10824,10835,0.000225,0.001183,0,0,0,0,0,0,1,0,0,474.88,-515.93,-473.82,521.48,0,0,0,0
10826,10825,0.000349,0.019525,0,426.83,0,0,1,0,1,0,0,-134.3,-31.03,134.36,34.6,0,0,0,0
10825,10828,-0.000142,-0.010477,0,1274.35,0,0,1,0,1,0,0,-134.65,32.05,134.62,-33.95,0,0,0,0
10961,10825,0.001152,0.01309,0.20732,1037.31,0,0,0,0,1,0,0,57.67,53.04,-57.59,-74.15,0,0,0,0
10825,74217,0.001206,0.016046,0.2917,1077.54,0,0,0,0,1,0,0,-63.78,-22.85,63.82,-7.31,0,0,0,0
10827,10828,0.000663,0.048745,0,32.15,0,0,1,0,1,0,0,-5.5,-1.37,5.5,1.39,0,0,0,0
10885,10835,0.000121,0.003218,1.5037,3955.79,0,0,0,0,1,0,0,-136.24,168.42,136.33,-326.37,0,0,0,0
13594,10835,0.000403,0.012278,5.13549,4016.61,0,0,0,0,1,0,0,-337.03,-329.58,337.49,-195.11,0,0,0,0
10836,10837,0.000294,0.001086,0,0,0,0,0,0,1,0,0,177.08,-19.74,-176.99,20.06,0,0,0,0
10838,10841,0.000225,0.018738,0,574.02,0,0,1,0,1,0,0,256.6,40.4,-256.46,-28.57,0,0,0,0
10839,10841,0.00022,0.018368,0,524.02,0,0,1,0,1,0,0,-256.32,-16.98,256.46,28.57,0,0,0,0
10840,10841,0.002475,0.206179,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10843,10842,0.000451,0.026805,0,455.96,0,0,1.00625,0,1,0,0,-179.33,-28.89,179.47,37.26,0,0,0,0
10842,10862,0.001006,0.011998,0.22097,1150.68,0,0,0,0,1,0,0,-160.75,-27.42,160.99,6.46,0,0,0,0
10999,10843,0.001753,0.008361,0.00645,225.37,0,0,0,0,1,0,0,-52.17,-8.39,52.21,7.92,0,0,0,0
10845,10844,0.000113,0.008986,0,1315.28,0,0,1,0,1,0,0,-103.71,10.92,103.72,-10.02,0,0,0,0
10844,10847,0.000161,0.01206,0,1213.67,0,0,1,0,1,0,0,-100.48,6.06,100.5,-4.92,0,0,0,0
10844,10848,0.000156,0.011912,0,1213.15,0,0,1,0,1,0,0,-78.52,5.61,78.52,-4.92,0,0,0,0
10844,10849,0.000137,0.011527,0,1212.68,0,0,1,0,1,0,0,-83.38,5.67,83.39,-4.92,0,0,0,0
10844,10850,0.000204,0.016043,0,1207.77,0,0,1,0,1,0,0,-87.29,6.06,87.3,-4.92,0,0,0,0
10844,10851,0.000162,0.011583,0,1207.05,0,0,1,0,1,0,0,-80.35,5.62,80.36,-4.92,0,0,0,0
10844,10852,0.000153,0.010857,0,1206.24,0,0,1,0,1,0,0,-99.05,5.92,99.06,-4.92,0,0,0,0
10844,10853,0.000273,0.020119,0,830.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10844,10855,0.000227,0.001114,0,0,0,0,0,0,1,0,0,425.34,-24.92,-424.95,26.8,0,0,0,0
10846,10845,0.000677,0.037678,0,415.43,0,0,1.00625,0,1,0,0,-113.65,-31.3,113.74,36.29,0,0,0,0
10845,10854,0.000221,0.001035,0,0,0,0,0,0,1,0,0,-10.03,-47.21,10.03,47.23,0,0,0,0
13465,10846,0.012596,0.070536,0.02737,219.1,0,0,0,0,1,0,0,43.93,4.39,-43.7,-6.05,0,0,0,0
10942,10854,0.001275,0.015666,0.26621,1113.29,0,0,0,0,1,0,0,101.59,-12.72,-101.47,-14.53,0,0,0,0
10854,10974,0.000804,0.009217,0.1589,1107.82,0,0,0,0,1,0,0,91.43,-32.7,-91.37,16.3,0,0,0,0
10855,10941,0.000135,0.003586,1.59146,4116.08,0,0,0,0,1,0,0,-817.11,-106.07,817.95,-42.99,0,0,0,0
13470,10855,0.00012,0.00305,2.08467,4200.91,0,0,0,0,1,0,0,-1240.3,-257.04,1242.07,79.26,0,0,0,0
10857,10856,0.000104,0.008197,0,1492.63,0,0,1,0,1,0,0,-540.43,13.58,540.71,8.61,0,0,0,0
10856,10859,5e-05,0.003934,0,1823.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10856,10860,8e-05,0.006397,0,1808.93,0,0,1,0,1,0,0,-322.8,95.76,322.89,-89.05,0,0,0,0
10856,10861,0.000272,0.001019,0,0,0,0,0,0,1,0,0,-217.91,-104.37,218.05,104.92,0,0,0,0
10858,10857,0.00035,0.02919,0,470.04,0,0,1.00625,0,1,0,0,-183.19,-30.72,183.3,40.25,0,0,0,0
10857,10928,0.000395,0.005133,0.12574,1312.36,0,0,0,0,1,0,0,-335.54,-76.16,335.97,68.1,0,0,0,0
10986,10861,0.000123,0.003136,2.4857,3963.52,0,0,0,0,1,0,0,-240.61,-185.04,240.67,-82.16,0,0,0,0
10863,10862,0.000296,0.014439,0,400.2,0,0,1,0,1,0,0,-96.02,8.07,96.05,-6.84,0,0,0,0
10862,10864,0.000354,0.024793,0,487.52,0,0,1.05,0,1,0,0,-103.56,-54.16,103.61,57.6,0,0,0,0
10862,10865,0.000583,0.035968,0,486.71,0,0,1.05625,0,1,0,0,-110.87,-52.05,110.96,57.6,0,0,0,0
10866,10867,0.008956,0.200146,0,65.04,0,0,1.0375,0,1,0,0,-22.47,2.54,22.51,-1.47,0,0,0,0
10868,10869,0.006477,0.24028,0,37.34,0,0,1.0125,0,1,0,0,-9.99,-3.57,10,3.84,0,0,0,0
10871,10870,0.000731,0.036055,0,500.55,0,0,1,0,1,0,0,-213.12,-42.15,213.47,59.32,0,0,0,0
10870,10872,0.000428,0.023662,0,372.8,0,0,1,0,1,0,0,-61.53,-30.38,61.55,31.46,0,0,0,0
10970,10870,0.001097,0.011796,0.26047,1109.68,0,0,0,0,1,0,0,94.16,-48.64,-94.05,23.03,0,0,0,0
10870,74207,0.001246,0.014249,0.19186,1074.88,0,0,0,0,1,0,0,-57.89,-51.97,57.95,32.76,0,0,0,0
10874,10878,0.00027,0.018918,0,1382.94,0,0,1,0,1,0,0,139.84,-27,-139.79,30.57,0,0,0,0
10874,10879,0.0001,0.008392,0,1338.48,0,0,1,0,1,0,0,-70.43,7.01,70.43,-6.62,0,0,0,0
10874,10880,7.5e-05,0.005659,0,1336.22,0,0,1,0,1,0,0,-109.21,7.25,109.22,-6.62,0,0,0,0
10874,10881,0.000125,0.009844,0,1335.83,0,0,1,0,1,0,0,-73.15,7.11,73.16,-6.62,0,0,0,0
10874,10882,9e-05,0.007575,0,1333.57,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10874,10883,8.5e-05,0.006855,0,1332.77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10874,10884,0.000114,0.009812,0,1332.61,0,0,1,0,1,0,0,-118.11,7.89,118.13,-6.61,0,0,0,0
10874,10885,0.00021,0.001144,0,0,0,0,0,0,1,0,0,231.06,-2.26,-230.96,2.83,0,0,0,0
10874,10886,0.000261,0.001067,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10876,10875,0.000509,0.027642,0,296.78,0,0,1,0,1,0,0,-28.07,0.87,28.07,-0.67,0,0,0,0
10875,10878,-0.000133,-0.009335,0,1357.94,0,0,1,0,1,0,0,-139.81,28.81,139.79,-30.57,0,0,0,0
10942,10875,0.001435,0.016131,0.28509,1123.87,0,0,0,0,1,0,0,-111.57,-0.79,111.74,-28.14,0,0,0,0
10876,10962,0.005503,0.03644,0.01725,206.72,0,0,0,0,1,0,0,-25.49,12.76,25.53,-14.34,0,0,0,0
10877,10878,0.000753,0.052732,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10885,10941,0.000105,0.002957,1.51343,3996.81,0,0,0,0,1,0,0,367.2,-171.25,-367.06,12.25,0,0,0,0
10888,10887,0.000448,0.027229,0,407.69,0,0,1.00625,0,1,0,0,-50.68,-11.2,50.69,11.9,0,0,0,0
10887,10889,0.000501,0.029795,0,403.35,0,0,1.00625,0,1,0,0,-87.4,-39.79,87.44,42.4,0,0,0,0
10887,10890,0.000937,0.05412,0,320.01,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10887,10891,0.00021,0.001168,0,0,0,0,0,0,1,0,0,36.71,27.9,-36.71,-27.88,0,0,0,0
11034,10891,0.001109,0.012886,0.3083,993.89,0,0,0,0,1,0,0,-36.67,-60.14,36.71,27.88,0,0,0,0
10893,10892,0.000109,0.0089,0,1618.31,0,0,1.00625,0,1,0,0,-549.8,159.36,550.13,-132.27,0,0,0,0
10893,10892,0.000109,0.0089,0,1618.31,0,0,1.1,0,1,0,0,-514.51,-797.26,515.6,886.2,0,0,0,0
10893,10892,0.000109,0.0089,0,1618.31,0,0,1.00625,0,1,0,0,-549.8,159.36,550.13,-132.27,0,0,0,0
10892,10895,0.000152,0.011481,0,1150.24,0,0,1,0,1,0,0,-93.61,11.4,93.62,-10.43,0,0,0,0
10892,10896,0.000162,0.012266,0,1147.62,0,0,1,0,1,0,0,-93.6,11.47,93.62,-10.43,0,0,0,0
10892,10897,0.0001,0.007965,0,1144.94,0,0,1,0,1,0,0,-93.61,11.11,93.62,-10.43,0,0,0,0
10892,10898,0.000142,0.009568,0,1143.44,0,0,1,0,1,0,0,-93.61,11.24,93.62,-10.43,0,0,0,0
10892,10916,0.000267,0.007225,4.75886,4073.52,0,0,0,0,1,0,0,-595.84,-225.74,596.74,-250.79,0,0,0,0
10894,10893,0.000483,0.028961,0,483.05,0,0,1.05625,0,1,0,0,-264.13,-127.15,264.54,151.86,0,0,0,0
10900,10899,0.000451,0.030048,0,346.8,0,0,1,0,1,0,0,-41.98,7.2,41.98,-6.7,0,0,0,0
10899,10902,0.000528,0.030927,0,325.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11026,10899,0.0018,0.021962,0.35155,1193.39,0,0,0,0,1,0,0,198.65,-22.16,-198,-7.91,0,0,0,0
10900,10901,0.006046,0.172592,0,80.12,0,0,1,0,1,0,0,-36.14,4.36,36.21,-2.25,0,0,0,0
10900,11047,0.007167,0.03896,0.01687,204.75,0,0,0,0,1,0,0,20.79,-0.88,-20.76,-0.79,0,0,0,0
10903,10904,0.003579,0.111028,0,91.9,0,0,0.99375,0,1,0,0,-37.08,4.89,37.13,-3.49,0,0,0,0
10903,10933,0.013447,0.07711,0.05418,228.35,0,0,0,0,1,0,0,50.4,-8.26,-50.09,4.16,0,0,0,0
10903,10984,0.002054,0.010477,0.0046,195.96,0,0,0,0,1,0,0,-13.32,3.36,13.32,-3.85,0,0,0,0
10906,10905,0.000109,0.008192,0,1400.45,0,0,1,0,1,0,0,-233.83,9.27,233.89,-5.15,0,0,0,0
10905,10908,0.000118,0.009119,0,1393.06,0,0,1.00625,0,1,0,0,-115.4,9.51,115.41,-8.37,0,0,0,0
10905,10909,0.000118,0.009298,0,1390.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10905,10910,7.4e-05,0.005974,0,1389.36,0,0,1.0125,0,1,0,0,-99.62,8.93,99.62,-8.37,0,0,0,0
10905,10911,0.000134,0.008634,0,1388.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10905,10912,9.6e-05,0.007331,0,1385.24,0,0,1.0125,0,1,0,0,-116.29,9.31,116.3,-8.37,0,0,0,0
10905,10913,9.9e-05,0.008615,0,1384,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10905,10914,0.000211,0.017805,0,826.69,0,0,1.0125,0,1,0,0,-7.23,0.47,7.23,-0.46,0,0,0,0
10907,10906,0.000372,0.025607,0,322.59,0,0,1,0,1,0,0,-16.24,-21.07,16.25,21.24,0,0,0,0
10906,10915,0.00028,0.001081,0,0,0,0,0,0,1,0,0,217.59,-30.51,-217.46,30.99,0,0,0,0
10915,10979,0.000595,0.006829,0.26311,1161.73,0,0,0,0,1,0,0,208.31,-31.27,-208.07,5.34,0,0,0,0
10917,10916,5.4e-05,0.004417,0,1569.35,0,0,1,0,1,0,0,-861.68,116.64,862.06,-85.17,0,0,0,0
10916,10919,0.000234,0.016125,0,1241.69,0,0,0.99375,0,1,0,0,-112.47,7.43,112.5,-5.51,0,0,0,0
10916,10920,0.000161,0.013347,0,1238.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10916,10921,0.000153,0.011364,0,1237.33,0,0,0.99375,0,1,0,0,-93.78,6.45,93.79,-5.51,0,0,0,0
10916,10922,0.000161,0.013338,0,1236.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10918,10917,0.000416,0.026911,0,338.72,0,0,1,0,1,0,0,-32.21,0.25,32.21,0.01,0,0,0,0
11028,10923,0.000138,0.000773,0.00033,203.83,0,0,0,0,1,0,0,-101.94,-73.39,101.96,73.46,0,0,0,0
10924,10925,0.009416,0.261948,0,58.96,0,0,1,0,1,0,0,-23.27,2.55,23.32,-1.19,0,0,0,0
10924,10926,0.000241,0.001176,0,0,0,0,0,0,1,0,0,23.27,-2.55,-23.27,2.56,0,0,0,0
10924,10927,0.000232,0.001131,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10929,10928,0.000561,0.030717,0,439.89,0,0,1.00625,0,1,0,0,-130.77,-26.22,130.86,31.33,0,0,0,0
10928,10930,0.000466,0.032611,0,552.45,0,0,1,0,1,0,0,-87.53,-55.12,87.57,58.32,0,0,0,0
10928,10931,0.000193,0.014048,0,549.1,0,0,1,0,1,0,0,-231.62,-51.07,231.72,58.32,0,0,0,0
10928,10932,0.000464,0.028889,0,548.58,0,0,1,0,1,0,0,-231.49,-43.62,231.72,58.32,0,0,0,0
10958,10933,0.002169,0.012465,0.00539,336.31,0,0,0,0,1,0,0,-199.58,36.62,200.4,-32.49,0,0,0,0
13498,10933,0.003804,0.018927,0.01222,207.26,0,0,0,0,1,0,0,26.51,-14.67,-26.47,13.5,0,0,0,0
10934,10935,0.000216,0.001138,0,0,0,0,0,0,1,0,0,72,-3.52,-71.99,3.58,0,0,0,0
10934,10936,0.000275,0.001004,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10937,10938,0.012033,0.353978,0,27.49,0,0,1,0,1,0,0,-14.81,0.72,14.84,0,0,0,0,0
10937,10939,0.035941,1.145095,0,9.75,0,0,1,0,1,0,0,-7.48,0.6,7.5,0,0,0,0,0
10937,10940,0.050383,1.490127,0,9.75,0,0,1,0,1,0,0,-7.47,0.78,7.5,0,0,0,0,0
10937,10988,0.006127,0.037825,0.03162,195.02,0,0,0,0,1,0,0,-15.22,-7.19,15.24,3.87,0,0,0,0
10942,10941,0.000162,0.014331,0,1347.89,0,0,1,0,1,0,0,-125.59,10.91,125.61,-8.8,0,0,0,0
10941,10944,0.000139,0.011658,0,1330.72,0,0,1,0,1,0,0,-123.24,8.27,123.26,-6.62,0,0,0,0
10941,10945,0.000154,0.013104,0,1327.92,0,0,1,0,1,0,0,-118.76,8.34,118.78,-6.62,0,0,0,0
10941,10946,0.000102,0.007822,0,1324.1,0,0,1,0,1,0,0,-134.98,7.95,135,-6.62,0,0,0,0
10941,10947,0.000132,0.009974,0,1322.94,0,0,1,0,1,0,0,-109.11,7.73,109.12,-6.62,0,0,0,0
10941,10948,0.000124,0.010305,0,1322.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10941,10949,0.000112,0.008687,0,1322.61,0,0,1,0,1,0,0,-90.41,7.28,90.42,-6.62,0,0,0,0
10943,10942,0.000483,0.030763,0,432.54,0,0,1,0,1,0,0,-135.49,2.63,135.57,2.6,0,0,0,0
13430,10943,0.015901,0.094727,0.05148,194.64,0,0,0,0,1,0,0,17.22,-9.53,-17.17,4.29,0,0,0,0
10950,10951,0.008545,0.251087,0,72.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10950,10952,0.000213,0.00106,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
10954,10953,0.000368,0.024141,0,450.63,0,0,1.00625,0,1,0,0,-155.88,9.15,155.97,-3.51,0,0,0,0
10953,10955,0.00037,0.021985,0,390,0,0,1,0,1,0,0,-49.14,3.85,49.15,-3.34,0,0,0,0
10953,10956,0.000436,0.027417,0,388.47,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10953,11048,0.000985,0.011783,0.27365,1221.08,0,0,0,0,1,0,0,239.51,104.12,-238.84,-124.13,0,0,0,0
10953,11070,0.001112,0.013443,0.3357,1225.38,0,0,0,0,1,0,0,-267.3,-42.95,268.07,17.03,0,0,0,0
10958,10957,0.000458,0.027813,0,437.61,0,0,1,0,1,0,0,-141.83,10.49,141.91,-5.33,0,0,0,0
10957,10959,0.000354,0.018907,0,577.8,0,0,1.04375,0,1,0,0,-221.11,-46.17,221.29,55.85,0,0,0,0
10957,10960,0.000205,0.001027,0,0,0,0,0,0,1,0,0,79.19,51.5,-79.18,-51.41,0,0,0,0
10958,13401,0.0063,0.035856,0.05543,300.89,0,0,0,0,1,0,0,168.19,-13.18,-166.55,16.52,0,0,0,0
10958,13401,0.0063,0.035856,0.05543,300.89,0,0,0,0,1,0,0,168.19,-13.18,-166.55,16.52,0,0,0,0
10958,13401,0.0063,0.035856,0.05543,300.89,0,0,0,0,1,0,0,168.19,-13.18,-166.55,16.52,0,0,0,0
10958,13401,0.0063,0.035856,0.05543,300.89,0,0,0,0,1,0,0,168.19,-13.18,-166.55,16.52,0,0,0,0
10958,13485,0.00248,0.018903,0.14022,291.38,0,0,0,0,1,0,0,-110.45,1.87,110.73,-15.02,0,0,0,0
10958,13485,0.00248,0.018903,0.14022,291.38,0,0,0,0,1,0,0,-110.45,1.87,110.73,-15.02,0,0,0,0
10958,13485,0.00248,0.018903,0.14022,291.38,0,0,0,0,1,0,0,-110.45,1.87,110.73,-15.02,0,0,0,0
10960,11067,0.001057,0.01213,0.36659,1194.55,0,0,0,0,1,0,0,-210.39,-22.63,210.82,-12.28,0,0,0,0
10960,13516,0.000466,0.005757,0.15366,1235.08,0,0,0,0,1,0,0,-276.77,52.26,277.12,-64.63,0,0,0,0
10960,13667,0.001671,0.021507,0.82649,1433.54,0,0,0,0,1,0,0,566.34,21.79,-561.33,-45.57,0,0,0,0
10961,10964,0.000875,0.065211,0,496.51,0,0,1,0,1,0,0,33.93,-2.6,-33.92,3.31,0,0,0,0
10961,10965,0.000257,0.016645,0,597.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10961,11056,0.000589,0.006921,0.11254,1094.35,0,0,0,0,1,0,0,-91.61,-50.44,91.66,39.01,0,0,0,0
10962,10964,-0.000375,-0.027993,0,346.51,0,0,1,0,1,0,0,-33.93,3,33.92,-3.31,0,0,0,0
11051,10962,0.007183,0.04201,0.00944,200.58,0,0,0,0,1,0,0,-8.38,-12.26,8.39,11.34,0,0,0,0
10963,10964,0.002695,0.200905,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10966,10967,0.000201,0.001145,0,0,0,0,0,0,1,0,0,25.4,-1.69,-25.4,1.69,0,0,0,0
10968,10969,0.006646,0.198183,0,60.49,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10971,10970,0.000496,0.033215,0,421.32,0,0,1,0,1,0,0,-95.49,4.85,95.54,-1.89,0,0,0,0
11012,10970,0.0022,0.024,0.52,1100,0,0,0,0,1,0,0,15.38,95.04,-15.07,-146.45,0,0,0,0
10970,74234,0.003637,0.035988,1.16051,1201.43,0,0,0,0,1,0,0,-205.23,-67.3,206.73,-38.33,0,0,0,0
10971,10972,0.006126,0.172754,0,68.55,0,0,1,0,1,0,0,-30.6,3.31,30.66,-1.72,0,0,0,0
10971,10973,0.00465,0.137515,0,68.52,0,0,1,0,1,0,0,-17.49,1.27,17.5,-0.86,0,0,0,0
11055,10971,0.002779,0.014501,0.01022,218.62,0,0,0,0,1,0,0,-23.37,25.08,23.41,-25.96,0,0,0,0
10974,10977,0.000509,0.036259,0,483.1,0,0,1,0,1,0,0,68.6,14.43,-68.58,-12.78,0,0,0,0
10974,10978,0.000317,0.01747,0,412.78,0,0,1,0,1,0,0,-95.87,-11.43,95.9,12.94,0,0,0,0
11066,10974,0.00043,0.004805,0.13177,1128.81,0,0,0,0,1,0,0,133.05,16.6,-132.98,-30.07,0,0,0,0
10974,13507,0.000682,0.008519,0.4002,1178.54,0,0,0,0,1,0,0,171.95,40.23,-171.74,-80.63,0,0,0,0
10975,10977,-0.000136,-0.009661,0,383.1,0,0,1,0,1,0,0,-68.58,-13.22,68.58,12.78,0,0,0,0
10976,10977,0.001844,0.131338,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10980,10979,0.000401,0.026695,0,444.75,0,0,1.00625,0,1,0,0,-149.02,-28.4,149.11,34.13,0,0,0,0
10979,10981,0.000361,0.023046,0,471.1,0,0,1,0,1,0,0,-97.56,-18.3,97.59,20.38,0,0,0,0
10979,10982,0.000246,0.015028,0,470.55,0,0,1,0,1,0,0,-92,-19.17,92.02,20.38,0,0,0,0
10984,10983,0.000424,0.029214,0,281.19,0,0,1,0,1,0,0,8.99,7.51,-8.99,-7.47,0,0,0,0
10983,10985,0.000274,0.018775,0,519.94,0,0,1,0,1,0,0,-198.9,35.7,199,-28.66,0,0,0,0
11067,10983,0.000215,0.002156,0.10119,1014.8,0,0,0,0,1,0,0,18.87,36.53,-18.87,-47.51,0,0,0,0
10983,13505,0.000827,0.010103,0.30979,1208.24,0,0,0,0,1,0,0,226.76,19.29,-226.36,-47.95,0,0,0,0
10987,10986,7.4e-05,0.005762,0,1559.03,0,0,1.00625,0,1,0,0,-887.28,-58.98,887.83,101.58,0,0,0,0
10986,10989,0.000104,0.009435,0,1521.68,0,0,1,0,1,0,0,-215.74,28.19,215.79,-24.05,0,0,0,0
10986,10990,0.000121,0.009022,0,1521.48,0,0,1,0,1,0,0,-215.73,28,215.79,-24.05,0,0,0,0
10986,10991,0.0001,0.007344,0,1520,0,0,1,0,1,0,0,-215.75,27.27,215.79,-24.05,0,0,0,0
10988,10987,0.00033,0.020206,0,478.1,0,0,1,0,1,0,0,-205.23,3.31,205.35,4.57,0,0,0,0
10992,10993,0.007159,0.159086,0,75.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10992,10994,0.013978,0.421369,0,38.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
10992,10995,0.008547,0.247358,0,38.58,0,0,1,0,1,0,0,-20.59,1.98,20.62,-1.01,0,0,0,0
10992,10996,0.000294,0.00114,0,0,0,0,0,0,1,0,0,20.59,-1.98,-20.59,1.99,0,0,0,0
11040,10996,0.005781,0.033808,0.04882,194.61,0,0,0,0,1,0,0,-6.6,-4.13,6.6,-1.17,0,0,0,0
10996,74052,0.02876,0.180387,0.04847,187.25,0,0,0,0,1,0,0,13.99,-0.82,-13.93,-4.1,0,0,0,0
10997,10998,0.001762,0.05887,0,90.96,0,0,1.00625,0,1,0,0,-41.48,3.41,41.51,-2.44,0,0,0,0
10997,10999,0.000208,0.001078,0,0,0,0,0,0,1,0,0,41.48,-3.41,-41.48,3.42,0,0,0,0
11001,11000,8.5e-05,0.006675,0,1321.68,0,0,1.00625,0,1,0,0,-80.75,-37.61,80.75,38.11,0,0,0,0
11000,11005,6.1e-05,0.005566,0,1348.47,0,0,1.0125,0,1,0,0,-141.56,-71.02,141.57,72.35,0,0,0,0
11000,11006,8.8e-05,0.007417,0,1347.93,0,0,1.0125,0,1,0,0,-141.55,-70.58,141.57,72.35,0,0,0,0
11000,13470,0.000241,0.007392,5.03125,4166.28,0,0,0,0,1,0,0,-1081.11,-131.63,1083.79,-322.54,0,0,0,0
11000,13631,7.1e-05,0.002038,1.33413,4171.2,0,0,0,0,1,0,0,1099.17,-177.4,-1098.36,57.62,0,0,0,0
11000,13666,0.000214,0.006337,2.96301,4163.81,0,0,0,0,1,0,0,1010.05,-121.47,-1008,-134.39,0,0,0,0
11001,11004,0.000799,0.04744,0,308.29,0,0,1,0,1,0,0,-5.03,-9.51,5.03,9.56,0,0,0,0
11001,13484,0.001046,0.011527,0.28226,1205.62,0,0,0,0,1,0,0,-235.11,3.37,235.65,-27.89,0,0,0,0
13505,11001,0.000476,0.004887,0.15193,1187.05,0,0,0,0,1,0,0,230.3,-34.77,-230.06,20.83,0,0,0,0
11002,11004,-0.000396,-0.023492,0,183.29,0,0,1,0,1,0,0,5.03,9.54,-5.03,-9.56,0,0,0,0
11003,11004,0.001641,0.097413,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11007,11008,0.009449,0.349705,0,41.36,0,0,1.05,0,1,0,0,-21.55,2.78,21.6,-1.06,0,0,0,0
11007,11009,0.003074,0.094552,0,67.92,0,0,1.03125,0,1,0,0,-22.25,2.16,22.27,-1.69,0,0,0,0
11007,11010,0.000298,0.001049,0,0,0,0,0,0,1,0,0,43.8,-4.94,-43.8,4.96,0,0,0,0
11012,11011,0.000134,0.010297,0,1456.46,0,0,1,0,1,0,0,-391.12,13.07,391.3,1.48,0,0,0,0
11011,11014,0.000136,0.009991,0,1896.11,0,0,1,0,1,0,0,-811.78,-255.69,812.69,322.47,0,0,0,0
11011,11015,0.000102,0.008645,0,1867.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11011,11016,0.000102,0.008082,0,1864.62,0,0,1,0,1,0,0,-1081.35,-231.27,1082.5,322.47,0,0,0,0
11011,11017,7.4e-05,0.00625,0,1862.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11011,11018,9.8e-05,0.007147,0,1860.99,0,0,1,0,1,0,0,-884.31,-266.23,885.08,322.47,0,0,0,0
11011,11019,9.1e-05,0.00691,0,1858.12,0,0,1,0,1,0,0,-754.07,-281.17,754.61,322.47,0,0,0,0
11011,11020,0.000127,0.010419,0,1056.86,0,0,1,0,1,0,0,-52.33,-19.8,52.33,20.1,0,0,0,0
11011,11021,0.000165,0.013311,0,1045.97,0,0,1,0,1,0,0,-26.49,-19.96,26.5,20.1,0,0,0,0
11011,11022,8.3e-05,0.005969,0,1045.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11011,11023,0.000125,0.010919,0,1041.64,0,0,1,0,1,0,0,-40.81,-19.89,40.81,20.1,0,0,0,0
11011,11024,0.000116,0.010067,0,1041.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11011,11025,0.000135,0.010864,0,1036,0,0,1,0,1,0,0,-40.91,-19.89,40.92,20.1,0,0,0,0
11011,11038,0.00041,0.011851,6.01005,3971.97,0,0,0,0,1,0,0,-160.09,-273.21,160.2,-371.76,0,0,0,0
11011,11074,0.00015,0.004536,2.70718,4161.76,0,0,0,0,1,0,0,960.63,-209.95,-959.35,-45.25,0,0,0,0
11013,11012,0.000488,0.029055,0,395.62,0,0,1,0,1,0,0,-90.16,1.12,90.19,1.06,0,0,0,0
11012,11026,0.000273,0.001141,0,0,0,0,0,0,1,0,0,285.54,-109.17,-285.31,110.16,0,0,0,0
11026,11075,0.002169,0.022356,0.54715,1158.65,0,0,0,0,1,0,0,152.37,-47.96,-151.9,-6.62,0,0,0,0
11027,11030,0.0011,0.062918,0,583.46,0,0,1,0,1,0,0,45.16,-40.9,-45.12,43.13,0,0,0,0
11027,11031,0.000447,0.024803,0,412.25,0,0,0.98125,0,1,0,0,-94.75,12.64,94.78,-10.56,0,0,0,0
11027,11032,0.000504,0.033263,0,411.78,0,0,0.98125,0,1,0,0,-94.74,13.35,94.78,-10.56,0,0,0,0
11027,11033,0.000484,0.033471,0,410.47,0,0,0.98125,0,1,0,0,-94.74,13.37,94.78,-10.56,0,0,0,0
11027,11034,0.000236,0.001123,0,0,0,0,0,0,1,0,0,239.06,-184.92,-238.86,185.89,0,0,0,0
11028,11030,-0.000498,-0.028504,0,433.46,0,0,1,0,1,0,0,-45.14,42.12,45.12,-43.13,0,0,0,0
11029,11030,0.004031,0.230498,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11035,11036,0.000226,0.001107,0,0,0,0,0,0,1,0,0,22.56,0,-22.56,0.01,0,0,0,0
11036,11071,0.001069,0.00579,0.00226,198.6,0,0,0,0,1,0,0,-12.61,-7.18,12.61,6.95,0,0,0,0
11039,11038,9.6e-05,0.007443,0,1284.87,0,0,1,0,1,0,0,-100.97,61.17,100.98,-60.21,0,0,0,0
11038,11041,8.1e-05,0.006033,0,1420.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11038,11042,0.000114,0.009339,0,1419.73,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11038,11043,0.00011,0.007788,0,1417.37,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11038,11044,8.6e-05,0.007833,0,1412.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11038,11045,0.000128,0.008827,0,1410.91,0,0,1,0,1,0,0,-131.94,9.93,131.96,-8.49,0,0,0,0
11038,11046,0.000132,0.00985,0,1409.22,0,0,1,0,1,0,0,-129.24,10.03,129.26,-8.49,0,0,0,0
11040,11039,0.000713,0.035293,0,293.86,0,0,1,0,1,0,0,-2.02,7.52,2.02,-7.5,0,0,0,0
74267,11040,0.018023,0.097601,0.07471,156.94,0,0,0,0,1,0,0,-8.6,-4.64,8.62,-3.4,0,0,0,0
11049,11048,0.000408,0.020773,0,582.29,0,0,1.01875,0,1,0,0,-219.78,77.73,219.99,-66.86,0,0,0,0
11049,11048,0.000408,0.020773,0,582.29,0,0,1.1,0,1,0,0,-210.26,-269.95,210.79,297.24,0,0,0,0
11048,11050,0.000494,0.029607,0,574.96,0,0,1,0,1,0,0,-246.64,-105.17,246.99,126.23,0,0,0,0
13180,11048,0.000361,0.004017,0.07054,1129.8,0,0,0,0,1,0,0,-123.42,-8.44,123.47,1.93,0,0,0,0
11048,13302,0.000422,0.005371,0.17849,1217.22,0,0,0,0,1,0,0,227.84,100.76,-227.57,-115.28,0,0,0,0
11048,13648,0.001633,0.022497,0.47014,1256.23,0,0,0,0,1,0,0,-296.62,-103.77,298.15,76.09,0,0,0,0
11049,13123,0.004494,0.029868,0.02877,221.35,0,0,0,0,1,0,0,43.09,21.56,-42.99,-23.97,0,0,0,0
11049,13155,0.008345,0.046357,0.02243,244.29,0,0,0,0,1,0,0,78.27,38.52,-77.67,-37.57,0,0,0,0
13249,11049,0.00101,0.006321,0.01764,275.1,0,0,0,0,1,0,0,-79.26,-16.33,79.32,14.82,0,0,0,0
13249,11049,0.00101,0.006321,0.01764,275.1,0,0,0,0,1,0,0,-79.26,-16.33,79.32,14.82,0,0,0,0
13249,11049,0.00101,0.006321,0.01764,275.1,0,0,0,0,1,0,0,-79.26,-16.33,79.32,14.82,0,0,0,0
13292,11049,0.001654,0.008329,0.00382,230.24,0,0,0,0,1,0,0,-66.99,-88.76,67.18,89.32,0,0,0,0
11051,11052,0.00455,0.147332,0,108.17,0,0,1,0,1,0,0,-44.28,14.28,44.37,-11.28,0,0,0,0
11051,11053,0.005534,0.154464,0,107.69,0,0,1,0,1,0,0,-51.73,15.52,51.88,-11.28,0,0,0,0
11051,13427,0.008172,0.042147,0.29396,262.91,0,0,0,0,1,0,0,104.38,-48.34,-103.46,21.68,0,0,0,0
11054,11055,0.00024,0.001079,0,0,0,0,0,0,1,0,0,18.74,9.21,-18.74,-9.21,0,0,0,0
11056,11059,-0.000116,-0.005758,0,396.24,0,0,1,0,1,0,0,54.22,7.04,-54.22,-7.2,0,0,0,0
11056,11060,0.00025,0.019182,0,431.96,0,0,1,0,1,0,0,-105.27,-20.38,105.3,22.43,0,0,0,0
11056,11061,0.000247,0.017395,0,431.59,0,0,1,0,1,0,0,-105.27,-20.57,105.3,22.43,0,0,0,0
11057,11059,0.00071,0.035097,0,371.24,0,0,1,0,1,0,0,-54.2,-6.23,54.22,7.2,0,0,0,0
11058,11059,0.003239,0.160153,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11064,11063,0.000544,0.034046,0,388.31,0,0,1.00625,0,1,0,0,-71.7,-16.18,71.73,17.9,0,0,0,0
11063,11065,0.000617,0.037423,0,511.97,0,0,0.9875,0,1,0,0,-130.56,-31.61,130.66,37.68,0,0,0,0
11063,11066,0.000281,0.001192,0,0,0,0,0,0,1,0,0,58.83,13.72,-58.82,-13.68,0,0,0,0
13464,11066,0.000395,0.004237,0.06759,1077.46,0,0,0,0,1,0,0,74.25,-4.19,-74.23,-2.92,0,0,0,0
11068,11067,0.000346,0.022548,0,328.7,0,0,1,0,1,0,0,25.81,8.12,-25.81,-7.97,0,0,0,0
11067,11069,0.00032,0.018127,0,527.31,0,0,1,0,1,0,0,-203.88,-16.28,204,23.23,0,0,0,0
11068,13467,0.005917,0.034189,0.02855,196.66,0,0,0,0,1,0,0,-16.18,6.95,16.19,-9.97,0,0,0,0
13569,11068,0.009444,0.064799,0.0126,202.24,0,0,0,0,1,0,0,23.6,-1.93,-23.55,0.88,0,0,0,0
11071,11070,0.000445,0.031392,0,467.15,0,0,1,0,1,0,0,-187,-25.49,187.16,36.29,0,0,0,0
11070,11072,0.000212,0.016245,0,503.43,0,0,1,0,1,0,0,-158.8,21.66,158.85,-17.7,0,0,0,0
11070,11073,0.000316,0.024706,0,503.35,0,0,1,0,1,0,0,-158.77,23.73,158.85,-17.7,0,0,0,0
13648,11070,0.000389,0.004895,0.19067,1062.35,0,0,0,0,1,0,0,65.6,33.2,-65.58,-53.1,0,0,0,0
13689,11070,0.000624,0.006457,0.14909,1079.4,0,0,0,0,1,0,0,72.11,30.22,-72.07,-45.61,0,0,0,0
11075,11074,7.8e-05,0.006087,0,1511.36,0,0,1,0,1,0,0,-571.28,9.35,571.51,8.92,0,0,0,0
11074,11077,9.9e-05,0.007869,0,1290.81,0,0,1,0,1,0,0,-100.98,7.06,100.99,-6.32,0,0,0,0
11074,11078,0.000104,0.008749,0,1287.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11074,11079,0.00012,0.009664,0,1285.45,0,0,1,0,1,0,0,-84.91,6.97,84.92,-6.32,0,0,0,0
11074,11080,0.000127,0.009211,0,1283.99,0,0,1,0,1,0,0,-106.45,7.28,106.47,-6.32,0,0,0,0
11074,11081,0.000149,0.01264,0,1282.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11074,11082,0.000133,0.010265,0,1282.3,0,0,1,0,1,0,0,-98.21,7.23,98.22,-6.32,0,0,0,0
11076,11075,0.000324,0.024539,0,392.58,0,0,1,0,1,0,0,-76.04,9.63,76.05,-8.3,0,0,0,0
13001,13000,0.010956,0.060071,0.06352,223.41,0,0,0,0,1,0,0,-38.59,6.74,38.76,-12.61,0,0,0,0
13000,13007,0.0086,0.051621,0.02491,234.99,0,0,0,0,1,0,0,-57.71,9.08,57.99,-10.05,0,0,0,0
13001,13002,0.012792,0.079319,0.02551,218.76,0,0,0,0,1,0,0,32.67,-6.88,-32.54,4.98,0,0,0,0
13002,13003,0.000224,0.001029,0,0,0,0,0,0,1,0,0,12.43,3.12,-12.43,-3.12,0,0,0,0
13002,13005,0.029223,0.14939,0.03778,209.42,0,0,0,0,1,0,0,20.11,2.57,-19.99,-5.96,0,0,0,0
13011,13004,0.008363,0.049229,0.0182,193.53,0,0,0,0,1,0,0,39.2,13.12,-39.07,-14.26,0,0,0,0
13024,13004,0.013787,0.075557,0.08384,197.54,0,0,0,0,1,0,0,-3.82,-14.74,3.84,6.05,0,0,0,0
13005,13006,0.000248,0.001109,0,0,0,0,0,0,1,0,0,35.54,17.23,-35.54,-17.22,0,0,0,0
13005,20006,0.006363,0.035995,0.0471,228.45,0,0,0,0,1,0,0,-59.62,3.91,59.84,-7.59,0,0,0,0
13005,20008,0.05124,0.269366,0.13242,222.76,0,0,0,0,1,0,0,44.07,-15.18,-43.08,6.47,0,0,0,0
13007,13008,0.000245,0.001058,0,0,0,0,0,0,1,0,0,16.34,3.38,-16.34,-3.38,0,0,0,0
13007,13010,0.005099,0.030817,0.01291,260.87,0,0,0,0,1,0,0,-100.64,1.48,101.13,0.08,0,0,0,0
13007,13016,0.008145,0.058809,0.02217,211.45,0,0,0,0,1,0,0,26.31,5.19,-26.25,-7.13,0,0,0,0
13010,13009,0.000348,0.020983,0,482.03,0,0,1,0,1,0,0,-211.35,11.13,211.5,-2.37,0,0,0,0
13076,13009,0.003695,0.034547,0.75367,1184.78,0,0,0,0,1,0,0,213.1,-67.79,-211.5,2.37,0,0,0,0
13011,13010,0.006382,0.028668,0.00861,228.33,0,0,0,0,1,0,0,-76.88,23.17,77.26,-22.37,0,0,0,0
13011,13012,0.000294,0.001149,0,0,0,0,0,0,1,0,0,37.67,13.22,-37.67,-13.2,0,0,0,0
13013,13020,0.014487,0.07511,0.03997,240.45,0,0,0,0,1,0,0,-52.43,-10.36,52.82,8.24,0,0,0,0
13013,13024,0.007341,0.04295,0.05934,216.52,0,0,0,0,1,0,0,12.74,-17.01,-12.71,11.02,0,0,0,0
13014,13015,0.000244,0.00119,0,0,0,0,0,0,1,0,0,-26.39,-5.46,26.39,5.46,0,0,0,0
13022,13015,0.003305,0.017931,0.00619,187.21,0,0,0,0,1,0,0,-3.09,4.61,3.1,-5.27,0,0,0,0
13015,13034,0.01236,0.080364,0.08699,215.45,0,0,0,0,1,0,0,-29.49,-0.2,29.59,-8.4,0,0,0,0
13016,13038,0.01479,0.068052,0.05349,194.43,0,0,0,0,1,0,0,12.94,4.53,-12.9,-9.97,0,0,0,0
13017,13018,0.000247,0.001043,0,0,0,0,0,0,1,0,0,31.38,1.58,-31.38,-1.57,0,0,0,0
13021,13017,0.012797,0.074419,0.02879,213.66,0,0,0,0,1,0,0,26.36,-7.56,-26.27,5.02,0,0,0,0
13017,13022,0.005465,0.036346,0.03056,170.17,0,0,0,0,1,0,0,-5.11,-6.59,5.11,3.36,0,0,0,0
13019,13029,0.008002,0.04224,0.02783,225.1,0,0,0,0,1,0,0,-47.82,10.59,48.01,-12.52,0,0,0,0
13572,13020,0.007438,0.045244,0.01913,250.98,0,0,0,0,1,0,0,69.69,10.1,-69.34,-10.06,0,0,0,0
13026,13021,0.00594,0.043277,0.19117,222.81,0,0,0,0,1,0,0,38.14,-24.27,-38.05,4.76,0,0,0,0
13022,13572,0.006917,0.036606,0.01139,186.14,0,0,0,0,1,0,0,-21.18,-11.3,21.22,10.27,0,0,0,0
13034,13023,0.014415,0.081509,0.03595,221.55,0,0,0,0,1,0,0,-37.76,19.3,38.02,-21.65,0,0,0,0
13023,13115,0.010125,0.052862,0.19191,228.03,0,0,0,0,1,0,0,-45.28,19.4,45.56,-37.75,0,0,0,0
13024,13025,0.000296,0.001051,0,0,0,0,0,0,1,0,0,16.54,3.73,-16.54,-3.72,0,0,0,0
13028,13026,0.010224,0.034654,0.02709,234.63,0,0,0,0,1,0,0,61.61,-18.1,-61.21,16.59,0,0,0,0
13027,13028,0.000255,0.001102,0,0,0,0,0,0,1,0,0,-31.54,-4.62,31.54,4.63,0,0,0,0
13081,13028,0.00588,0.025676,0.16715,221.31,0,0,0,0,1,0,0,41.08,-29.05,-40.97,12.01,0,0,0,0
13512,13029,0.006952,0.043029,0.02149,250.06,0,0,0,0,1,0,0,88.99,-1.92,-88.47,2.9,0,0,0,0
13030,13154,0.004435,0.028333,0.16642,222.17,0,0,0,0,1,0,0,44.34,-10.42,-44.26,-6.37,0,0,0,0
13030,13647,0.009529,0.064891,0.05526,236.56,0,0,0,0,1,0,0,-68.39,-4.95,68.82,2.06,0,0,0,0
13031,13032,0.000232,0.00112,0,0,0,0,0,0,1,0,0,21.24,4.66,-21.24,-4.65,0,0,0,0
13031,13033,0.000285,0.001163,0,0,0,0,0,0,1,0,0,-21.24,-4.66,21.24,4.66,0,0,0,0
13033,13048,0.012474,0.087473,0.06268,223.66,0,0,0,0,1,0,0,-50.51,-1.75,50.81,-3.02,0,0,0,0
13033,13110,0.015035,0.074635,0.05625,187.63,0,0,0,0,1,0,0,-6.89,5.95,6.91,-11.93,0,0,0,0
13033,20015,0.04503,0.225043,0.13044,214.78,0,0,0,0,1,0,0,36.16,-8.87,-35.62,-2.43,0,0,0,0
13034,13046,0.005908,0.040346,0.0193,177.3,0,0,0,0,1,0,0,-3.91,-12.77,3.92,10.77,0,0,0,0
13035,13059,0.007258,0.030554,0.05151,219.39,0,0,0,0,1,0,0,45.81,-5.63,-45.68,0.42,0,0,0,0
13035,13549,0.016582,0.106204,0.06929,226.27,0,0,0,0,1,0,0,-51.52,5.55,51.93,-10.74,0,0,0,0
13038,13036,0.002231,0.01197,0.00369,195.4,0,0,0,0,1,0,0,-23.73,-0.37,23.75,0.05,0,0,0,0
13070,13036,0.007499,0.048811,0.0197,231.41,0,0,0,0,1,0,0,62.55,13.62,-62.26,-13.8,0,0,0,0
13037,13038,0.000247,0.001145,0,0,0,0,0,0,1,0,0,-36.63,-10.33,36.64,10.35,0,0,0,0
13039,13079,0.008687,0.041652,0.04404,200.36,0,0,0,0,1,0,0,22.78,-1.63,-22.74,-3.09,0,0,0,0
13039,13549,0.005389,0.03052,0.02003,222.42,0,0,0,0,1,0,0,-44.98,-1.85,45.07,0.16,0,0,0,0
13040,13041,0.000291,0.001189,0,0,0,0,0,0,1,0,0,20.89,8.13,-20.89,-8.12,0,0,0,0
13040,13042,0.000218,0.001023,0,0,0,0,0,0,1,0,0,-20.89,-8.13,20.89,8.13,0,0,0,0
13042,13062,0.007849,0.049862,0.01372,203.02,0,0,0,0,1,0,0,21.76,34.83,-21.63,-35.35,0,0,0,0
13572,13042,0.009585,0.061192,0.03911,222.56,0,0,0,0,1,0,0,42.98,40.97,-42.65,-42.96,0,0,0,0
13043,13044,0.000291,0.001191,0,0,0,0,0,0,1,0,0,17.06,5.17,-17.06,-5.17,0,0,0,0
13043,13045,0.000299,0.001158,0,0,0,0,0,0,1,0,0,-17.06,-5.17,17.07,5.18,0,0,0,0
13045,13060,0.013865,0.064564,0.02883,210.52,0,0,0,0,1,0,0,31.02,-8.39,-30.89,5.78,0,0,0,0
13079,13045,0.008191,0.055596,0.02044,223.71,0,0,0,0,1,0,0,48.25,-4.32,-48.08,3.21,0,0,0,0
13046,13047,0.000266,0.00109,0,0,0,0,0,0,1,0,0,21.32,8.37,-21.32,-8.37,0,0,0,0
13046,13138,0.004008,0.019859,0.13161,204.63,0,0,0,0,1,0,0,-25.23,-19.14,25.26,5.08,0,0,0,0
13048,13049,0.000223,0.001104,0,0,0,0,0,0,1,0,0,40.46,9.82,-40.46,-9.81,0,0,0,0
13048,13051,0.006129,0.044407,0.01178,198.06,0,0,0,0,1,0,0,-22.19,-7.12,22.22,6.04,0,0,0,0
13048,13059,0.00777,0.045289,0.02013,235.16,0,0,0,0,1,0,0,-69.07,-13.38,69.42,13.19,0,0,0,0
13050,13051,0.000232,0.001144,0,0,0,0,0,0,1,0,0,-42.22,-4.53,42.23,4.55,0,0,0,0
13051,13059,0.00586,0.033274,0.02175,233.39,0,0,0,0,1,0,0,-64.45,-10.59,64.67,9.45,0,0,0,0
13052,13053,0.000271,0.001038,0,0,0,0,0,0,1,0,0,20.28,13.1,-20.28,-13.09,0,0,0,0
13054,13052,0.010709,0.058663,0.03229,208.44,0,0,0,0,1,0,0,5.12,-6.8,-5.11,3.48,0,0,0,0
13083,13052,0.00335,0.022038,0.0073,178.87,0,0,0,0,1,0,0,15.18,15.92,-15.17,-16.58,0,0,0,0
13054,13162,0.008562,0.064665,0.05217,218.48,0,0,0,0,1,0,0,-18.79,-2.64,18.82,-2.55,0,0,0,0
13068,13055,0.00366,0.021503,0.05078,207.32,0,0,0,0,1,0,0,-16.35,-52.85,16.45,48.29,0,0,0,0
13055,13092,0.002108,0.011788,0.00356,241.18,0,0,0,0,1,0,0,-67.14,-53.69,67.29,54.17,0,0,0,0
13056,13057,0.000287,0.001198,0,0,0,0,0,0,1,0,0,-29.33,-10.11,29.33,10.12,0,0,0,0
13057,13068,0.002874,0.017018,0.00746,210.9,0,0,0,0,1,0,0,39.26,-28.77,-39.2,28.42,0,0,0,0
13057,13087,0.007154,0.033772,0.02327,231.24,0,0,0,0,1,0,0,-68.59,18.65,68.96,-19.24,0,0,0,0
13059,13058,0.000389,0.02702,0,432.62,0,0,1.075,0,1,0,0,-154.29,-90.35,154.42,99.27,0,0,0,0
13171,13058,0.001442,0.018218,0.22579,1121.38,0,0,0,0,1,0,0,-48.39,-29.22,48.43,6.75,0,0,0,0
13058,13548,0.002085,0.022862,0.42379,1300.81,0,0,0,0,1,0,0,-327.15,-29.8,329.34,10.07,0,0,0,0
13058,20005,0.002822,0.031035,0.7278,1125.15,0,0,0,0,1,0,0,124.3,-76.22,-123.83,6.44,0,0,0,0
13059,13060,0.003706,0.019661,0.01471,190.32,0,0,0,0,1,0,0,10.17,19.01,-10.16,-20.56,0,0,0,0
13090,13059,0.003028,0.014647,0.00981,185.93,0,0,0,0,1,0,0,-14.61,-40.75,14.66,39.9,0,0,0,0
13080,13061,0.009009,0.044888,0.02225,213.79,0,0,0,0,1,0,0,-31.75,19.58,31.88,-21.28,0,0,0,0
13082,13061,0.01512,0.072197,0.03061,222.88,0,0,0,0,1,0,0,44.56,-17.88,-44.23,16.31,0,0,0,0
13062,13063,0.000226,0.001097,0,0,0,0,0,0,1,0,0,51.31,22.51,-51.3,-22.47,0,0,0,0
13069,13062,0.006073,0.035293,0.01331,208.98,0,0,0,0,1,0,0,29.75,-13.76,-29.69,12.84,0,0,0,0
13104,13064,0.002087,0.011729,0.01241,176.52,0,0,0,0,1,0,0,-1.77,10.64,1.77,-11.93,0,0,0,0
13064,13218,0.007052,0.041116,0.06527,223.63,0,0,0,0,1,0,0,-45.14,2.5,45.28,-8.54,0,0,0,0
13065,13104,0.006683,0.052734,0.01369,220.45,0,0,0,0,1,0,0,-41.26,-21.89,41.4,21.58,0,0,0,0
13065,13118,0.005776,0.025518,0.03168,189.27,0,0,0,0,1,0,0,-11.21,2.89,11.22,-6.09,0,0,0,0
13066,13075,0.005711,0.028096,0.01731,197.34,0,0,0,0,1,0,0,14.57,0.69,-14.56,-2.38,0,0,0,0
13066,13109,0.003724,0.019719,0.04878,226.24,0,0,0,0,1,0,0,-43.95,-8.95,44.03,4.38,0,0,0,0
13067,13143,0.003326,0.023231,0.02534,239.21,0,0,0,0,1,0,0,73.2,-0.33,-73.03,-1.14,0,0,0,0
13647,13067,0.003474,0.022688,0.00644,249.53,0,0,0,0,1,0,0,88.05,8.33,-87.8,-7.34,0,0,0,0
13069,13099,0.005597,0.034733,0.02969,245.9,0,0,0,0,1,0,0,-83.54,-12.63,83.95,12.24,0,0,0,0
13070,13073,0.000439,0.01168,0,107.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13070,13080,0.004814,0.028094,0.00598,171.96,0,0,0,0,1,0,0,0.54,25.86,-0.51,-26.31,0,0,0,0
13070,13129,0.007202,0.048969,0.04133,257.25,0,0,0,0,1,0,0,-111.06,9.38,111.91,-8.03,0,0,0,0
13071,13073,0.009402,0.24995,0,53.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13072,13073,0.009402,0.24995,0,53.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13074,13096,0.009576,0.048832,0.02985,247.03,0,0,0,0,1,0,0,81.02,-0.18,-80.42,0.15,0,0,0,0
13075,13103,0.004636,0.030456,0.02141,224.49,0,0,0,0,1,0,0,-53.67,-11.43,53.8,10.15,0,0,0,0
13077,13076,0.000771,0.039994,0,409.62,0,0,1.025,0,1,0,0,-117.59,-50.57,117.71,57,0,0,0,0
13562,13076,0.000645,0.007227,0.19305,1255.28,0,0,0,0,1,0,0,331.49,-23.86,-330.82,10.79,0,0,0,0
13083,13077,0.004695,0.021279,0.00773,220.3,0,0,0,0,1,0,0,-56.97,-38.22,57.18,38.35,0,0,0,0
13078,13079,0.000267,0.001112,0,0,0,0,0,0,1,0,0,-32.56,-12.48,32.56,12.49,0,0,0,0
13549,13079,0.005458,0.04014,0.01995,230.89,0,0,0,0,1,0,0,58.25,4.08,-58.08,-5.09,0,0,0,0
13081,13157,0.005759,0.035407,0.02898,233.42,0,0,0,0,1,0,0,-59.87,40.77,60.16,-41.95,0,0,0,0
13082,13582,0.016275,0.0774,0.04693,253.12,0,0,0,0,1,0,0,-99.06,-2.58,100.63,5.12,0,0,0,0
13083,13113,0.004621,0.029335,0.0123,177.38,0,0,0,0,1,0,0,-11.79,10.89,11.8,-12.1,0,0,0,0
13084,13085,0.000221,0.001093,0,0,0,0,0,0,1,0,0,57.86,13.69,-57.85,-13.65,0,0,0,0
13096,13084,0.010193,0.040743,0.01957,235.76,0,0,0,0,1,0,0,66.11,-1.83,-65.67,1.55,0,0,0,0
13084,13115,0.002617,0.016047,0.01057,190.24,0,0,0,0,1,0,0,7.82,-15.24,-7.81,14.2,0,0,0,0
13086,13089,0.000819,0.046072,0,602.26,0,0,1,0,1,0,0,231.03,6.42,-230.59,18.29,0,0,0,0
13086,13136,0.00048,0.005583,0.14103,1352.56,0,0,0,0,1,0,0,-350.18,66.58,350.8,-73.42,0,0,0,0
13571,13086,0.001931,0.023604,0.43552,1135.36,0,0,0,0,1,0,0,-118.83,33.17,119.15,-73,0,0,0,0
13087,13089,-0.000451,-0.025347,0,552.26,0,0,1,0,1,0,0,-230.83,4.7,230.59,-18.29,0,0,0,0
13099,13087,0.000916,0.003434,0.0017,328.56,0,0,0,0,1,0,0,-101.95,1.13,102.04,-0.94,0,0,0,0
13088,13089,0.001942,0.109265,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13090,13091,0.000266,0.001092,0,0,0,0,0,0,1,0,0,16.6,3.62,-16.6,-3.62,0,0,0,0
13107,13090,0.008566,0.044611,0.02186,205.24,0,0,0,0,1,0,0,2.11,-38.92,-2,37.13,0,0,0,0
13106,13092,0.003063,0.018208,0.02299,254.09,0,0,0,0,1,0,0,92.39,62.68,-92.03,-62.97,0,0,0,0
13093,13094,0.000295,0.001064,0,0,0,0,0,0,1,0,0,38.71,7.06,-38.71,-7.05,0,0,0,0
13093,13095,0.001709,0.012256,0.01228,217.76,0,0,0,0,1,0,0,22.42,6.45,-22.41,-7.63,0,0,0,0
13111,13093,0.007878,0.04757,0.01194,241.66,0,0,0,0,1,0,0,61.43,14.1,-61.13,-13.51,0,0,0,0
13095,13109,0.002683,0.014142,0.00408,149.55,0,0,0,0,1,0,0,-16.29,0.11,16.3,-0.49,0,0,0,0
13097,13098,0.007914,0.038972,0.01278,190.01,0,0,0,0,1,0,0,12.16,3.33,-12.15,-4.57,0,0,0,0
13097,13196,0.00753,0.039427,0.02344,222.8,0,0,0,0,1,0,0,-46.3,-11.47,46.47,9.92,0,0,0,0
13118,13098,0.001757,0.01201,0.00648,202,0,0,0,0,1,0,0,22.01,12.89,-22,-13.47,0,0,0,0
13099,13100,0.001252,0.008197,0.00426,235.68,0,0,0,0,1,0,0,-14.83,-13.95,14.84,13.56,0,0,0,0
13100,13117,0.001488,0.010822,0.00809,206.07,0,0,0,0,1,0,0,20.62,21.14,-20.6,-21.85,0,0,0,0
13100,13198,0.006014,0.027242,0.09078,187.57,0,0,0,0,1,0,0,-68.29,-37.73,68.63,30.16,0,0,0,0
13131,13101,0.000609,0.003405,0.00165,195.24,0,0,0,0,1,0,0,-27.19,-11.22,27.2,11.08,0,0,0,0
13563,13101,0.002849,0.016679,0.00688,235.76,0,0,0,0,1,0,0,75.99,17.03,-75.82,-16.76,0,0,0,0
13102,13103,0.000275,0.001095,0,0,0,0,0,0,1,0,0,-48.63,-8.07,48.63,8.1,0,0,0,0
13103,13563,0.004181,0.02274,0.01691,251.84,0,0,0,0,1,0,0,-102.43,-18.25,102.88,18.91,0,0,0,0
13104,13175,0.007075,0.03567,0.03284,232.35,0,0,0,0,1,0,0,-60.03,-39.62,60.37,37.82,0,0,0,0
13137,13105,0.001825,0.008211,0.0014,234.77,0,0,0,0,1,0,0,72.24,81.2,-72.05,-80.48,0,0,0,0
13105,13138,0.001519,0.007962,0.00292,198.77,0,0,0,0,1,0,0,27.49,76.23,-27.4,-76.07,0,0,0,0
13106,13121,0.002277,0.016441,0.02185,237.24,0,0,0,0,1,0,0,-69.61,-51.7,69.77,50.48,0,0,0,0
13106,13148,0.008862,0.04238,0.04957,243.55,0,0,0,0,1,0,0,-69.09,40.98,69.64,-43.59,0,0,0,0
13107,13108,0.000231,0.001056,0,0,0,0,0,0,1,0,0,11.04,4.42,-11.04,-4.42,0,0,0,0
13152,13107,0.00394,0.026843,0.00938,215.93,0,0,0,0,1,0,0,13.21,-35.14,-13.16,34.5,0,0,0,0
13131,13109,0.003829,0.024233,0.00992,217.78,0,0,0,0,1,0,0,55.08,9.96,-54.96,-10.23,0,0,0,0
13109,13189,0.00746,0.038071,0.04543,218.48,0,0,0,0,1,0,0,-33.47,-0.21,33.56,-4.01,0,0,0,0
13110,13173,0.008999,0.039433,0.026,212.33,0,0,0,0,1,0,0,-29.23,6.84,29.31,-9.29,0,0,0,0
13110,20028,0.02611,0.134181,0.05673,133.25,0,0,0,0,1,0,0,0.43,-1.41,-0.43,-4.66,0,0,0,0
13111,13651,0.010332,0.05169,0.08716,248.22,0,0,0,0,1,0,0,-72.98,-16.69,73.53,10.18,0,0,0,0
13112,13113,0.000276,0.001008,0,0,0,0,0,0,1,0,0,-27.89,-5.34,27.89,5.35,0,0,0,0
13113,13135,0.005293,0.024623,0.01645,212.75,0,0,0,0,1,0,0,-39.7,6.75,39.78,-8.08,0,0,0,0
13114,13115,0.000224,0.001061,0,0,0,0,0,0,1,0,0,-33.97,-19.2,33.98,19.21,0,0,0,0
13115,13157,0.002113,0.011992,0.00425,239.71,0,0,0,0,1,0,0,-71.73,4.34,71.84,-4.17,0,0,0,0
13116,13130,0.005215,0.03175,0.01034,190.92,0,0,0,0,1,0,0,20.66,0.99,-20.64,-1.93,0,0,0,0
13116,13190,0.007605,0.046489,0.01664,215.6,0,0,0,0,1,0,0,-43.98,-3.75,44.12,2.88,0,0,0,0
13117,13128,0.00452,0.025517,0.0216,190,0,0,0,0,1,0,0,7.15,17.21,-7.13,-19.24,0,0,0,0
13165,13118,0.001453,0.010909,0.01528,244.84,0,0,0,0,1,0,0,79.72,11.79,-79.63,-12.66,0,0,0,0
13119,13120,0.000206,0.001106,0,0,0,0,0,0,1,0,0,46.4,6.02,-46.4,-6,0,0,0,0
13119,13121,0.000234,0.001107,0,0,0,0,0,0,1,0,0,-46.4,-6.02,46.4,6.05,0,0,0,0
13121,13137,0.002413,0.013049,0.00616,262.06,0,0,0,0,1,0,0,-116.18,-56.52,116.54,57.83,0,0,0,0
13122,13123,0.000239,0.001197,0,0,0,0,0,0,1,0,0,-9.6,-3.07,9.6,3.07,0,0,0,0
13204,13123,0.004669,0.02209,0.01201,211.15,0,0,0,0,1,0,0,-33.32,-21.84,33.39,20.9,0,0,0,0
13124,13127,-0.000107,-0.003409,0,259.38,0,0,1,0,1,0,0,40.89,9.14,-40.9,-9.2,0,0,0,0
13124,13128,0.002183,0.008481,0.00565,210.27,0,0,0,0,1,0,0,33.74,2.36,-33.71,-2.82,0,0,0,0
13124,13163,0.007379,0.035399,0.01943,199.27,0,0,0,0,1,0,0,-18.12,-1.24,18.14,-0.55,0,0,0,0
13124,13257,0.00804,0.041417,0.02581,224.54,0,0,0,0,1,0,0,-56.51,-10.26,56.78,9.09,0,0,0,0
13125,13127,0.002717,0.08689,0,129.69,0,0,1,0,1,0,0,-40.85,-7.65,40.9,9.2,0,0,0,0
13126,13127,0.002717,0.08689,0,129.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13129,13657,0.008599,0.059156,0.062,260.08,0,0,0,0,1,0,0,-117.26,6.39,118.38,-5.4,0,0,0,0
13130,13563,0.007502,0.055611,0.05343,213.42,0,0,0,0,1,0,0,-23.81,-2.18,23.86,-3.06,0,0,0,0
13131,13134,0.000724,0.020454,0,107.59,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13563,13131,0.002593,0.018752,0.01164,233.57,0,0,0,0,1,0,0,72.27,19.39,-72.13,-19.58,0,0,0,0
13132,13134,0.011258,0.318271,0,53.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13133,13134,0.011258,0.318271,0,53.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13135,13563,0.005478,0.028538,0.00558,201.94,0,0,0,0,1,0,0,-8.28,7.06,8.29,-7.61,0,0,0,0
13135,13582,0.007489,0.043674,0.0172,232.28,0,0,0,0,1,0,0,-81.84,-6.9,82.32,7.91,0,0,0,0
13137,13136,0.000415,0.021378,0,518.21,0,0,1.1,0,1,0,0,-253.01,-154.59,253.41,175.04,0,0,0,0
13136,13174,0.00158,0.017601,0.36356,1261.13,0,0,0,0,1,0,0,-272.65,-39.84,273.84,16.74,0,0,0,0
13136,13264,0.001882,0.023323,0.55413,1308.25,0,0,0,0,1,0,0,-331.56,-61.79,333.67,32.03,0,0,0,0
13184,13138,0.005039,0.023631,0.01682,235.47,0,0,0,0,1,0,0,62.41,-55.92,-62.08,55.66,0,0,0,0
13139,13140,0.000223,0.00107,0,0,0,0,0,0,1,0,0,-51.44,-3.75,51.45,3.78,0,0,0,0
13140,13141,0.00389,0.017797,0.01906,206.79,0,0,0,0,1,0,0,-24.12,35.56,24.19,-37.23,0,0,0,0
13146,13140,0.001964,0.012602,0.00369,207.73,0,0,0,0,1,0,0,27.37,39.22,-27.33,-39.34,0,0,0,0
13141,13142,0.000293,0.001011,0,0,0,0,0,0,1,0,0,33.94,14.07,-33.93,-14.06,0,0,0,0
13141,13244,0.001914,0.010536,0.0183,232.48,0,0,0,0,1,0,0,-58.13,23.16,58.2,-24.67,0,0,0,0
13143,13154,0.006224,0.035248,0.01615,230.2,0,0,0,0,1,0,0,56.97,-2.21,-56.78,1.62,0,0,0,0
13144,13145,0.000212,0.001076,0,0,0,0,0,0,1,0,0,53.45,10.96,-53.44,-10.93,0,0,0,0
13144,13157,0.004097,0.018885,0.01955,192.11,0,0,0,0,1,0,0,-16.88,2.18,16.89,-4.13,0,0,0,0
13175,13146,0.002629,0.012731,0.00368,244.42,0,0,0,0,1,0,0,81.11,76.65,-80.81,-75.59,0,0,0,0
13154,13147,0.006396,0.036754,0.01643,234.3,0,0,0,0,1,0,0,61.59,-15.21,-61.34,14.91,0,0,0,0
13148,13149,0.000224,0.00106,0,0,0,0,0,0,1,0,0,12.29,3.79,-12.29,-3.79,0,0,0,0
13148,13196,0.003268,0.017868,0.01506,250.32,0,0,0,0,1,0,0,-81.93,39.8,82.19,-39.95,0,0,0,0
13150,13151,0.000254,0.001189,0,0,0,0,0,0,1,0,0,33.24,4.13,-33.23,-4.12,0,0,0,0
13150,13172,0.000976,0.005416,0.00337,262.63,0,0,0,0,1,0,0,-113.43,2.99,113.55,-2.7,0,0,0,0
13173,13150,0.005859,0.029107,0.0219,245.64,0,0,0,0,1,0,0,-79.85,6.52,80.2,-7.12,0,0,0,0
13152,13153,0.000295,0.001181,0,0,0,0,0,0,1,0,0,33.24,5.37,-33.23,-5.36,0,0,0,0
13152,13632,0.00505,0.031289,0.0257,237.26,0,0,0,0,1,0,0,-46.44,29.77,46.59,-31.54,0,0,0,0
13157,13155,0.001455,0.007741,0.00344,196.6,0,0,0,0,1,0,0,-19.64,-30.05,19.65,29.8,0,0,0,0
13156,13159,0.001417,0.083818,0,633.74,0,0,1,0,1,0,0,131.8,-91.84,-131.44,113.02,0,0,0,0
13156,13160,0.00026,0.001052,0,0,0,0,0,0,1,0,0,-131.8,91.84,131.87,-91.57,0,0,0,0
13156,13161,0.000297,0.001142,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13157,13159,-0.000968,-0.057261,0,433.31,0,0,1,0,1,0,0,-73.57,138.05,73.34,-151.72,0,0,0,0
13157,13182,0.003931,0.020595,0.03392,231.45,0,0,0,0,1,0,0,-55.68,-57.75,55.92,55.48,0,0,0,0
13158,13159,0.002076,0.122763,0,200.42,0,0,1,0,1,0,0,-58.02,-33.67,58.1,38.71,0,0,0,0
13160,13180,0.000514,0.006179,0.12415,1134.89,0,0,0,0,1,0,0,-131.87,91.57,132,-102.53,0,0,0,0
13162,13198,0.006671,0.033099,0.02609,173.36,0,0,0,0,1,0,0,32.45,17.53,-32.36,-19.77,0,0,0,0
13162,13651,0.011362,0.068813,0.06648,230.03,0,0,0,0,1,0,0,-64.26,-16.73,64.73,12.57,0,0,0,0
13163,13164,0.00022,0.001195,0,0,0,0,0,0,1,0,0,12.46,1.69,-12.46,-1.69,0,0,0,0
13163,13259,0.006045,0.036553,0.03244,214.15,0,0,0,0,1,0,0,-30.6,-1.15,30.66,-1.71,0,0,0,0
13165,13166,0.000215,0.001095,0,0,0,0,0,0,1,0,0,48.22,18.55,-48.21,-18.52,0,0,0,0
13165,13227,0.003251,0.01586,0.0258,265.29,0,0,0,0,1,0,0,-127.94,-30.34,128.48,30.32,0,0,0,0
13170,13167,0.001526,0.007817,0.01464,233.48,0,0,0,0,1,0,0,-55.59,28.05,55.65,-29.29,0,0,0,0
13167,13227,0.003615,0.015317,0.0552,260.02,0,0,0,0,1,0,0,-103.86,12.26,104.24,-16.4,0,0,0,0
13168,13632,0.005759,0.035641,0.01346,239.15,0,0,0,0,1,0,0,71.81,-10.15,-71.52,10.55,0,0,0,0
13655,13168,0.009293,0.057014,0.02772,252.53,0,0,0,0,1,0,0,97.93,-3.91,-97.08,6.2,0,0,0,0
13169,13170,0.000223,0.001005,0,0,0,0,0,0,1,0,0,-58.45,-7.79,58.46,7.83,0,0,0,0
13184,13170,0.004654,0.024865,0.01079,181.1,0,0,0,0,1,0,0,2.92,35.04,-2.87,-35.88,0,0,0,0
13172,13171,0.000652,0.031103,0,417.02,0,0,1.05625,0,1,0,0,-179.66,-62.97,179.9,74.62,0,0,0,0
13171,20415,0.0014,0.018,0.226,1100,0,0,0,0,1,0,0,-131.51,-45.41,131.76,25.62,0,0,0,0
13213,13172,0.00706,0.034732,0.02452,342.8,0,0,0,0,1,0,0,-15.33,-57.73,15.56,56.29,0,0,0,0
13175,13174,0.000507,0.026517,0,507.15,0,0,1.0875,0,1,0,0,-235.33,-154.07,235.76,176.87,0,0,0,0
13174,13233,0.000504,0.006399,0.11981,1163.27,0,0,0,0,1,0,0,-158.94,-131.08,159.14,121.46,0,0,0,0
13174,13264,0.000908,0.0084,0.21037,1310.5,0,0,0,0,1,0,0,-350.66,-62.53,351.79,51.56,0,0,0,0
13176,13177,0.000288,0.001165,0,0,0,0,0,0,1,0,0,80.36,13.85,-80.34,-13.78,0,0,0,0
