F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
13176,13218,0.001772,0.012273,0.00752,204.46,0,0,0,0,1,0,0,22.24,-15.65,-22.23,14.95,0,0,0,0
13221,13176,0.000562,0.003342,0.00188,256.36,0,0,0,0,1,0,0,102.66,-1.66,-102.6,1.8,0,0,0,0
13178,13179,0.000292,0.001073,0,0,0,0,0,0,1,0,0,56.35,6.48,-56.34,-6.44,0,0,0,0
13178,13230,0.006211,0.028978,0.0162,241.68,0,0,0,0,1,0,0,-74.06,6.56,74.4,-6.69,0,0,0,0
13178,13492,0.004835,0.022985,0.03484,199.16,0,0,0,0,1,0,0,17.72,-13.04,-17.7,9.52,0,0,0,0
13181,13180,0.000584,0.031637,0,472.58,0,0,1.0875,0,1,0,0,-182.43,-153.62,182.79,173.54,0,0,0,0
13181,13182,0.001289,0.007234,0.00242,240.06,0,0,0,0,1,0,0,74.82,99.97,-74.64,-99.17,0,0,0,0
13261,13181,0.001013,0.006874,0.00246,218.18,0,0,0,0,1,0,0,-31.94,-28.55,31.96,28.4,0,0,0,0
13182,13183,0.000222,0.00115,0,0,0,0,0,0,1,0,0,75.66,25.13,-75.64,-25.06,0,0,0,0
13184,13239,0.005518,0.03142,0.0558,242.16,0,0,0,0,1,0,0,-81.21,19.86,81.58,-23.67,0,0,0,0
13185,13186,0.000281,0.001021,0,0,0,0,0,0,1,0,0,44.42,2.23,-44.41,-2.21,0,0,0,0
13185,13187,0.000269,0.001151,0,0,0,0,0,0,1,0,0,-44.42,-2.23,44.42,2.25,0,0,0,0
13185,13188,0.000271,0.001063,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13252,13187,0.007179,0.056089,0.03825,228.47,0,0,0,0,1,0,0,20.25,-0.95,-20.22,-2.81,0,0,0,0
13187,13563,0.005055,0.026161,0.01129,185.7,0,0,0,0,1,0,0,-24.21,0.56,24.24,-1.58,0,0,0,0
13189,13532,0.018843,0.102153,0.0509,248.69,0,0,0,0,1,0,0,-80.83,-1.52,82.03,2.75,0,0,0,0
13190,13191,0.000264,0.001061,0,0,0,0,0,0,1,0,0,5.6,1.2,-5.6,-1.2,0,0,0,0
13190,13582,0.008243,0.036584,0.0132,221.49,0,0,0,0,1,0,0,-53.13,-4.97,53.36,4.57,0,0,0,0
13192,13193,0.000285,0.001122,0,0,0,0,0,0,1,0,0,34.57,16.12,-34.56,-16.1,0,0,0,0
13192,13194,0.00024,0.001047,0,0,0,0,0,0,1,0,0,-34.57,-16.12,34.57,16.13,0,0,0,0
13192,13195,0.000244,0.001051,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13194,13196,0.006179,0.028699,0.0125,259.38,0,0,0,0,1,0,0,104.26,-9.46,-103.61,11.16,0,0,0,0
13227,13194,0.005372,0.025974,0.01606,275.31,0,0,0,0,1,0,0,-81.75,16.05,82.11,-15.99,0,0,0,0
13227,13194,0.005372,0.025974,0.01606,275.31,0,0,0,0,1,0,0,-81.75,16.05,82.11,-15.99,0,0,0,0
13227,13194,0.005372,0.025974,0.01606,275.31,0,0,0,0,1,0,0,-81.75,16.05,82.11,-15.99,0,0,0,0
13194,13237,0.00454,0.017294,0.00789,228.56,0,0,0,0,1,0,0,-19.98,22.3,20.02,-22.97,0,0,0,0
13194,13296,0.003552,0.018959,0.06566,283.23,0,0,0,0,1,0,0,-121.73,6.34,122.24,-10.52,0,0,0,0
13194,13296,0.003552,0.018959,0.06566,283.23,0,0,0,0,1,0,0,-121.73,6.34,122.24,-10.52,0,0,0,0
13194,13296,0.003552,0.018959,0.06566,283.23,0,0,0,0,1,0,0,-121.73,6.34,122.24,-10.52,0,0,0,0
13492,13196,0.002232,0.010513,0.07493,233.39,0,0,0,0,1,0,0,59.69,-10.37,-59.61,2.94,0,0,0,0
13198,13197,0.003783,0.017856,0.00471,200.48,0,0,0,0,1,0,0,-70.62,-19.69,70.81,20.14,0,0,0,0
13197,13252,0.00332,0.015904,0.06204,180.82,0,0,0,0,1,0,0,-43.08,-18.39,43.15,12.27,0,0,0,0
13651,13197,0.011878,0.067861,0.02862,227.95,0,0,0,0,1,0,0,62.54,17.73,-62.07,-18.04,0,0,0,0
13198,13199,0.000203,0.001014,0,0,0,0,0,0,1,0,0,34.34,9.29,-34.34,-9.28,0,0,0,0
13200,13201,0.002797,0.016514,0.00448,250.31,0,0,0,0,1,0,0,42.22,-12.27,-42.17,12.11,0,0,0,0
20416,13200,0.020167,0.100209,0.03352,264.2,0,0,0,0,1,0,0,62.01,-8.54,-61.25,8.83,0,0,0,0
13201,13213,0.005014,0.024563,0.01195,243,0,0,0,0,1,0,0,30.06,-15.39,-30,14.41,0,0,0,0
13202,13203,0.000292,0.001018,0,0,0,0,0,0,1,0,0,69.88,22.41,-69.86,-22.36,0,0,0,0
13202,13210,0.002029,0.01047,0.00696,236.69,0,0,0,0,1,0,0,-67.39,13.38,67.48,-13.65,0,0,0,0
13212,13202,0.001264,0.007271,0.00367,232.88,0,0,0,0,1,0,0,63.08,-22.81,-63.02,22.73,0,0,0,0
13202,13218,0.003473,0.016966,0.01844,232.69,0,0,0,0,1,0,0,60.54,15.74,-60.41,-17.06,0,0,0,0
13204,13205,0.000263,0.001165,0,0,0,0,0,0,1,0,0,69.87,17.85,-69.86,-17.8,0,0,0,0
13206,13207,0.000219,0.001061,0,0,0,0,0,0,1,0,0,-34.77,-15.16,34.77,15.18,0,0,0,0
13206,13208,0.000224,0.001119,0,0,0,0,0,0,1,0,0,34.77,15.16,-34.76,-15.15,0,0,0,0
13207,13242,0.001873,0.00976,0.00366,233.19,0,0,0,0,1,0,0,-63.06,-14.03,63.14,14.03,0,0,0,0
13256,13207,0.001641,0.009752,0.00778,208.82,0,0,0,0,1,0,0,-28.28,0.41,28.29,-1.15,0,0,0,0
13209,13210,0.000283,0.001083,0,0,0,0,0,0,1,0,0,-34.77,-13.44,34.77,13.45,0,0,0,0
13209,13211,0.000261,0.00112,0,0,0,0,0,0,1,0,0,34.77,13.44,-34.76,-13.42,0,0,0,0
13210,13260,0.004492,0.024,0.01609,255.39,0,0,0,0,1,0,0,-102.25,0.2,102.69,0.45,0,0,0,0
13212,13272,0.001676,0.010055,0.06321,263.62,0,0,0,0,1,0,0,-122.85,18.85,123.1,-24.07,0,0,0,0
13307,13213,0.006425,0.029046,0.0146,208.6,0,0,0,0,1,0,0,8.04,-25.75,-8,24.44,0,0,0,0
13214,13215,0.000208,0.001043,0,0,0,0,0,0,1,0,0,53.34,14.19,-53.33,-14.16,0,0,0,0
13214,13224,0.005363,0.033125,0.00609,237.39,0,0,0,0,1,0,0,-72.5,7.89,72.78,-6.8,0,0,0,0
13279,13214,0.005605,0.03214,0.01697,217.85,0,0,0,0,1,0,0,-64.12,0.17,64.34,-0.61,0,0,0,0
13632,13214,0.003678,0.018048,0.00878,201.01,0,0,0,0,1,0,0,45.27,20.99,-45.18,-21.46,0,0,0,0
13216,13217,0.00025,0.001163,0,0,0,0,0,0,1,0,0,37.35,10.64,-37.35,-10.62,0,0,0,0
13216,13218,0.000267,0.001012,0,0,0,0,0,0,1,0,0,-37.35,-10.64,37.35,10.65,0,0,0,0
13216,13219,0.000244,0.001177,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13220,13221,0.000204,0.001073,0,0,0,0,0,0,1,0,0,-37.35,-8.86,37.35,8.88,0,0,0,0
13221,13241,0.002379,0.015412,0.02113,263.5,0,0,0,0,1,0,0,-114.29,-12.1,114.59,11.81,0,0,0,0
13221,13268,0.001651,0.010712,0.01582,205.69,0,0,0,0,1,0,0,-25.72,4.88,25.73,-6.47,0,0,0,0
13222,13223,0.000221,0.001101,0,0,0,0,0,0,1,0,0,13.85,5.42,-13.85,-5.41,0,0,0,0
13222,13224,0.000271,0.001169,0,0,0,0,0,0,1,0,0,-13.85,-5.42,13.85,5.42,0,0,0,0
13222,13225,0.000251,0.001057,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13224,13655,0.011865,0.074366,0.01716,246.86,0,0,0,0,1,0,0,-86.63,1.38,87.5,2.24,0,0,0,0
13226,13227,0.000277,0.001131,0,0,0,0,0,0,1,0,0,-12.53,62.1,12.54,-62.06,0,0,0,0
13226,13228,0.000257,0.001177,0,0,0,0,0,0,1,0,0,12.53,0.7,-12.53,-0.69,0,0,0,0
13229,13232,0.001021,0.069675,0,593.64,0,0,1,0,1,0,0,115.95,-39.96,-115.8,50.12,0,0,0,0
13229,13233,0.000226,0.001082,0,0,0,0,0,0,1,0,0,-115.95,153.33,116.03,-152.94,0,0,0,0
13230,13232,-0.000552,-0.037682,0,420.79,0,0,1,0,1,0,0,-59.71,64.52,59.67,-67.31,0,0,0,0
13230,13236,0.003196,0.017067,0.0062,240.12,0,0,0,0,1,0,0,75.66,-2.58,-75.49,2.87,0,0,0,0
13230,13250,0.001386,0.006683,0.00336,250.88,0,0,0,0,1,0,0,-90.35,-55.25,90.49,55.61,0,0,0,0
13231,13232,0.002689,0.183463,0,172.85,0,0,1,0,1,0,0,-56.04,-11.4,56.12,17.19,0,0,0,0
13233,13264,0.000536,0.007062,0.09304,1242.89,0,0,0,0,1,0,0,-275.17,31.48,275.57,-35.74,0,0,0,0
13234,13235,0.00023,0.001034,0,0,0,0,0,0,1,0,0,56.05,6.99,-56.04,-6.96,0,0,0,0
13234,13236,0.00026,0.001031,0,0,0,0,0,0,1,0,0,-56.05,-6.99,56.05,7.03,0,0,0,0
13244,13236,0.002683,0.012283,0.00351,196.58,0,0,0,0,1,0,0,-19.42,9.59,19.43,-9.89,0,0,0,0
13237,13238,0.000214,0.001169,0,0,0,0,0,0,1,0,0,50.3,3.53,-50.3,-3.5,0,0,0,0
13277,13237,0.001223,0.008642,0.00191,190.75,0,0,0,0,1,0,0,8.39,-13.98,-8.39,13.8,0,0,0,0
13237,13293,0.003331,0.021382,0.01681,235.31,0,0,0,0,1,0,0,-61.93,5.64,62.05,-6.59,0,0,0,0
13239,13240,0.00021,0.001179,0,0,0,0,0,0,1,0,0,10.41,4.39,-10.41,-4.39,0,0,0,0
13239,13344,0.00597,0.038666,0.05032,249.95,0,0,0,0,1,0,0,-91.99,19.28,92.5,-21.32,0,0,0,0
13241,13246,0.002641,0.015434,0.00801,255.02,0,0,0,0,1,0,0,-105.86,-14.21,106.15,15.02,0,0,0,0
13253,13241,0.001829,0.007977,0.01476,239.07,0,0,0,0,1,0,0,66.83,14.53,-66.75,-15.75,0,0,0,0
13242,13243,0.00025,0.001156,0,0,0,0,0,0,1,0,0,32.92,4.58,-32.92,-4.57,0,0,0,0
13242,13294,0.003184,0.019268,0.01279,251.38,0,0,0,0,1,0,0,-96.06,43.49,96.4,-42.79,0,0,0,0
13244,13245,0.000276,0.001179,0,0,0,0,0,0,1,0,0,32.92,17.08,-32.92,-17.06,0,0,0,0
13244,13262,0.002093,0.014123,0.00919,239.62,0,0,0,0,1,0,0,-71.71,-1.99,71.81,1.74,0,0,0,0
13246,13304,0.001121,0.005099,0.00125,271.33,0,0,0,0,1,0,0,-143.4,-28.74,143.62,29.63,0,0,0,0
13247,13248,0.000281,0.001167,0,0,0,0,0,0,1,0,0,37.25,12.58,-37.25,-12.56,0,0,0,0
13247,13249,0.000269,0.001198,0,0,0,0,0,0,1,0,0,-37.25,-12.58,37.26,12.59,0,0,0,0
13249,13253,0.002763,0.015351,0.01278,262.88,0,0,0,0,1,0,0,117.56,16.17,-117.19,-15.52,0,0,0,0
13260,13249,0.001165,0.00629,0.00316,375.19,0,0,0,0,1,0,0,-82.89,-20.14,82.97,20.23,0,0,0,0
13272,13250,0.001215,0.007094,0.00351,275.71,0,0,0,0,1,0,0,82.87,35.25,-82.78,-35.08,0,0,0,0
13272,13250,0.001215,0.007094,0.00351,275.71,0,0,0,0,1,0,0,82.87,35.25,-82.78,-35.08,0,0,0,0
13272,13250,0.001215,0.007094,0.00351,275.71,0,0,0,0,1,0,0,82.87,35.25,-82.78,-35.08,0,0,0,0
13250,13274,0.00076,0.004194,0.00347,268.46,0,0,0,0,1,0,0,129.93,38.79,-129.8,-38.42,0,0,0,0
13251,13252,0.000246,0.001003,0,0,0,0,0,0,1,0,0,-39.23,-13.48,39.23,13.5,0,0,0,0
13252,13651,0.006572,0.034508,0.01583,252.19,0,0,0,0,1,0,0,-102.63,-24.82,103.33,26.83,0,0,0,0
13261,13253,0.00089,0.00531,0.0026,168.72,0,0,0,0,1,0,0,-5.79,9.28,5.79,-9.56,0,0,0,0
13254,13255,0.000287,0.001103,0,0,0,0,0,0,1,0,0,57.4,3.32,-57.39,-3.29,0,0,0,0
13254,13256,0.000215,0.001194,0,0,0,0,0,0,1,0,0,-57.4,-3.32,57.4,3.36,0,0,0,0
13256,13268,0.002029,0.011781,0.00545,210.66,0,0,0,0,1,0,0,-29.12,-3.77,29.14,3.29,0,0,0,0
13257,13258,0.000267,0.00111,0,0,0,0,0,0,1,0,0,43.47,8.24,-43.46,-8.22,0,0,0,0
13257,13355,0.008267,0.052233,0.03772,250.93,0,0,0,0,1,0,0,-100.25,-17.33,101.1,18.88,0,0,0,0
13259,13313,0.015525,0.077869,0.03254,236.77,0,0,0,0,1,0,0,-65.96,-15.48,66.68,15.78,0,0,0,0
13301,13260,0.001551,0.009178,0.00483,214.04,0,0,0,0,1,0,0,37.66,-1.61,-37.64,1.22,0,0,0,0
13262,13274,0.001116,0.004928,0.00451,263.42,0,0,0,0,1,0,0,-118.26,-10.87,118.41,11.06,0,0,0,0
13264,13263,0.000121,0.009058,0,1663.77,0,0,1,0,1,0,0,-616.07,-119.98,616.53,154.75,0,0,0,0
13264,13263,0.000121,0.009058,0,1663.77,0,0,1,0,1,0,0,-616.07,-119.98,616.53,154.75,0,0,0,0
13264,13263,0.000121,0.009058,0,1663.77,0,0,1,0,1,0,0,-616.07,-119.98,616.53,154.75,0,0,0,0
13649,13263,0.000226,0.006296,3.48014,3979.9,0,0,0,0,1,0,0,320.26,-86.53,-320.02,-275.44,0,0,0,0
13263,13666,0.000139,0.003702,2.21876,4246.52,0,0,0,0,1,0,0,-1529.58,-188.82,1532.68,36.38,0,0,0,0
13265,13264,0.000449,0.02431,0,490.32,0,0,1,0,1,0,0,-207.79,67.18,207.99,-56.19,0,0,0,0
13264,13302,0.000283,0.003199,0.05934,1260.23,0,0,0,0,1,0,0,353.38,425.18,-352.53,-421.58,0,0,0,0
13324,13264,0.000658,0.007085,0.07823,1286.19,0,0,0,0,1,0,0,-325.1,56.4,325.8,-56.92,0,0,0,0
13295,13265,0.001066,0.004657,0.00124,251.94,0,0,0,0,1,0,0,-95.22,34.43,95.33,-34.11,0,0,0,0
13265,13318,0.00089,0.006115,0.00414,209.98,0,0,0,0,1,0,0,28.85,-57.32,-28.82,57.12,0,0,0,0
13266,13267,0.000251,0.001172,0,0,0,0,0,0,1,0,0,33.96,14.5,-33.96,-14.49,0,0,0,0
13266,13268,0.000206,0.001077,0,0,0,0,0,0,1,0,0,-33.96,-14.5,33.97,14.51,0,0,0,0
13266,13269,0.000227,0.001162,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13268,13281,0.003957,0.021327,0.01733,249.5,0,0,0,0,1,0,0,-88.84,-11.34,89.14,11.14,0,0,0,0
13270,13271,0.000225,0.001199,0,0,0,0,0,0,1,0,0,35.88,11.61,-35.88,-11.59,0,0,0,0
13270,13272,0.000269,0.001028,0,0,0,0,0,0,1,0,0,-35.88,-11.61,35.89,11.62,0,0,0,0
13272,13304,0.002257,0.014925,0.01176,285.17,0,0,0,0,1,0,0,-135.87,-31.1,136.28,32.58,0,0,0,0
13272,13304,0.002257,0.014925,0.01176,285.17,0,0,0,0,1,0,0,-135.87,-31.1,136.28,32.58,0,0,0,0
13272,13304,0.002257,0.014925,0.01176,285.17,0,0,0,0,1,0,0,-135.87,-31.1,136.28,32.58,0,0,0,0
13273,13323,0.001826,0.009218,0.05213,225.01,0,0,0,0,1,0,0,48.6,-4.4,-48.56,-0.82,0,0,0,0
13273,13325,0.000974,0.003339,0.00136,210.47,0,0,0,0,1,0,0,34.02,1.15,-34.01,-1.25,0,0,0,0
13273,13333,0.0032,0.015277,0.01142,290.52,0,0,0,0,1,0,0,-127.99,-9.83,128.5,11.05,0,0,0,0
13274,13284,0.000966,0.005179,0.00272,202.59,0,0,0,0,1,0,0,-22.58,23.66,22.59,-23.89,0,0,0,0
13275,13276,0.000299,0.001154,0,0,0,0,0,0,1,0,0,33.97,19.77,-33.97,-19.75,0,0,0,0
13284,13275,0.00026,0.001728,0.00729,228.32,0,0,0,0,1,0,0,-50.12,17.53,50.13,-18.24,0,0,0,0
13286,13275,0.002835,0.015148,0.01234,247.18,0,0,0,0,1,0,0,84.29,1.26,-84.1,-1.52,0,0,0,0
13277,13278,0.000208,0.001049,0,0,0,0,0,0,1,0,0,54.46,10.61,-54.45,-10.57,0,0,0,0
13277,13325,0.005205,0.026596,0.02419,234.81,0,0,0,0,1,0,0,-62.85,3.37,63.05,-4.87,0,0,0,0
13307,13279,0.004303,0.023553,0.02783,248.54,0,0,0,0,1,0,0,-66.77,14.74,66.96,-16.5,0,0,0,0
13279,13367,0.012158,0.056466,0.06385,246.19,0,0,0,0,1,0,0,-39.13,4.32,39.32,-9.98,0,0,0,0
13280,13281,0.000263,0.001132,0,0,0,0,0,0,1,0,0,-46.52,-14.2,46.53,14.23,0,0,0,0
13280,13282,0.00026,0.001053,0,0,0,0,0,0,1,0,0,46.52,14.2,-46.51,-14.18,0,0,0,0
13281,13304,0.002339,0.014381,0.00417,269.43,0,0,0,0,1,0,0,-135.67,-25.37,136.09,27.51,0,0,0,0
13286,13283,0.001373,0.007824,0.00329,219.38,0,0,0,0,1,0,0,-41.9,1.48,41.92,-1.69,0,0,0,0
13283,13294,0.002064,0.011905,0.02781,183.02,0,0,0,0,1,0,0,8.35,31.95,-8.33,-34.73,0,0,0,0
13283,13318,0.001892,0.008609,0.0123,250.96,0,0,0,0,1,0,0,-96.78,-38.31,96.98,37.9,0,0,0,0
13285,13289,0.001448,0.008909,0.01026,274.29,0,0,0,0,1,0,0,-94.46,-35.65,94.6,35.39,0,0,0,0
13285,13289,0.001448,0.008909,0.01026,274.29,0,0,0,0,1,0,0,-94.46,-35.65,94.6,35.39,0,0,0,0
13285,13301,0.000923,0.006437,0.00741,220.99,0,0,0,0,1,0,0,45.25,-7.41,-45.24,6.74,0,0,0,0
13286,13295,0.001791,0.008639,0.00989,253.07,0,0,0,0,1,0,0,-99.55,-13.07,99.72,12.85,0,0,0,0
13287,13288,0.00025,0.001023,0,0,0,0,0,0,1,0,0,37.51,15.29,-37.5,-15.28,0,0,0,0
13287,13289,0.000285,0.001195,0,0,0,0,0,0,1,0,0,-37.51,-15.29,37.51,15.31,0,0,0,0
13287,13290,0.000231,0.001125,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13287,13291,0.000267,0.001152,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13289,13297,0.001084,0.007277,0.00477,230.03,0,0,0,0,1,0,0,59.37,135.48,-59.15,-134.51,0,0,0,0
13303,13289,0.000623,0.004006,0.00136,281.4,0,0,0,0,1,0,0,107.42,78.77,-107.32,-78.27,0,0,0,0
13303,13289,0.000623,0.004006,0.00136,281.4,0,0,0,0,1,0,0,107.42,78.77,-107.32,-78.27,0,0,0,0
13303,13289,0.000623,0.004006,0.00136,281.4,0,0,0,0,1,0,0,107.42,78.77,-107.32,-78.27,0,0,0,0
13293,13294,0.000463,0.002577,0.00342,259.97,0,0,0,0,1,0,0,-104.03,1.73,104.08,-1.82,0,0,0,0
13294,13325,0.000485,0.00206,0.00197,274.36,0,0,0,0,1,0,0,-78.04,23.73,78.07,-23.81,0,0,0,0
13294,13325,0.000485,0.00206,0.00197,274.36,0,0,0,0,1,0,0,-78.04,23.73,78.07,-23.81,0,0,0,0
13294,13325,0.000485,0.00206,0.00197,274.36,0,0,0,0,1,0,0,-78.04,23.73,78.07,-23.81,0,0,0,0
13299,13295,0.000826,0.004053,0.0014,216.94,0,0,0,0,1,0,0,-36.87,0.28,36.88,-0.38,0,0,0,0
13295,13328,0.001172,0.005879,0.00365,240.44,0,0,0,0,1,0,0,-78.39,-66.65,78.5,66.85,0,0,0,0
13305,13296,0.002642,0.014037,0.00358,225.3,0,0,0,0,1,0,0,-30.21,4.13,30.24,-4.39,0,0,0,0
13333,13296,0.002292,0.014149,0.01359,286.54,0,0,0,0,1,0,0,136.45,-11.55,-136.04,12.64,0,0,0,0
13333,13296,0.002292,0.014149,0.01359,286.54,0,0,0,0,1,0,0,136.45,-11.55,-136.04,12.64,0,0,0,0
13333,13296,0.002292,0.014149,0.01359,286.54,0,0,0,0,1,0,0,136.45,-11.55,-136.04,12.64,0,0,0,0
13296,13351,0.004307,0.022929,0.03564,233.55,0,0,0,0,1,0,0,-25.83,-14.89,25.86,11.31,0,0,0,0
13297,13298,0.000265,0.00108,0,0,0,0,0,0,1,0,0,34.95,7,-34.95,-6.99,0,0,0,0
13297,13346,0.00752,0.038284,0.01709,197.83,0,0,0,0,1,0,0,24.2,30.08,-24.09,-31.31,0,0,0,0
13299,13322,0.001684,0.008815,0.06724,135.78,0,0,0,0,1,0,0,-2.43,-10.39,2.43,3.3,0,0,0,0
13303,13302,0.000118,0.006757,0,655.05,0,0,1.06875,0,1,0,0,-371.94,-316.81,372.24,333.75,0,0,0,0
13303,13302,0.000118,0.006757,0,655.05,0,0,1.06875,0,1,0,0,-371.94,-316.81,372.24,333.75,0,0,0,0
13303,13302,0.000118,0.006757,0,655.05,0,0,1.06875,0,1,0,0,-371.94,-316.81,372.24,333.75,0,0,0,0
13303,13302,0.000118,0.006757,0,655.05,0,0,1.06875,0,1,0,0,-371.94,-316.81,372.24,333.75,0,0,0,0
13303,13302,0.000118,0.006757,0,655.05,0,0,1.01875,0,1,0,0,-377.49,392.97,377.83,-373.83,0,0,0,0
13302,13667,0.001504,0.017762,0.33313,1314.46,0,0,0,0,1,0,0,-393.89,-120.51,396.39,115.96,0,0,0,0
13303,13304,0.001133,0.008032,0.03607,287.79,0,0,0,0,1,0,0,168.61,56.17,-168.28,-57.72,0,0,0,0
13303,13304,0.001133,0.008032,0.03607,287.79,0,0,0,0,1,0,0,168.61,56.17,-168.28,-57.72,0,0,0,0
13303,13304,0.001133,0.008032,0.03607,287.79,0,0,0,0,1,0,0,168.61,56.17,-168.28,-57.72,0,0,0,0
13303,13304,0.001133,0.008032,0.03607,287.79,0,0,0,0,1,0,0,168.61,56.17,-168.28,-57.72,0,0,0,0
13303,13304,0.001133,0.008032,0.03607,287.79,0,0,0,0,1,0,0,168.61,56.17,-168.28,-57.72,0,0,0,0
13310,13303,0.001054,0.005486,0.00236,276.59,0,0,0,0,1,0,0,-103.67,-48.77,103.79,49.18,0,0,0,0
13310,13303,0.001054,0.005486,0.00236,276.59,0,0,0,0,1,0,0,-103.67,-48.77,103.79,49.18,0,0,0,0
13310,13303,0.001054,0.005486,0.00236,276.59,0,0,0,0,1,0,0,-103.67,-48.77,103.79,49.18,0,0,0,0
13303,13312,0.003752,0.022951,0.00818,218.86,0,0,0,0,1,0,0,45.5,63.43,-45.29,-63.01,0,0,0,0
13303,13337,0.003503,0.0206,0.01055,236.31,0,0,0,0,1,0,0,68.83,40.77,-68.63,-40.69,0,0,0,0
13304,13318,0.001648,0.00661,0.00892,241.92,0,0,0,0,1,0,0,81.4,84.98,-81.18,-85.07,0,0,0,0
13304,13328,0.002188,0.007346,0.00253,223.28,0,0,0,0,1,0,0,51.47,49.78,-51.36,-49.7,0,0,0,0
13305,13306,0.000227,0.001098,0,0,0,0,0,0,1,0,0,29.12,2.82,-29.11,-2.81,0,0,0,0
13344,13305,0.003414,0.020264,0.00586,197.52,0,0,0,0,1,0,0,-1.1,6.34,1.1,-6.95,0,0,0,0
13308,13309,0.000262,0.001027,0,0,0,0,0,0,1,0,0,34.2,8.71,-34.19,-8.7,0,0,0,0
13308,13310,0.000283,0.001083,0,0,0,0,0,0,1,0,0,-34.2,-8.71,34.2,8.72,0,0,0,0
13310,13330,0.002038,0.011821,0.00362,253.39,0,0,0,0,1,0,0,100.11,56.95,-99.86,-55.89,0,0,0,0
13338,13310,0.001117,0.007782,0.00559,259.39,0,0,0,0,1,0,0,-105.64,-53.45,105.78,53.86,0,0,0,0
13311,13312,0.000232,0.001039,0,0,0,0,0,0,1,0,0,-34.19,-10.61,34.2,10.63,0,0,0,0
13313,13579,0.007835,0.044741,0.10252,257.48,0,0,0,0,1,0,0,-102.95,-24.96,103.78,18.94,0,0,0,0
13314,13315,0.000243,0.001017,0,0,0,0,0,0,1,0,0,39.92,17.77,-39.91,-17.75,0,0,0,0
13316,13317,0.000273,0.001108,0,0,0,0,0,0,1,0,0,39.96,11.93,-39.96,-11.92,0,0,0,0
13316,13318,0.000214,0.001174,0,0,0,0,0,0,1,0,0,-39.96,-11.93,39.97,11.95,0,0,0,0
13318,13330,0.000521,0.003962,0.02584,209.46,0,0,0,0,1,0,0,-26.94,-21.9,26.95,19.2,0,0,0,0
13319,13323,0.003318,0.019902,0.04954,196.96,0,0,0,0,1,0,0,20.12,22.8,-20.08,-27.79,0,0,0,0
13319,13341,0.002608,0.014609,0.01135,232.77,0,0,0,0,1,0,0,-60.08,-29.16,60.19,28.58,0,0,0,0
13320,13321,0.000283,0.001036,0,0,0,0,0,0,1,0,0,46.86,7.94,-46.85,-7.91,0,0,0,0
13320,13322,0.000273,0.001099,0,0,0,0,0,0,1,0,0,-46.86,-7.94,46.86,7.96,0,0,0,0
13322,13351,0.001549,0.008557,0.00376,224.24,0,0,0,0,1,0,0,-49.29,-11.26,49.33,11.07,0,0,0,0
13324,13327,0.000283,0.015071,0,664.21,0,0,1,0,1,0,0,325.1,-56.4,-324.8,72.34,0,0,0,0
13325,13327,-8e-05,-0.004248,0,564.21,0,0,1,0,1,0,0,-324.89,67.84,324.8,-72.34,0,0,0,0
13326,13327,0.001029,0.054788,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13328,13338,0.000829,0.005133,0.00331,232.11,0,0,0,0,1,0,0,-58.35,-32.04,58.39,31.9,0,0,0,0
13329,13330,0.000266,0.001171,0,0,0,0,0,0,1,0,0,-31.21,-2.87,31.21,2.88,0,0,0,0
13330,13334,0.000691,0.00312,0.00203,218.34,0,0,0,0,1,0,0,41.7,33.81,-41.68,-33.94,0,0,0,0
13331,13332,0.000279,0.001032,0,0,0,0,0,0,1,0,0,44.23,7.82,-44.22,-7.8,0,0,0,0
13331,13333,0.000206,0.001126,0,0,0,0,0,0,1,0,0,-44.23,-7.82,44.23,7.84,0,0,0,0
13333,13351,0.002943,0.018654,0.01422,237.32,0,0,0,0,1,0,0,72.45,-26.15,-72.29,25.69,0,0,0,0
13333,13365,0.004675,0.0255,0.05841,286.79,0,0,0,0,1,0,0,-163.63,10.48,164.83,-10.14,0,0,0,0
13333,13365,0.004675,0.0255,0.05841,286.79,0,0,0,0,1,0,0,-163.63,10.48,164.83,-10.14,0,0,0,0
13333,13365,0.004675,0.0255,0.05841,286.79,0,0,0,0,1,0,0,-163.63,10.48,164.83,-10.14,0,0,0,0
13333,13365,0.004675,0.0255,0.05841,286.79,0,0,0,0,1,0,0,-163.63,10.48,164.83,-10.14,0,0,0,0
13334,13350,0.002676,0.013514,0.04748,177.33,0,0,0,0,1,0,0,-2.54,14.04,2.55,-19.03,0,0,0,0
13335,13336,0.000228,0.001067,0,0,0,0,0,0,1,0,0,47.71,22.89,-47.7,-22.86,0,0,0,0
13356,13335,0.001686,0.008432,0.00404,177.51,0,0,0,0,1,0,0,5.22,24.77,-5.21,-25.14,0,0,0,0
13337,13347,0.00195,0.011144,0.00323,191.79,0,0,0,0,1,0,0,13.69,4.21,-13.69,-4.53,0,0,0,0
13338,13339,0.000283,0.001016,0,0,0,0,0,0,1,0,0,47.25,21.55,-47.24,-21.52,0,0,0,0
13341,13340,0.000513,0.03113,0,456.28,0,0,1.075,0,1,0,0,-161.47,-112.77,161.69,125.88,0,0,0,0
13340,13342,0.000271,0.001136,0,0,0,0,0,0,1,0,0,47.25,9.59,-47.24,-9.56,0,0,0,0
13351,13341,0.00056,0.003833,0.00391,229.5,0,0,0,0,1,0,0,-46.94,-54.9,46.96,54.67,0,0,0,0
13341,13356,0.000968,0.005439,0.00353,228.82,0,0,0,0,1,0,0,54.32,29.52,-54.29,-29.7,0,0,0,0
13343,13344,0.000209,0.001181,0,0,0,0,0,0,1,0,0,-17.54,-7.87,17.54,7.87,0,0,0,0
13343,13345,0.000202,0.001002,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13344,13361,0.003676,0.027074,0.02874,247.62,0,0,0,0,1,0,0,-108.95,7.11,109.36,-7.07,0,0,0,0
13357,13346,0.003481,0.017292,0.02294,228.91,0,0,0,0,1,0,0,56.82,-2.55,-56.71,0.72,0,0,0,0
13346,13360,0.002325,0.013697,0.01414,223.21,0,0,0,0,1,0,0,52.04,27.49,-51.96,-28.48,0,0,0,0
13347,13348,0.000237,0.001074,0,0,0,0,0,0,1,0,0,24.58,2.9,-24.58,-2.9,0,0,0,0
13349,13350,0.000239,0.001157,0,0,0,0,0,0,1,0,0,-44.03,-9.35,44.04,9.37,0,0,0,0
13351,13352,0.000206,0.001172,0,0,0,0,0,0,1,0,0,44.04,6.83,-44.03,-6.8,0,0,0,0
13353,13354,0.000202,0.001127,0,0,0,0,0,0,1,0,0,14.64,4.17,-14.64,-4.17,0,0,0,0
13353,13355,0.000213,0.001075,0,0,0,0,0,0,1,0,0,-14.64,-4.17,14.64,4.18,0,0,0,0
13489,13355,0.005807,0.033319,0.02527,259.53,0,0,0,0,1,0,0,116.52,24.88,-115.74,-23.06,0,0,0,0
13365,13357,0.008218,0.038425,0.02378,286.7,0,0,0,0,1,0,0,115.88,14.2,-114.82,-11.76,0,0,0,0
13358,13513,0.003105,0.018953,0.0127,206.72,0,0,0,0,1,0,0,8.88,-4.7,-8.88,3.37,0,0,0,0
13532,13358,0.017075,0.101799,0.05284,215.98,0,0,0,0,1,0,0,20.1,-8.17,-20.03,2.99,0,0,0,0
13360,13359,0.004224,0.018725,0.00542,195.28,0,0,0,0,1,0,0,25.74,22.29,-25.69,-22.63,0,0,0,0
13361,13362,0.000204,0.001018,0,0,0,0,0,0,1,0,0,23.6,2.4,-23.6,-2.39,0,0,0,0
13361,13593,0.000427,0.002864,0.00118,260.01,0,0,0,0,1,0,0,-132.96,4.68,133.03,-4.32,0,0,0,0
13363,13364,0.00029,0.001102,0,0,0,0,0,0,1,0,0,48.18,20.47,-48.17,-20.44,0,0,0,0
13363,13365,0.000221,0.001161,0,0,0,0,0,0,1,0,0,-48.18,-20.47,48.18,20.5,0,0,0,0
13365,13401,0.008071,0.048255,0.33362,287.37,0,0,0,0,1,0,0,-164.67,1.18,166.76,-24.46,0,0,0,0
13365,13401,0.008071,0.048255,0.33362,287.37,0,0,0,0,1,0,0,-164.67,1.18,166.76,-24.46,0,0,0,0
13365,13401,0.008071,0.048255,0.33362,287.37,0,0,0,0,1,0,0,-164.67,1.18,166.76,-24.46,0,0,0,0
13365,13401,0.008071,0.048255,0.33362,287.37,0,0,0,0,1,0,0,-164.67,1.18,166.76,-24.46,0,0,0,0
13365,13401,0.008071,0.048255,0.33362,287.37,0,0,0,0,1,0,0,-164.67,1.18,166.76,-24.46,0,0,0,0
13366,13367,0.000268,0.001047,0,0,0,0,0,0,1,0,0,-54.11,-6.56,54.12,6.59,0,0,0,0
13367,13375,0.039784,0.22466,0.0685,216.8,0,0,0,0,1,0,0,-27.06,4.44,27.37,-9.67,0,0,0,0
13367,13460,0.010554,0.074435,0.03719,253.98,0,0,0,0,1,0,0,-66.38,-1.05,66.84,0.42,0,0,0,0
13368,13369,0.000289,0.001041,0,0,0,0,0,0,1,0,0,15.54,2.49,-15.54,-2.49,0,0,0,0
13454,13368,0.009188,0.050792,0.01877,178.75,0,0,0,0,1,0,0,15.42,-5.21,-15.4,3.31,0,0,0,0
13370,13371,0.000292,0.00111,0,0,0,0,0,0,1,0,0,35.43,20.36,-35.43,-20.34,0,0,0,0
13383,13370,0.006305,0.034217,0.03998,193.89,0,0,0,0,1,0,0,-7.47,11.74,7.48,-15.93,0,0,0,0
13384,13370,0.010838,0.06203,0.01888,168.19,0,0,0,0,1,0,0,-1.17,7.49,1.18,-9.47,0,0,0,0
13370,13522,0.009536,0.047267,0.01964,226.07,0,0,0,0,1,0,0,-44.57,4.86,44.75,-6.06,0,0,0,0
13372,13373,0.000235,0.001018,0,0,0,0,0,0,1,0,0,35.43,8.28,-35.43,-8.27,0,0,0,0
13372,13383,0.00832,0.046642,0.01893,213.58,0,0,0,0,1,0,0,25.14,-13.38,-25.08,11.7,0,0,0,0
13372,13556,0.003685,0.019577,0.01565,236.09,0,0,0,0,1,0,0,-60.57,5.1,60.7,-6.08,0,0,0,0
13374,13375,0.000226,0.001134,0,0,0,0,0,0,1,0,0,-11.04,-2.39,11.04,2.39,0,0,0,0
13375,13382,0.031369,0.155278,0.07839,224.64,0,0,0,0,1,0,0,-38.41,7.28,38.9,-12.74,0,0,0,0
13376,13379,0.0001,0.002054,0,107.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13380,13376,0.014506,0.103076,0.01928,239.02,0,0,0,0,1,0,0,59.47,-13.31,-58.96,14.87,0,0,0,0
13377,13379,0.006288,0.194196,0,53.59,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13378,13379,0.006288,0.194196,0,53.59,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13381,13382,0.011093,0.075853,0.03069,243.71,0,0,0,0,1,0,0,67.43,-4.72,-66.93,5.02,0,0,0,0
13381,13388,0.008802,0.05756,0.03949,250.81,0,0,0,0,1,0,0,-81.38,2.81,81.96,-3.06,0,0,0,0
13383,20271,0.048871,0.264727,0.08703,177.89,0,0,0,0,1,0,0,6.53,-6.96,-6.51,-2.29,0,0,0,0
13383,20323,0.073951,0.319762,0.11082,191.16,0,0,0,0,1,0,0,7.01,-5.22,-6.98,-6.44,0,0,0,0
13383,20475,0.057196,0.409588,0.12232,189.84,0,0,0,0,1,0,0,5.99,-5.76,-5.97,-7.15,0,0,0,0
13383,20495,0.051355,0.300874,0.12022,191.38,0,0,0,0,1,0,0,6.22,-8.14,-6.2,-4.68,0,0,0,0
13384,13408,0.010097,0.048844,0.3184,189.56,0,0,0,0,1,0,0,-7.85,-9.14,7.86,-24.93,0,0,0,0
13385,13489,0.022022,0.129999,0.13928,232.82,0,0,0,0,1,0,0,57.34,-17.83,-56.63,7.26,0,0,0,0
13385,13663,0.006092,0.031913,0.01202,237.66,0,0,0,0,1,0,0,-69.5,-21.17,69.8,21.47,0,0,0,0
13386,13387,0.000295,0.001005,0,0,0,0,0,0,1,0,0,-48.7,-4.52,48.71,4.54,0,0,0,0
13387,13388,0.006864,0.035539,0.01645,206.83,0,0,0,0,1,0,0,-3.35,9.05,3.35,-10.7,0,0,0,0
13387,13392,0.00695,0.046551,0.03135,235.95,0,0,0,0,1,0,0,-63.06,1.88,63.33,-3.33,0,0,0,0
13387,13403,0.024364,0.137629,0.05876,202.97,0,0,0,0,1,0,0,-19.39,-2.81,19.48,-2.77,0,0,0,0
13387,13406,0.051993,0.335952,0.10545,218.64,0,0,0,0,1,0,0,37.09,-12.66,-36.37,6.29,0,0,0,0
13388,13389,0.000219,0.001107,0,0,0,0,0,0,1,0,0,48.71,17.09,-48.7,-17.06,0,0,0,0
13388,13399,0.002258,0.01258,0.03454,271.87,0,0,0,0,1,0,0,-134.02,-3.33,134.41,1.98,0,0,0,0
13390,13391,0.000254,0.001124,0,0,0,0,0,0,1,0,0,16.22,2.13,-16.22,-2.13,0,0,0,0
13390,13394,0.003919,0.023958,0.02925,276.56,0,0,0,0,1,0,0,87.5,5.85,-87.21,-7.2,0,0,0,0
13390,13394,0.003919,0.023958,0.02925,276.56,0,0,0,0,1,0,0,87.5,5.85,-87.21,-7.2,0,0,0,0
13390,13394,0.003919,0.023958,0.02925,276.56,0,0,0,0,1,0,0,87.5,5.85,-87.21,-7.2,0,0,0,0
13402,13390,0.007487,0.043223,0.04822,282.42,0,0,0,0,1,0,0,93.52,4.92,-92.9,-6.56,0,0,0,0
13402,13390,0.007487,0.043223,0.04822,282.42,0,0,0,0,1,0,0,93.52,4.92,-92.9,-6.56,0,0,0,0
13402,13390,0.007487,0.043223,0.04822,282.42,0,0,0,0,1,0,0,93.52,4.92,-92.9,-6.56,0,0,0,0
13392,13393,0.000205,0.001078,0,0,0,0,0,0,1,0,0,40.27,9.11,-40.26,-9.09,0,0,0,0
13392,13394,0.004279,0.022115,0.00556,260.83,0,0,0,0,1,0,0,-108.44,-6.57,108.92,8.51,0,0,0,0
13394,13395,0.000276,0.001065,0,0,0,0,0,0,1,0,0,40.27,13.02,-40.26,-13,0,0,0,0
13394,13397,0.002645,0.014264,0.00696,272.82,0,0,0,0,1,0,0,112.45,0.06,-112.13,0.93,0,0,0,0
13397,13396,0.000386,0.027045,0,521.64,0,0,1,0,1,0,0,-164.56,-53.26,164.67,61.01,0,0,0,0
13396,13398,0.000207,0.001096,0,0,0,0,0,0,1,0,0,-164.67,-61.01,164.73,61.32,0,0,0,0
13399,13397,0.00333,0.018559,0.00492,274.35,0,0,0,0,1,0,0,-102.6,-15.89,102.95,17.32,0,0,0,0
13399,13397,0.00333,0.018559,0.00492,274.35,0,0,0,0,1,0,0,-102.6,-15.89,102.95,17.32,0,0,0,0
13398,13524,0.001688,0.019816,0.28677,1139.9,0,0,0,0,1,0,0,-164.73,-61.32,165.19,35.39,0,0,0,0
13400,13401,0.000254,0.001146,0,0,0,0,0,0,1,0,0,-53.21,-10.9,53.22,10.94,0,0,0,0
13401,13622,0.001865,0.013839,0.00404,400.97,0,0,0,0,1,0,0,-125.51,20.13,125.79,-18.5,0,0,0,0
13403,13402,0.019398,0.13571,0.03638,236.77,0,0,0,0,1,0,0,-64.57,-4.02,65.35,5.6,0,0,0,0
13529,13402,0.014547,0.066415,0.49761,286.5,0,0,0,0,1,0,0,127.34,-35.53,-125.18,-8.84,0,0,0,0
13529,13402,0.014547,0.066415,0.49761,286.5,0,0,0,0,1,0,0,127.34,-35.53,-125.18,-8.84,0,0,0,0
13529,13402,0.014547,0.066415,0.49761,286.5,0,0,0,0,1,0,0,127.34,-35.53,-125.18,-8.84,0,0,0,0
13403,13404,0.00023,0.001012,0,0,0,0,0,0,1,0,0,45.09,6.79,-45.08,-6.77,0,0,0,0
13405,13406,0.00024,0.00117,0,0,0,0,0,0,1,0,0,-5.03,-9.21,5.03,9.21,0,0,0,0
13408,13406,0.041067,0.213382,0.15008,214.83,0,0,0,0,1,0,0,-30.94,1.64,31.34,-15.5,0,0,0,0
13407,13408,0.000217,0.00111,0,0,0,0,0,0,1,0,0,-13.71,-30.97,13.72,30.99,0,0,0,0
20271,13408,0.040692,0.249986,0.07846,178.92,0,0,0,0,1,0,0,-9.32,-0.5,9.36,-7.69,0,0,0,0
13409,13410,0.00025,0.001121,0,0,0,0,0,0,1,0,0,-9.98,-1.36,9.98,1.36,0,0,0,0
13410,13553,0.008682,0.050325,0.02908,243.74,0,0,0,0,1,0,0,-80.36,11.64,80.9,-11.67,0,0,0,0
13676,13411,0.003878,0.018268,0.0152,210.71,0,0,0,0,1,0,0,26.24,-6.95,-26.21,5.43,0,0,0,0
13411,13697,0.007519,0.048553,0.03728,198.19,0,0,0,0,1,0,0,17.08,-6.58,-17.06,2.7,0,0,0,0
13412,13413,0.000275,0.001126,0,0,0,0,0,0,1,0,0,4.76,0.28,-4.76,-0.28,0,0,0,0
13412,13615,0.015371,0.087538,0.05438,177.63,0,0,0,0,1,0,0,-4.76,-10.84,4.77,5.13,0,0,0,0
13414,13676,0.009235,0.038136,0.02398,213.67,0,0,0,0,1,0,0,-35.32,-8.16,35.43,6.05,0,0,0,0
13415,13416,0.000241,0.001075,0,0,0,0,0,0,1,0,0,-33.02,-10.26,33.02,10.27,0,0,0,0
13416,13426,0.01448,0.074975,0.02261,204.03,0,0,0,0,1,0,0,21.84,-2.97,-21.78,0.94,0,0,0,0
13508,13416,0.007013,0.027035,0.01361,229.74,0,0,0,0,1,0,0,55.07,6.64,-54.86,-7.3,0,0,0,0
13417,13418,0.000201,0.001115,0,0,0,0,0,0,1,0,0,-36.68,-7.36,36.68,7.37,0,0,0,0
13418,13538,0.003879,0.020536,0.01642,229.14,0,0,0,0,1,0,0,-54.08,-1.57,54.19,0.39,0,0,0,0
13419,13420,0.000255,0.001173,0,0,0,0,0,0,1,0,0,18.38,5.58,-18.38,-5.58,0,0,0,0
13419,13423,0.029152,0.169418,0.13212,217.81,0,0,0,0,1,0,0,32.15,-7.38,-31.86,-4.74,0,0,0,0
13419,13425,0.031445,0.193026,0.1113,230.68,0,0,0,0,1,0,0,-50.53,1.79,51.31,-8.76,0,0,0,0
13421,13422,0.000273,0.001113,0,0,0,0,0,0,1,0,0,17.59,4.67,-17.59,-4.67,0,0,0,0
13421,13423,0.000257,0.001052,0,0,0,0,0,0,1,0,0,-17.59,-35.74,17.6,35.75,0,0,0,0
13421,13424,0.000208,0.001038,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13423,74000,0.022594,0.104777,0.36343,198.18,0,0,0,0,1,0,0,14.26,-31.01,-14.19,-6.65,0,0,0,0
13426,13425,0.017356,0.104878,0.02471,209.62,0,0,0,0,1,0,0,25.16,-11.24,-25.04,9.36,0,0,0,0
13425,13615,0.021775,0.123479,0.07206,213.86,0,0,0,0,1,0,0,-31.7,-1.28,31.91,-5.23,0,0,0,0
13426,13573,0.01239,0.079383,0.03281,231.27,0,0,0,0,1,0,0,-56.99,-11.33,57.38,10.36,0,0,0,0
13427,13442,0.009036,0.06066,0.33254,245.22,0,0,0,0,1,0,0,69.31,-24.79,-68.9,-8.17,0,0,0,0
13428,13429,0.00022,0.001062,0,0,0,0,0,0,1,0,0,49.27,11.54,-49.27,-11.52,0,0,0,0
13428,13430,0.000269,0.001126,0,0,0,0,0,0,1,0,0,-49.27,-11.54,49.28,11.57,0,0,0,0
13432,13430,0.001788,0.007212,0.00701,234.44,0,0,0,0,1,0,0,66.58,1.58,-66.5,-2.04,0,0,0,0
13431,13434,0.000181,0.010236,0,468.64,0,0,1,0,1,0,0,80.08,14,-80.06,-13.38,0,0,0,0
13431,13438,0.000269,0.00118,0,0,0,0,0,0,1,0,0,-80.08,-14,80.09,14.08,0,0,0,0
13432,13434,0.000304,0.017171,0,393.64,0,0,1,0,1,0,0,-80.05,-12.33,80.06,13.38,0,0,0,0
13432,13437,-0.000426,-0.013094,0,107.14,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13433,13434,0.002627,0.148566,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13435,13437,0.008532,0.262301,0,53.57,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13436,13437,0.008532,0.262301,0,53.57,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13643,13438,0.00102,0.010633,0.25276,1167.89,0,0,0,0,1,0,0,-154.79,17.3,155.02,-42.3,0,0,0,0
13439,13440,0.022083,0.097651,0.05918,208.48,0,0,0,0,1,0,0,-27.26,-2.37,27.42,-3.35,0,0,0,0
13440,13446,0.017632,0.081152,0.06114,186.8,0,0,0,0,1,0,0,8.03,1.62,-8.01,-8.16,0,0,0,0
13440,13607,0.010973,0.081685,0.13789,220.2,0,0,0,0,1,0,0,-41.75,0.72,41.93,-14.32,0,0,0,0
13441,13442,0.017166,0.081825,0.05118,236.25,0,0,0,0,1,0,0,-58.42,6.46,58.98,-9.24,0,0,0,0
13445,13441,0.024104,0.122854,0.1911,253.18,0,0,0,0,1,0,0,-86.28,8.96,88.05,-20.19,0,0,0,0
13482,13441,0.010318,0.067914,0.02132,233.42,0,0,0,0,1,0,0,62.09,-4.28,-61.72,4.45,0,0,0,0
13443,13444,0.000251,0.001032,0,0,0,0,0,0,1,0,0,13.49,6.31,-13.49,-6.31,0,0,0,0
13443,13445,0.000278,0.001064,0,0,0,0,0,0,1,0,0,-13.49,-6.31,13.49,6.31,0,0,0,0
13445,13688,0.00395,0.021189,0.02742,212.92,0,0,0,0,1,0,0,20.1,-3.81,-20.08,0.99,0,0,0,0
74000,13445,0.020308,0.102346,0.07242,239.76,0,0,0,0,1,0,0,-52.14,6.54,52.68,-11.46,0,0,0,0
13446,13449,0.008505,0.042579,0.06672,210.84,0,0,0,0,1,0,0,19.55,-5.21,-19.52,-1.82,0,0,0,0
74013,13446,0.017434,0.099208,0.08052,221.33,0,0,0,0,1,0,0,23.57,-17.68,-23.45,9.78,0,0,0,0
13448,13447,0.00046,0.031951,0,449.04,0,0,1.00625,0,1,0,0,-157.57,-12.9,157.68,20.63,0,0,0,0
13447,74218,0.002285,0.025601,0.89725,1213.15,0,0,0,0,1,0,0,194.05,-64.2,-193.22,-20.41,0,0,0,0
13447,74250,0.002193,0.028368,0.67902,1393.24,0,0,0,0,1,0,0,-470.03,61.52,474.86,-69.43,0,0,0,0
74330,13447,0.000733,0.009018,0.15125,1155.33,0,0,0,0,1,0,0,-118.21,3.35,118.3,-17.95,0,0,0,0
13448,13688,0.011167,0.067148,0.03581,234.85,0,0,0,0,1,0,0,-53.5,-0.93,53.81,-1.01,0,0,0,0
74004,13448,0.012085,0.061164,0.03466,239.01,0,0,0,0,1,0,0,43.03,-18.15,-42.78,15.79,0,0,0,0
13448,74012,0.009785,0.057377,0.03406,247.62,0,0,0,0,1,0,0,81.14,11.16,-80.5,-10.98,0,0,0,0
13448,74109,0.017612,0.12055,0.11062,223.92,0,0,0,0,1,0,0,43.71,-5.06,-43.39,-4.24,0,0,0,0
13448,74327,0.002139,0.016915,0.0641,252.32,0,0,0,0,1,0,0,81.25,-19.01,-81.11,13.41,0,0,0,0
13449,13452,0.000373,0.011854,0,107.03,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13449,74115,0.055869,0.35995,0.08333,207.09,0,0,0,0,1,0,0,-21.35,-0.62,21.6,-6.76,0,0,0,0
13449,74251,0.018432,0.095234,0.13362,227.52,0,0,0,0,1,0,0,35.97,1.46,-35.73,-14.41,0,0,0,0
13450,13452,0.007106,0.225613,0,53.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13451,13452,0.007106,0.225613,0,53.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13453,13456,0.000318,0.01766,0,409.12,0,0,1,0,1,0,0,-2.41,-16.59,2.42,16.64,0,0,0,0
13453,13457,0.00029,0.001072,0,0,0,0,0,0,1,0,0,2.41,-73.95,-2.4,74,0,0,0,0
13454,13456,0.000121,0.006741,0,284.12,0,0,1,0,1,0,0,2.42,16.65,-2.42,-16.64,0,0,0,0
13532,13454,0.010022,0.059368,0.02281,257.63,0,0,0,0,1,0,0,-83.88,2.18,84.54,-0.66,0,0,0,0
13455,13456,0.002421,0.134349,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13524,13457,0.002476,0.02791,0.48832,1267.1,0,0,0,0,1,0,0,248.23,25.78,-246.79,-62.5,0,0,0,0
13457,13650,0.001122,0.012739,0.39979,1256,0,0,0,0,1,0,0,249.19,-11.51,-248.53,-23.57,0,0,0,0
13591,13458,0.007588,0.02655,0.00542,230.01,0,0,0,0,1,0,0,-57.64,8.47,57.88,-8.23,0,0,0,0
13460,13459,0.000427,0.024905,0,373.53,0,0,1,0,1,0,0,-12.76,19.18,12.76,-19.05,0,0,0,0
13459,13461,0.000293,0.001051,0,0,0,0,0,0,1,0,0,1.87,0.46,-1.87,-0.46,0,0,0,0
13459,13555,0.000568,0.007454,0.17407,1294.78,0,0,0,0,1,0,0,-314.6,-196.63,315.34,188.14,0,0,0,0
13459,20291,0.00347,0.039621,1.21111,1214.22,0,0,0,0,1,0,0,154.86,-69.43,-154.05,-45.9,0,0,0,0
20415,13459,0.000771,0.009516,0.23086,1071.13,0,0,0,0,1,0,0,-144.95,-1.77,145.11,-20.04,0,0,0,0
13460,20048,0.022077,0.111396,0.0547,224.44,0,0,0,0,1,0,0,40.44,-8.66,-40.08,4.78,0,0,0,0
13462,13463,0.000214,0.001085,0,0,0,0,0,0,1,0,0,137.31,-15.31,-137.27,15.51,0,0,0,0
13463,13647,0.000491,0.003519,0.00087,244.93,0,0,0,0,1,0,0,79.77,3.69,-79.75,-3.57,0,0,0,0
13463,13690,0.000151,0.0009,0.00023,199.11,0,0,0,0,1,0,0,-22.08,-2.28,22.08,2.26,0,0,0,0
13465,13464,0.000548,0.03051,0,350.42,0,0,1,0,1,0,0,-44.8,-4.5,44.81,5.07,0,0,0,0
13464,13466,0.000407,0.025882,0,456.82,0,0,1,0,1,0,0,-86.48,19.56,86.5,-17.68,0,0,0,0
13464,13643,0.000513,0.005707,0.18157,1022.57,0,0,0,0,1,0,0,-32.58,-20.43,32.58,0.77,0,0,0,0
13467,13468,0.003534,0.109836,0,130.65,0,0,1.01875,0,1,0,0,-100.14,25.64,100.5,-14.47,0,0,0,0
13467,13469,0.000274,0.001151,0,0,0,0,0,0,1,0,0,2.04,0.94,-2.04,-0.94,0,0,0,0
13591,13467,0.002896,0.018636,0.00972,261.61,0,0,0,0,1,0,0,-109.64,22.2,109.98,-21.12,0,0,0,0
13617,13467,0.002757,0.01089,0.00595,208.57,0,0,0,0,1,0,0,28.09,-5.07,-28.07,4.5,0,0,0,0
13471,13470,0.000126,0.009831,0,1276.43,0,0,1,0,1,0,0,81.6,23.72,-81.59,-23.05,0,0,0,0
13470,13475,9.3e-05,0.006888,0,1379.97,0,0,1,0,1,0,0,-165.06,9.86,165.08,-8.09,0,0,0,0
13470,13476,9.7e-05,0.007098,0,1379.32,0,0,1,0,1,0,0,-139.13,9.39,139.14,-8.09,0,0,0,0
13470,13477,8.4e-05,0.005589,0,1378.05,0,0,1,0,1,0,0,-165.06,9.53,165.08,-8.09,0,0,0,0
13470,13478,0.000132,0.00972,0,1377.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13470,13479,0.00017,0.010586,0,1375.54,0,0,1,0,1,0,0,-131.25,9.82,131.28,-8.09,0,0,0,0
13470,13480,4.2e-05,0.003103,0,1375.09,0,0,1,0,1,0,0,-96.68,8.36,96.69,-8.09,0,0,0,0
13470,13506,4e-05,0.001067,0.80945,4000.04,0,0,0,0,1,0,0,274.96,-211.57,-274.92,126.58,0,0,0,0
13695,13470,0.000115,0.003331,1.48725,4180.75,0,0,0,0,1,0,0,-940.36,273.65,941.43,-401.9,0,0,0,0
13471,13474,0.000985,0.062869,0,391.9,0,0,1,0,1,0,0,54.45,2.69,-54.43,-0.94,0,0,0,0
13471,13537,0.000328,0.004005,0.16717,1132.11,0,0,0,0,1,0,0,-136.06,-26.4,136.11,9.27,0,0,0,0
13472,13474,-0.000451,-0.028751,0,366.9,0,0,1,0,1,0,0,-54.44,-1.74,54.43,0.94,0,0,0,0
13473,13474,0.00311,0.198487,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13482,13481,0.000279,0.019412,0,382.46,0,0,1,0,1,0,0,-66.07,3.13,66.08,-2.33,0,0,0,0
13481,13483,0.000623,0.033286,0,418.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13643,13481,0.003082,0.036065,0.93073,1174.88,0,0,0,0,1,0,0,147.96,-37.51,-147.33,-55.6,0,0,0,0
13481,74250,0.001934,0.021655,0.63603,1123.41,0,0,0,0,1,0,0,81.25,57.94,-80.98,-121.67,0,0,0,0
13485,13484,0.00075,0.041773,0,399.81,0,0,1,0,1,0,0,-86.26,16.99,86.32,-14.03,0,0,0,0
13484,13486,0.000183,0.012174,0,478.61,0,0,1,0,1,0,0,-148.71,23.98,148.75,-21.42,0,0,0,0
13484,13487,0.00044,0.025367,0,478.49,0,0,1,0,1,0,0,-148.66,26.78,148.75,-21.42,0,0,0,0
13484,13505,0.000635,0.008057,0.14053,1183.99,0,0,0,0,1,0,0,197.16,-10.2,-196.94,-2.06,0,0,0,0
13484,13619,0.000529,0.006433,0.15871,1194.89,0,0,0,0,1,0,0,-221.76,1.35,222,-15.56,0,0,0,0
13529,13485,0.004647,0.028246,0.00824,242.84,0,0,0,0,1,0,0,-60.72,23.43,60.9,-23.23,0,0,0,0
13485,13591,0.006067,0.031969,0.06053,278.6,0,0,0,0,1,0,0,-102.82,16.95,103.43,-20.34,0,0,0,0
13485,13591,0.006067,0.031969,0.06053,278.6,0,0,0,0,1,0,0,-102.82,16.95,103.43,-20.34,0,0,0,0
13485,13591,0.006067,0.031969,0.06053,278.6,0,0,0,0,1,0,0,-102.82,16.95,103.43,-20.34,0,0,0,0
13489,13488,0.000786,0.034042,0,358.79,0,0,1.0125,0,1,0,0,-59.89,-32.14,59.92,33.65,0,0,0,0
13488,13490,0.000287,0.001178,0,0,0,0,0,0,1,0,0,2.98,1.71,-2.98,-1.71,0,0,0,0
13488,13491,0.000294,0.001146,0,0,0,0,0,0,1,0,0,-25.59,-16.16,25.59,16.17,0,0,0,0
13491,13592,0.001459,0.018019,0.38108,1249.95,0,0,0,0,1,0,0,-156.23,0.79,156.57,-36.97,0,0,0,0
13650,13491,0.000981,0.012209,0.27241,1237.6,0,0,0,0,1,0,0,-130.48,-9.97,130.64,-16.96,0,0,0,0
13492,13495,0.000427,0.011561,0,234.56,0,0,1,0,1,0,0,-16.24,0.33,16.24,-0.3,0,0,0,0
13493,13495,0.004312,0.116793,0,117.28,0,0,1,0,1,0,0,16.25,0,-16.24,0.3,0,0,0,0
13494,13495,0.004312,0.116793,0,117.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13497,13496,0.000104,0.007728,0,1181.72,0,0,1,0,1,0,0,-16.08,105.41,16.09,-104.6,0,0,0,0
13496,13499,0.000157,0.011317,0,1738.67,0,0,1.03125,0,1,0,0,-229.32,23.68,229.4,-17.64,0,0,0,0
13496,13500,6.8e-05,0.005439,0,1733.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13496,13501,6.9e-05,0.005188,0,1733.72,0,0,1.025,0,1,0,0,-290.02,21.99,290.08,-17.64,0,0,0,0
13496,13502,0.000102,0.008177,0,1724.91,0,0,1.03125,0,1,0,0,-304.73,25.31,304.83,-17.64,0,0,0,0
13496,13503,9e-05,0.007242,0,1724.62,0,0,1.025,0,1,0,0,-231.1,21.51,231.15,-17.64,0,0,0,0
13496,13504,5.6e-05,0.003705,0,1723.91,0,0,1.025,0,1,0,0,-316.64,21.34,316.7,-17.64,0,0,0,0
13496,13523,0.000331,0.008904,5.97516,4233.6,0,0,0,0,1,0,0,1111.6,-615.22,-1107.45,76.64,0,0,0,0
13631,13496,0.0001,0.002837,1.31045,4092.02,0,0,0,0,1,0,0,-1034.44,223.07,1035.52,-332.3,0,0,0,0
13496,13695,0.000178,0.005302,2.1918,4094.2,0,0,0,0,1,0,0,-791.39,-278.87,792.48,76.85,0,0,0,0
13498,13497,0.000501,0.030672,0,339.62,0,0,1,0,1,0,0,-32.43,16.82,32.44,-16.44,0,0,0,0
13497,13505,0.00021,0.001041,0,0,0,0,0,0,1,0,0,-16.36,-88.97,16.38,89.05,0,0,0,0
13516,13505,0.000445,0.005546,0.06585,1217,0,0,0,0,1,0,0,247.6,1.45,-247.35,-5.41,0,0,0,0
13505,13621,0.000844,0.010705,0.27607,1336.14,0,0,0,0,1,0,0,423.31,0.91,-421.91,-12.73,0,0,0,0
13507,13506,6.2e-05,0.00471,0,1430.34,0,0,1,0,1,0,0,287.64,43.74,-287.59,-40.01,0,0,0,0
13506,13509,0.000101,0.007479,0,1563.97,0,0,1,0,1,0,0,-228.82,29.25,228.87,-25.51,0,0,0,0
13506,13510,9.5e-05,0.008588,0,1562.09,0,0,1,0,1,0,0,-228.82,29.81,228.87,-25.51,0,0,0,0
13506,13511,7.1e-05,0.006502,0,1559.25,0,0,1,0,1,0,0,-228.83,28.76,228.87,-25.51,0,0,0,0
13695,13506,8e-05,0.002276,1.58513,4217.11,0,0,0,0,1,0,0,-1247.69,349.78,1248.97,-483.12,0,0,0,0
13508,13507,0.00052,0.027369,0,375.38,0,0,1,0,1,0,0,-55.07,-6.64,55.08,7.43,0,0,0,0
13537,13507,0.000138,0.001672,0.03586,1164.43,0,0,0,0,1,0,0,171.02,-32.82,-170.98,29.46,0,0,0,0
13512,13647,0.005749,0.031968,0.02671,243.13,0,0,0,0,1,0,0,-76.53,5.4,76.85,-6.44,0,0,0,0
13513,13582,0.008141,0.056508,0.05878,220.81,0,0,0,0,1,0,0,26.56,-5,-26.5,-0.87,0,0,0,0
13514,13515,0.0054,0.154684,0,89.93,0,0,1,0,1,0,0,-44.04,10.05,44.14,-7.18,0,0,0,0
13635,13514,0.012274,0.076812,0.02977,208.6,0,0,0,0,1,0,0,-31.21,6.79,31.32,-9.34,0,0,0,0
13514,13683,0.00611,0.033383,0.01119,190.62,0,0,0,0,1,0,0,7.72,-2.46,-7.71,1.25,0,0,0,0
13517,13516,0.000643,0.030825,0,402.62,0,0,1,0,1,0,0,-90.19,22.7,90.24,-20.26,0,0,0,0
13516,13518,0.000228,0.015855,0,483.85,0,0,1,0,1,0,0,-119.8,23.77,119.83,-21.59,0,0,0,0
13516,13519,0.000322,0.01648,0,480.56,0,0,1,0,1,0,0,-132.34,24.35,132.39,-21.59,0,0,0,0
13516,13520,0.000467,0.027891,0,479.72,0,0,1,0,1,0,0,-149.8,27.57,149.9,-21.59,0,0,0,0
13516,13521,0.001486,0.076261,0,152.25,0,0,1,0,1,0,0,-7.46,1.34,7.46,-1.3,0,0,0,0
13516,13619,0.0007,0.007982,0.18419,1185.93,0,0,0,0,1,0,0,-205.56,6.4,205.84,-23.17,0,0,0,0
13660,13517,0.005604,0.020278,0.0152,210.55,0,0,0,0,1,0,0,-20.88,11.16,20.91,-12.71,0,0,0,0
13522,13556,0.000363,0.001968,0.00056,186.11,0,0,0,0,1,0,0,13.3,-0.72,-13.3,0.66,0,0,0,0
13524,13523,8e-05,0.005883,0,1486.02,0,0,1,0,1,0,0,-432.82,-87.8,432.96,98.2,0,0,0,0
13523,13526,0.000106,0.007042,0,1281.11,0,0,1,0,1,0,0,-124.15,7.06,124.17,-6.08,0,0,0,0
13523,13527,0.00012,0.01011,0,1280.43,0,0,1,0,1,0,0,-68.06,6.51,68.07,-6.08,0,0,0,0
13523,13528,0.000123,0.008829,0,1279.86,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13523,13554,0.000617,0.018942,9.29809,4347.66,0,0,0,0,1,0,0,1429.75,-341.41,-1418.27,-335.02,0,0,0,0
13523,13554,0.000617,0.018942,9.29809,4347.66,0,0,0,0,1,0,0,1429.75,-341.41,-1418.27,-335.02,0,0,0,0
13523,13580,0.000308,0.009053,6.26692,4286.35,0,0,0,0,1,0,0,684.44,-220.98,-683.1,-431.25,0,0,0,0
13681,13523,0.000296,0.008162,4.65478,4266.9,0,0,0,0,1,0,0,1368.11,-401.12,-1362.97,30.39,0,0,0,0
13523,13695,0.000403,0.010827,7.38366,4255.5,0,0,0,0,1,0,0,-1314.25,-118.18,1320.8,-516.94,0,0,0,0
13525,13524,0.000214,0.013017,0,322.26,0,0,1,0,1,0,0,-19.39,-26.5,19.4,26.63,0,0,0,0
13525,13663,0.006812,0.035077,0.01274,191.96,0,0,0,0,1,0,0,12.1,23.91,-12.06,-25.06,0,0,0,0
13529,13530,0.001668,0.062643,0,140.4,0,0,1.0125,0,1,0,0,-60.76,17.9,60.82,-15.55,0,0,0,0
13529,13531,0.000206,0.0011,0,0,0,0,0,0,1,0,0,1.96,0.22,-1.96,-0.22,0,0,0,0
13529,13575,0.024754,0.122037,0.05167,225.68,0,0,0,0,1,0,0,-46.01,8.87,46.52,-12.03,0,0,0,0
13529,13635,0.006823,0.031019,0.00742,263.52,0,0,0,0,1,0,0,-124.52,24.83,125.52,-21.09,0,0,0,0
13529,13660,0.004471,0.019628,0.00656,253.35,0,0,0,0,1,0,0,-91.96,31.34,92.35,-30.37,0,0,0,0
13532,13535,0.000534,0.016384,0,186.52,0,0,1,0,1,0,0,-22.88,1.75,22.89,-1.67,0,0,0,0
13532,13536,0.000299,0.001026,0,0,0,0,0,0,1,0,0,4.62,1.49,-4.62,-1.49,0,0,0,0
13533,13535,0.005073,0.155698,0,93.26,0,0,1,0,1,0,0,9.9,-0.64,-9.89,0.78,0,0,0,0
13534,13535,0.005073,0.155698,0,93.26,0,0,1,0,1,0,0,13,-0.64,-12.99,0.89,0,0,0,0
13538,13537,0.000516,0.027613,0,374.09,0,0,1,0,1,0,0,-54.19,-0.39,54.2,1.15,0,0,0,0
13537,13539,0.000463,0.034252,0,496.53,0,0,1.01875,0,1,0,0,-154.56,25.4,154.67,-17.24,0,0,0,0
13537,13540,0.000261,0.014195,0,493.59,0,0,1.01875,0,1,0,0,-154.61,20.59,154.67,-17.24,0,0,0,0
13537,13541,0.000349,0.021768,0,493.47,0,0,1.01875,0,1,0,0,-154.59,22.4,154.67,-17.24,0,0,0,0
13537,13542,0.000533,0.022092,0,493.37,0,0,1.01875,0,1,0,0,-154.54,22.47,154.67,-17.24,0,0,0,0
13675,13537,0.000842,0.009128,0.15668,1226.91,0,0,0,0,1,0,0,-256.4,57.62,256.95,-68.46,0,0,0,0
13543,13546,0.000417,0.023202,0,437.95,0,0,1,0,1,0,0,43.96,-30.92,-43.95,31.57,0,0,0,0
13543,13547,0.000242,0.001021,0,0,0,0,0,0,1,0,0,-4.18,28.59,4.18,-28.58,0,0,0,0
13544,13546,-9.1e-05,-0.005075,0,362.64,0,0,1,0,1,0,0,-43.72,31.44,43.72,-31.58,0,0,0,0
13544,74114,0.039969,0.175397,0.05839,235.06,0,0,0,0,1,0,0,60.99,-12.97,-59.54,13.21,0,0,0,0
74251,13544,0.012346,0.060326,0.01546,205.77,0,0,0,0,1,0,0,-21.04,-0.77,21.09,-0.59,0,0,0,0
13545,13546,0.00207,0.115023,0,75.31,0,0,1,0,1,0,0,-0.24,-0.02,0.24,0.02,0,0,0,0
13595,13547,0.001026,0.012445,0.20134,1291.05,0,0,0,0,1,0,0,291.41,-24.2,-290.57,13.43,0,0,0,0
13547,74250,0.000492,0.00635,0.12213,1090.82,0,0,0,0,1,0,0,-67.87,83.85,67.93,-95.7,0,0,0,0
13547,74330,0.003787,0.03992,0.9985,1339.59,0,0,0,0,1,0,0,354.25,-68.69,-349.67,12.89,0,0,0,0
13549,13548,0.000935,0.041152,0,427.72,0,0,1.0375,0,1,0,0,-129.62,6.5,129.77,0.14,0,0,0,0
13548,13588,0.003358,0.034273,0.76701,1371.67,0,0,0,0,1,0,0,-452.82,-10.21,459.44,-3.43,0,0,0,0
13550,13551,0.002249,0.069481,0,173.09,0,0,0.99375,0,1,0,0,-132.23,26.35,132.61,-14.78,0,0,0,0
13550,13552,0.002512,0.079784,0,173.09,0,0,0.99375,0,1,0,0,-132.19,28.12,132.61,-14.78,0,0,0,0
13550,13553,0.000249,0.00107,0,0,0,0,0,0,1,0,0,263.28,-54.87,-263.12,55.58,0,0,0,0
13553,13615,0.010985,0.063556,0.02175,212.38,0,0,0,0,1,0,0,29.25,-0.5,-29.16,-1.33,0,0,0,0
13676,13553,0.000203,0.000654,0.00029,273.08,0,0,0,0,1,0,0,-152.92,43.54,152.97,-43.41,0,0,0,0
13555,13554,0.000116,0.009383,0,1480.84,0,0,1,0,1,0,0,-388.09,-178.65,388.29,194.79,0,0,0,0
13554,13559,8.7e-05,0.006969,0,1383.46,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13554,13560,0.000129,0.009636,0,1381.04,0,0,1.025,0,1,0,0,-166.45,21.15,166.49,-18.56,0,0,0,0
13554,13561,0.000109,0.008093,0,1380.16,0,0,1.025,0,1,0,0,-166.46,20.74,166.49,-18.56,0,0,0,0
20321,13554,0.000292,0.008521,6.3209,4332.88,0,0,0,0,1,0,0,-887.18,-279.54,889.28,-353.18,0,0,0,0
20321,13554,0.000292,0.008521,6.3209,4332.88,0,0,0,0,1,0,0,-887.18,-279.54,889.28,-353.18,0,0,0,0
13554,20387,0.000464,0.012548,5.56725,4202.74,0,0,0,0,1,0,0,1002.59,-177.36,-998.27,-309.43,0,0,0,0
13555,13558,0.000625,0.043885,0,478.33,0,0,1,0,1,0,0,72.75,-9.49,-72.72,11.71,0,0,0,0
13556,13558,-0.000137,-0.009635,0,403.33,0,0,1,0,1,0,0,-72.73,11.23,72.72,-11.71,0,0,0,0
13556,20156,0.02555,0.125901,0.08032,214.22,0,0,0,0,1,0,0,25.33,-5.8,-25.18,-1.98,0,0,0,0
13557,13558,0.00317,0.222399,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13562,13565,0.000294,0.016962,0,651.06,0,0,1,0,1,0,0,294.87,61.68,-294.62,-47.22,0,0,0,0
13562,13568,0.0001,0.0001,0,757.79,0,0,1.03125,0,1,0,0,-24.32,0.06,24.32,-0.06,0,0,0,0
13562,13588,0.000606,0.007152,0.1974,1160.3,0,0,0,0,1,0,0,-441.5,-50.25,442.62,42.32,0,0,0,0
13650,13562,0.001455,0.014655,0.42618,1317.24,0,0,0,0,1,0,0,160.9,-53.92,-160.53,12.37,0,0,0,0
13563,13565,8.4e-05,0.004864,0,526.06,0,0,1,0,1,0,0,-294.55,-43.07,294.62,47.22,0,0,0,0
13564,13565,0.002527,0.145627,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13566,13568,0.000268,0.02163,0,378.89,0,0,1,0,1,0,0,11.73,0,-11.73,0.03,0,0,0,0
13567,13568,0.000268,0.02163,0,378.89,0,0,1,0,1,0,0,12.59,0,-12.59,0.03,0,0,0,0
13569,13570,0.002695,0.08881,0,126.1,0,0,1,0,1,0,0,-69.36,-6.99,69.48,10.92,0,0,0,0
13569,13617,0.00369,0.014179,0.00828,222.69,0,0,0,0,1,0,0,45.77,8.92,-45.69,-9.55,0,0,0,0
13572,13571,0.000437,0.028709,0,433.04,0,0,1.05,0,1,0,0,-118.75,-63.16,118.83,68.47,0,0,0,0
13573,13638,0.002258,0.012598,0.00665,245.93,0,0,0,0,1,0,0,-81.47,2.03,81.61,-1.98,0,0,0,0
13574,13575,0.000204,0.001044,0,0,0,0,0,0,1,0,0,72,-10.37,-71.99,10.42,0,0,0,0
13575,13591,0.005467,0.026028,0.02601,199.64,0,0,0,0,1,0,0,25.47,1.62,-25.44,-4.31,0,0,0,0
13576,13577,0.009574,0.31418,0,60.16,0,0,1,0,1,0,0,-23.27,-5.58,23.33,7.26,0,0,0,0
13576,13578,0.00747,0.196598,0,71.52,0,0,1,0,1,0,0,-32.19,-5.3,32.26,7.26,0,0,0,0
13576,13579,0.000208,0.001133,0,0,0,0,0,0,1,0,0,55.46,10.88,-55.46,-10.84,0,0,0,0
13579,13664,0.006058,0.031314,0.14881,227.22,0,0,0,0,1,0,0,-48.33,-8.1,48.46,-7.17,0,0,0,0
13581,13580,0.000111,0.007821,0,1579.18,0,0,1,0,1,0,0,-603.02,-41.89,603.4,68.31,0,0,0,0
13581,13580,0.000111,0.007821,0,1579.18,0,0,1,0,1,0,0,-603.02,-41.89,603.4,68.31,0,0,0,0
13580,13583,0.000142,0.011606,0,1085.78,0,0,1,0,1,0,0,-23.97,2.02,23.97,-1.96,0,0,0,0
13580,13584,0.000254,0.018477,0,970.61,0,0,1,0,1,0,0,-33.8,2.15,33.81,-1.96,0,0,0,0
13580,13585,0.000186,0.016658,0,853.18,0,0,1,0,1,0,0,-14.06,0.77,14.06,-0.74,0,0,0,0
13580,13587,0.00026,0.021084,0,813.3,0,0,1,0,1,0,0,-6.96,0.4,6.96,-0.39,0,0,0,0
13580,13631,0.000262,0.007499,4.46471,4222.83,0,0,0,0,1,0,0,-1719.54,41.62,1726.84,-316.22,0,0,0,0
13580,20321,0.000801,0.022112,13.36136,4166.89,0,0,0,0,1,0,0,1274.64,-625.6,-1262.64,-506.36,0,0,0,0
13582,13581,0.000735,0.035205,0,480,0,0,1,0,1,0,0,-209.8,-16.72,210.11,31.41,0,0,0,0
13581,13586,0.000731,0.046204,0,270.44,0,0,1,0,1,0,0,-11.7,0.84,11.7,-0.78,0,0,0,0
13581,13588,0.000201,0.001027,0,0,0,0,0,0,1,0,0,1007.63,51.53,-1005.74,-41.87,0,0,0,0
