F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
13588,13656,0.002783,0.031203,0.4839,1105.95,0,0,0,0,1,0,0,103.68,2.98,-103.38,-51.16,0,0,0,0
13589,13590,0.003511,0.105317,0,133.9,0,0,1,0,1,0,0,-102.64,25.62,103,-14.83,0,0,0,0
13589,13591,0.000284,0.001063,0,0,0,0,0,0,1,0,0,102.64,-25.62,-102.61,25.73,0,0,0,0
13593,13592,0.000542,0.033019,0,402.44,0,0,1,0,1,0,0,-118.41,3.32,118.48,1.06,0,0,0,0
13592,13667,0.001524,0.01837,0.29557,1325.02,0,0,0,0,1,0,0,-275.06,35.92,276.18,-53.52,0,0,0,0
13595,13594,8.2e-05,0.007324,0,1524.82,0,0,1,0,1,0,0,-540.46,30.13,540.69,-9.51,0,0,0,0
13594,13597,7e-05,0.004884,0,1296.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13594,13598,0.000166,0.012938,0,1295.56,0,0,1,0,1,0,0,-88.01,-48.85,88.03,50.11,0,0,0,0
13594,13599,0.000164,0.011542,0,1294.39,0,0,1,0,1,0,0,-115.65,-48.36,115.67,50.11,0,0,0,0
13596,13595,0.000459,0.028922,0,364.29,0,0,1,0,1,0,0,-47.4,10.89,47.41,-10.23,0,0,0,0
13595,74250,0.001163,0.015757,0.42526,1216.69,0,0,0,0,1,0,0,201.65,4.3,-201.18,-42.05,0,0,0,0
13596,74113,0.02984,0.165693,0.0855,227.18,0,0,0,0,1,0,0,47.4,-10.89,-46.75,5.56,0,0,0,0
13600,13657,0.001714,0.009642,0.00451,194.75,0,0,0,0,1,0,0,15.94,11.54,-15.93,-12,0,0,0,0
13679,13600,0.001723,0.010085,0.01441,182.07,0,0,0,0,1,0,0,-7.92,-1.15,7.92,-0.41,0,0,0,0
13601,13604,-0.000264,-0.009067,0,224.41,0,0,1,0,1,0,0,-12.17,-5.57,12.16,5.56,0,0,0,0
13601,13633,0.004701,0.023315,0.03123,174.76,0,0,0,0,1,0,0,-0.42,-5.03,0.42,1.64,0,0,0,0
13601,13655,0.019463,0.107597,0.13584,248.49,0,0,0,0,1,0,0,90.97,-5.34,-89.49,-0.95,0,0,0,0
13657,13601,0.001432,0.008895,0.00559,208.49,0,0,0,0,1,0,0,32.09,-13.44,-32.07,12.94,0,0,0,0
13601,13679,0.001621,0.007641,0.00169,221.71,0,0,0,0,1,0,0,-46.32,3,46.35,-3.03,0,0,0,0
13602,13604,0.003607,0.123733,0,112.2,0,0,1,0,1,0,0,12.17,5.76,-12.16,-5.56,0,0,0,0
13603,13604,0.003607,0.123733,0,112.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13605,13606,0.003403,0.117653,0,128.57,0,0,1,0,1,0,0,-65.26,19.27,65.41,-14.24,0,0,0,0
13605,13607,0.000265,0.00111,0,0,0,0,0,0,1,0,0,65.26,-19.27,-65.25,19.31,0,0,0,0
13605,13608,0.000208,0.001198,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13605,13609,0.000203,0.001064,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13605,13610,0.000229,0.001014,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13638,13607,0.002609,0.016475,0.00613,204.31,0,0,0,0,1,0,0,-23.31,4.41,23.32,-4.99,0,0,0,0
13611,13612,0.007327,0.251003,0,65.57,0,0,1.00625,0,1,0,0,-15.98,1.4,16,-0.78,0,0,0,0
13611,13613,0.086864,2.143596,0,9.36,0,0,1,0,1,0,0,-5.24,0.92,5.26,-0.35,0,0,0,0
13633,13611,0.033494,0.204546,0.06922,211.1,0,0,0,0,1,0,0,31.58,-3.21,-31.27,-2.36,0,0,0,0
13655,13611,0.012309,0.063546,0.01303,227.58,0,0,0,0,1,0,0,-52.18,0.22,52.49,0.04,0,0,0,0
13614,13615,0.00023,0.00106,0,0,0,0,0,0,1,0,0,7.52,-1.44,-7.52,1.44,0,0,0,0
13617,13616,0.000523,0.03074,0,315.61,0,0,1,0,1,0,0,17.6,14.62,-17.6,-14.47,0,0,0,0
13616,13618,0.000331,0.021104,0,526.22,0,0,1,0,1,0,0,-171.4,34.91,171.49,-28.94,0,0,0,0
13616,13619,0.000297,0.00112,0,0,0,0,0,0,1,0,0,188.99,-20.44,-188.89,20.82,0,0,0,0
13619,13675,0.001317,0.014208,0.50862,1202.07,0,0,0,0,1,0,0,-238.95,17.91,239.67,-64.98,0,0,0,0
13620,13624,0.000258,0.019011,0,1507.64,0,0,1,0,1,0,0,233.91,22.87,-233.77,-13.09,0,0,0,0
13620,13625,0.000105,0.009119,0,1664.47,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13620,13626,4.8e-05,0.004118,0,1662.83,0,0,1,0,1,0,0,-246.06,17.19,246.09,-14.86,0,0,0,0
13620,13627,9e-05,0.006117,0,1662.45,0,0,1,0,1,0,0,-230.18,17.9,230.23,-14.86,0,0,0,0
13620,13628,0.000126,0.010685,0,1661.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13620,13629,8.9e-05,0.006741,0,1658.96,0,0,1,0,1,0,0,-303.2,20.66,303.28,-14.86,0,0,0,0
13620,13630,6.8e-05,0.005771,0,1658.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13620,13631,0.000201,0.001106,0,0,0,0,0,0,1,0,0,545.55,-78.62,-544.98,81.74,0,0,0,0
13622,13621,0.000453,0.030352,0,430.69,0,0,1,0,1,0,0,-125.79,18.5,125.86,-13.94,0,0,0,0
13621,13624,-0.000125,-0.009216,0,1407.64,0,0,1,0,1,0,0,-233.84,-17.83,233.77,13.09,0,0,0,0
13623,13624,0.000689,0.050793,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13666,13631,0.000167,0.004392,2.32019,4150,0,0,0,0,1,0,0,-949.52,-164.63,950.94,-46.22,0,0,0,0
13634,13635,0.00028,0.001102,0,0,0,0,0,0,1,0,0,94.34,-14.21,-94.32,14.3,0,0,0,0
13634,13636,0.00024,0.001177,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13637,13640,0.000949,0.046472,0,527.06,0,0,1,0,1,0,0,58.33,3.4,-58.3,-1.94,0,0,0,0
13637,13641,0.000512,0.028771,0,378.05,0,0,1.03125,0,1,0,0,-49.22,9.78,49.23,-9.07,0,0,0,0
13637,13642,0.000558,0.02863,0,323.23,0,0,1.03125,0,1,0,0,-34.86,6.25,34.87,-5.9,0,0,0,0
13637,13643,0.000237,0.001037,0,0,0,0,0,0,1,0,0,25.75,-19.43,-25.75,19.44,0,0,0,0
13637,13644,0.000256,0.001136,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13638,13640,-0.000322,-0.015747,0,377.06,0,0,1,0,1,0,0,-58.31,-2.44,58.3,1.94,0,0,0,0
13639,13640,0.002783,0.136257,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13646,13645,9.6e-05,0.006494,0,1388.31,0,0,1,0,1,0,0,-165.95,-29.55,165.98,31.28,0,0,0,0
13645,13649,0.000275,0.001004,0,0,0,0,0,0,1,0,0,320.54,-85.49,-320.26,86.53,0,0,0,0
13647,13646,0.000317,0.018438,0,448.19,0,0,1,0,1,0,0,-153.99,-0.38,154.06,4.51,0,0,0,0
13646,13648,0.000261,0.001078,0,0,0,0,0,0,1,0,0,60.2,19.65,-60.19,-19.61,0,0,0,0
13689,13648,3.8e-05,0.000465,0.00721,1265.07,0,0,0,0,1,0,0,303.6,89.36,-303.56,-89.68,0,0,0,0
13651,13650,0.000244,0.016193,0,547.2,0,0,1.01875,0,1,0,0,-304.13,-67.31,304.36,82.5,0,0,0,0
13650,13654,0.0001,0.004839,0,641.08,0,0,1.0125,0,1,0,0,-12.93,1.03,12.93,-1.02,0,0,0,0
13652,13654,0.000913,0.048213,0,320.54,0,0,1,0,1,0,0,5.95,-0.49,-5.94,0.51,0,0,0,0
13653,13654,0.000913,0.048213,0,320.54,0,0,1,0,1,0,0,6.99,-0.49,-6.99,0.51,0,0,0,0
13657,13656,0.000337,0.028663,0,423.57,0,0,1.00625,0,1,0,0,-134.53,30.84,134.59,-25.73,0,0,0,0
13656,13658,0.000465,0.026865,0,300.14,0,0,1,0,1,0,0,-10.22,0.72,10.22,-0.7,0,0,0,0
13656,13659,0.000458,0.028884,0,298,0,0,1,0,1,0,0,-20.99,1.36,20.99,-1.23,0,0,0,0
13660,13661,0.004295,0.12431,0,107.12,0,0,1.05,0,1,0,0,-56.49,15.08,56.64,-10.8,0,0,0,0
13660,13662,0.010512,0.249159,0,59.4,0,0,1.05,0,1,0,0,-14.97,4.14,15,-3.53,0,0,0,0
13664,13665,0.005987,0.170824,0,69.56,0,0,0.99375,0,1,0,0,-13.78,1.46,13.79,-1.16,0,0,0,0
13667,13666,0.000112,0.008648,0,1529.43,0,0,1.00625,0,1,0,0,-610.62,-132.42,611.04,164.94,0,0,0,0
13666,13669,0.000142,0.012523,0,1451.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13666,13670,7.9e-05,0.005873,0,1445.51,0,0,1,0,1,0,0,-193.64,11.57,193.67,-9.49,0,0,0,0
13666,13671,9.5e-05,0.007545,0,1443.57,0,0,1,0,1,0,0,-126.42,10.63,126.43,-9.49,0,0,0,0
13666,13672,0.00011,0.008821,0,1442.88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13666,13673,8.5e-05,0.006989,0,1442.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13666,13674,0.000138,0.011008,0,1441.35,0,0,1,0,1,0,0,-193.62,13.38,193.67,-9.49,0,0,0,0
13668,13667,0.000274,0.019065,0,410.42,0,0,1,0,1,0,0,-108.79,7.02,108.82,-4.87,0,0,0,0
13676,13675,0.000415,0.024981,0,300.33,0,0,1.0125,0,1,0,0,11.78,-47.09,-11.77,47.65,0,0,0,0
13675,13677,0.000213,0.015344,0,477.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13675,13678,0.000332,0.019887,0,474.84,0,0,0.99375,0,1,0,0,-142.85,19.73,142.92,-15.93,0,0,0,0
13675,13699,0.00069,0.008642,0.11699,1188.15,0,0,0,0,1,0,0,171.35,-60.01,-171.15,49.98,0,0,0,0
13679,13680,0.004727,0.149273,0,72.68,0,0,1.05625,0,1,0,0,-38.43,4.18,38.5,-1.89,0,0,0,0
13682,13681,9.5e-05,0.008076,0,1375.35,0,0,1.00625,0,1,0,0,114.91,-22.31,-114.9,23.33,0,0,0,0
13681,13684,3.9e-05,0.00288,0,1647.49,0,0,1.025,0,1,0,0,-267.89,-51.12,267.92,53.19,0,0,0,0
13681,13685,8.2e-05,0.006753,0,1647.04,0,0,1.025,0,1,0,0,-191.29,-50.64,191.32,53.19,0,0,0,0
13681,13686,0.000149,0.010733,0,1603.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13681,13695,0.000131,0.003949,1.4998,4144.18,0,0,0,0,1,0,0,-794.03,35.7,794.81,-175,0,0,0,0
13683,13682,0.000463,0.028415,0,291.77,0,0,1,0,1,0,0,7.71,-1.25,-7.71,1.27,0,0,0,0
13682,13699,0.002218,0.025864,0.35189,1132.23,0,0,0,0,1,0,0,-107.2,21.04,107.47,-56.32,0,0,0,0
13687,13688,0.000216,0.00112,0,0,0,0,0,0,1,0,0,33.73,0,-33.72,0.01,0,0,0,0
13689,13692,0.000708,0.048158,0,435.8,0,0,1,0,1,0,0,104.85,1.87,-104.78,3.12,0,0,0,0
13689,13693,0.000354,0.020996,0,567.85,0,0,0.99375,0,1,0,0,-240.32,-60.85,240.52,72.85,0,0,0,0
13689,13694,0.000484,0.021446,0,565.89,0,0,0.99375,0,1,0,0,-240.24,-60.6,240.52,72.85,0,0,0,0
13690,13692,-0.000341,-0.023161,0,410.8,0,0,1,0,1,0,0,-104.81,0.72,104.78,-3.12,0,0,0,0
13691,13692,0.001816,0.123437,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13696,13695,8.3e-05,0.006819,0,1289,0,0,1,0,1,0,0,80.73,3.51,-80.72,-3.1,0,0,0,0
13695,13698,6.3e-05,0.005274,0,1801.93,0,0,1,0,1,0,0,-639.31,-275.63,639.59,299.27,0,0,0,0
13697,13696,0.000409,0.031812,0,319.8,0,0,1,0,1,0,0,17.06,-2.7,-17.06,2.78,0,0,0,0
13696,13699,0.00026,0.001176,0,0,0,0,0,0,1,0,0,-63.67,-6.29,63.68,6.34,0,0,0,0
20000,20004,0.000259,0.00173,0.00226,173.79,0,0,0,0,1,0,0,-8.39,-7.66,8.39,7.42,0,0,0,0
20000,20433,0.004676,0.028177,0.01,208.75,0,0,0,0,1,0,0,-35.6,-11.51,35.66,10.81,0,0,0,0
20002,20001,0.001724,0.011736,0.01624,243.64,0,0,0,0,1,0,0,72.85,8.05,-72.76,-9.15,0,0,0,0
20001,20010,0.026974,0.148936,0.0679,210.25,0,0,0,0,1,0,0,25.04,-5.56,-24.88,-0.62,0,0,0,0
20002,20003,0.000247,0.001017,0,0,0,0,0,0,1,0,0,43.98,20.95,-43.97,-20.92,0,0,0,0
20002,20532,0.006703,0.0311,0.00726,270.21,0,0,0,0,1,0,0,-116.83,-28.99,117.75,32.51,0,0,0,0
20004,20015,0.013142,0.087401,0.05573,194.3,0,0,0,0,1,0,0,-21.83,-4.58,21.89,-0.94,0,0,0,0
20433,20004,0.005339,0.037687,0.00791,202.79,0,0,0,0,1,0,0,26.17,8.37,-26.13,-8.94,0,0,0,0
20006,20005,0.000407,0.023699,0,380.02,0,0,1,0,1,0,0,-72.33,16.53,72.35,-15.28,0,0,0,0
20005,20007,0.000235,0.00107,0,0,0,0,0,0,1,0,0,51.48,8.84,-51.47,-8.81,0,0,0,0
20006,20028,0.054383,0.394748,0.09079,179.53,0,0,0,0,1,0,0,12.49,-8.94,-12.4,-0,0,0,0,0
20008,20009,0.000269,0.001049,0,0,0,0,0,0,1,0,0,39.88,9.4,-39.88,-9.38,0,0,0,0
20008,20433,0.005026,0.039838,0.05998,170.64,0,0,0,0,1,0,0,3.2,-15.87,-3.19,9.57,0,0,0,0
20010,20011,0.000263,0.001114,0,0,0,0,0,0,1,0,0,16.7,4.86,-16.7,-4.85,0,0,0,0
20017,20010,0.012044,0.053863,0.04264,239.36,0,0,0,0,1,0,0,-70.42,7.97,71.01,-9.74,0,0,0,0
20026,20010,0.012939,0.096333,0.08316,229.87,0,0,0,0,1,0,0,63.33,-10.4,-62.83,5.5,0,0,0,0
20012,20013,0.000243,0.001115,0,0,0,0,0,0,1,0,0,-13,-7.9,13,7.9,0,0,0,0
20013,20014,0.007445,0.04934,0.02837,187.2,0,0,0,0,1,0,0,-12.48,-1.15,12.49,-1.7,0,0,0,0
20025,20013,0.015128,0.097786,0.0558,165.81,0,0,0,0,1,0,0,0.52,1.02,-0.51,-6.76,0,0,0,0
20014,20017,0.022426,0.119515,0.03646,233.36,0,0,0,0,1,0,0,-59.04,10.25,59.84,-9.79,0,0,0,0
20014,20019,0.004572,0.030479,0.03655,202.73,0,0,0,0,1,0,0,19.41,-13.62,-19.38,10,0,0,0,0
20015,20016,0.000293,0.001012,0,0,0,0,0,0,1,0,0,13.73,3.37,-13.73,-3.37,0,0,0,0
20017,20018,0.000206,0.001126,0,0,0,0,0,0,1,0,0,10.58,1.82,-10.58,-1.82,0,0,0,0
20019,20020,0.000224,0.001027,0,0,0,0,0,0,1,0,0,24,2.74,-24,-2.73,0,0,0,0
20021,20019,0.006281,0.045433,0.03337,179.15,0,0,0,0,1,0,0,-8.58,-0.71,8.58,-2.71,0,0,0,0
20019,20023,0.005716,0.034201,0.09267,175.82,0,0,0,0,1,0,0,-13.2,-10.02,13.21,0.48,0,0,0,0
20025,20021,0.004115,0.025533,0.01599,186.02,0,0,0,0,1,0,0,16.03,-1.55,-16.02,-0.04,0,0,0,0
20021,20031,0.007093,0.050804,0.04349,185.58,0,0,0,0,1,0,0,13.74,-1.73,-13.73,-2.67,0,0,0,0
20023,20022,0.00066,0.029275,0,425.86,0,0,1.0125,0,1,0,0,-119.92,-30.76,120.02,35.19,0,0,0,0
20022,20024,0.000261,0.001137,0,0,0,0,0,0,1,0,0,-120.02,-128.32,120.1,128.66,0,0,0,0
20023,20025,0.001419,0.009144,0.00401,217.94,0,0,0,0,1,0,0,46.91,16.36,-46.88,-16.56,0,0,0,0
20029,20023,0.009882,0.056072,0.05872,215.17,0,0,0,0,1,0,0,-27.98,-6.5,28.06,0.85,0,0,0,0
20024,20533,0.008738,0.087824,1.25278,1234.05,0,0,0,0,1,0,0,-218.47,-74.94,222.5,-20.41,0,0,0,0
20024,21035,0.00309,0.03417,0.76733,1142.61,0,0,0,0,1,0,0,98.37,-53.72,-98.08,-22.88,0,0,0,0
20481,20026,0.01436,0.07788,0.11795,233.08,0,0,0,0,1,0,0,71.79,-17.92,-71.06,9.62,0,0,0,0
20027,21002,0.006533,0.044987,0.02788,218.58,0,0,0,0,1,0,0,-23.28,-4.16,23.32,1.5,0,0,0,0
20032,20029,0.003052,0.018999,0.0078,183.7,0,0,0,0,1,0,0,-8.91,0.92,8.91,-1.71,0,0,0,0
20029,20036,0.006709,0.039711,0.04793,159.84,0,0,0,0,1,0,0,-8.87,-6.47,8.87,1.56,0,0,0,0
20030,20352,0.006943,0.034853,0.02106,193.37,0,0,0,0,1,0,0,-20.65,3.6,20.68,-5.64,0,0,0,0
20030,20477,0.011138,0.045451,0.08765,177.5,0,0,0,0,1,0,0,9.54,-5.37,-9.54,-3.72,0,0,0,0
20032,20033,0.000267,0.001183,0,0,0,0,0,0,1,0,0,20.18,2.52,-20.18,-2.52,0,0,0,0
20036,20032,0.00929,0.04632,0.01861,172.73,0,0,0,0,1,0,0,11.28,1.59,-11.27,-3.45,0,0,0,0
20034,20035,0.000201,0.001052,0,0,0,0,0,0,1,0,0,19.12,7.71,-19.12,-7.7,0,0,0,0
20038,20034,0.012471,0.056592,0.04122,190.04,0,0,0,0,1,0,0,-11.21,7.45,11.23,-11.61,0,0,0,0
20048,20034,0.006838,0.039084,0.02297,210.39,0,0,0,0,1,0,0,30.41,-5.93,-30.35,3.91,0,0,0,0
20036,20486,0.010002,0.04543,0.0327,217.56,0,0,0,0,1,0,0,-55.37,-13.76,55.69,11.75,0,0,0,0
20037,20305,0.006402,0.036197,0.02017,216.58,0,0,0,0,1,0,0,-40.6,-2.87,40.7,1.35,0,0,0,0
20037,20450,0.003257,0.019951,0.01996,240.57,0,0,0,0,1,0,0,-81.14,-11.87,81.35,11.09,0,0,0,0
20037,21011,0.005668,0.028882,0.04043,233.66,0,0,0,0,1,0,0,69.96,5.74,-69.69,-8.53,0,0,0,0
20037,21047,0.014821,0.075095,0.02742,206.38,0,0,0,0,1,0,0,35.74,7.01,-35.55,-8.84,0,0,0,0
20038,20039,0.000204,0.001041,0,0,0,0,0,0,1,0,0,12.84,1.88,-12.84,-1.88,0,0,0,0
20047,20038,0.009199,0.056303,0.01926,171.83,0,0,0,0,1,0,0,1.64,7.35,-1.64,-9.33,0,0,0,0
20040,20041,0.000287,0.001123,0,0,0,0,0,0,1,0,0,30.48,3.52,-30.48,-3.51,0,0,0,0
20040,20051,0.004011,0.023604,0.01052,219.62,0,0,0,0,1,0,0,-39.43,21.54,39.51,-22.17,0,0,0,0
20040,20498,0.001,0.006637,0.00287,187,0,0,0,0,1,0,0,8.95,-25.06,-8.95,24.8,0,0,0,0
20042,20051,0.001373,0.009979,0.00181,212.49,0,0,0,0,1,0,0,-40.65,-19.73,40.68,19.74,0,0,0,0
20059,20042,0.005683,0.032588,0.01493,179.25,0,0,0,0,1,0,0,7.98,-3.9,-7.97,2.38,0,0,0,0
20043,20045,0.005958,0.031156,0.04901,237.83,0,0,0,0,1,0,0,69.79,-0.38,-69.51,-3.15,0,0,0,0
20348,20043,0.00417,0.026283,0.03199,260.1,0,0,0,0,1,0,0,100.39,2.82,-99.98,-3.56,0,0,0,0
20044,20045,0.000246,0.001008,0,0,0,0,0,0,1,0,0,-25.89,-12.4,25.89,12.41,0,0,0,0
20056,20045,0.016608,0.088933,0.02741,222.5,0,0,0,0,1,0,0,-43.3,8.19,43.62,-9.26,0,0,0,0
20046,20052,0.008033,0.050537,0.0344,238.78,0,0,0,0,1,0,0,-69.08,6.66,69.45,-7.87,0,0,0,0
20046,20529,0.008735,0.038536,0.01649,223.46,0,0,0,0,1,0,0,43.19,-11.72,-43.02,10.75,0,0,0,0
20047,20292,0.006589,0.036637,0.28418,179.82,0,0,0,0,1,0,0,-21.14,-12,21.16,-17.78,0,0,0,0
20048,20049,0.000273,0.001161,0,0,0,0,0,0,1,0,0,8.23,0.72,-8.23,-0.72,0,0,0,0
20050,20051,0.000202,0.001002,0,0,0,0,0,0,1,0,0,-29.97,-3.53,29.97,3.54,0,0,0,0
20051,20462,0.001803,0.011334,0.00895,267.04,0,0,0,0,1,0,0,-110.16,-1.11,110.38,1.51,0,0,0,0
20052,20054,0.002733,0.013383,0.00743,226.28,0,0,0,0,1,0,0,-46.78,14.07,46.84,-14.54,0,0,0,0
20498,20052,0.00328,0.014703,0.00936,226.27,0,0,0,0,1,0,0,52.74,13.51,-52.65,-14.06,0,0,0,0
20053,20070,0.007231,0.038029,0.26111,248.18,0,0,0,0,1,0,0,91.27,-5.57,-90.69,-18.57,0,0,0,0
20298,20053,0.010524,0.056138,0.05102,256.66,0,0,0,0,1,0,0,103.2,-4.29,-102.15,4.49,0,0,0,0
20054,20055,0.000231,0.001154,0,0,0,0,0,0,1,0,0,41.12,12.42,-41.11,-12.4,0,0,0,0
20348,20054,0.003114,0.021447,0.01317,188.07,0,0,0,0,1,0,0,15.86,-6.85,-15.85,5.54,0,0,0,0
20054,20389,0.007307,0.034326,0.06555,238.91,0,0,0,0,1,0,0,-72.11,-3.43,72.47,-1.69,0,0,0,0
20056,20058,0.013047,0.059066,0.02331,232.82,0,0,0,0,1,0,0,57.55,-6.63,-57.12,6.2,0,0,0,0
20529,20056,0.008456,0.052574,0.05247,226.11,0,0,0,0,1,0,0,50.11,7.4,-49.9,-11.47,0,0,0,0
20058,20057,0.01175,0.054293,0.01902,209.06,0,0,0,0,1,0,0,29.23,-15.63,-29.11,14.27,0,0,0,0
20057,20087,0.012595,0.079061,0.04745,191.63,0,0,0,0,1,0,0,11.59,-16.65,-11.55,12.02,0,0,0,0
20061,20059,0.001624,0.008681,0.01003,223.85,0,0,0,0,1,0,0,48.03,1.26,-47.99,-2.1,0,0,0,0
20060,20061,0.000261,0.001078,0,0,0,0,0,0,1,0,0,-44,-9.14,44,9.16,0,0,0,0
20061,20495,0.014637,0.076474,0.03404,249.46,0,0,0,0,1,0,0,-92.03,-10.43,93.24,13.17,0,0,0,0
20062,20348,0.007862,0.038895,0.01937,234.61,0,0,0,0,1,0,0,68.55,-1.5,-68.2,1.23,0,0,0,0
20062,20354,0.00914,0.056931,0.11711,241.09,0,0,0,0,1,0,0,-77.89,-1.88,78.42,-7.12,0,0,0,0
20063,20064,0.000233,0.001164,0,0,0,0,0,0,1,0,0,8.73,1.99,-8.73,-1.99,0,0,0,0
20063,20065,0.000294,0.001149,0,0,0,0,0,0,1,0,0,-8.73,-1.99,8.73,1.99,0,0,0,0
20065,20080,0.015902,0.099438,0.04517,224.85,0,0,0,0,1,0,0,43.5,-0.56,-43.21,-2.27,0,0,0,0
20065,20498,0.010693,0.065923,0.0972,243.19,0,0,0,0,1,0,0,-76.99,2.54,77.61,-8.87,0,0,0,0
20065,20529,0.007106,0.035918,0.01468,201.91,0,0,0,0,1,0,0,24.76,-3.97,-24.71,2.66,0,0,0,0
20066,20334,0.013604,0.066733,0.09367,234.85,0,0,0,0,1,0,0,-72.82,-1,73.52,-5.2,0,0,0,0
21324,20066,0.009045,0.055487,0.0106,236,0,0,0,0,1,0,0,-60.74,6.34,61.07,-5.39,0,0,0,0
20067,20068,0.000284,0.001042,0,0,0,0,0,0,1,0,0,24.31,2.59,-24.3,-2.58,0,0,0,0
20067,20082,0.01773,0.081877,0.18013,230.71,0,0,0,0,1,0,0,61.47,-7.12,-60.83,-8.74,0,0,0,0
20067,20298,0.009525,0.047934,0.03719,243.13,0,0,0,0,1,0,0,-85.77,4.54,86.44,-5.12,0,0,0,0
20069,20292,0.011146,0.055683,0.07169,235.17,0,0,0,0,1,0,0,-61.32,18.13,61.76,-23.5,0,0,0,0
20472,20069,0.018514,0.104716,0.12832,232.05,0,0,0,0,1,0,0,-49.07,11.76,49.54,-22.85,0,0,0,0
20070,20072,0.003106,0.015492,0.00352,216.76,0,0,0,0,1,0,0,-39.75,5.95,39.8,-6.07,0,0,0,0
20070,20107,0.002602,0.013713,0.06487,251.11,0,0,0,0,1,0,0,91.43,0.65,-91.22,-6.22,0,0,0,0
20071,20072,0.00024,0.001012,0,0,0,0,0,0,1,0,0,-34.15,-8.65,34.15,8.66,0,0,0,0
20401,20072,0.004098,0.022554,0.00307,238.6,0,0,0,0,1,0,0,74.17,3.47,-73.95,-2.6,0,0,0,0
20074,20073,0.000313,0.021405,0,407.96,0,0,1,0,1,0,0,-101.59,-23.98,101.62,26.19,0,0,0,0
20365,20073,0.002886,0.035449,1.03912,1330.87,0,0,0,0,1,0,0,345.3,-104.76,-341.9,37.34,0,0,0,0
20381,20073,0.001091,0.012953,0.26465,1073.79,0,0,0,0,1,0,0,77.99,-44.02,-77.92,16.74,0,0,0,0
20073,20396,0.002446,0.026146,1.63411,1295.99,0,0,0,0,1,0,0,318.2,-80.27,-315.88,-68.05,0,0,0,0
20074,20077,0.002894,0.01593,0.00349,232.45,0,0,0,0,1,0,0,64.05,17.65,-63.92,-17.35,0,0,0,0
20076,20075,0.001755,0.012157,0.01232,244.99,0,0,0,0,1,0,0,76.44,-12.36,-76.34,11.78,0,0,0,0
20075,20519,0.005733,0.036801,0.03292,226.34,0,0,0,0,1,0,0,43.48,-20.52,-43.36,17.87,0,0,0,0
20077,20076,0.003201,0.016537,0.00955,203.63,0,0,0,0,1,0,0,28.39,9.42,-28.36,-10.27,0,0,0,0
20079,20076,0.006051,0.030588,0.01334,192.25,0,0,0,0,1,0,0,11.73,-10.7,-11.72,9.38,0,0,0,0
20076,20109,0.006503,0.037568,0.0628,234.07,0,0,0,0,1,0,0,-70.32,3.75,70.63,-8.5,0,0,0,0
20077,20078,0.000296,0.001051,0,0,0,0,0,0,1,0,0,35.54,7.94,-35.53,-7.92,0,0,0,0
20079,20529,0.013931,0.080897,0.06425,222.36,0,0,0,0,1,0,0,-40.49,3.67,40.72,-9.01,0,0,0,0
20080,20081,0.000227,0.001027,0,0,0,0,0,0,1,0,0,28.76,10.94,-28.76,-10.93,0,0,0,0
20080,20097,0.003491,0.017266,0.00647,195.15,0,0,0,0,1,0,0,14.45,-8.67,-14.44,8.05,0,0,0,0
20082,20099,0.015265,0.065534,0.11261,231.26,0,0,0,0,1,0,0,-59.02,4.32,59.55,-13.7,0,0,0,0
20082,21570,0.003745,0.019169,0.00579,240.75,0,0,0,0,1,0,0,77.53,-8.02,-77.31,8.55,0,0,0,0
20083,20084,0.000225,0.001054,0,0,0,0,0,0,1,0,0,-42.33,-3.64,42.33,3.66,0,0,0,0
21558,20084,0.00343,0.019514,0.00977,195.47,0,0,0,0,1,0,0,-16.57,-7.26,16.58,6.32,0,0,0,0
20084,21570,0.004539,0.023392,0.02846,214.38,0,0,0,0,1,0,0,-37.95,-5.02,38.02,2.43,0,0,0,0
20084,21674,0.008452,0.056036,0.01616,191.76,0,0,0,0,1,0,0,-20.96,-4.96,21,3.55,0,0,0,0
20085,20086,0.000221,0.001093,0,0,0,0,0,0,1,0,0,25.09,5.91,-25.09,-5.91,0,0,0,0
20085,20132,0.009078,0.066518,0.02065,223.12,0,0,0,0,1,0,0,48.37,7.85,-48.16,-8.46,0,0,0,0
20085,20453,0.004171,0.027592,0.03917,236.18,0,0,0,0,1,0,0,-73.47,-13.76,73.69,11.07,0,0,0,0
20087,20095,0.029337,0.14185,0.0373,205.73,0,0,0,0,1,0,0,-29.2,11.65,29.5,-14.07,0,0,0,0
20087,20334,0.004359,0.023218,0.15132,258.11,0,0,0,0,1,0,0,95.49,-26.85,-95.09,13.22,0,0,0,0
20087,20519,0.004965,0.029175,0.02338,243.67,0,0,0,0,1,0,0,-89.25,-1.5,89.63,1.29,0,0,0,0
20088,20089,0.000236,0.001101,0,0,0,0,0,0,1,0,0,22.38,12.18,-22.37,-12.17,0,0,0,0
20088,21565,0.011797,0.052272,0.01998,201.34,0,0,0,0,1,0,0,26.24,3.98,-26.16,-5.7,0,0,0,0
20088,21601,0.000976,0.007038,0.00498,165.89,0,0,0,0,1,0,0,2.02,-18.53,-2.01,18.03,0,0,0,0
20088,21677,0.002375,0.011626,0.01053,255.28,0,0,0,0,1,0,0,-100.51,3.49,100.74,-3.46,0,0,0,0
20088,23023,0.02063,0.095075,0.03819,226.05,0,0,0,0,1,0,0,49.87,-1.13,-49.38,-0.55,0,0,0,0
20090,20401,0.001458,0.007852,0.00814,270.46,0,0,0,0,1,0,0,-131.97,-13.53,132.22,14.02,0,0,0,0
20090,21570,0.005187,0.029173,0.03009,251.87,0,0,0,0,1,0,0,92.55,-8.67,-92.12,8,0,0,0,0
20091,20099,0.002088,0.009969,0.00266,208.27,0,0,0,0,1,0,0,33.85,-3.94,-33.83,3.77,0,0,0,0
20091,20112,0.005325,0.0322,0.02039,254.75,0,0,0,0,1,0,0,97.94,20.89,-97.42,-19.86,0,0,0,0
20091,20425,0.000491,0.002458,0.00177,281.12,0,0,0,0,1,0,0,-164.25,-22.71,164.38,23.17,0,0,0,0
20092,20093,0.000229,0.001071,0,0,0,0,0,0,1,0,0,32.46,9.53,-32.46,-9.52,0,0,0,0
20092,20094,0.000214,0.001169,0,0,0,0,0,0,1,0,0,-32.46,-9.53,32.47,9.54,0,0,0,0
20094,20167,0.006494,0.037917,0.05384,242.73,0,0,0,0,1,0,0,-78.3,11.97,78.68,-15.42,0,0,0,0
20094,20461,0.001225,0.006303,0.00778,224.27,0,0,0,0,1,0,0,45.83,-21.51,-45.8,20.83,0,0,0,0
20095,20096,0.000275,0.001023,0,0,0,0,0,0,1,0,0,25.05,16.46,-25.05,-16.46,0,0,0,0
20095,20097,0.002552,0.013661,0.00537,229.05,0,0,0,0,1,0,0,-54.55,-2.39,54.63,2.24,0,0,0,0
20109,20097,0.006971,0.040968,0.01321,231.59,0,0,0,0,1,0,0,65.28,14.43,-64.98,-14.04,0,0,0,0
20098,20099,0.000284,0.001093,0,0,0,0,0,0,1,0,0,-60.4,-11.94,60.41,11.98,0,0,0,0
20098,20100,0.000231,0.001125,0,0,0,0,0,0,1,0,0,60.4,11.94,-60.39,-11.9,0,0,0,0
20099,20334,0.001399,0.008647,0.00424,246.77,0,0,0,0,1,0,0,-86.14,-2.05,86.24,2.23,0,0,0,0
20101,20102,0.000265,0.001117,0,0,0,0,0,0,1,0,0,39.49,24.97,-39.48,-24.94,0,0,0,0
20101,20103,0.000299,0.001026,0,0,0,0,0,0,1,0,0,-39.49,-24.97,39.49,24.99,0,0,0,0
20101,20104,0.000235,0.001137,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
20103,20112,0.001413,0.008439,0.00872,239.48,0,0,0,0,1,0,0,-73.48,-17.25,73.56,16.84,0,0,0,0
20103,20183,0.004506,0.027136,0.02429,210.34,0,0,0,0,1,0,0,33.99,-7.74,-33.93,5.6,0,0,0,0
20114,20105,0.000912,0.005378,0.0052,197.42,0,0,0,0,1,0,0,24.06,-1.59,-24.05,1.09,0,0,0,0
20105,20121,0.000815,0.005564,0.01227,175.93,0,0,0,0,1,0,0,-7.21,-8.28,7.21,7.03,0,0,0,0
20106,20107,0.00028,0.001101,0,0,0,0,0,0,1,0,0,-31.26,-2.12,31.27,2.13,0,0,0,0
20121,20107,0.001688,0.012386,0.00649,205.04,0,0,0,0,1,0,0,-30.52,-13.97,30.54,13.44,0,0,0,0
21569,20107,0.002607,0.018418,0.00922,211.73,0,0,0,0,1,0,0,-29.39,8.58,29.42,-9.35,0,0,0,0
20108,20109,0.000292,0.001173,0,0,0,0,0,0,1,0,0,-24.39,-4.4,24.4,4.41,0,0,0,0
20109,20325,0.003191,0.015711,0.06817,277.36,0,0,0,0,1,0,0,-160.31,-10.34,161.1,7.05,0,0,0,0
20110,20130,0.009255,0.058395,0.05508,233.48,0,0,0,0,1,0,0,67.58,-2.99,-67.18,-0.19,0,0,0,0
20110,20438,0.001371,0.006901,0.00304,258.08,0,0,0,0,1,0,0,-104.27,-23.23,104.42,23.66,0,0,0,0
20111,20112,0.000257,0.001067,0,0,0,0,0,0,1,0,0,-23.86,-3.01,23.86,3.01,0,0,0,0
20111,20113,0.000285,0.001176,0,0,0,0,0,0,1,0,0,23.86,3.01,-23.86,-3,0,0,0,0
20114,20115,0.000222,0.001007,0,0,0,0,0,0,1,0,0,25.52,7.14,-25.52,-7.13,0,0,0,0
20114,20136,0.003714,0.018552,0.04086,221.6,0,0,0,0,1,0,0,-49.58,-5.55,49.67,1.82,0,0,0,0
20116,20133,0.001353,0.009595,0.01534,185.52,0,0,0,0,1,0,0,16.47,10.61,-16.47,-12.16,0,0,0,0
20116,20171,0.001387,0.008306,0.00956,203.4,0,0,0,0,1,0,0,30.37,-25.47,-30.35,24.6,0,0,0,0
20116,20510,0.001129,0.006516,0.01186,240.56,0,0,0,0,1,0,0,-84.03,6.2,84.11,-6.98,0,0,0,0
20117,20161,0.000914,0.005464,0.00646,198.46,0,0,0,0,1,0,0,26.29,19.19,-26.29,-19.8,0,0,0,0
20356,20117,0.001925,0.011301,0.00719,230.68,0,0,0,0,1,0,0,63.58,31.82,-63.48,-32.02,0,0,0,0
20118,20119,0.000261,0.001006,0,0,0,0,0,0,1,0,0,-32.34,-14.33,32.35,14.34,0,0,0,0
20119,20124,0.002168,0.013878,0.00439,187.79,0,0,0,0,1,0,0,-15.86,40.7,15.9,-40.9,0,0,0,0
20119,20177,0.000992,0.005781,0.00319,203.22,0,0,0,0,1,0,0,26.7,-54.99,-26.66,54.86,0,0,0,0
20119,20205,0.004383,0.032066,0.05089,218.34,0,0,0,0,1,0,0,-43.18,-0.05,43.26,-4.68,0,0,0,0
20135,20120,0.00081,0.004895,0.00592,195.81,0,0,0,0,1,0,0,-22.56,-14.32,22.57,13.74,0,0,0,0
20120,20141,0.000855,0.005544,0.00139,227.14,0,0,0,0,1,0,0,-54.91,-19.66,54.94,19.7,0,0,0,0
20123,20122,0.000387,0.023365,0,550.17,0,0,1.00625,0,1,0,0,-294.82,-18.27,295.15,38.07,0,0,0,0
20290,20122,0.000442,0.005242,0.09062,1153.42,0,0,0,0,1,0,0,180.97,-15.79,-180.84,7.97,0,0,0,0
20404,20122,0.000571,0.006806,0.16007,1144.97,0,0,0,0,1,0,0,114.39,30.2,-114.31,-46.04,0,0,0,0
20123,20125,0.001954,0.011881,0.01369,248.01,0,0,0,0,1,0,0,90.22,-36.03,-90.05,35.67,0,0,0,0
20141,20123,0.001167,0.004699,0.00166,262.53,0,0,0,0,1,0,0,-112.66,-39.11,112.82,39.58,0,0,0,0
20123,20148,0.002986,0.018077,0.01182,216.88,0,0,0,0,1,0,0,40.35,4.18,-40.31,-5.13,0,0,0,0
20124,20175,0.001378,0.008937,0.01219,226.14,0,0,0,0,1,0,0,-51.5,35.4,51.55,-36.31,0,0,0,0
20125,20176,0.001453,0.007127,0.00282,227.17,0,0,0,0,1,0,0,54.39,-48.78,-54.31,48.85,0,0,0,0
20126,20129,0.0001,-0.001263,0,105.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20126,20144,0.0024,0.011013,0.00429,192.99,0,0,0,0,1,0,0,17.31,-13.66,-17.3,13.27,0,0,0,0
20126,20146,0.001413,0.00646,0.05039,216.73,0,0,0,0,1,0,0,-38.77,2.86,38.79,-7.95,0,0,0,0
20127,20129,0.007684,0.241213,0,52.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20128,20129,0.007684,0.241213,0,52.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20132,20130,0.00276,0.019384,0.00899,245.56,0,0,0,0,1,0,0,-85.03,1.06,85.22,-0.63,0,0,0,0
20130,20522,0.016146,0.094758,0.03967,220.89,0,0,0,0,1,0,0,-46.22,-4.89,46.56,2.7,0,0,0,0
20131,20132,0.000253,0.001071,0,0,0,0,0,0,1,0,0,-28.18,-4.13,28.18,4.14,0,0,0,0
20132,20183,0.007335,0.041972,0.09226,262.62,0,0,0,0,1,0,0,105.01,3.26,-104.22,-8.17,0,0,0,0
20139,20133,0.001061,0.005581,0.00317,223.76,0,0,0,0,1,0,0,43.14,-17.13,-43.12,16.92,0,0,0,0
20149,20133,0.001205,0.007128,0.01093,218.23,0,0,0,0,1,0,0,-40.96,4.26,40.98,-5.27,0,0,0,0
20133,20524,0.002644,0.014609,0.0142,216.46,0,0,0,0,1,0,0,-42.81,-11.37,42.86,10.18,0,0,0,0
20146,20134,0.001803,0.010331,0.00392,212.72,0,0,0,0,1,0,0,-36.77,-3.45,36.79,3.18,0,0,0,0
20134,20524,0.001016,0.007581,0.00433,239.8,0,0,0,0,1,0,0,-74.9,-19.44,74.96,19.44,0,0,0,0
21570,20135,0.003204,0.018839,0.01873,201.1,0,0,0,0,1,0,0,19.17,-9.98,-19.15,8.13,0,0,0,0
20175,20136,0.001522,0.010744,0.00497,241.86,0,0,0,0,1,0,0,-82.55,6.64,82.65,-6.43,0,0,0,0
20186,20136,0.001671,0.008311,0.00225,233.19,0,0,0,0,1,0,0,-67.07,3.52,67.15,-3.39,0,0,0,0
20136,20234,0.002088,0.012557,0.0413,216.27,0,0,0,0,1,0,0,-46.61,3.81,46.65,-7.78,0,0,0,0
20136,20457,0.008125,0.047245,0.08837,281.94,0,0,0,0,1,0,0,-191.43,-0.76,194.34,8.41,0,0,0,0
20137,20138,0.000279,0.001165,0,0,0,0,0,0,1,0,0,24.36,1.33,-24.36,-1.33,0,0,0,0
20190,20137,0.00206,0.00744,0.00208,191.61,0,0,0,0,1,0,0,-19.64,-11.38,19.65,11.2,0,0,0,0
20137,20289,0.002598,0.012719,0.00268,218.34,0,0,0,0,1,0,0,-44.02,-12.53,44.07,12.51,0,0,0,0
20139,20140,0.000289,0.001041,0,0,0,0,0,0,1,0,0,44.43,7.16,-44.42,-7.14,0,0,0,0
21570,20139,0.001572,0.009231,0.04545,255.13,0,0,0,0,1,0,0,87.69,-13.94,-87.57,9.97,0,0,0,0
20141,20142,0.00026,0.001164,0,0,0,0,0,0,1,0,0,33.09,2.66,-33.09,-2.64,0,0,0,0
20141,21569,0.004148,0.01711,0.0305,197.17,0,0,0,0,1,0,0,24.64,16.75,-24.6,-19.74,0,0,0,0
20143,20174,0.001153,0.007279,0.0051,178.24,0,0,0,0,1,0,0,-9.01,-14.28,9.01,13.78,0,0,0,0
20143,20185,0.003112,0.014542,0.00536,197.97,0,0,0,0,1,0,0,-24.08,3.44,24.1,-3.91,0,0,0,0
20144,20145,0.000226,0.001085,0,0,0,0,0,0,1,0,0,54.4,11.36,-54.39,-11.33,0,0,0,0
20144,20152,0.000577,0.002747,0.00318,196.48,0,0,0,0,1,0,0,-21.33,-2.19,21.33,1.88,0,0,0,0
20144,20163,0.000309,0.002386,0.00335,228.98,0,0,0,0,1,0,0,-55.5,-28.31,55.51,28.05,0,0,0,0
20200,20144,0.002797,0.015879,0.01266,221.3,0,0,0,0,1,0,0,-39.69,-6.91,39.73,5.86,0,0,0,0
20146,20147,0.000281,0.001166,0,0,0,0,0,0,1,0,0,54.91,15.36,-54.9,-15.32,0,0,0,0
20146,20179,0.002994,0.015607,0.01356,198.45,0,0,0,0,1,0,0,-22.24,-4.75,22.26,3.44,0,0,0,0
20146,20197,0.003162,0.01768,0.00669,208.63,0,0,0,0,1,0,0,-34.69,0.8,34.73,-1.28,0,0,0,0
20198,20148,0.000408,0.002759,0.01494,178.97,0,0,0,0,1,0,0,-9.27,4.76,9.27,-6.31,0,0,0,0
20149,20150,0.000263,0.001165,0,0,0,0,0,0,1,0,0,31.03,7.92,-31.03,-7.9,0,0,0,0
20161,20149,0.001782,0.01043,0.03171,179.42,0,0,0,0,1,0,0,-9.92,8.93,9.92,-12.18,0,0,0,0
20151,20160,0.002195,0.013344,0.05418,229.9,0,0,0,0,1,0,0,-61.62,-25.93,61.71,20.91,0,0,0,0
21558,20151,0.010197,0.054664,0.01986,182.51,0,0,0,0,1,0,0,6.74,-8.1,-6.73,6.11,0,0,0,0
20152,20356,0.002871,0.013573,0.00489,245.69,0,0,0,0,1,0,0,-87.92,-28.16,88.16,28.77,0,0,0,0
20153,20154,0.000207,0.001164,0,0,0,0,0,0,1,0,0,-27.2,-14.85,27.2,14.86,0,0,0,0
20153,20155,0.000289,0.001199,0,0,0,0,0,0,1,0,0,27.2,14.85,-27.2,-14.84,0,0,0,0
20154,20173,0.001984,0.011293,0.00164,168.12,0,0,0,0,1,0,0,6.02,-13.4,-6.02,13.25,0,0,0,0
20154,20213,0.003019,0.018553,0.00709,204.79,0,0,0,0,1,0,0,27.56,27.65,-27.52,-28.1,0,0,0,0
20154,20510,0.001434,0.007086,0.00551,230.66,0,0,0,0,1,0,0,-60.79,-29.11,60.85,28.86,0,0,0,0
20156,20157,0.000259,0.001007,0,0,0,0,0,0,1,0,0,4.52,0.41,-4.52,-0.41,0,0,0,0
20526,20156,0.030472,0.163243,0.0771,204.24,0,0,0,0,1,0,0,-20.52,1.53,20.65,-9.03,0,0,0,0
20158,20159,0.000227,0.001093,0,0,0,0,0,0,1,0,0,30.86,8.15,-30.85,-8.14,0,0,0,0
20158,20160,0.000269,0.00106,0,0,0,0,0,0,1,0,0,-30.86,-8.15,30.86,8.16,0,0,0,0
20160,20356,0.001253,0.006457,0.04414,202.55,0,0,0,0,1,0,0,-29.29,-57.42,29.34,53.08,0,0,0,0
20160,20510,0.001227,0.006726,0.00455,232.77,0,0,0,0,1,0,0,-63.28,28.35,63.33,-28.51,0,0,0,0
20161,20162,0.000218,0.001047,0,0,0,0,0,0,1,0,0,36.2,10.87,-36.2,-10.85,0,0,0,0
20163,20164,0.000235,0.00102,0,0,0,0,0,0,1,0,0,36.2,4.78,-36.2,-4.76,0,0,0,0
20163,20356,0.001875,0.012085,0.0047,250.13,0,0,0,0,1,0,0,-91.71,-32.83,91.89,33.45,0,0,0,0
20165,20166,0.000241,0.00104,0,0,0,0,0,0,1,0,0,27.58,2.48,-27.58,-2.47,0,0,0,0
20165,20167,0.000296,0.001105,0,0,0,0,0,0,1,0,0,-28.62,-2.66,28.62,2.67,0,0,0,0
20167,20380,0.006068,0.033893,0.07708,265.24,0,0,0,0,1,0,0,-107.31,12.75,107.98,-17.18,0,0,0,0
20168,20169,0.000201,0.001067,0,0,0,0,0,0,1,0,0,27.58,3.38,-27.58,-3.37,0,0,0,0
20168,20373,0.00378,0.021209,0.15264,223.57,0,0,0,0,1,0,0,40.03,-36.18,-39.94,20.51,0,0,0,0
20438,20168,0.002247,0.011827,0.01095,231.75,0,0,0,0,1,0,0,66.07,-16.83,-65.98,16.2,0,0,0,0
20519,20168,0.001305,0.009687,0.05033,186.11,0,0,0,0,1,0,0,1.64,-21.86,-1.64,16.6,0,0,0,0
20171,20170,0.001765,0.010538,0.00492,158.17,0,0,0,0,1,0,0,2.38,-34.8,-2.36,34.41,0,0,0,0
20170,20176,0.00183,0.011478,0.00558,204.13,0,0,0,0,1,0,0,-25.62,-40.31,25.66,39.98,0,0,0,0
20181,20172,0.000325,0.002135,0.00187,209.15,0,0,0,0,1,0,0,34.48,4.12,-34.48,-4.28,0,0,0,0
20172,20232,0.001713,0.010335,0.02723,187.56,0,0,0,0,1,0,0,-17.6,-7.89,17.61,5.16,0,0,0,0
20173,20190,0.003331,0.014385,0.02787,221.53,0,0,0,0,1,0,0,-46.06,-21.07,46.14,18.54,0,0,0,0
20174,20175,0.001329,0.009601,0.00166,215.54,0,0,0,0,1,0,0,-39.21,-17.46,39.23,17.46,0,0,0,0
20186,20175,0.001369,0.008331,0.00356,214.26,0,0,0,0,1,0,0,38.45,-9.79,-38.43,9.55,0,0,0,0
20176,20177,0.000899,0.005768,0.02238,159.28,0,0,0,0,1,0,0,1.01,54.87,-0.98,-57.04,0,0,0,0
20177,20178,0.000281,0.001173,0,0,0,0,0,0,1,0,0,27.64,2.18,-27.64,-2.17,0,0,0,0
20179,20524,0.002499,0.010867,0.00367,227.46,0,0,0,0,1,0,0,-55.22,-5.13,55.3,5.07,0,0,0,0
20180,20182,0.001942,0.010862,0.06804,208.94,0,0,0,0,1,0,0,-28.91,9.99,28.93,-16.76,0,0,0,0
20195,20180,0.002089,0.011574,0.00573,216.88,0,0,0,0,1,0,0,-36.45,13.65,36.49,-14.06,0,0,0,0
20206,20180,0.001123,0.008131,0.00576,214.09,0,0,0,0,1,0,0,40.56,1.92,-40.54,-2.37,0,0,0,0
20181,20340,0.007008,0.040346,0.03091,238.79,0,0,0,0,1,0,0,-74.88,-5.35,75.27,4.43,0,0,0,0
20182,20183,0.003416,0.018313,0.01543,249.74,0,0,0,0,1,0,0,-86.93,10.86,87.19,-11.02,0,0,0,0
20184,20195,0.003645,0.019102,0.00835,208.72,0,0,0,0,1,0,0,34.72,33.36,-34.64,-33.78,0,0,0,0
20184,20289,0.002176,0.015242,0.00439,239.9,0,0,0,0,1,0,0,-76.6,-51.71,76.78,52.52,0,0,0,0
20185,20340,0.003656,0.02332,0.01605,248.59,0,0,0,0,1,0,0,-93.27,-7.94,93.58,8.3,0,0,0,0
20186,20189,-0.000657,-0.016004,0,105.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20187,20189,0.010852,0.264193,0,52.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20188,20189,0.010852,0.264193,0,52.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20190,20191,0.000251,0.001032,0,0,0,0,0,0,1,0,0,35.01,16.38,-35.01,-16.37,0,0,0,0
20190,20289,0.002117,0.011374,0.0044,232.19,0,0,0,0,1,0,0,-61.51,-23.54,61.59,23.56,0,0,0,0
20192,20193,0.000266,0.001184,0,0,0,0,0,0,1,0,0,53.48,11.52,-53.48,-11.48,0,0,0,0
20192,20194,0.00024,0.001168,0,0,0,0,0,0,1,0,0,-53.48,-11.52,53.49,11.55,0,0,0,0
20194,20202,0.001919,0.012424,0.00796,214.96,0,0,0,0,1,0,0,46,-1.77,-45.96,1.23,0,0,0,0
20194,20213,0.002089,0.012785,0.00785,190.49,0,0,0,0,1,0,0,21.85,-18.73,-21.84,18.04,0,0,0,0
20194,20219,0.003786,0.02499,0.01457,233.06,0,0,0,0,1,0,0,-62.55,11.1,62.7,-11.57,0,0,0,0
20194,20237,0.003649,0.019365,0.01478,220.64,0,0,0,0,1,0,0,-58.8,-2.14,58.92,1.31,0,0,0,0
20195,20196,0.000265,0.00111,0,0,0,0,0,0,1,0,0,53.48,16.81,-53.48,-16.77,0,0,0,0
20195,20202,0.002401,0.014065,0.02393,199.08,0,0,0,0,1,0,0,17.61,3.32,-17.6,-5.69,0,0,0,0
20510,20197,0.001045,0.005858,0.00408,233.83,0,0,0,0,1,0,0,71.27,12.06,-71.22,-12.19,0,0,0,0
20198,20199,0.000224,0.001029,0,0,0,0,0,0,1,0,0,44.56,11.2,-44.56,-11.18,0,0,0,0
20198,20289,0.003361,0.01929,0.01662,207.2,0,0,0,0,1,0,0,-35.29,-15.96,35.34,14.5,0,0,0,0
23031,20200,0.016595,0.087856,0.0291,188.9,0,0,0,0,1,0,0,16.15,4.8,-16.1,-7.55,0,0,0,0
20201,20202,0.00022,0.001101,0,0,0,0,0,0,1,0,0,-63.56,-4.42,63.56,4.46,0,0,0,0
20203,20204,0.000208,0.001043,0,0,0,0,0,0,1,0,0,54.33,14.45,-54.32,-14.42,0,0,0,0
20205,20203,0.001575,0.00979,0.00304,245.89,0,0,0,0,1,0,0,-88.09,-2.71,88.2,3.12,0,0,0,0
20203,20382,0.016572,0.077941,0.13887,272.11,0,0,0,0,1,0,0,-143.54,20.95,146.93,-19.65,0,0,0,0
20518,20203,0.002877,0.015184,0.00395,171.49,0,0,0,0,1,0,0,-0.97,38.32,1.01,-38.52,0,0,0,0
20206,20210,0.003147,0.016205,0.04119,235.43,0,0,0,0,1,0,0,-76.39,-9.3,76.58,6.06,0,0,0,0
20207,20231,0.000779,0.003972,0.00232,160.3,0,0,0,0,1,0,0,12.21,-7.64,-12.21,7.41,0,0,0,0
20207,20239,0.001908,0.011655,0.0375,207.53,0,0,0,0,1,0,0,-48.05,-3.23,48.09,-0.34,0,0,0,0
20208,20209,0.000279,0.001104,0,0,0,0,0,0,1,0,0,37.08,5.03,-37.07,-5.02,0,0,0,0
20236,20208,0.001522,0.00856,0.00254,227.46,0,0,0,0,1,0,0,59.42,-70.24,-59.3,70.66,0,0,0,0
20208,20240,0.000975,0.00584,0.00801,189.16,0,0,0,0,1,0,0,22.22,-75.69,-22.16,75.17,0,0,0,0
20234,20210,0.001912,0.011232,0.00725,232.97,0,0,0,0,1,0,0,63.63,21.86,-63.54,-22.1,0,0,0,0
20210,20252,0.008603,0.044895,0.06399,221.23,0,0,0,0,1,0,0,-50.1,-1.36,50.32,-4.08,0,0,0,0
20211,20212,0.000283,0.001083,0,0,0,0,0,0,1,0,0,47.68,16.54,-47.68,-16.52,0,0,0,0
20218,20211,0.000822,0.004739,0.00308,181.63,0,0,0,0,1,0,0,8.4,-14.94,-8.4,14.64,0,0,0,0
20211,20231,0.002091,0.012901,0.00822,207.56,0,0,0,0,1,0,0,-39.28,-31.19,39.33,30.67,0,0,0,0
20216,20214,0.002915,0.017417,0.00891,186.5,0,0,0,0,1,0,0,19.58,-7.26,-19.57,6.41,0,0,0,0
20214,20346,0.004651,0.028896,0.01202,205.7,0,0,0,0,1,0,0,-37.11,-1.71,37.17,0.86,0,0,0,0
20214,23318,0.00244,0.012545,0.04457,189.01,0,0,0,0,1,0,0,26.1,-8.36,-26.09,3.86,0,0,0,0
20215,20216,0.000295,0.001005,0,0,0,0,0,0,1,0,0,-30.58,-8.52,30.58,8.53,0,0,0,0
20216,20241,0.003011,0.020972,0.01148,220.33,0,0,0,0,1,0,0,-50.16,-1.27,50.24,0.6,0,0,0,0
20217,20218,0.000277,0.001131,0,0,0,0,0,0,1,0,0,-39.73,-3.65,39.74,3.67,0,0,0,0
20244,20218,0.000965,0.005539,0.00824,226.31,0,0,0,0,1,0,0,48.16,-11.97,-48.14,11.27,0,0,0,0
20244,20219,0.000262,0.001773,0.00155,259.6,0,0,0,0,1,0,0,102.46,-4.94,-102.43,4.97,0,0,0,0
20220,20221,0.000213,0.00111,0,0,0,0,0,0,1,0,0,26.34,11.87,-26.34,-11.86,0,0,0,0
20220,20467,0.007033,0.031326,0.01578,240.57,0,0,0,0,1,0,0,-83.2,-7.75,83.67,8.24,0,0,0,0
23074,20220,0.005789,0.036453,0.02261,238.66,0,0,0,0,1,0,0,-56.67,2.95,56.85,-4.12,0,0,0,0
20222,20225,0.00034,0.009987,0,103.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20222,20226,0.000254,0.001038,0,0,0,0,0,0,1,0,0,-26.34,-3.8,26.35,3.81,0,0,0,0
20222,20227,0.000293,0.001151,0,0,0,0,0,0,1,0,0,26.34,3.8,-26.34,-3.79,0,0,0,0
20223,20225,0.004825,0.141731,0,51.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20224,20225,0.004825,0.141731,0,51.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20226,20467,0.006313,0.035897,0.02287,254.82,0,0,0,0,1,0,0,-101.92,8.66,102.56,-7.41,0,0,0,0
23058,20226,0.004098,0.026801,0.02119,252.61,0,0,0,0,1,0,0,-75.34,11.78,75.57,-12.47,0,0,0,0
20240,20228,0.001018,0.005341,0.00177,192.9,0,0,0,0,1,0,0,-16.46,45.66,16.49,-45.73,0,0,0,0
20228,20518,0.00381,0.017363,0.043,227.51,0,0,0,0,1,0,0,-52.66,36.36,52.82,-40.24,0,0,0,0
20229,20230,0.00025,0.001076,0,0,0,0,0,0,1,0,0,-64.58,-8.44,64.59,8.48,0,0,0,0
20230,20232,0.002482,0.01554,0.00854,217.46,0,0,0,0,1,0,0,44.47,7.75,-44.42,-8.31,0,0,0,0
20230,20248,0.002621,0.014683,0.01101,260.25,0,0,0,0,1,0,0,-109.06,-16.24,109.37,16.85,0,0,0,0
20248,20231,0.001927,0.008368,0.00573,230.77,0,0,0,0,1,0,0,54.03,43.94,-53.94,-44.14,0,0,0,0
20233,20234,0.000219,0.001014,0,0,0,0,0,0,1,0,0,-42,-12.8,42,12.82,0,0,0,0
20233,20235,0.000224,0.001061,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
20340,20234,0.001628,0.0087,0.00944,237.23,0,0,0,0,1,0,0,71.74,2.44,-71.66,-2.98,0,0,0,0
23318,20234,0.000549,0.002981,0.00079,249.99,0,0,0,0,1,0,0,80.66,24.04,-80.63,-23.91,0,0,0,0
20397,20236,0.003066,0.014707,0.01031,241.05,0,0,0,0,1,0,0,88.16,-60.65,-87.82,61.18,0,0,0,0
20237,20253,0.007017,0.03578,0.03432,234.39,0,0,0,0,1,0,0,-86.27,-6.7,86.78,5.81,0,0,0,0
20261,20238,0.007322,0.040012,0.02581,238.03,0,0,0,0,1,0,0,-69.03,-11.67,69.38,10.89,0,0,0,0
20238,20543,0.002506,0.016288,0.00492,252.12,0,0,0,0,1,0,0,-89.82,-18.23,90.02,19.02,0,0,0,0
20258,20239,0.001894,0.010522,0.04577,221.55,0,0,0,0,1,0,0,62.11,0.43,-62.04,-4.73,0,0,0,0
20241,20242,0.000256,0.001116,0,0,0,0,0,0,1,0,0,22.41,7.14,-22.4,-7.13,0,0,0,0
20251,20241,0.003532,0.023,0.03167,198.96,0,0,0,0,1,0,0,-26.53,-8.2,26.56,5.11,0,0,0,0
20346,20241,0.003032,0.019603,0.01003,179.58,0,0,0,0,1,0,0,-16.48,7.22,16.49,-8.19,0,0,0,0
20241,20454,0.007827,0.048664,0.05628,257.37,0,0,0,0,1,0,0,-115.69,-4.66,116.71,5.12,0,0,0,0
20243,20246,0.001004,0.050463,0,657.56,0,0,1,0,1,0,0,216.07,28.58,-215.61,-5.54,0,0,0,0
20243,20247,0.000283,0.001073,0,0,0,0,0,0,1,0,0,-216.07,-109.75,216.23,110.36,0,0,0,0
20244,20246,-0.000476,-0.023909,0,498.11,0,0,1,0,1,0,0,-150.63,16.91,150.52,-22.34,0,0,0,0
20245,20246,0.00275,0.138143,0,159.45,0,0,1,0,1,0,0,-64.96,-21.08,65.1,27.88,0,0,0,0
20247,20396,0.000313,0.003732,0.1306,1202.68,0,0,0,0,1,0,0,-216.23,-110.36,216.41,98.71,0,0,0,0
20397,20248,0.001172,0.008568,0.00348,303.07,0,0,0,0,1,0,0,114.34,36.12,-114.18,-35.3,0,0,0,0
20397,20248,0.001172,0.008568,0.00348,303.07,0,0,0,0,1,0,0,114.34,36.12,-114.18,-35.3,0,0,0,0
20249,20250,0.000209,0.001077,0,0,0,0,0,0,1,0,0,35.54,14.62,-35.53,-14.6,0,0,0,0
20249,20257,0.003967,0.02409,0.01094,194.87,0,0,0,0,1,0,0,-14.2,4.91,14.21,-5.98,0,0,0,0
20249,20504,0.003232,0.023274,0.02569,209.25,0,0,0,0,1,0,0,-44.01,-24.5,44.09,22.41,0,0,0,0
20251,20252,0.002137,0.01591,0.00846,187.65,0,0,0,0,1,0,0,-13.24,-1.04,13.24,0.2,0,0,0,0
20264,20252,0.004734,0.031057,0.02553,267.96,0,0,0,0,1,0,0,116.34,8.2,-115.72,-6.78,0,0,0,0
20254,20253,0.000507,0.00247,0.01851,268.27,0,0,0,0,1,0,0,142.51,22,-142.41,-23.42,0,0,0,0
20253,20260,0.004959,0.02312,0.00887,167.77,0,0,0,0,1,0,0,12.11,2.18,-12.11,-3.06,0,0,0,0
20254,20539,0.006932,0.04572,0.14022,279.45,0,0,0,0,1,0,0,-177.43,-27.85,179.56,27.05,0,0,0,0
20255,20256,0.000239,0.001094,0,0,0,0,0,0,1,0,0,13.7,5.66,-13.7,-5.66,0,0,0,0
20262,20255,0.006627,0.04337,0.06203,200.32,0,0,0,0,1,0,0,-10.39,1.06,10.4,-7.77,0,0,0,0
20273,20255,0.014453,0.089218,0.02681,194.63,0,0,0,0,1,0,0,12.86,-5.22,-12.83,2.45,0,0,0,0
20255,20360,0.032938,0.16029,0.05276,188.64,0,0,0,0,1,0,0,-11.27,-0.34,11.31,-5.21,0,0,0,0
20257,20261,0.002424,0.009759,0.02182,217.33,0,0,0,0,1,0,0,-36.89,1.08,36.92,-3.19,0,0,0,0
20258,20259,0.000241,0.001049,0,0,0,0,0,0,1,0,0,26.2,11.29,-26.2,-11.28,0,0,0,0
20258,20260,0.001037,0.008606,0.00786,237.88,0,0,0,0,1,0,0,-88.31,-11.72,88.39,11.58,0,0,0,0
20260,20310,0.008261,0.038991,0.02395,251.26,0,0,0,0,1,0,0,-102.49,-12.91,103.34,14.44,0,0,0,0
20262,20263,0.000292,0.001073,0,0,0,0,0,0,1,0,0,12.73,1.46,-12.73,-1.46,0,0,0,0
20262,20275,0.024101,0.11629,0.04293,228.69,0,0,0,0,1,0,0,38.87,-9.43,-38.52,6.41,0,0,0,0
20262,20386,0.005353,0.036945,0.02424,259.22,0,0,0,0,1,0,0,-65.94,32.2,66.2,-32.97,0,0,0,0
20496,20262,0.007867,0.041448,0.00705,228.02,0,0,0,0,1,0,0,-24.64,24.97,24.73,-25.28,0,0,0,0
20265,20264,0.00428,0.023975,0.01061,219.69,0,0,0,0,1,0,0,58.02,1.78,-57.89,-2.11,0,0,0,0
20264,20373,0.010316,0.047474,0.08465,243.03,0,0,0,0,1,0,0,-75.96,-7.58,76.53,1.3,0,0,0,0
20265,20534,0.007395,0.040538,0.07994,227.92,0,0,0,0,1,0,0,-68.96,-4.49,69.3,-2.1,0,0,0,0
20266,20310,0.002897,0.019974,0.01165,253.75,0,0,0,0,1,0,0,-101.41,13.25,101.69,-12.5,0,0,0,0
20266,23092,0.006927,0.036355,0.2739,224.66,0,0,0,0,1,0,0,52.22,-17.08,-52.04,-10.89,0,0,0,0
20267,20268,0.000281,0.001021,0,0,0,0,0,0,1,0,0,54.79,2.75,-54.78,-2.72,0,0,0,0
23278,20267,0.006301,0.036331,0.07593,240.65,0,0,0,0,1,0,0,47.09,-13.25,-46.95,5.97,0,0,0,0
23371,20267,0.008116,0.053092,0.0431,179.1,0,0,0,0,1,0,0,7.85,4.17,-7.84,-8.72,0,0,0,0
20269,20270,0.000275,0.001126,0,0,0,0,0,0,1,0,0,43.16,2.55,-43.16,-2.53,0,0,0,0
20273,20269,0.012025,0.069037,0.02205,202.7,0,0,0,0,1,0,0,-18.65,4.28,18.69,-6.43,0,0,0,0
20360,20269,0.006517,0.043066,0.07043,193.74,0,0,0,0,1,0,0,-14.24,4.94,14.26,-12.48,0,0,0,0
20269,20526,0.021558,0.12927,0.13576,246.97,0,0,0,0,1,0,0,-76.11,16.36,77.38,-23.35,0,0,0,0
20272,20310,0.007246,0.021943,0.11409,236.52,0,0,0,0,1,0,0,107.01,-1.34,-106.24,-8.5,0,0,0,0
20272,20347,0.002088,0.011462,0.03797,252.62,0,0,0,0,1,0,0,-124.91,-4.49,125.22,2.06,0,0,0,0
20273,20274,0.000261,0.001059,0,0,0,0,0,0,1,0,0,5.8,0.94,-5.8,-0.94,0,0,0,0
20275,20278,0.000239,0.006661,0,202.09,0,0,1,0,1,0,0,19.43,10.7,-19.43,-10.67,0,0,0,0
30003,20275,0.018909,0.12529,0.06159,225.7,0,0,0,0,1,0,0,-18.99,10.93,19.09,-17.11,0,0,0,0
20276,20278,0.004848,0.135196,0,101.04,0,0,1,0,1,0,0,-19.41,-10.06,19.43,10.67,0,0,0,0
20277,20278,0.004848,0.135196,0,101.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20279,20434,0.010738,0.05878,0.12764,251.41,0,0,0,0,1,0,0,-79.45,-12.29,80.12,2.73,0,0,0,0
20279,30013,0.01235,0.059161,0.01454,215.42,0,0,0,0,1,0,0,23.94,-0.33,-23.87,-0.82,0,0,0,0
20280,20281,0.001996,0.009987,0.00415,208.34,0,0,0,0,1,0,0,-27.42,4.14,27.44,-4.51,0,0,0,0
20280,23214,0.08102,0.451561,0.13653,168.97,0,0,0,0,1,0,0,1.52,-9.9,-1.51,-4.73,0,0,0,0
20280,30007,0.006083,0.035344,0.00881,169.95,0,0,0,0,1,0,0,-0.91,0.75,0.91,-1.69,0,0,0,0
20281,20282,0.000279,0.001151,0,0,0,0,0,0,1,0,0,27.3,3.77,-27.3,-3.76,0,0,0,0
20409,20281,0.01467,0.066809,0.04285,240.16,0,0,0,0,1,0,0,63.49,-3.1,-62.94,1,0,0,0,0
30007,20281,0.004667,0.029846,0.01176,203.13,0,0,0,0,1,0,0,-8.2,-0.98,8.2,-0.25,0,0,0,0
20283,20286,0.000609,0.042628,0,397.73,0,0,1,0,1,0,0,55.37,-5.75,-55.36,6.97,0,0,0,0
20283,20287,0.000297,0.001146,0,0,0,0,0,0,1,0,0,7.56,3.19,-7.56,-3.18,0,0,0,0
20283,20422,0.000626,0.008914,0.16555,766.1,0,0,0,0,1,0,0,-2.57,11.15,2.57,-28.99,0,0,0,0
20284,20286,-0.000228,-0.016001,0,372.73,0,0,1,0,1,0,0,-55.36,6.51,55.36,-6.97,0,0,0,0
20284,20347,0.004431,0.024372,0.0244,233,0,0,0,0,1,0,0,67.7,-7.26,-67.51,5.66,0,0,0,0
20285,20286,0.00154,0.107848,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20289,20288,0.000596,0.034845,0,493.51,0,0,1.04375,0,1,0,0,-217.78,-103.08,218.14,124.13,0,0,0,0
20288,20290,0.000254,0.001146,0,0,0,0,0,0,1,0,0,-141.45,-84.93,141.52,85.23,0,0,0,0
20290,20339,0.000517,0.006222,0.16726,1118.68,0,0,0,0,1,0,0,-100.81,6.32,100.87,-23.18,0,0,0,0
20396,20290,0.000508,0.00694,0.15605,1131.45,0,0,0,0,1,0,0,132.33,39.58,-132.23,-54.65,0,0,0,0
20509,20290,0.000406,0.00437,0.12725,1062.24,0,0,0,0,1,0,0,89.48,8.14,-89.45,-21.11,0,0,0,0
20292,20291,0.000398,0.025752,0,254.59,0,0,1,0,1,0,0,3.76,50.9,-3.75,-50.26,0,0,0,0
20291,20293,0.000478,0.03152,0,420.41,0,0,1.0125,0,1,0,0,-42.4,-20.86,42.41,21.56,0,0,0,0
20291,20322,0.00041,0.005387,0.15211,1154.28,0,0,0,0,1,0,0,-159.11,-143.12,159.29,129.65,0,0,0,0
20324,20291,0.002707,0.034234,1.08662,1283.44,0,0,0,0,1,0,0,-277.65,9.68,279.75,-95.95,0,0,0,0
20365,20291,0.000496,0.006253,0.11532,1119.83,0,0,0,0,1,0,0,-87.47,56.93,87.53,-68.12,0,0,0,0
20291,20527,0.000782,0.008112,0.25113,965.43,0,0,0,0,1,0,0,-7.98,-81.02,8.01,55.44,0,0,0,0
20292,20354,0.004164,0.027946,0.01544,204.64,0,0,0,0,1,0,0,-28.73,-2.42,28.76,1.01,0,0,0,0
20292,20475,0.00286,0.02033,0.00961,232.85,0,0,0,0,1,0,0,-59.87,-7.46,59.97,7.15,0,0,0,0
20294,20295,0.003028,0.070734,0,153.27,0,0,1.08125,0,1,0,0,-85.01,-38.65,85.3,45.27,0,0,0,0
20357,20294,0.006179,0.038374,0.01135,200.8,0,0,0,0,1,0,0,-33.11,-25.25,33.21,24.64,0,0,0,0
20375,20294,0.005306,0.030357,0.01304,230.58,0,0,0,0,1,0,0,-51.66,-14.61,51.8,14.01,0,0,0,0
20297,20296,0.000107,0.007909,0,1320.36,0,0,1.00625,0,1,0,0,-160.38,5.21,160.4,-3.27,0,0,0,0
20296,20299,0.000122,0.009065,0,1587.13,0,0,1,0,1,0,0,-236.43,-45.69,236.5,50.69,0,0,0,0
20296,20300,8.3e-05,0.006792,0,1585.65,0,0,1,0,1,0,0,-236.46,-46.94,236.51,50.69,0,0,0,0
20296,20301,8e-05,0.006386,0,1585.34,0,0,1,0,1,0,0,-236.46,-47.16,236.51,50.69,0,0,0,0
20296,20302,0.000157,0.012558,0,955.48,0,0,1,0,1,0,0,-28.48,-14.44,28.48,14.56,0,0,0,0
20296,20303,0.000262,0.001102,0,0,0,0,0,0,1,0,0,577.44,-206.76,-576.5,210.7,0,0,0,0
20298,20297,0.000372,0.023356,0,474.76,0,0,1,0,1,0,0,-192.38,8.21,192.5,-0.1,0,0,0,0
20297,20404,0.002456,0.027823,0.71992,1217.45,0,0,0,0,1,0,0,251.58,-25.9,-250.12,-33.78,0,0,0,0
20297,20497,0.004242,0.04212,0.96421,1283.68,0,0,0,0,1,0,0,-283.71,20.79,287.12,-88.68,0,0,0,0
20303,21593,0.000355,0.010775,5.19448,4067.06,0,0,0,0,1,0,0,575.43,-210.81,-574.3,-299.01,0,0,0,0
20304,20446,0.000692,0.002748,0.00097,233.14,0,0,0,0,1,0,0,-68.1,0.19,68.13,-0.17,0,0,0,0
20304,21139,0.008899,0.057448,0.06182,233.6,0,0,0,0,1,0,0,68.1,-0.19,-67.7,-3.73,0,0,0,0
20305,20306,0.005847,0.159874,0,95.46,0,0,1,0,1,0,0,-43.97,2.98,44.08,0,0,0,0,0
20305,20307,0.005901,0.180481,0,59.81,0,0,1,0,1,0,0,-19.44,0.65,19.46,0,0,0,0,0
20305,20464,0.002005,0.01458,0.00936,223.02,0,0,0,0,1,0,0,-50.2,-17.02,50.25,16.43,0,0,0,0
20305,21024,0.008134,0.054168,0.07116,234.23,0,0,0,0,1,0,0,72.9,12.03,-72.47,-16.47,0,0,0,0
20308,20312,0.000188,0.016653,0,1630,0,0,1,0,1,0,0,440.09,5.52,-439.74,24.94,0,0,0,0
20308,20313,0.00017,0.011523,0,1311.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20308,20314,8.1e-05,0.006797,0,1311.75,0,0,1.0125,0,1,0,0,-119.26,-49.97,119.27,51.07,0,0,0,0
20308,20436,0.000257,0.007324,3.73839,4130.97,0,0,0,0,1,0,0,-839.29,-98.46,841.02,-246.86,0,0,0,0
23457,20308,0.000249,0.006485,3.30434,4152.71,0,0,0,0,1,0,0,-517.83,-179.14,518.46,-153.65,0,0,0,0
20310,20309,0.000708,0.035649,0,430.03,0,0,1,0,1,0,0,-107.94,4,108.02,-0.07,0,0,0,0
20309,20312,-9.6e-05,-0.008518,0,1480,0,0,1,0,1,0,0,-439.92,9.36,439.74,-24.94,0,0,0,0
20309,20396,0.0007,0.009036,0.23527,1150.61,0,0,0,0,1,0,0,174.73,4.38,-174.52,-26.6,0,0,0,0
20309,23280,0.001534,0.01894,0.2979,1161.12,0,0,0,0,1,0,0,157.17,-13.68,-156.81,-13.37,0,0,0,0
20310,20315,0.037251,1.100377,0,9.1,0,0,1.0625,0,1,0,0,-5.47,0.7,5.48,-0.34,0,0,0,0
20311,20312,0.000508,0.044953,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20317,20316,0.000153,0.011052,0,1451.31,0,0,1,0,1,0,0,-330.29,-111.51,330.47,124.31,0,0,0,0
20316,20319,0.000149,0.010058,0,1124,0,0,1,0,1,0,0,-51.54,4.38,51.54,-4.13,0,0,0,0
20316,20320,0.000125,0.00933,0,1122.82,0,0,1,0,1,0,0,-73.18,4.6,73.19,-4.13,0,0,0,0
20316,20321,0.0002,0.00115,0,0,0,0,0,0,1,0,0,-205.74,-908.62,207.36,917.89,0,0,0,0
20318,20317,0.000219,0.016194,0,352.07,0,0,1,0,1,0,0,47.84,68.56,-47.83,-67.5,0,0,0,0
20317,20322,0.000272,0.001067,0,0,0,0,0,0,1,0,0,378.12,179.02,-377.67,-177.24,0,0,0,0
20318,20495,0.002587,0.012832,0.02174,171.75,0,0,0,0,1,0,0,10.79,-24.11,-10.78,21.85,0,0,0,0
20535,20318,0.000361,0.0025,0.00142,224.84,0,0,0,0,1,0,0,58.65,44.42,-58.63,-44.45,0,0,0,0
20321,20387,0.000133,0.003624,1.90969,4211.91,0,0,0,0,1,0,0,1410.19,263.48,-1407.62,-400.56,0,0,0,0
20436,20321,0.000401,0.010718,6.91847,4276.25,0,0,0,0,1,0,0,-1411.45,-424.91,1419.06,-116,0,0,0,0
20322,20365,0.000549,0.006493,0.10308,1212.69,0,0,0,0,1,0,0,218.07,47.45,-217.81,-55.04,0,0,0,0
20323,20354,0.003705,0.022366,0.01002,205.58,0,0,0,0,1,0,0,27.35,-1.89,-27.32,0.98,0,0,0,0
