F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
20324,20327,0.00025,0.015127,0,493.73,0,0,1,0,1,0,0,70.63,-19.84,-70.62,20.62,0,0,0,0
20324,20328,0.000612,0.03274,0,377.3,0,0,1.04375,0,1,0,0,-62.62,-22.55,62.65,24.06,0,0,0,0
20324,20329,0.000186,0.011197,0,376.04,0,0,1.0375,0,1,0,0,-62.64,-23.54,62.65,24.06,0,0,0,0
20378,20324,0.000702,0.008139,0.20908,1094.99,0,0,0,0,1,0,0,-75.13,-170.08,75.34,150.9,0,0,0,0
20324,20381,0.000765,0.008211,0.19344,1254.61,0,0,0,0,1,0,0,256.94,-94.64,-256.41,79.97,0,0,0,0
20325,20327,0.000112,0.006788,0,393.73,0,0,1,0,1,0,0,-70.61,20.97,70.62,-20.62,0,0,0,0
20357,20325,0.001736,0.007316,0.00166,238.98,0,0,0,0,1,0,0,90.63,28.46,-90.49,-28.01,0,0,0,0
20326,20327,0.002205,0.133449,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20330,20357,0.003946,0.022221,0.02023,189.06,0,0,0,0,1,0,0,-15.07,5.42,15.08,-7.52,0,0,0,0
20380,20330,0.002929,0.017997,0.03177,245.49,0,0,0,0,1,0,0,-83.67,7.75,83.87,-9.94,0,0,0,0
20331,20332,0.004266,0.126513,0,102.51,0,0,1,0,1,0,0,-65.55,12.74,65.73,-7.32,0,0,0,0
20331,20333,0.000211,0.001165,0,0,0,0,0,0,1,0,0,1.37,0.3,-1.37,-0.3,0,0,0,0
20331,20334,0.000216,0.001006,0,0,0,0,0,0,1,0,0,64.18,-13.04,-64.17,13.08,0,0,0,0
20425,20334,0.000204,0.001288,0.00019,172.71,0,0,0,0,1,0,0,0.5,23.32,-0.5,-23.33,0,0,0,0
20335,20338,0.000301,0.015859,0,479.44,0,0,1,0,1,0,0,96.14,-27.16,-96.11,28.63,0,0,0,0
20422,20335,0.000708,0.007556,0.13278,1144.79,0,0,0,0,1,0,0,67.98,-3.33,-67.95,-10.65,0,0,0,0
20335,30048,0.001744,0.019721,0.84027,1202.37,0,0,0,0,1,0,0,111.03,98.41,-110.5,-180.33,0,0,0,0
20336,20338,2e-06,0.000118,0,379.44,0,0,1,0,1,0,0,-96.11,28.64,96.11,-28.63,0,0,0,0
20336,20347,0.0032,0.019317,0.01693,221.81,0,0,0,0,1,0,0,58.22,-1.79,-58.12,0.56,0,0,0,0
20539,20336,0.000435,0.002732,0.00133,206.04,0,0,0,0,1,0,0,-57.87,27.79,57.88,-27.83,0,0,0,0
20337,20338,0.001679,0.088586,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20339,20342,0.000569,0.037893,0,617.66,0,0,1,0,1,0,0,240.83,31.21,-240.51,-9.82,0,0,0,0
20339,20431,0.001362,0.014396,0.29758,1179.33,0,0,0,0,1,0,0,-178.36,-26.24,178.78,-0.58,0,0,0,0
20340,20342,-0.000142,-0.009483,0,517.66,0,0,1,0,1,0,0,-240.59,-15.17,240.51,9.82,0,0,0,0
20341,20342,0.002437,0.162392,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20343,20344,0.007069,0.207403,0,61.95,0,0,1.0125,0,1,0,0,-23.18,-8.84,23.22,10.1,0,0,0,0
20343,20345,0.012349,0.463353,0,21.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20343,20346,0.00026,0.001053,0,0,0,0,0,0,1,0,0,23.18,8.84,-23.18,-8.83,0,0,0,0
20409,20347,0.00336,0.019527,0.00799,221.96,0,0,0,0,1,0,0,-33.07,0.75,33.11,-1.41,0,0,0,0
20348,20349,0.006458,0.187505,0,70.81,0,0,1.03125,0,1,0,0,-29.78,1.71,29.84,0,0,0,0,0
20348,20350,0.008354,0.319669,0,29.77,0,0,1.025,0,1,0,0,-18.27,1.09,18.3,0,0,0,0,0
20352,20351,0.000506,0.025615,0,327.16,0,0,1,0,1,0,0,-24.57,5.45,24.57,-5.3,0,0,0,0
20351,20480,0.000658,0.007962,0.16914,1046.25,0,0,0,0,1,0,0,39.85,32.18,-39.83,-49.45,0,0,0,0
20353,20354,0.000223,0.001104,0,0,0,0,0,0,1,0,0,79.87,-5.06,-79.86,5.13,0,0,0,0
20356,20355,0.000442,0.032189,0,524.24,0,0,1.05625,0,1,0,0,-264.56,-142.16,264.98,173.2,0,0,0,0
20355,20466,0.000658,0.008415,0.26698,1048.97,0,0,0,0,1,0,0,-85.2,-63.17,85.27,36.08,0,0,0,0
20355,20509,0.000494,0.00615,0.07779,1132.57,0,0,0,0,1,0,0,-90.39,-64.35,90.45,56.93,0,0,0,0
20358,20359,0.005927,0.176437,0,70.39,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20358,20360,0.000201,0.001001,0,0,0,0,0,0,1,0,0,-2.93,-0.27,2.93,0.27,0,0,0,0
20362,20361,0.000739,0.029369,0,440.72,0,0,1.0125,0,1,0,0,-148.27,-28.92,148.43,35.49,0,0,0,0
20361,20363,0.000527,0.025415,0,486.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20361,20364,0.000251,0.001,0,0,0,0,0,0,1,0,0,-148.43,-35.49,148.49,35.72,0,0,0,0
20362,21277,0.005604,0.030403,0.02733,240.27,0,0,0,0,1,0,0,86.23,0.31,-85.83,-0.99,0,0,0,0
20362,21481,0.001663,0.008634,0.01176,267.12,0,0,0,0,1,0,0,109.88,27.45,-109.67,-27.61,0,0,0,0
21482,20362,0.002698,0.016955,0.00651,230.81,0,0,0,0,1,0,0,-59,-4.35,59.09,4.24,0,0,0,0
20362,21539,0.009857,0.058251,0.01592,205.97,0,0,0,0,1,0,0,31.51,6.14,-31.41,-7.22,0,0,0,0
21716,20362,0.000927,0.005822,0.00385,178.38,0,0,0,0,1,0,0,3.96,8.57,-3.96,-8.97,0,0,0,0
21759,20362,0.001031,0.005561,0.00287,276.31,0,0,0,0,1,0,0,134.65,0.91,-134.48,-0.24,0,0,0,0
20364,21642,0.000325,0.003852,0.06091,1159.89,0,0,0,0,1,0,0,-187.8,2.59,187.91,-7.64,0,0,0,0
21682,20364,0.000212,0.002449,0.04767,1029.48,0,0,0,0,1,0,0,-39.31,33.4,39.31,-38.31,0,0,0,0
20366,20365,0.000342,0.02224,0,377.76,0,0,1.04375,0,1,0,0,50.65,-54.32,-50.63,55.53,0,0,0,0
20365,20367,0.00071,0.033041,0,342.51,0,0,1.0125,0,1,0,0,-44.39,-20.3,44.41,21.08,0,0,0,0
20365,20368,0.000577,0.036955,0,340.37,0,0,1.0125,0,1,0,0,-42.07,-20.28,42.08,21.08,0,0,0,0
20365,20369,0.00084,0.055137,0,288.04,0,0,1.0125,0,1,0,0,-17.79,-7.71,17.79,7.91,0,0,0,0
20365,20476,0.001106,0.013482,0.45891,1127.7,0,0,0,0,1,0,0,114.86,-30.63,-114.72,-15.13,0,0,0,0
20366,20370,0.02822,1.016313,0,9.88,0,0,1.03125,0,1,0,0,-4.97,-0.59,4.98,0.84,0,0,0,0
20366,20371,0.016279,0.428479,0,17.55,0,0,1.01875,0,1,0,0,-3.98,0.39,3.98,-0.33,0,0,0,0
20366,20535,0.005371,0.028398,0.02604,225.68,0,0,0,0,1,0,0,-42.82,53.98,43.06,-55.55,0,0,0,0
20372,20373,0.000217,0.001134,0,0,0,0,0,0,1,0,0,50.63,24.61,-50.62,-24.58,0,0,0,0
20375,20374,0.000646,0.037263,0,341.29,0,0,1,0,1,0,0,-23.22,81.5,23.27,-79.01,0,0,0,0
20374,20376,0.000586,0.036997,0,349.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20374,20377,0.000472,0.025202,0,348.93,0,0,1,0,1,0,0,-58.93,-21.66,58.95,22.64,0,0,0,0
20374,20378,0.000237,0.001086,0,0,0,0,0,0,1,0,0,35.66,-353.9,-35.37,355.25,0,0,0,0
20375,20382,0.008763,0.047,0.16293,271.54,0,0,0,0,1,0,0,136.8,-18.06,-135.27,8.87,0,0,0,0
20386,20375,8.1e-05,0.000345,0.00107,232.5,0,0,0,0,1,0,0,-26.78,51.77,26.78,-51.87,0,0,0,0
20375,20472,0.005037,0.025068,0.01754,254.22,0,0,0,0,1,0,0,-88.7,3.03,89.07,-3.08,0,0,0,0
20378,20388,0.004038,0.052441,0.72727,1180.1,0,0,0,0,1,0,0,-157.57,-44.8,158.56,-17.77,0,0,0,0
20378,20404,0.00387,0.043587,1.92918,1253.64,0,0,0,0,1,0,0,267.99,-140.4,-265.21,-28.27,0,0,0,0
20380,20379,0.000434,0.02744,0,333.19,0,0,1,0,1,0,0,-26.9,9.08,26.91,-8.87,0,0,0,0
20379,20381,0.000294,0.001024,0,0,0,0,0,0,1,0,0,88.94,1.87,-88.91,-1.8,0,0,0,0
20437,20381,0.000492,0.00633,0.17456,1279.64,0,0,0,0,1,0,0,-266.99,19.95,267.33,-34.15,0,0,0,0
20382,20383,0.003193,0.112514,0,99.05,0,0,0.9875,0,1,0,0,-58.9,6.51,59,-2.89,0,0,0,0
20382,20384,0.034709,1.004537,0,15.73,0,0,1.01,0,1,0,0,-4.79,0.82,4.8,-0.59,0,0,0,0
20522,20382,0.004112,0.027673,0.0074,221.29,0,0,0,0,1,0,0,-46.56,-2.7,46.64,2.49,0,0,0,0
20385,20386,0.000206,0.001106,0,0,0,0,0,0,1,0,0,39.64,18.84,-39.64,-18.82,0,0,0,0
20388,20387,8.5e-05,0.006388,0,1452.96,0,0,1,0,1,0,0,-297.16,-157.97,297.25,164.87,0,0,0,0
20387,20390,0.000114,0.009816,0,1261.55,0,0,1.00625,0,1,0,0,-70.36,6.29,70.36,-5.83,0,0,0,0
20387,20391,8.8e-05,0.006963,0,1259.67,0,0,1.00625,0,1,0,0,-88.3,6.35,88.31,-5.83,0,0,0,0
20387,20392,8.3e-05,0.007057,0,1258.35,0,0,1.00625,0,1,0,0,-74.94,6.21,74.94,-5.83,0,0,0,0
20387,20393,9.3e-05,0.007226,0,1254.82,0,0,1.00625,0,1,0,0,-118.99,6.8,119,-5.83,0,0,0,0
20387,20394,9e-05,0.007111,0,1253.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20387,20395,0.000117,0.008703,0,1253.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20387,20423,0.000384,0.012416,7.63325,4206.95,0,0,0,0,1,0,0,1049.49,-310.51,-1045.51,-371.74,0,0,0,0
20387,20484,0.000478,0.014206,8.36184,4223.39,0,0,0,0,1,0,0,1209.62,-366.73,-1203.06,-330.8,0,0,0,0
20387,20530,0.000494,0.014494,5.76512,3975.19,0,0,0,0,1,0,0,202.11,-218.86,-201.89,-384.04,0,0,0,0
20389,20388,0.000513,0.029262,0,398.03,0,0,1,0,1,0,0,-75.3,1.27,75.33,0.31,0,0,0,0
20476,20388,0.000299,0.004135,0.09236,1108.61,0,0,0,0,1,0,0,-63.17,-183.62,63.27,175.43,0,0,0,0
20396,20399,0.00053,0.027333,0,709.93,0,0,1,0,1,0,0,307.3,32.62,-306.82,-7.84,0,0,0,0
20397,20399,-9.4e-05,-0.004869,0,559.93,0,0,1,0,1,0,0,-306.91,-12.26,306.82,7.84,0,0,0,0
20398,20399,0.002177,0.112259,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20400,20403,0.000509,0.028517,0,541.95,0,0,1,0,1,0,0,206.54,25.83,-206.33,-14.06,0,0,0,0
20400,20404,0.000214,0.001057,0,0,0,0,0,0,1,0,0,-206.54,-25.83,206.63,26.27,0,0,0,0
20401,20403,-0.000149,-0.008319,0,491.95,0,0,1,0,1,0,0,-206.39,-17.5,206.33,14.06,0,0,0,0
20402,20403,0.002366,0.132534,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20431,20404,0.001311,0.013818,0.31005,1213.48,0,0,0,0,1,0,0,244.9,-29.66,-244.15,4.92,0,0,0,0
20404,21081,0.00239,0.023483,1.35176,1339.47,0,0,0,0,1,0,0,438.45,0.67,-433.97,-95.77,0,0,0,0
20405,20408,-0.000141,-0.004402,0,209.18,0,0,1.01875,0,1,0,0,-30.42,2.34,30.42,-2.38,0,0,0,0
20405,20409,0.000232,0.00109,0,0,0,0,0,0,1,0,0,30.42,-2.34,-30.42,2.35,0,0,0,0
20406,20408,0.003888,0.121139,0,104.59,0,0,1,0,1,0,0,8.79,-0.49,-8.79,0.58,0,0,0,0
20407,20408,0.003888,0.121139,0,104.59,0,0,1,0,1,0,0,21.65,-1.25,-21.63,1.8,0,0,0,0
20411,20410,0.000464,0.027838,0,413.73,0,0,1,0,1,0,0,-113.73,-19.66,113.78,23.16,0,0,0,0
20410,20414,0.0001,-0.000236,0,598.19,0,0,1,0,1,0,0,-12.78,-5.19,12.78,5.19,0,0,0,0
20410,20422,0.000872,0.010478,0.19884,1106.21,0,0,0,0,1,0,0,28.12,-36.99,-28.1,15.75,0,0,0,0
20542,20410,0.001048,0.013687,0.30187,1176.76,0,0,0,0,1,0,0,129.3,-49.03,-129.12,19.03,0,0,0,0
20534,20411,0.000122,0.000696,0.00057,262.68,0,0,0,0,1,0,0,-112.52,-19.29,112.54,19.32,0,0,0,0
20412,20414,0.000536,0.033618,0,299.1,0,0,1,0,1,0,0,5.78,2.53,-5.78,-2.52,0,0,0,0
20413,20414,0.000536,0.033618,0,299.1,0,0,1,0,1,0,0,7,2.69,-7,-2.67,0,0,0,0
20416,20415,0.000456,0.023696,0,379.86,0,0,1,0,1,0,0,-15.95,21.3,15.95,-21.14,0,0,0,0
20415,20417,0.000273,0.001108,0,0,0,0,0,0,1,0,0,4.07,1.13,-4.07,-1.13,0,0,0,0
20418,20421,0.001185,0.056598,0,416.45,0,0,1,0,1,0,0,63.05,10.86,-63.01,-8.71,0,0,0,0
20418,20422,0.000272,0.001155,0,0,0,0,0,0,1,0,0,42.45,-16.55,-42.44,16.57,0,0,0,0
20419,20421,-0.000612,-0.029238,0,366.45,0,0,1,0,1,0,0,-63.03,-9.82,63.01,8.71,0,0,0,0
20419,20454,0.006643,0.049157,0.00983,225.48,0,0,0,0,1,0,0,63.03,9.82,-62.78,-9,0,0,0,0
20420,20421,0.002975,0.142082,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20423,20427,9.8e-05,0.007614,0,1648.26,0,0,1,0,1,0,0,626.26,12.38,-625.89,15.95,0,0,0,0
20423,20428,0.00011,0.009596,0,1496.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20423,20429,0.000114,0.009845,0,1494.48,0,0,1.00625,0,1,0,0,-211.09,27.82,211.14,-23.53,0,0,0,0
20423,20430,5.4e-05,0.004037,0,1493.68,0,0,1.00625,0,1,0,0,-211.12,25.28,211.14,-23.53,0,0,0,0
20423,20436,0.000141,0.004174,1.78505,4081.19,0,0,0,0,1,0,0,-713.67,-37.8,714.35,-129.95,0,0,0,0
20423,20465,0.000255,0.006384,3.64373,4095.59,0,0,0,0,1,0,0,653.22,-220.06,-652.19,-138.58,0,0,0,0
20513,20423,0.000177,0.004708,2.38241,4161.79,0,0,0,0,1,0,0,-900.53,-83.01,901.9,-131.76,0,0,0,0
20425,20424,0.000601,0.034593,0,451.97,0,0,1.0125,0,1,0,0,-164.88,-46.49,165.05,56.49,0,0,0,0
20424,20427,1.4e-05,0.001113,0,1523.26,0,0,1,0,1,0,0,-625.84,20.09,625.89,-15.95,0,0,0,0
20424,20431,0.000223,0.001113,0,0,0,0,0,0,1,0,0,460.79,-76.58,-460.32,78.88,0,0,0,0
20426,20427,0.000591,0.046033,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20452,20431,0.000406,0.004981,0.08352,1046.44,0,0,0,0,1,0,0,-36.63,39.99,36.65,-48.64,0,0,0,0
20432,20433,0.000246,0.001112,0,0,0,0,0,0,1,0,0,58.64,0,-58.63,0.04,0,0,0,0
20434,20435,0.004037,0.127261,0,86.08,0,0,1.025,0,1,0,0,-12.94,-8.15,12.95,8.45,0,0,0,0
20434,20504,0.002671,0.013626,0.00893,178.31,0,0,0,0,1,0,0,-3.24,25.73,3.25,-26.57,0,0,0,0
20434,20534,0.003427,0.016519,0.01136,235.17,0,0,0,0,1,0,0,-65.71,-20.65,65.87,20.19,0,0,0,0
20437,20436,0.000153,0.012039,0,1433.96,0,0,1,0,1,0,0,-306.33,42.96,306.47,-32.1,0,0,0,0
20436,20439,0.000151,0.010465,0,1248.47,0,0,1.03125,0,1,0,0,-95.81,6.71,95.83,-5.73,0,0,0,0
20436,20440,0.000132,0.010352,0,1246.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20436,20441,0.000122,0.010085,0,1243.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20436,20442,0.000114,0.008557,0,1192.38,0,0,1.03125,0,1,0,0,-97.69,5.62,97.7,-4.79,0,0,0,0
20436,20443,0.000228,0.018014,0,1187.01,0,0,1.0375,0,1,0,0,-97.68,6.56,97.7,-4.79,0,0,0,0
20436,20444,0.000125,0.010357,0,1184.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30387,20436,0.0026,0.0073,3.74,4130,0,0,0,0,1,0,0,160.07,-101.06,-159.21,-294.41,0,0,0,0
20438,20437,0.000616,0.028329,0,457.13,0,0,1,0,1,0,0,-170.5,-6.83,170.67,14.66,0,0,0,0
20437,20445,0.000983,0.071364,0,217.61,0,0,0.99375,0,1,0,0,-7.62,0.53,7.62,-0.49,0,0,0,0
20452,20437,0.001332,0.017507,0.32624,1263.84,0,0,0,0,1,0,0,-313.71,5.76,314.95,-23.93,0,0,0,0
20437,20542,0.000823,0.010351,0.36194,1156.25,0,0,0,0,1,0,0,95.32,-54.18,-95.24,16.69,0,0,0,0
20446,20447,0.003164,0.086709,0,94.93,0,0,1.01875,0,1,0,0,-54.91,2.59,55,0,0,0,0,0
20446,20448,0.005123,0.145975,0,94.04,0,0,1.01875,0,1,0,0,-41.89,2.54,41.98,0,0,0,0,0
20446,20449,0.011715,0.226538,0,59.2,0,0,1.01875,0,1,0,0,-9.06,0.18,9.07,0,0,0,0,0
20446,20486,0.001199,0.005491,0.01148,273.91,0,0,0,0,1,0,0,-153.29,-12.65,153.56,12.68,0,0,0,0
20446,21013,0.009652,0.038858,0.03844,251.66,0,0,0,0,1,0,0,97.26,12.03,-96.37,-12.45,0,0,0,0
20446,21045,0.003675,0.024074,0.02053,249.59,0,0,0,0,1,0,0,93.76,-4.51,-93.46,4.37,0,0,0,0
20450,20451,0.000205,0.001172,0,0,0,0,0,0,1,0,0,9.07,1.35,-9.07,-1.35,0,0,0,0
20464,20450,0.001166,0.006524,0.00221,246.61,0,0,0,0,1,0,0,90.52,12.72,-90.43,-12.44,0,0,0,0
20453,20452,0.000371,0.017569,0,332.53,0,0,1,0,1,0,0,-30.68,18.68,30.68,-18.46,0,0,0,0
20452,21385,0.002212,0.025256,0.81874,1282.18,0,0,0,0,1,0,0,319.66,-27.28,-317.52,-34.17,0,0,0,0
20453,20457,0.001936,0.011237,0.00688,238.54,0,0,0,0,1,0,0,74.79,-5.07,-74.68,4.93,0,0,0,0
20461,20453,0.000241,0.001457,0.00056,200.15,0,0,0,0,1,0,0,21.23,2.04,-21.22,-2.09,0,0,0,0
20453,20471,0.000118,0.000719,0.00032,222.49,0,0,0,0,1,0,0,-47.27,2.61,47.27,-2.62,0,0,0,0
20455,20456,0.007431,0.27363,0,82.96,0,0,1.0125,0,1,0,0,-46.63,-17.38,46.81,23.92,0,0,0,0
20455,20457,0.000287,0.001074,0,0,0,0,0,0,1,0,0,46.63,17.38,-46.62,-17.36,0,0,0,0
20455,20458,0.000232,0.00112,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
20457,20461,0.001978,0.011932,0.00556,236.65,0,0,0,0,1,0,0,-73.03,4.02,73.13,-4.01,0,0,0,0
20459,20460,0.003106,0.096901,0,83.08,0,0,1,0,1,0,0,-47.03,-21.64,47.11,24.08,0,0,0,0
20459,20461,0.000232,0.001039,0,0,0,0,0,0,1,0,0,47.03,21.64,-47.02,-21.61,0,0,0,0
20461,20471,0.000396,0.001809,0.00059,154.02,0,0,0,0,1,0,0,-1.53,2.75,1.53,-2.82,0,0,0,0
20462,20477,0.001201,0.007258,0.00354,227.34,0,0,0,0,1,0,0,-52.06,5.97,52.1,-6.15,0,0,0,0
20463,20464,0.000296,0.001142,0,0,0,0,0,0,1,0,0,116.51,0,-116.47,0.15,0,0,0,0
20473,20464,0.000693,0.004038,0.00161,268.57,0,0,0,0,1,0,0,115.9,34.28,-115.81,-33.89,0,0,0,0
20464,21002,0.003068,0.018613,0.0354,254.44,0,0,0,0,1,0,0,91.51,4.59,-91.27,-6.8,0,0,0,0
20466,20465,0.000137,0.011166,0,1470.47,0,0,1,0,1,0,0,-400.94,-20.54,401.15,37.7,0,0,0,0
20465,20468,9.9e-05,0.008043,0,1426.93,0,0,1.03125,0,1,0,0,-175.92,22.16,175.95,-19.61,0,0,0,0
20465,20469,0.000113,0.009312,0,1426.48,0,0,1.03125,0,1,0,0,-175.91,22.56,175.95,-19.61,0,0,0,0
20465,20470,0.000152,0.011599,0,1425.73,0,0,1.0375,0,1,0,0,-175.9,23.33,175.95,-19.61,0,0,0,0
20465,23431,8.3e-05,0.00252,1.59556,4120.91,0,0,0,0,1,0,0,778.77,32.84,-778.29,-186.02,0,0,0,0
20467,20466,0.000493,0.024402,0,491.31,0,0,1,0,1,0,0,-210.93,0.66,211.14,9.74,0,0,0,0
20466,23473,0.002434,0.0283,0.47009,1176.03,0,0,0,0,1,0,0,104.54,-25.28,-104.28,-20.97,0,0,0,0
23072,20467,0.020126,0.074013,0.01044,213.28,0,0,0,0,1,0,0,-24.58,0.83,24.7,-1.48,0,0,0,0
20473,20474,0.004528,0.152327,0,107.34,0,0,0.9875,0,1,0,0,-77.74,8.62,78,0,0,0,0,0
20473,20486,0.000524,0.002972,0.00346,218.9,0,0,0,0,1,0,0,-38.16,-42.9,38.18,42.63,0,0,0,0
20477,20476,0.000706,0.038417,0,354.75,0,0,1,0,1,0,0,-42.56,9.87,42.57,-9.17,0,0,0,0
20476,20478,0.000632,0.036201,0,409.11,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20476,20479,0.000478,0.033552,0,408.68,0,0,1,0,1,0,0,-53.68,5.35,53.69,-4.41,0,0,0,0
20476,20497,0.000406,0.005136,0.13914,1208.23,0,0,0,0,1,0,0,188.99,-113.97,-188.81,101.85,0,0,0,0
20481,20480,0.000445,0.02053,0,381.68,0,0,1,0,1,0,0,-71.79,17.92,71.81,-16.84,0,0,0,0
20480,20482,0.000491,0.029752,0,402.04,0,0,1.04375,0,1,0,0,-61.29,-28.21,61.31,29.64,0,0,0,0
20480,20483,0.000556,0.043588,0,401.18,0,0,1.05,0,1,0,0,-69.08,-27.08,69.11,29.64,0,0,0,0
20480,20497,0.000706,0.008627,0.14763,1111.12,0,0,0,0,1,0,0,98.39,-80.82,-98.28,66.74,0,0,0,0
20485,20484,7.4e-05,0.00584,0,1600.17,0,0,1.00625,0,1,0,0,-449.95,-55.24,450.1,66.61,0,0,0,0
20485,20484,7.4e-05,0.00584,0,1600.17,0,0,1.00625,0,1,0,0,-449.95,-55.24,450.1,66.61,0,0,0,0
20485,20484,7.4e-05,0.00584,0,1600.17,0,0,1.00625,0,1,0,0,-449.95,-55.24,450.1,66.61,0,0,0,0
20484,20487,0.000103,0.008035,0,1501.15,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20484,20488,0.000137,0.009824,0,1500.6,0,0,1.00625,0,1,0,0,-182.04,3.1,182.08,0,0,0,0,0
20484,20489,0.000101,0.009265,0,1499.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20484,20490,9.2e-05,0.007968,0,1498.36,0,0,1.00625,0,1,0,0,-212.13,3.41,212.17,0,0,0,0,0
20484,20491,6.9e-05,0.005773,0,1497,0,0,1.00625,0,1,0,0,-127.28,0.89,127.29,0,0,0,0,0
20484,20492,7.4e-05,0.005652,0,1496.37,0,0,1.00625,0,1,0,0,-212.14,2.42,212.17,0,0,0,0,0
21641,20484,0.000289,0.008129,4.76994,4089.54,0,0,0,0,1,0,0,-585.4,-298.74,586.35,-178.87,0,0,0,0
20486,20485,0.000432,0.021287,0,620,0,0,1.0125,0,1,0,0,-316.84,-73.18,317.29,95.02,0,0,0,0
20485,20493,0.000285,0.001151,0,0,0,0,0,0,1,0,0,1032.57,70.71,-1029.72,-59.18,0,0,0,0
21002,20486,0.007741,0.032838,0.02266,241.58,0,0,0,0,1,0,0,-69.06,-6.99,69.42,6.12,0,0,0,0
21026,20493,0.000942,0.010188,0.42669,1433.49,0,0,0,0,1,0,0,-568.72,-38.36,571.64,24.97,0,0,0,0
21035,20493,0.001101,0.014322,0.22502,1365.35,0,0,0,0,1,0,0,-455.88,-29.31,458.08,34.21,0,0,0,0
20494,20495,0.000272,0.00116,0,0,0,0,0,0,1,0,0,76.29,30.41,-76.27,-30.34,0,0,0,0
20496,30003,0.01534,0.095211,0.19749,253.31,0,0,0,0,1,0,0,63.08,-24.97,-62.51,6.56,0,0,0,0
20498,20497,0.000625,0.034684,0,407.15,0,0,1.0125,0,1,0,0,-96.92,-29.51,96.99,33,0,0,0,0
20497,20502,0.000799,0.037001,0,394.46,0,0,1,0,1,0,0,-72.52,-34.79,72.57,37.08,0,0,0,0
20497,20503,0.000347,0.022627,0,361.51,0,0,1,0,1,0,0,-24.5,-12.36,24.5,12.52,0,0,0,0
20498,20501,0.0001,0.003089,0,237.15,0,0,1.04375,0,1,0,0,-24.47,0.07,24.47,-0.05,0,0,0,0
20499,20501,0.004063,0.136345,0,118.58,0,0,1,0,1,0,0,24.5,0.8,-24.47,0.05,0,0,0,0
20500,20501,0.004063,0.136345,0,118.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20504,20507,0.0001,-0.001033,0,264.31,0,0,1,0,1,0,0,-47.35,4.17,47.35,-4.19,0,0,0,0
20505,20507,0.002837,0.089248,0,132.15,0,0,1,0,1,0,0,7.1,-0.59,-7.1,0.63,0,0,0,0
20506,20507,0.002837,0.089248,0,132.15,0,0,1,0,1,0,0,40.29,-2.16,-40.25,3.56,0,0,0,0
20509,20508,0.000159,0.011471,0,1451.6,0,0,1.0125,0,1,0,0,-360.65,-106.2,360.87,122.07,0,0,0,0
20508,20513,0.000221,0.001101,0,0,0,0,0,0,1,0,0,-360.87,-122.07,361.18,123.59,0,0,0,0
20509,20512,0.000857,0.06,0,562.96,0,0,1,0,1,0,0,279.92,30.07,-279.27,15.33,0,0,0,0
20510,20512,-0.000392,-0.027435,0,537.96,0,0,1,0,1,0,0,-279.57,-5.43,279.27,-15.33,0,0,0,0
20511,20512,0.002862,0.20043,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23431,20513,0.000142,0.003488,1.53798,4064.85,0,0,0,0,1,0,0,-538.96,-111.44,539.36,-40.58,0,0,0,0
20514,20515,0.0073,0.204472,0,64.15,0,0,1.025,0,1,0,0,-20.08,0.82,20.11,0,0,0,0,0
20514,20516,0.003242,0.097462,0,64.48,0,0,1.025,0,1,0,0,-25.14,0.61,25.16,0,0,0,0,0
20514,20517,0.031458,1.048998,0,11.7,0,0,1.025,0,1,0,0,-6.63,0.46,6.64,0,0,0,0,0
20514,20518,0.000248,0.001087,0,0,0,0,0,0,1,0,0,51.85,-1.89,-51.85,1.92,0,0,0,0
20520,20521,0.003189,0.107942,0,76.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
20520,20522,0.00025,0.001023,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
20523,20524,0.000243,0.001179,0,0,0,0,0,0,1,0,0,173.19,35.04,-173.12,-34.69,0,0,0,0
20526,20525,0.000496,0.028608,0,326.7,0,0,1,0,1,0,0,-20.08,42.78,20.09,-42.18,0,0,0,0
20525,20527,0.000298,0.001187,0,0,0,0,0,0,1,0,0,8.02,55.47,-8.01,-55.44,0,0,0,0
20528,20529,0.000221,0.001109,0,0,0,0,0,0,1,0,0,23.1,11.82,-23.1,-11.81,0,0,0,0
20531,20530,0.000104,0.008885,0,1415.97,0,0,1.04375,0,1,0,0,-229.55,-28.32,229.61,32.9,0,0,0,0
20532,20531,0.000405,0.025458,0,432.19,0,0,0.9875,0,1,0,0,-117.75,-32.51,117.81,35.92,0,0,0,0
20531,20533,0.000278,0.001028,0,0,0,0,0,0,1,0,0,222.62,-19.96,-222.5,20.41,0,0,0,0
20535,20536,0.002456,0.083223,0,104.51,0,0,1,0,1,0,0,-39.01,4.66,39.04,-3.46,0,0,0,0
20535,20537,0.00738,0.228545,0,69.13,0,0,1,0,1,0,0,-27.35,3.35,27.4,-1.73,0,0,0,0
20535,20538,0.003446,0.118304,0,68.88,0,0,1,0,1,0,0,-35.36,3.12,35.4,-1.73,0,0,0,0
20539,20540,0.002399,0.078621,0,110.63,0,0,0.99375,0,1,0,0,-61.64,-27.76,61.74,31.03,0,0,0,0
20539,20541,0.003753,0.099911,0,110.2,0,0,0.99375,0,1,0,0,-60.05,-27.08,60.2,31.03,0,0,0,0
20543,20542,0.000319,0.021803,0,404.14,0,0,1,0,1,0,0,-90.02,-19.02,90.05,20.77,0,0,0,0
20542,20544,0.000523,0.026157,0,496.7,0,0,1.00625,0,1,0,0,-124.1,11.58,124.18,-7.72,0,0,0,0
20542,20545,0.000413,0.025881,0,496.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21000,21001,0.000264,0.001075,0,0,0,0,0,0,1,0,0,-17.92,-0.86,17.93,0.87,0,0,0,0
21002,21001,0.002013,0.013871,0.05571,258.05,0,0,0,0,1,0,0,103.05,6.53,-102.84,-10.89,0,0,0,0
21001,21005,0.003351,0.017608,0.05097,244.41,0,0,0,0,1,0,0,84.92,10.02,-84.68,-14.02,0,0,0,0
21002,21003,0.000206,0.001054,0,0,0,0,0,0,1,0,0,33.96,5.76,-33.96,-5.74,0,0,0,0
21004,21005,0.000257,0.001005,0,0,0,0,0,0,1,0,0,-30.04,-6.35,30.04,6.36,0,0,0,0
21005,21006,0.002158,0.013147,0.00404,208.53,0,0,0,0,1,0,0,-21.42,7.9,21.43,-8.25,0,0,0,0
21005,21060,0.007319,0.048291,0.06778,245.62,0,0,0,0,1,0,0,76.06,-0.24,-75.65,-3.93,0,0,0,0
21006,21007,0.000208,0.001049,0,0,0,0,0,0,1,0,0,26.78,5.3,-26.78,-5.29,0,0,0,0
21027,21006,0.001161,0.006618,0.00157,230.36,0,0,0,0,1,0,0,48.24,-2.96,-48.21,2.95,0,0,0,0
21008,21009,0.000288,0.001073,0,0,0,0,0,0,1,0,0,25.68,11.52,-25.68,-11.51,0,0,0,0
21008,21010,0.000226,0.001082,0,0,0,0,0,0,1,0,0,-25.68,-11.52,25.68,11.52,0,0,0,0
21010,21011,0.003953,0.019862,0.00832,224.01,0,0,0,0,1,0,0,-43.94,-5.96,44.01,5.49,0,0,0,0
21010,21013,0.004456,0.020844,0.00454,228.22,0,0,0,0,1,0,0,-51.07,-2.06,51.18,2.14,0,0,0,0
21010,21031,0.00325,0.01995,0.01034,241.21,0,0,0,0,1,0,0,69.32,-3.5,-69.17,3.39,0,0,0,0
21011,21012,0.000237,0.001074,0,0,0,0,0,0,1,0,0,25.68,3.03,-25.68,-3.03,0,0,0,0
21014,21015,0.000221,0.001101,0,0,0,0,0,0,1,0,0,33.29,13.02,-33.28,-13.01,0,0,0,0
21027,21014,0.00218,0.010688,0.00545,231.48,0,0,0,0,1,0,0,60.75,21.21,-60.66,-21.33,0,0,0,0
21014,21040,0.001809,0.010442,0.00445,206.02,0,0,0,0,1,0,0,27.37,8.31,-27.36,-8.68,0,0,0,0
21016,21017,0.000275,0.001146,0,0,0,0,0,0,1,0,0,29.57,11.27,-29.57,-11.26,0,0,0,0
21016,21019,0.003948,0.026865,0.01479,256.96,0,0,0,0,1,0,0,-92.96,-21.76,93.31,22.65,0,0,0,0
21016,21043,0.002238,0.014554,0.00455,238.57,0,0,0,0,1,0,0,61.87,10.12,-61.79,-10.02,0,0,0,0
21018,21021,0.000516,0.033741,0,567.92,0,0,1,0,1,0,0,268.56,17.38,-268.2,6.13,0,0,0,0
21018,21026,0.000649,0.008149,0.16779,1238.5,0,0,0,0,1,0,0,-268.56,-17.38,269.01,5.55,0,0,0,0
21019,21021,-0.000267,-0.017432,0,542.92,0,0,1,0,1,0,0,-268.39,-6.01,268.2,-6.13,0,0,0,0
21019,21034,0.001558,0.009828,0.00794,272.54,0,0,0,0,1,0,0,122.84,-21.16,-122.6,21.82,0,0,0,0
21020,21021,0.001238,0.080944,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21022,21023,0.00029,0.001094,0,0,0,0,0,0,1,0,0,40.65,4.88,-40.65,-4.86,0,0,0,0
21022,21024,0.000281,0.001145,0,0,0,0,0,0,1,0,0,-40.65,-4.88,40.66,4.9,0,0,0,0
21022,21025,0.000273,0.001125,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21030,21024,0.003277,0.022881,0.01057,209.85,0,0,0,0,1,0,0,-31.77,-12.37,31.81,11.57,0,0,0,0
21026,21029,0.000602,0.045598,0,523.49,0,0,1,0,1,0,0,149.72,36.45,-149.58,-26.09,0,0,0,0
21026,21035,0.000424,0.004898,0.2139,1137.78,0,0,0,0,1,0,0,149.99,-3.65,-149.9,-17.62,0,0,0,0
21027,21029,-0.000228,-0.017223,0,448.49,0,0,1,0,1,0,0,-149.63,-30,149.58,26.09,0,0,0,0
21028,21029,0.002067,0.156428,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21033,21030,0.004169,0.020709,0.02122,209.17,0,0,0,0,1,0,0,-30.59,-4.81,30.63,2.87,0,0,0,0
21030,21041,0.003288,0.017548,0.00829,215.02,0,0,0,0,1,0,0,-35.41,-12.01,35.46,11.41,0,0,0,0
21031,21060,0.00871,0.052358,0.04861,216.91,0,0,0,0,1,0,0,33.75,-5.32,-33.65,0.98,0,0,0,0
21032,21033,0.000276,0.001008,0,0,0,0,0,0,1,0,0,-38.85,-4.88,38.86,4.89,0,0,0,0
21033,21056,0.001394,0.007611,0.02055,181.56,0,0,0,0,1,0,0,-8.26,-0.08,8.26,-1.98,0,0,0,0
21034,21069,0.007192,0.040577,0.11882,250.41,0,0,0,0,1,0,0,79.65,-23.81,-79.18,14.1,0,0,0,0
21035,21038,0.000685,0.041682,0,475.75,0,0,1,0,1,0,0,116.31,37.61,-116.21,-31.64,0,0,0,0
21035,21039,0.000216,0.001103,0,0,0,0,0,0,1,0,0,35.79,7.67,-35.78,-7.66,0,0,0,0
21035,21166,0.001031,0.012332,0.47227,1345.66,0,0,0,0,1,0,0,435.73,15.04,-433.84,-41.28,0,0,0,0
21035,21221,0.000749,0.009533,0.23376,1145.14,0,0,0,0,1,0,0,116.04,9.48,-115.94,-32.52,0,0,0,0
21036,21038,-0.000134,-0.008158,0,425.75,0,0,1,0,1,0,0,-116.23,-32.81,116.21,31.64,0,0,0,0
21041,21036,0.000995,0.004499,0.00947,249.08,0,0,0,0,1,0,0,-82.41,-24.03,82.48,23.4,0,0,0,0
21047,21036,0.002741,0.013607,0.0131,214.45,0,0,0,0,1,0,0,-33.71,-10.58,33.74,9.41,0,0,0,0
21037,21038,0.002865,0.174239,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21040,21041,0.002303,0.016187,0.02807,185.86,0,0,0,0,1,0,0,-8.43,1.9,8.43,-4.73,0,0,0,0
21041,21042,0.000276,0.001073,0,0,0,0,0,0,1,0,0,38.52,17.36,-38.52,-17.34,0,0,0,0
21043,21067,0.004489,0.02537,0.01347,197.45,0,0,0,0,1,0,0,13.06,-15.77,-13.05,14.5,0,0,0,0
21055,21044,0.001336,0.007816,0.00366,171.35,0,0,0,0,1,0,0,-53.54,-96.09,53.69,96.61,0,0,0,0
21044,21082,0.001235,0.007721,0.00695,261.26,0,0,0,0,1,0,0,-68.99,-100.25,69.17,100.57,0,0,0,0
21045,21046,0.000213,0.00104,0,0,0,0,0,0,1,0,0,12.69,2.83,-12.69,-2.83,0,0,0,0
21049,21045,0.004964,0.026323,0.03149,243.52,0,0,0,0,1,0,0,-80.45,5.56,80.77,-7.21,0,0,0,0
21047,21048,0.000221,0.001035,0,0,0,0,0,0,1,0,0,27.27,11.18,-27.27,-11.17,0,0,0,0
21047,21056,0.004769,0.026345,0.05571,221.17,0,0,0,0,1,0,0,41.99,8.25,-41.9,-13.37,0,0,0,0
21049,21094,0.012407,0.062709,0.05586,229.66,0,0,0,0,1,0,0,55.99,-12.35,-55.6,8.47,0,0,0,0
21050,21062,0.00232,0.013412,0.00821,187.95,0,0,0,0,1,0,0,14.06,7.62,-14.06,-8.44,0,0,0,0
21070,21050,0.001069,0.005511,0.00212,221.25,0,0,0,0,1,0,0,35.86,-21.58,-35.84,21.45,0,0,0,0
21050,21095,0.003542,0.018461,0.07854,185.94,0,0,0,0,1,0,0,-18.9,-34.98,18.95,27.01,0,0,0,0
21051,21069,0.001185,0.00601,0.00348,225.12,0,0,0,0,1,0,0,-79.43,-18.77,79.51,18.79,0,0,0,0
21051,21119,0.002562,0.018763,0.02235,194.61,0,0,0,0,1,0,0,49.59,7.11,-49.52,-8.96,0,0,0,0
21052,21053,0.000205,0.001172,0,0,0,0,0,0,1,0,0,27.45,4.72,-27.45,-4.71,0,0,0,0
21052,21054,0.000217,0.001013,0,0,0,0,0,0,1,0,0,-27.45,-4.72,27.45,4.72,0,0,0,0
21085,21054,0.002269,0.00897,0.00461,232.25,0,0,0,0,1,0,0,-82.6,16.55,82.76,-16.4,0,0,0,0
21115,21054,0.003868,0.01815,0.00447,250.3,0,0,0,0,1,0,0,110.67,-9.97,-110.21,11.68,0,0,0,0
21069,21055,0.002439,0.012787,0.00542,204.12,0,0,0,0,1,0,0,-16.98,-38.42,17.02,38.06,0,0,0,0
21071,21055,0.003237,0.01981,0.03027,173.31,0,0,0,0,1,0,0,-11.9,-50.02,11.98,47.35,0,0,0,0
21056,21057,0.0003,0.001002,0,0,0,0,0,0,1,0,0,33.63,15.35,-33.63,-15.34,0,0,0,0
21058,21059,0.000211,0.001033,0,0,0,0,0,0,1,0,0,33.63,13.11,-33.63,-13.1,0,0,0,0
21058,21060,0.000252,0.001111,0,0,0,0,0,0,1,0,0,-33.63,-13.11,33.63,13.12,0,0,0,0
21060,21061,0.001537,0.009161,0.01565,250.08,0,0,0,0,1,0,0,75.67,-10.18,-75.58,9.12,0,0,0,0
21061,21067,0.003673,0.017949,0.00727,232.86,0,0,0,0,1,0,0,49.44,-21.31,-49.34,21.08,0,0,0,0
21062,21070,0.004059,0.018076,0.00724,202.87,0,0,0,0,1,0,0,-21.25,1.12,21.26,-1.79,0,0,0,0
21063,21064,0.000231,0.001122,0,0,0,0,0,0,1,0,0,-19.52,-13.48,19.53,13.48,0,0,0,0
21111,21064,0.003143,0.015453,0.008,259.82,0,0,0,0,1,0,0,-118.06,19.86,118.5,-18.53,0,0,0,0
21064,21115,0.003015,0.015328,0.00765,228.44,0,0,0,0,1,0,0,-58.36,2.81,58.46,-3.09,0,0,0,0
21064,21167,0.005847,0.029088,0.04264,240.88,0,0,0,0,1,0,0,-79.66,2.23,80.02,-4.85,0,0,0,0
21065,21066,0.000247,0.001017,0,0,0,0,0,0,1,0,0,30.9,14.72,-30.9,-14.71,0,0,0,0
21065,21118,0.007593,0.042947,0.02652,228.88,0,0,0,0,1,0,0,55.09,-2.13,-54.86,0.66,0,0,0,0
21065,21167,0.001445,0.00901,0.00926,250,0,0,0,0,1,0,0,-85.99,-12.59,86.1,12.29,0,0,0,0
21067,21068,0.000234,0.001107,0,0,0,0,0,0,1,0,0,32.43,3.4,-32.43,-3.38,0,0,0,0
21067,21071,0.004459,0.020874,0.01512,223.24,0,0,0,0,1,0,0,29.96,-38.98,-29.85,37.92,0,0,0,0
21070,21167,0.000535,0.002989,0.0042,258.48,0,0,0,0,1,0,0,-94.17,8.95,94.21,-9.12,0,0,0,0
21105,21072,0.001939,0.01118,0.00687,202.79,0,0,0,0,1,0,0,-40.24,47.84,40.32,-48.13,0,0,0,0
21072,21119,0.000336,0.002212,0.01,233.71,0,0,0,0,1,0,0,-77.4,35.68,77.42,-36.56,0,0,0,0
21073,21079,0.000287,0.001886,0.00107,199.05,0,0,0,0,1,0,0,-4.61,52.94,4.62,-53,0,0,0,0
21108,21073,0.000574,0.003473,0.0113,229.7,0,0,0,0,1,0,0,32.5,60.88,-32.47,-61.91,0,0,0,0
21074,21139,0.01085,0.064274,0.02724,224.11,0,0,0,0,1,0,0,-44.05,1.63,44.26,-3.23,0,0,0,0
21074,21223,0.004917,0.021215,0.04639,188.45,0,0,0,0,1,0,0,16.04,12.38,-16.01,-17.05,0,0,0,0
21074,21237,0.003619,0.020255,0.10574,201.19,0,0,0,0,1,0,0,16.69,-17.08,-16.67,6.25,0,0,0,0
21075,21076,0.000259,0.001183,0,0,0,0,0,0,1,0,0,39.33,21.26,-39.33,-21.23,0,0,0,0
21075,21079,0.001974,0.013246,0.00638,211.61,0,0,0,0,1,0,0,55.14,-44.97,-55.04,44.95,0,0,0,0
21075,21101,0.0016,0.010479,0.00468,255.14,0,0,0,0,1,0,0,-118.93,52.4,119.19,-51.17,0,0,0,0
21077,21078,0.000296,0.001134,0,0,0,0,0,0,1,0,0,-39.33,-3.75,39.33,3.77,0,0,0,0
21105,21078,0.000905,0.004876,0.00158,199.27,0,0,0,0,1,0,0,32.47,44.4,-32.44,-44.42,0,0,0,0
21078,21111,0.000921,0.006894,0.00326,201.21,0,0,0,0,1,0,0,-6.89,40.65,6.91,-40.87,0,0,0,0
21079,21080,0.000246,0.001165,0,0,0,0,0,0,1,0,0,50.43,8.05,-50.42,-8.02,0,0,0,0
21082,21081,0.000719,0.034104,0,451.13,0,0,1.08125,0,1,0,0,-119.59,-111.5,119.79,121.34,0,0,0,0
21100,21081,0.000275,0.003436,0.13686,1222.15,0,0,0,0,1,0,0,-275.45,1.67,275.66,-12.86,0,0,0,0
21081,21107,0.000531,0.006823,0.15478,1127,0,0,0,0,1,0,0,223.78,113.4,-223.44,-124.46,0,0,0,0
21753,21081,0.000519,0.006933,0.10886,1130.42,0,0,0,0,1,0,0,185.52,118.4,-185.27,-126.11,0,0,0,0
21083,21084,0.000216,0.001067,0,0,0,0,0,0,1,0,0,25.32,13.36,-25.32,-13.35,0,0,0,0
21083,21085,0.000235,0.001199,0,0,0,0,0,0,1,0,0,-25.32,-13.36,25.32,13.37,0,0,0,0
21085,21091,0.00259,0.008503,0.04619,269.9,0,0,0,0,1,0,0,149.23,-30.07,-148.65,27.23,0,0,0,0
21085,21101,0.000842,0.004924,0.00426,255.57,0,0,0,0,1,0,0,-91.94,0.15,92.01,-0.18,0,0,0,0
21086,21087,0.000726,0.004011,0.00461,211.5,0,0,0,0,1,0,0,56.04,50.85,-56,-51.09,0,0,0,0
21091,21086,0.001539,0.005297,0.00143,228.97,0,0,0,0,1,0,0,81.5,57.71,-81.35,-57.34,0,0,0,0
21097,21087,0.001165,0.006271,0.00299,203.35,0,0,0,0,1,0,0,-1.14,-43.37,1.16,43.18,0,0,0,0
21088,21133,0.004285,0.01925,0.004,214.52,0,0,0,0,1,0,0,21,42.13,-20.91,-42.12,0,0,0,0
21146,21088,0.000606,0.00321,0.00511,199.58,0,0,0,0,1,0,0,75.88,52.28,-75.83,-52.55,0,0,0,0
21089,21090,0.000271,0.001005,0,0,0,0,0,0,1,0,0,33.57,15.97,-33.57,-15.96,0,0,0,0
21089,21091,0.000274,0.001183,0,0,0,0,0,0,1,0,0,-33.57,-15.97,33.57,15.99,0,0,0,0
21089,21092,0.000266,0.001065,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21091,21098,0.001188,0.007128,0.0029,177.51,0,0,0,0,1,0,0,-28.86,5.46,28.87,-5.7,0,0,0,0
21091,21099,0.001168,0.006129,0.00618,191.99,0,0,0,0,1,0,0,5.98,-38.82,-5.96,38.28,0,0,0,0
21114,21091,0.000836,0.004228,0.00408,210.9,0,0,0,0,1,0,0,-56.39,67.47,56.45,-67.57,0,0,0,0
21093,21136,0.001907,0.010144,0.00576,232.04,0,0,0,0,1,0,0,-38.81,-14,38.84,13.58,0,0,0,0
21094,21177,0.004144,0.02514,0.01834,205.18,0,0,0,0,1,0,0,23.75,-15.33,-23.72,13.6,0,0,0,0
21095,21177,0.002815,0.013795,0.01483,150.12,0,0,0,0,1,0,0,0.76,15.88,-0.75,-17.4,0,0,0,0
21095,21178,0.00662,0.034159,0.01376,222.83,0,0,0,0,1,0,0,-51.56,24.92,51.76,-25.28,0,0,0,0
21096,21151,0.002058,0.01106,0.00612,253.33,0,0,0,0,1,0,0,-97.46,-26.53,97.66,27,0,0,0,0
21191,21096,0.001321,0.006991,0.00354,239.5,0,0,0,0,1,0,0,-74.93,-22.13,75.01,22.19,0,0,0,0
21097,21106,0.003461,0.019363,0.04,242.35,0,0,0,0,1,0,0,-52.89,24.24,53.01,-27.58,0,0,0,0
21098,21111,0.003567,0.018284,0.0142,218.47,0,0,0,0,1,0,0,-63.36,0.4,63.5,-1.14,0,0,0,0
21099,21143,0.001786,0.009705,0.00808,199.84,0,0,0,0,1,0,0,-28.76,-46.21,28.81,45.65,0,0,0,0
21100,21103,0.000955,0.061901,0,528.05,0,0,1,0,1,0,0,211.39,-38.97,-210.95,67.39,0,0,0,0
21100,21104,0.000299,0.001154,0,0,0,0,0,0,1,0,0,64.06,37.3,-64.04,-37.24,0,0,0,0
21101,21103,-0.000539,-0.034938,0,478.05,0,0,1,0,1,0,0,-211.2,51.35,210.95,-67.39,0,0,0,0
21102,21103,0.002205,0.14289,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21105,21125,0.001091,0.006845,0.00556,211.98,0,0,0,0,1,0,0,-27.48,28.01,27.49,-28.49,0,0,0,0
21106,21145,0.006051,0.027862,0.0245,216.15,0,0,0,0,1,0,0,-45.79,-23.25,45.94,21.5,0,0,0,0
21148,21106,0.001091,0.00478,0.00308,186.96,0,0,0,0,1,0,0,57.28,-24.88,-57.24,24.76,0,0,0,0
21108,21107,0.000427,0.023884,0,533.37,0,0,1.1,0,1,0,0,-280.3,-226.43,280.93,262.09,0,0,0,0
21132,21107,0.000605,0.008047,0.21057,1183.87,0,0,0,0,1,0,0,-321.85,23.39,322.49,-35.71,0,0,0,0
21107,21181,0.000308,0.003735,0.12961,1153.25,0,0,0,0,1,0,0,-379.99,-101.92,380.47,94.83,0,0,0,0
21141,21108,0.000988,0.005347,0.00202,243.05,0,0,0,0,1,0,0,-53.75,-95.77,53.87,96.18,0,0,0,0
21108,21146,0.001584,0.010878,0.0161,232.07,0,0,0,0,1,0,0,114.9,57.08,-114.65,-57.05,0,0,0,0
21109,21110,0.000282,0.001142,0,0,0,0,0,0,1,0,0,47.65,22.12,-47.64,-22.09,0,0,0,0
21109,21111,0.000246,0.001003,0,0,0,0,0,0,1,0,0,-47.65,-22.12,47.66,22.15,0,0,0,0
21109,21112,0.000265,0.001037,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21143,21113,0.001193,0.007085,0.00897,240.81,0,0,0,0,1,0,0,-105.56,-75.71,105.76,75.92,0,0,0,0
21113,21182,0.000345,0.001446,0.0006,266.85,0,0,0,0,1,0,0,-153.4,-87.97,153.5,88.34,0,0,0,0
21114,21141,0.001438,0.007462,0.01002,193.05,0,0,0,0,1,0,0,8.74,-80.17,-8.66,79.6,0,0,0,0
21115,21118,0.002711,0.013394,0.02009,274.81,0,0,0,0,1,0,0,126.96,1.29,-126.54,-1.27,0,0,0,0
21115,21167,0.002604,0.013323,0.09325,310.11,0,0,0,0,1,0,0,-107.17,-0.61,107.46,-7.56,0,0,0,0
21115,21167,0.002604,0.013323,0.09325,310.11,0,0,0,0,1,0,0,-107.17,-0.61,107.46,-7.56,0,0,0,0
21115,21167,0.002604,0.013323,0.09325,310.11,0,0,0,0,1,0,0,-107.17,-0.61,107.46,-7.56,0,0,0,0
21116,21117,0.000202,0.001025,0,0,0,0,0,0,1,0,0,54.07,12.63,-54.06,-12.6,0,0,0,0
21116,21118,0.00022,0.001079,0,0,0,0,0,0,1,0,0,-54.07,-12.63,54.08,12.66,0,0,0,0
21119,21118,0.000821,0.005316,0.00198,240.72,0,0,0,0,1,0,0,-57.62,39.63,57.66,-39.58,0,0,0,0
21118,21145,0.001976,0.010135,0.00697,235.08,0,0,0,0,1,0,0,69.66,27.53,-69.56,-27.68,0,0,0,0
21120,21123,0.001023,0.071084,0,645.3,0,0,1,0,1,0,0,238.62,-34.92,-238.03,75.88,0,0,0,0
21181,21120,0.00034,0.003449,0.10958,1105.48,0,0,0,0,1,0,0,-191.56,-142.64,191.75,133.56,0,0,0,0
21120,21382,0.00072,0.008202,0.18319,1258.49,0,0,0,0,1,0,0,-430.37,-98.63,431.75,95.64,0,0,0,0
21121,21123,-0.000599,-0.041654,0,495.3,0,0,1,0,1,0,0,-238.37,51.88,238.03,-75.88,0,0,0,0
21121,21125,0.000447,0.002655,0.00166,262.79,0,0,0,0,1,0,0,132.54,-79.37,-132.44,79.81,0,0,0,0
21122,21123,0.002264,0.157322,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21124,21125,0.000278,0.001096,0,0,0,0,0,0,1,0,0,-28.01,-10.21,28.01,10.22,0,0,0,0
21125,21130,0.001249,0.007212,0.04604,228.85,0,0,0,0,1,0,0,76.93,-61.54,-76.82,57.41,0,0,0,0
21126,21129,0.003077,0.014922,0.07271,239.61,0,0,0,0,1,0,0,-107.99,95.29,108.63,-99.6,0,0,0,0
21126,21143,0.000692,0.003942,0.00152,214.16,0,0,0,0,1,0,0,70.97,-114.42,-70.85,114.96,0,0,0,0
21127,21128,0.00023,0.001132,0,0,0,0,0,0,1,0,0,37.02,8.48,-37.02,-8.46,0,0,0,0
21127,21143,0.002571,0.011883,0.00923,226.55,0,0,0,0,1,0,0,-110.56,-29.42,110.88,29.98,0,0,0,0
21176,21127,0.001249,0.007497,0.00243,188.2,0,0,0,0,1,0,0,-73.46,-20.76,73.54,20.94,0,0,0,0
21129,21152,0.000703,0.003233,0.0011,228.76,0,0,0,0,1,0,0,-68.42,-0.06,68.46,0.09,0,0,0,0
21129,21165,0.000512,0.003056,0.00212,257.81,0,0,0,0,1,0,0,-125.33,79.56,125.45,-79.1,0,0,0,0
21130,21131,0.000223,0.001104,0,0,0,0,0,0,1,0,0,80.12,16.16,-80.1,-16.09,0,0,0,0
21130,21182,0.001191,0.009095,0.00457,206.72,0,0,0,0,1,0,0,-3.3,-73.57,3.36,73.56,0,0,0,0
21132,21135,0.001019,0.067375,0,604.44,0,0,1,0,1,0,0,168.32,-31.43,-168.02,51.38,0,0,0,0
21132,21232,0.0004,0.004651,0.10825,1223.95,0,0,0,0,1,0,0,153.53,8.03,-153.44,-17.62,0,0,0,0
21133,21135,-0.000479,-0.031709,0,479.44,0,0,1,0,1,0,0,-168.16,41.99,168.02,-51.38,0,0,0,0
21133,21157,0.003612,0.017201,0.01453,228.72,0,0,0,0,1,0,0,-5.78,-14.23,5.79,12.79,0,0,0,0
21133,21158,0.004567,0.02676,0.01116,270,0,0,0,0,1,0,0,137.27,-0.45,-136.42,4.3,0,0,0,0
21134,21135,0.002707,0.179053,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21136,21137,0.000251,0.001032,0,0,0,0,0,0,1,0,0,57.59,26.96,-57.58,-26.92,0,0,0,0
21136,21154,0.001147,0.007876,0.00432,152.78,0,0,0,0,1,0,0,-96.43,69.16,96.59,-68.52,0,0,0,0
21138,21139,0.000267,0.001112,0,0,0,0,0,0,1,0,0,-23.45,-6.95,23.45,6.95,0,0,0,0
21148,21140,0.001995,0.012612,0.00791,239.22,0,0,0,0,1,0,0,-112.66,14.19,112.92,-13.34,0,0,0,0
21242,21140,0.000818,0.004549,0.0019,286.05,0,0,0,0,1,0,0,200.1,14.98,-199.77,-13.34,0,0,0,0
21141,21142,0.000249,0.00114,0,0,0,0,0,0,1,0,0,62.41,16.17,-62.4,-16.12,0,0,0,0
21144,21154,0.004764,0.023433,0.01172,214.86,0,0,0,0,1,0,0,134.24,-52.96,-133.25,56.62,0,0,0,0
21144,21158,0.001919,0.013292,0.00748,230,0,0,0,0,1,0,0,-87.63,16.18,87.78,-15.87,0,0,0,0
21144,21180,0.003648,0.020649,0.03058,225.57,0,0,0,0,1,0,0,-79.77,36.29,80.06,-37.75,0,0,0,0
21147,21239,0.001019,0.007234,0.00374,206.85,0,0,0,0,1,0,0,-49.86,-14.52,49.88,14.34,0,0,0,0
21147,21665,0.002085,0.013528,0.00913,227.26,0,0,0,0,1,0,0,25.92,10.57,-25.9,-11.39,0,0,0,0
21149,21150,0.00029,0.001193,0,0,0,0,0,0,1,0,0,26.46,5.21,-26.46,-5.2,0,0,0,0
21149,21151,0.000274,0.001182,0,0,0,0,0,0,1,0,0,-26.46,-5.21,26.46,5.22,0,0,0,0
21754,21151,0.001018,0.005039,0.00214,264.58,0,0,0,0,1,0,0,124.29,32.8,-124.12,-32.22,0,0,0,0
21152,21153,0.000248,0.00109,0,0,0,0,0,0,1,0,0,26.46,18.01,-26.46,-18,0,0,0,0
21152,21191,0.001707,0.010919,0.02669,244.87,0,0,0,0,1,0,0,-94.91,-18.11,95.07,16.41,0,0,0,0
21154,21155,0.000229,0.001017,0,0,0,0,0,0,1,0,0,36.67,11.9,-36.66,-11.88,0,0,0,0
21156,21157,0.000206,0.00119,0,0,0,0,0,0,1,0,0,-36.66,-4.76,36.67,4.78,0,0,0,0
21157,21176,0.001019,0.004191,0.00183,194.89,0,0,0,0,1,0,0,-42.46,-17.57,42.48,17.47,0,0,0,0
21158,21159,0.000281,0.001146,0,0,0,0,0,0,1,0,0,43.17,8.79,-43.17,-8.77,0,0,0,0
21160,21163,0.000329,0.018284,0,701.27,0,0,1,0,1,0,0,301.9,34.63,-301.6,-18.01,0,0,0,0
21160,21164,0.000251,0.001,0,0,0,0,0,0,1,0,0,-301.9,-34.63,302.13,35.54,0,0,0,0
21161,21163,1.2e-05,0.000655,0,551.27,0,0,1,0,1,0,0,-301.59,-17.42,301.6,18.01,0,0,0,0
21161,21165,0.001405,0.007757,0.00971,302.21,0,0,0,0,1,0,0,192.15,-38.64,-191.61,40.63,0,0,0,0
21161,21190,0.001112,0.00667,0.00453,209.89,0,0,0,0,1,0,0,28.02,11.37,-28.01,-11.76,0,0,0,0
21259,21161,0.000916,0.005212,0.00296,207.52,0,0,0,0,1,0,0,-21.5,-13.46,21.5,13.2,0,0,0,0
21162,21163,0.001849,0.102748,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21164,21642,0.001012,0.012677,0.27625,1304.64,0,0,0,0,1,0,0,-411.39,-68.64,413.1,61.59,0,0,0,0
21671,21164,0.000331,0.003895,0.07303,1086.33,0,0,0,0,1,0,0,-109.22,-40.02,109.26,33.1,0,0,0,0
21185,21165,0.002143,0.014616,0.00999,189.63,0,0,0,0,1,0,0,23.4,-6.8,-23.39,5.88,0,0,0,0
21167,21166,0.000256,0.013793,0,599.45,0,0,1.00625,0,1,0,0,-212.2,-0.85,212.31,6.91,0,0,0,0
21167,21166,0.000256,0.013793,0,599.45,0,0,1.00625,0,1,0,0,-212.2,-0.85,212.31,6.91,0,0,0,0
21167,21166,0.000256,0.013793,0,599.45,0,0,1.00625,0,1,0,0,-212.2,-0.85,212.31,6.91,0,0,0,0
21753,21166,0.000608,0.006075,0.10745,1177.94,0,0,0,0,1,0,0,203.34,-29.11,-203.09,20.56,0,0,0,0
21168,21169,0.00022,0.001195,0,0,0,0,0,0,1,0,0,54.24,7.43,-54.23,-7.39,0,0,0,0
21168,21170,0.000232,0.001042,0,0,0,0,0,0,1,0,0,-54.24,-7.43,54.24,7.46,0,0,0,0
21170,21654,0.001337,0.007202,0.00199,234.31,0,0,0,0,1,0,0,53.75,9.46,-53.71,-9.45,0,0,0,0
21170,21723,0.001704,0.007825,0.00894,273.36,0,0,0,0,1,0,0,-135.49,-6.2,135.8,6.69,0,0,0,0
21755,21170,0.001248,0.007434,0.00181,200.95,0,0,0,0,1,0,0,-27.49,10.59,27.5,-10.71,0,0,0,0
21171,21172,0.000273,0.001161,0,0,0,0,0,0,1,0,0,24.57,2.17,-24.57,-2.16,0,0,0,0
21171,21173,0.000203,0.001153,0,0,0,0,0,0,1,0,0,-24.57,-2.17,24.57,2.17,0,0,0,0
21171,21174,0.000261,0.001145,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21171,21175,0.000252,0.001015,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21173,21195,0.003407,0.014974,0.00752,235.44,0,0,0,0,1,0,0,70.2,4,-70.03,-4.04,0,0,0,0
21755,21173,0.000678,0.003768,0.00722,250.38,0,0,0,0,1,0,0,94.83,5.77,-94.77,-6.17,0,0,0,0
21178,21237,0.003949,0.017014,0.0165,212.3,0,0,0,0,1,0,0,34.71,13.2,-34.65,-14.68,0,0,0,0
21178,21389,0.006207,0.030154,0.0452,257.74,0,0,0,0,1,0,0,-110.94,8.52,111.68,-9.64,0,0,0,0
21231,21179,0.001077,0.006962,0.00832,161,0,0,0,0,1,0,0,-22.31,0.16,22.32,-1,0,0,0,0
21255,21179,0.000593,0.003543,0.0012,238.73,0,0,0,0,1,0,0,88.42,15.84,-88.37,-15.7,0,0,0,0
21180,21233,0.000764,0.005354,0.00187,270,0,0,0,0,1,0,0,-115.73,28.51,115.84,-27.93,0,0,0,0
21182,21181,0.000706,0.029469,0,500.62,0,0,1.1,0,1,0,0,-236.29,-192.06,237.04,223.37,0,0,0,0
21181,21671,0.000337,0.00388,0.10754,1245.69,0,0,0,0,1,0,0,-425.95,-175.56,426.66,172.91,0,0,0,0
21183,21184,0.000215,0.001095,0,0,0,0,0,0,1,0,0,23.39,8.99,-23.39,-8.99,0,0,0,0
21203,21183,0.000986,0.0039,0.00507,193.99,0,0,0,0,1,0,0,4.85,2.8,-4.85,-3.3,0,0,0,0
21264,21183,0.001427,0.006832,0.00227,220.32,0,0,0,0,1,0,0,18.67,5.52,-18.67,-5.72,0,0,0,0
21185,21186,0.000292,0.001106,0,0,0,0,0,0,1,0,0,42.98,14.54,-42.98,-14.51,0,0,0,0
21185,21192,0.004958,0.024444,0.01875,230.22,0,0,0,0,1,0,0,-66.39,-7.74,66.61,6.93,0,0,0,0
21187,21188,0.000501,0.003229,0.00148,243.17,0,0,0,0,1,0,0,-58.91,-15.41,58.93,15.39,0,0,0,0
21187,21273,0.002666,0.016922,0.00958,229.03,0,0,0,0,1,0,0,35.62,10.82,-35.58,-11.52,0,0,0,0
21188,21201,0.003966,0.016343,0.01263,186.7,0,0,0,0,1,0,0,51.47,-9.16,-51.36,8.37,0,0,0,0
21188,21633,0.00146,0.009006,0.00468,261.46,0,0,0,0,1,0,0,-133.68,-13.25,133.95,14.44,0,0,0,0
21189,21206,0.001591,0.009157,0.00452,206.6,0,0,0,0,1,0,0,32.01,2.91,-31.99,-3.27,0,0,0,0
21353,21189,0.001974,0.011138,0.02276,179.51,0,0,0,0,1,0,0,15.65,-3.06,-15.64,0.77,0,0,0,0
21189,21717,0.005714,0.031862,0.01989,229.19,0,0,0,0,1,0,0,-51.67,-10.88,51.82,9.71,0,0,0,0
21190,21259,0.000782,0.004062,0.00291,191.17,0,0,0,0,1,0,0,-18.46,-1.29,18.46,1.02,0,0,0,0
21191,21195,0.002086,0.012404,0.00328,220.91,0,0,0,0,1,0,0,-48.91,2.28,48.96,-2.32,0,0,0,0
21192,21208,0.000984,0.005982,0.00291,270.09,0,0,0,0,1,0,0,-135.61,-21.8,135.79,22.62,0,0,0,0
21193,21194,0.000249,0.001172,0,0,0,0,0,0,1,0,0,48.55,9.51,-48.55,-9.48,0,0,0,0
21206,21193,0.003565,0.014848,0.00877,185.99,0,0,0,0,1,0,0,-5.09,-1.41,5.09,0.52,0,0,0,0
21193,21654,0.002233,0.012182,0.00917,234.08,0,0,0,0,1,0,0,-53.64,-10.03,53.71,9.45,0,0,0,0
21196,21197,0.000615,0.003668,0.00251,231.96,0,0,0,0,1,0,0,-30.8,19.18,30.8,-19.39,0,0,0,0
21196,21317,0.001534,0.007623,0.02046,173.8,0,0,0,0,1,0,0,-23.39,-37.26,23.42,35.31,0,0,0,0
21197,21262,0.000828,0.00597,0.00576,251.86,0,0,0,0,1,0,0,-102.6,-7.93,102.69,7.96,0,0,0,0
21268,21197,0.001535,0.00637,0.0022,204.09,0,0,0,0,1,0,0,-17.6,-4.35,17.61,4.15,0,0,0,0
21217,21198,0.000712,0.004707,0.00415,180.09,0,0,0,0,1,0,0,19.84,-7.85,-19.84,7.45,0,0,0,0
21198,21224,0.000781,0.004755,0.00165,207.85,0,0,0,0,1,0,0,-15.88,-18.57,15.89,18.43,0,0,0,0
21199,21200,0.000275,0.001011,0,0,0,0,0,0,1,0,0,-26.25,-8.45,26.25,8.46,0,0,0,0
21200,21233,0.001269,0.005475,0.0029,235.81,0,0,0,0,1,0,0,31.22,-51.9,-31.18,51.82,0,0,0,0
21200,21294,0.000638,0.003755,0.00281,216.44,0,0,0,0,1,0,0,-57.47,43.44,57.51,-43.52,0,0,0,0
21201,21202,0.000208,0.001038,0,0,0,0,0,0,1,0,0,26.25,6.64,-26.25,-6.64,0,0,0,0
21201,21294,0.003788,0.019381,0.03687,190.87,0,0,0,0,1,0,0,25.11,-15.02,-25.08,11.55,0,0,0,0
21203,21204,0.000262,0.001122,0,0,0,0,0,0,1,0,0,53.77,8.71,-53.77,-8.68,0,0,0,0
21203,21233,0.002486,0.014427,0.01256,215.79,0,0,0,0,1,0,0,-58.63,-11.51,58.72,10.79,0,0,0,0
21205,21213,0.003571,0.028331,0.03156,202.97,0,0,0,0,1,0,0,18.85,5.68,-18.83,-8.81,0,0,0,0
21254,21205,0.004359,0.024255,0.01505,230.89,0,0,0,0,1,0,0,54.41,14.54,-54.27,-15.36,0,0,0,0
21206,21207,0.000285,0.001176,0,0,0,0,0,0,1,0,0,37.08,4.68,-37.07,-4.66,0,0,0,0
21208,21209,0.000278,0.001013,0,0,0,0,0,0,1,0,0,43.37,13.27,-43.37,-13.25,0,0,0,0
21283,21208,0.002502,0.011354,0.00574,228.67,0,0,0,0,1,0,0,61.96,3.58,-61.87,-3.74,0,0,0,0
21208,21695,0.002617,0.014514,0.00969,262.58,0,0,0,0,1,0,0,-117.3,-32.14,117.67,33.24,0,0,0,0
21227,21210,0.002477,0.012266,0.0055,216.14,0,0,0,0,1,0,0,-42.65,-14.5,42.7,14.19,0,0,0,0
21210,21251,0.002548,0.012942,0.00787,230.77,0,0,0,0,1,0,0,-62.47,-19.88,62.58,19.63,0,0,0,0
21213,21211,0.001219,0.007309,0.00324,184.84,0,0,0,0,1,0,0,-13.05,7.02,13.05,-7.34,0,0,0,0
21211,21252,0.0019,0.013725,0.02034,225.93,0,0,0,0,1,0,0,-50.56,0.16,50.6,-1.9,0,0,0,0
21212,21213,0.000208,0.001198,0,0,0,0,0,0,1,0,0,-31.88,-1.77,31.88,1.79,0,0,0,0
21214,21265,0.007483,0.029668,0.03265,203.41,0,0,0,0,1,0,0,-22.1,8.14,22.14,-11.16,0,0,0,0
21214,21294,0.002086,0.01442,0.00782,230.15,0,0,0,0,1,0,0,-10.11,-21.49,10.12,20.8,0,0,0,0
21215,21216,0.000246,0.001134,0,0,0,0,0,0,1,0,0,24.48,4.3,-24.48,-4.3,0,0,0,0
21269,21215,0.002013,0.013534,0.00719,234.93,0,0,0,0,1,0,0,-75.62,-42.31,75.76,42.55,0,0,0,0
21729,21215,0.002143,0.011951,0.00637,249.37,0,0,0,0,1,0,0,100.5,47.58,-100.25,-46.85,0,0,0,0
21217,21351,0.002566,0.013641,0.04374,218.43,0,0,0,0,1,0,0,-52.85,5.48,52.92,-9.56,0,0,0,0
21247,21218,0.001562,0.008574,0.00657,206.01,0,0,0,0,1,0,0,-19.15,9.46,19.16,-10.08,0,0,0,0
21218,21665,0.001313,0.00764,0.01017,233.65,0,0,0,0,1,0,0,-53.92,-10.83,53.95,10.03,0,0,0,0
21268,21219,0.001399,0.010716,0.00425,236.71,0,0,0,0,1,0,0,-23.4,-4.68,23.41,4.3,0,0,0,0
21297,21219,0.001053,0.005522,0.00237,165.35,0,0,0,0,1,0,0,-30.03,21.47,30.05,-21.64,0,0,0,0
21219,21327,0.001686,0.011381,0.00631,251.81,0,0,0,0,1,0,0,-79.82,9.17,79.93,-9.09,0,0,0,0
21220,21269,0.001706,0.008841,0.00362,200.52,0,0,0,0,1,0,0,-34.58,-33.47,34.61,33.29,0,0,0,0
21220,21270,0.000703,0.003456,0.00143,246.9,0,0,0,0,1,0,0,8.22,25.66,-8.21,-25.78,0,0,0,0
21222,21221,0.000425,0.029486,0,415.7,0,0,1,0,1,0,0,-108.66,-13.17,108.71,16.6,0,0,0,0
21221,21253,0.000791,0.00977,0.13374,1036.7,0,0,0,0,1,0,0,7.23,15.91,-7.23,-29.7,0,0,0,0
21222,21286,0.002952,0.020467,0.05057,228.29,0,0,0,0,1,0,0,48.51,-21.73,-48.43,17.07,0,0,0,0
21324,21223,0.005911,0.037199,0.02831,225.5,0,0,0,0,1,0,0,44.25,-12.21,-44.13,10.08,0,0,0,0
21224,21754,0.004638,0.024525,0.0207,227.42,0,0,0,0,1,0,0,-38.86,-23.29,38.95,21.64,0,0,0,0
21225,21226,0.000212,0.001134,0,0,0,0,0,0,1,0,0,28.88,1.92,-28.88,-1.91,0,0,0,0
21225,21227,0.000288,0.001142,0,0,0,0,0,0,1,0,0,-28.88,-1.92,28.89,1.93,0,0,0,0
21247,21227,0.000611,0.003917,0.00154,182.45,0,0,0,0,1,0,0,-13.76,-12.71,13.76,12.57,0,0,0,0
21228,21229,0.000284,0.001131,0,0,0,0,0,0,1,0,0,32.63,25.06,-32.62,-25.05,0,0,0,0
21228,21230,0.000208,0.001043,0,0,0,0,0,0,1,0,0,12.76,3.39,-12.76,-3.39,0,0,0,0
21228,21231,0.000292,0.001073,0,0,0,0,0,0,1,0,0,-45.39,-28.45,45.39,28.48,0,0,0,0
21361,21231,0.000568,0.003656,0.00284,225.37,0,0,0,0,1,0,0,-91.67,18.69,91.71,-18.68,0,0,0,0
21231,21729,0.004126,0.014495,0.02016,249.46,0,0,0,0,1,0,0,-114.79,-9.96,115.32,9.67,0,0,0,0
21233,21232,0.000574,0.037541,0,478.66,0,0,1.025,0,1,0,0,-198.6,-44.81,198.85,61.28,0,0,0,0
21232,21234,0.000288,0.001175,0,0,0,0,0,0,1,0,0,63.62,13.49,-63.61,-13.44,0,0,0,0
21638,21232,0.000723,0.008604,0.13972,1246.8,0,0,0,0,1,0,0,109.14,44.54,-109.03,-57.15,0,0,0,0
21264,21233,0.002209,0.013369,0.00561,188.31,0,0,0,0,1,0,0,-55.15,-10.27,55.22,10.14,0,0,0,0
21235,21236,0.000215,0.001194,0,0,0,0,0,0,1,0,0,26.89,4.15,-26.89,-4.15,0,0,0,0
21235,21237,0.000527,0.003563,0.0021,206.37,0,0,0,0,1,0,0,-23.1,-4.54,23.1,4.35,0,0,0,0
21235,21254,0.004496,0.03045,0.01994,227.32,0,0,0,0,1,0,0,-53.07,-8.95,53.2,7.73,0,0,0,0
21755,21235,0.003536,0.019951,0.00886,226.15,0,0,0,0,1,0,0,-49.19,-9.76,49.28,9.34,0,0,0,0
21238,21242,0.00106,0.005126,0.00332,254.32,0,0,0,0,1,0,0,119.51,3.15,-119.36,-2.76,0,0,0,0
21665,21238,0.000447,0.002544,0.00119,290,0,0,0,0,1,0,0,164.89,13.21,-164.77,-12.64,0,0,0,0
21239,21270,0.000738,0.004874,0.00322,230,0,0,0,0,1,0,0,-95.15,-30.68,95.22,30.83,0,0,0,0
21240,21241,0.000263,0.001192,0,0,0,0,0,0,1,0,0,49.92,6.5,-49.92,-6.47,0,0,0,0
21240,21242,0.000212,0.001022,0,0,0,0,0,0,1,0,0,-49.92,-6.5,49.93,6.53,0,0,0,0
21240,21243,0.000221,0.001159,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21242,21715,0.000906,0.005691,0.00189,285,0,0,0,0,1,0,0,-130.67,-18.75,130.83,19.55,0,0,0,0
21244,21297,0.000942,0.006747,0.00204,234.75,0,0,0,0,1,0,0,64.97,-19.38,-64.93,19.47,0,0,0,0
