F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
21244,21327,0.001288,0.007047,0.00444,249.36,0,0,0,0,1,0,0,-90.47,14.72,90.58,-14.6,0,0,0,0
21245,21246,0.000273,0.001123,0,0,0,0,0,0,1,0,0,-25.5,136.97,25.55,-136.76,0,0,0,0
21246,21307,0.000999,0.005842,0.01248,178.68,0,0,0,0,1,0,0,-23.41,64,23.45,-65.03,0,0,0,0
21336,21246,0.000974,0.00566,0.00171,201.07,0,0,0,0,1,0,0,2.19,-72.65,-2.14,72.76,0,0,0,0
21247,21248,0.00028,0.001102,0,0,0,0,0,0,1,0,0,32.91,3.25,-32.91,-3.24,0,0,0,0
21249,21250,0.000231,0.001125,0,0,0,0,0,0,1,0,0,32.91,5.13,-32.91,-5.12,0,0,0,0
21249,21251,0.000263,0.001074,0,0,0,0,0,0,1,0,0,-32.91,-5.13,32.91,5.14,0,0,0,0
21251,21271,0.00077,0.004249,0.00197,249.1,0,0,0,0,1,0,0,67.35,-47.78,-67.3,47.86,0,0,0,0
21251,21308,0.002688,0.014893,0.00863,254.05,0,0,0,0,1,0,0,-82.05,14.71,82.23,-14.57,0,0,0,0
21251,21333,0.001905,0.00985,0.004,247.69,0,0,0,0,1,0,0,-80.8,8.3,80.92,-8.07,0,0,0,0
21252,21284,0.006262,0.041664,0.02692,222.83,0,0,0,0,1,0,0,-41.93,4.16,42.04,-6.2,0,0,0,0
21252,21482,0.00779,0.041605,0.02994,227.94,0,0,0,0,1,0,0,-56.41,-7.78,56.66,5.99,0,0,0,0
21254,21253,0.000485,0.031898,0,434.44,0,0,1.03125,0,1,0,0,-139.73,-74.93,139.86,83.1,0,0,0,0
21388,21253,0.00048,0.005629,0.08512,1113.04,0,0,0,0,1,0,0,132.72,45.67,-132.63,-53.4,0,0,0,0
21286,21254,0.002883,0.014455,0.00441,199.72,0,0,0,0,1,0,0,15.66,-39.67,-15.61,39.46,0,0,0,0
21255,21256,0.000285,0.001039,0,0,0,0,0,0,1,0,0,27.86,8.83,-27.85,-8.82,0,0,0,0
21341,21255,0.001386,0.007419,0.01372,152.84,0,0,0,0,1,0,0,5.54,-5.4,-5.54,3.96,0,0,0,0
21729,21255,0.001562,0.010932,0.00831,255.86,0,0,0,0,1,0,0,110.93,29.12,-110.74,-28.63,0,0,0,0
21257,21258,0.000226,0.00112,0,0,0,0,0,0,1,0,0,27.86,7.8,-27.85,-7.79,0,0,0,0
21294,21257,0.001165,0.006273,0.00215,233.24,0,0,0,0,1,0,0,-69.29,7.88,69.35,-7.78,0,0,0,0
21257,21304,0.001479,0.00886,0.05689,250.51,0,0,0,0,1,0,0,-97.2,-0.02,97.34,-4.75,0,0,0,0
21290,21259,0.001586,0.008066,0.00553,199.64,0,0,0,0,1,0,0,28.79,-3.35,-28.77,2.86,0,0,0,0
21327,21260,0.001176,0.006425,0.00389,230.04,0,0,0,0,1,0,0,72.39,26.28,-72.32,-26.31,0,0,0,0
21260,21420,0.003204,0.014799,0.00747,207.01,0,0,0,0,1,0,0,44.06,20.51,-43.98,-20.93,0,0,0,0
21262,21261,0.000326,0.022024,0,543.22,0,0,1,0,1,0,0,-282,-32.01,282.26,49.34,0,0,0,0
21261,21326,0.000416,0.004666,0.10843,1131.96,0,0,0,0,1,0,0,-0.73,63.25,0.74,-74.31,0,0,0,0
21728,21261,0.000302,0.003799,0.08288,1155.98,0,0,0,0,1,0,0,281.79,107.21,-281.53,-112.59,0,0,0,0
21262,21270,0.000836,0.005241,0.00617,277.72,0,0,0,0,1,0,0,124.16,9.28,-124.04,-9.11,0,0,0,0
21315,21263,0.001029,0.006705,0.01454,218.25,0,0,0,0,1,0,0,-3.78,-13.65,3.78,12.22,0,0,0,0
21263,21321,0.001853,0.009009,0.00462,169.65,0,0,0,0,1,0,0,-40.25,-24.78,40.29,24.53,0,0,0,0
21265,21266,0.000281,0.001191,0,0,0,0,0,0,1,0,0,28.14,9.29,-28.13,-9.28,0,0,0,0
21273,21265,0.001785,0.010546,0.00699,201.39,0,0,0,0,1,0,0,1.83,-2.38,-1.83,1.7,0,0,0,0
21265,21322,0.000918,0.004804,0.0121,192.83,0,0,0,0,1,0,0,-48.44,0.17,48.47,-1.24,0,0,0,0
21267,21268,0.000272,0.001155,0,0,0,0,0,0,1,0,0,-41,-9.01,41.01,9.03,0,0,0,0
21271,21336,0.001038,0.006082,0.00962,226.72,0,0,0,0,1,0,0,32.19,-67.93,-32.13,67.27,0,0,0,0
21272,21273,0.000223,0.00107,0,0,0,0,0,0,1,0,0,-33.74,-13.88,33.75,13.9,0,0,0,0
21274,21299,0.006027,0.034385,0.01938,236.28,0,0,0,0,1,0,0,-108.16,-11.92,108.87,14.04,0,0,0,0
21402,21274,0.002373,0.0153,0.00835,214.32,0,0,0,0,1,0,0,-77.85,-7.79,77.99,7.9,0,0,0,0
21276,21275,0.000389,0.026017,0,513.22,0,0,1,0,1,0,0,-245.52,-19.63,245.76,35.6,0,0,0,0
21409,21275,0.000403,0.004258,0.13684,1164.6,0,0,0,0,1,0,0,76.26,2.18,-76.24,-15.69,0,0,0,0
21275,21474,0.000906,0.011318,0.56645,1234.96,0,0,0,0,1,0,0,-422.48,-57.29,424.09,20.12,0,0,0,0
21275,21638,0.000455,0.005691,0.1035,1141.53,0,0,0,0,1,0,0,252.96,37.38,-252.66,-44.01,0,0,0,0
21276,21292,0.000904,0.006523,0.01315,224.22,0,0,0,0,1,0,0,29.15,4.64,-29.14,-5.88,0,0,0,0
21276,21315,0.001273,0.005647,0.01112,238.5,0,0,0,0,1,0,0,25.93,-7.08,-25.92,6.02,0,0,0,0
21316,21276,0.002441,0.013628,0.00341,239.51,0,0,0,0,1,0,0,-132.88,-7.33,133.32,9.46,0,0,0,0
21277,21278,0.000212,0.001076,0,0,0,0,0,0,1,0,0,42.36,8.68,-42.36,-8.66,0,0,0,0
21695,21277,0.002759,0.015183,0.01164,215.33,0,0,0,0,1,0,0,-43.42,6.77,43.47,-7.69,0,0,0,0
21279,21280,0.000217,0.001134,0,0,0,0,0,0,1,0,0,42.36,8.37,-42.36,-8.35,0,0,0,0
21279,21290,0.005445,0.036989,0.01884,235.69,0,0,0,0,1,0,0,71.01,10.57,-70.74,-10.59,0,0,0,0
21279,21331,0.00349,0.017302,0.00971,251.8,0,0,0,0,1,0,0,-98.7,-2.5,99.04,3.17,0,0,0,0
21279,21370,0.001044,0.00837,0.00269,188.04,0,0,0,0,1,0,0,-14.67,-16.44,14.68,16.2,0,0,0,0
21281,21282,0.000243,0.00114,0,0,0,0,0,0,1,0,0,-24.38,-5.91,24.38,5.92,0,0,0,0
21282,21695,0.002761,0.01471,0.01052,200.67,0,0,0,0,1,0,0,-23.3,-10.72,23.31,9.73,0,0,0,0
21723,21282,0.001124,0.005744,0.00152,174.19,0,0,0,0,1,0,0,1.08,-4.96,-1.08,4.8,0,0,0,0
21349,21283,0.001548,0.005643,0.00251,212.5,0,0,0,0,1,0,0,38.91,-25.6,-38.88,25.47,0,0,0,0
21283,21717,0.001283,0.00871,0.00228,223.81,0,0,0,0,1,0,0,-47.46,-33.68,47.5,33.73,0,0,0,0
21284,21285,0.000282,0.001183,0,0,0,0,0,0,1,0,0,32.78,11.09,-32.77,-11.08,0,0,0,0
21284,21386,0.003767,0.021958,0.01057,241.58,0,0,0,0,1,0,0,-74.82,-4.89,75.02,5,0,0,0,0
21296,21287,0.00053,0.0031,0.00165,231.59,0,0,0,0,1,0,0,75.41,-56.38,-75.37,56.48,0,0,0,0
21287,21307,0.001114,0.005557,0.00493,212.86,0,0,0,0,1,0,0,50.93,-58.57,-50.87,58.39,0,0,0,0
21288,21293,0.001907,0.011082,0.00914,224.25,0,0,0,0,1,0,0,-61.56,7.09,61.63,-7.64,0,0,0,0
21288,21359,0.003103,0.01533,0.03308,202.71,0,0,0,0,1,0,0,37.13,-9.87,-37.08,6.64,0,0,0,0
21289,21290,0.000258,0.00116,0,0,0,0,0,0,1,0,0,-41.94,-13.92,41.95,13.94,0,0,0,0
21289,21291,0.000279,0.001177,0,0,0,0,0,0,1,0,0,41.94,13.92,-41.94,-13.89,0,0,0,0
21332,21292,0.001564,0.0094,0.00472,222.5,0,0,0,0,1,0,0,-25.66,1.86,25.67,-2.26,0,0,0,0
21292,21357,0.003534,0.020097,0.011,231.17,0,0,0,0,1,0,0,-26.88,-0.19,26.91,-0.75,0,0,0,0
21317,21293,0.002213,0.011843,0.01346,227.67,0,0,0,0,1,0,0,-78.89,-50.36,79.08,49.97,0,0,0,0
21293,21729,0.002122,0.00922,0.00556,269.69,0,0,0,0,1,0,0,-167.45,-47.33,168.07,49.42,0,0,0,0
21294,21295,0.000203,0.001064,0,0,0,0,0,0,1,0,0,26.74,3.3,-26.74,-3.29,0,0,0,0
21296,21297,0.000605,0.003842,0.01177,204.1,0,0,0,0,1,0,0,-60.23,42.26,60.26,-43.26,0,0,0,0
21296,21383,0.005461,0.030344,0.01457,239.62,0,0,0,0,1,0,0,-51.17,7.67,51.31,-8.37,0,0,0,0
21298,21301,0.000207,0.011839,0,572.54,0,0,1,0,1,0,0,344.67,18.52,-344.43,-4.75,0,0,0,0
21298,21398,0.000564,0.006418,0.29459,1108.5,0,0,0,0,1,0,0,-211.21,-17.62,211.46,-9.81,0,0,0,0
21298,21685,0.000972,0.012085,0.31628,1157.43,0,0,0,0,1,0,0,-133.46,-0.89,133.63,-29.38,0,0,0,0
21299,21301,3e-06,0.000146,0,522.54,0,0,1,0,1,0,0,-344.43,-4.58,344.43,4.75,0,0,0,0
21302,21299,0.003302,0.016482,0.00607,242.86,0,0,0,0,1,0,0,-93.27,22.32,93.57,-21.45,0,0,0,0
21299,21337,0.002874,0.009945,0.01248,238.07,0,0,0,0,1,0,0,100.25,10.68,-99.96,-10.96,0,0,0,0
21300,21301,0.000998,0.05716,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21302,21303,0.000292,0.001061,0,0,0,0,0,0,1,0,0,43.25,13.58,-43.24,-13.56,0,0,0,0
21302,21454,0.004198,0.021144,0.03874,214.67,0,0,0,0,1,0,0,50.03,-35.9,-49.87,32.68,0,0,0,0
21334,21304,0.002741,0.016293,0.01639,235.01,0,0,0,0,1,0,0,74.98,11.93,-74.82,-12.61,0,0,0,0
21633,21304,0.003533,0.019954,0.00649,205.4,0,0,0,0,1,0,0,63.59,-7.97,-63.44,8.15,0,0,0,0
21305,21306,0.000225,0.001156,0,0,0,0,0,0,1,0,0,-40.92,-2.66,40.92,2.68,0,0,0,0
21306,21359,0.001631,0.009838,0.00454,280,0,0,0,0,1,0,0,-169.9,-9.51,170.35,11.79,0,0,0,0
21429,21306,0.00248,0.013104,0.01167,230,0,0,0,0,1,0,0,-128.57,-5.92,128.97,6.83,0,0,0,0
21308,21331,0.0047,0.022462,0.03804,262.36,0,0,0,0,1,0,0,-106.41,11.69,106.94,-13.06,0,0,0,0
21309,21310,0.000232,0.001008,0,0,0,0,0,0,1,0,0,-30.73,-8.25,30.73,8.26,0,0,0,0
21309,21311,0.000288,0.001048,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21334,21310,0.001722,0.011202,0.00558,214.94,0,0,0,0,1,0,0,-100.51,-14.86,100.68,15.46,0,0,0,0
21438,21310,0.000999,0.005425,0.00224,174.57,0,0,0,0,1,0,0,131.59,24.46,-131.41,-23.72,0,0,0,0
21312,21313,0.000283,0.001073,0,0,0,0,0,0,1,0,0,-30.73,-7.93,30.73,7.94,0,0,0,0
21340,21313,0.001293,0.005817,0.00806,260.03,0,0,0,0,1,0,0,99.13,20.82,-99.01,-21.1,0,0,0,0
21313,21359,0.001001,0.004645,0.00439,195.58,0,0,0,0,1,0,0,68.28,13.16,-68.23,-13.4,0,0,0,0
21378,21314,0.001585,0.006385,0.00384,218.97,0,0,0,0,1,0,0,-69.33,0.3,69.4,-0.37,0,0,0,0
21314,21410,0.000667,0.003213,0.00799,244.21,0,0,0,0,1,0,0,-109.7,-13.65,109.78,13.25,0,0,0,0
21316,21322,0.000679,0.004125,0.00265,218.04,0,0,0,0,1,0,0,103.19,7.29,-103.11,-7.1,0,0,0,0
21318,21394,0.002435,0.017378,0.04142,201.78,0,0,0,0,1,0,0,-23.75,5.8,23.77,-9.87,0,0,0,0
21318,21471,0.003422,0.019208,0.02629,214.44,0,0,0,0,1,0,0,-31.72,-19,31.76,16.58,0,0,0,0
21319,21320,0.00028,0.00113,0,0,0,0,0,0,1,0,0,54.65,4.86,-54.65,-4.82,0,0,0,0
21319,21321,0.000285,0.00112,0,0,0,0,0,0,1,0,0,-54.65,-4.86,54.66,4.89,0,0,0,0
21321,21335,0.001982,0.009043,0.00277,227.33,0,0,0,0,1,0,0,-94.96,-29.42,95.15,30.03,0,0,0,0
21323,21324,0.000228,0.001188,0,0,0,0,0,0,1,0,0,-16.48,-5.86,16.48,5.87,0,0,0,0
21371,21325,0.00122,0.006082,0.00279,208.34,0,0,0,0,1,0,0,-13.41,-0.08,13.42,-0.19,0,0,0,0
21325,21392,0.001525,0.011339,0.01422,239.52,0,0,0,0,1,0,0,-51.4,-14.46,51.45,13.34,0,0,0,0
21326,21329,0.000524,0.034039,0,654.04,0,0,1,0,1,0,0,316.27,44.82,-315.76,-11.32,0,0,0,0
21326,21382,0.000411,0.005173,0.11412,1211.58,0,0,0,0,1,0,0,-33.38,46.82,33.39,-58.42,0,0,0,0
21326,21607,0.000975,0.01109,0.37161,1312.38,0,0,0,0,1,0,0,-283.64,-17.33,284.4,-12.7,0,0,0,0
21327,21329,-0.000243,-0.015824,0,554.04,0,0,1,0,1,0,0,-315.99,-26.9,315.76,11.32,0,0,0,0
21328,21329,0.00152,0.098816,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21499,21330,0.001752,0.011516,0.00325,228.74,0,0,0,0,1,0,0,-50.86,-0.72,50.91,0.69,0,0,0,0
21330,21643,0.005868,0.029233,0.03435,247.84,0,0,0,0,1,0,0,-81.12,-12.28,81.51,10.68,0,0,0,0
21331,21692,0.007368,0.039194,0.03382,250.14,0,0,0,0,1,0,0,-87.73,-2.97,88.28,2.41,0,0,0,0
21331,21699,0.000724,0.003127,0.0056,280.55,0,0,0,0,1,0,0,-148.46,-3.25,148.61,3.35,0,0,0,0
21332,21633,0.003047,0.019539,0.00386,237.25,0,0,0,0,1,0,0,1.73,-8.97,-1.73,8.6,0,0,0,0
21333,21383,0.001315,0.007824,0.00318,267.38,0,0,0,0,1,0,0,-117.42,1.61,117.6,-0.88,0,0,0,0
21335,21406,0.001633,0.009129,0.00408,242.63,0,0,0,0,1,0,0,-120.68,-34.2,120.93,35.22,0,0,0,0
21337,21338,0.000289,0.001091,0,0,0,0,0,0,1,0,0,13.2,3.29,-13.2,-3.29,0,0,0,0
21337,21404,0.003736,0.022613,0.01352,230.88,0,0,0,0,1,0,0,86.77,7.67,-86.49,-7.33,0,0,0,0
21340,21339,0.00046,0.02741,0,493.01,0,0,1.03125,0,1,0,0,-187.68,-69.91,187.87,81.04,0,0,0,0
21405,21339,0.000442,0.004442,0.11936,1285.25,0,0,0,0,1,0,0,-482.78,-113.88,483.84,112.35,0,0,0,0
21339,21607,0.001042,0.013876,0.5983,1322.07,0,0,0,0,1,0,0,-315.96,-43.14,316.97,-5.44,0,0,0,0
21728,21339,0.000549,0.006502,0.26385,1167.48,0,0,0,0,1,0,0,356.52,131.92,-355.75,-150.25,0,0,0,0
21361,21340,0.000863,0.004696,0.00191,222.79,0,0,0,0,1,0,0,-22.81,-28.78,22.82,28.64,0,0,0,0
21341,21342,0.000294,0.001149,0,0,0,0,0,0,1,0,0,65.74,23.09,-65.72,-23.03,0,0,0,0
21341,21729,0.003107,0.016454,0.00437,236.33,0,0,0,0,1,0,0,-71.27,-17.69,71.43,18.07,0,0,0,0
21343,21344,0.000261,0.001072,0,0,0,0,0,0,1,0,0,27.56,3.95,-27.56,-3.94,0,0,0,0
21343,21363,0.002106,0.015545,0.005,207.57,0,0,0,0,1,0,0,-6.38,-2.31,6.38,1.82,0,0,0,0
21410,21343,0.00053,0.002982,0.0011,216.33,0,0,0,0,1,0,0,-24.58,-29.8,24.59,29.73,0,0,0,0
21434,21343,0.001595,0.008154,0.0099,188.15,0,0,0,0,1,0,0,16.2,-12.59,-16.19,11.63,0,0,0,0
21343,21484,0.001385,0.007497,0.05334,211.41,0,0,0,0,1,0,0,-29.58,-43,29.62,37.83,0,0,0,0
21345,21346,0.000211,0.001165,0,0,0,0,0,0,1,0,0,-27.56,-12.69,27.56,12.7,0,0,0,0
21346,21357,0.000482,0.004161,0.00267,196.36,0,0,0,0,1,0,0,23.04,7.33,-23.03,-7.57,0,0,0,0
21346,21378,0.001351,0.007668,0.00439,185.52,0,0,0,0,1,0,0,-50.59,-20.04,50.63,19.83,0,0,0,0
21347,21348,0.000289,0.001041,0,0,0,0,0,0,1,0,0,33.49,5.39,-33.49,-5.38,0,0,0,0
21347,21349,0.00026,0.001176,0,0,0,0,0,0,1,0,0,-33.49,-5.39,33.49,5.41,0,0,0,0
21347,21350,0.00028,0.001056,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21349,21370,0.002241,0.008908,0.01609,237.16,0,0,0,0,1,0,0,-72.41,20.2,72.53,-21.34,0,0,0,0
21351,21353,0.001345,0.008441,0.00561,221.57,0,0,0,0,1,0,0,51.75,6.71,-51.72,-7.06,0,0,0,0
21383,21351,0.001381,0.008581,0.00427,263.57,0,0,0,0,1,0,0,138.42,8.62,-138.16,-7.45,0,0,0,0
21352,21353,0.00022,0.001096,0,0,0,0,0,0,1,0,0,-36.07,-10.1,36.07,10.12,0,0,0,0
21354,21729,0.003606,0.018946,0.01385,260.17,0,0,0,0,1,0,0,-22.89,-4.18,22.91,2.81,0,0,0,0
21355,21356,0.000254,0.001123,0,0,0,0,0,0,1,0,0,48.87,6.18,-48.86,-6.16,0,0,0,0
21355,21424,0.000951,0.004693,0.00954,171.99,0,0,0,0,1,0,0,-5.53,-0.89,5.53,-0.08,0,0,0,0
21355,21628,0.00315,0.017834,0.00559,224.2,0,0,0,0,1,0,0,-43.34,-5.29,43.4,5.06,0,0,0,0
21357,21358,0.000291,0.001038,0,0,0,0,0,0,1,0,0,48.87,15.51,-48.86,-15.48,0,0,0,0
21357,21402,0.00212,0.012969,0.04214,183.13,0,0,0,0,1,0,0,-52.74,-7.18,52.8,3.38,0,0,0,0
21359,21361,0.002404,0.010246,0.00907,226.69,0,0,0,0,1,0,0,-76.03,-4.35,76.16,3.97,0,0,0,0
21359,21417,0.001363,0.008541,0.01141,179.68,0,0,0,0,1,0,0,-27.33,-4.2,27.34,3.07,0,0,0,0
21360,21361,0.00022,0.001101,0,0,0,0,0,0,1,0,0,-38.32,-6.09,38.32,6.11,0,0,0,0
21362,21363,0.000246,0.001123,0,0,0,0,0,0,1,0,0,-42.73,-13.79,42.74,13.81,0,0,0,0
21363,21491,0.002099,0.012751,0.00647,190.78,0,0,0,0,1,0,0,-49.12,-15.63,49.17,15.31,0,0,0,0
21364,21442,0.001119,0.005557,0.00414,209.17,0,0,0,0,1,0,0,-31.95,3.52,31.96,-3.91,0,0,0,0
21364,21466,0.001694,0.00954,0.00978,185.81,0,0,0,0,1,0,0,-9.18,-8.98,9.18,7.95,0,0,0,0
21365,21366,0.000265,0.001059,0,0,0,0,0,0,1,0,0,30.94,1.16,-30.94,-1.15,0,0,0,0
21365,21367,0.000414,0.002451,0.01255,183.71,0,0,0,0,1,0,0,-8.26,12.22,8.26,-13.51,0,0,0,0
21386,21365,0.002444,0.01342,0.00628,202.35,0,0,0,0,1,0,0,22.7,12.82,-22.68,-13.38,0,0,0,0
21674,21367,0.002786,0.013012,0.0029,219.85,0,0,0,0,1,0,0,39.24,0.49,-39.2,-0.59,0,0,0,0
21368,21499,0.001889,0.009736,0.00239,223.01,0,0,0,0,1,0,0,39.49,3.52,-39.46,-3.61,0,0,0,0
21368,21699,0.004209,0.023857,0.03202,239.29,0,0,0,0,1,0,0,-63.59,-15.74,63.76,13.46,0,0,0,0
21369,21370,0.000246,0.001052,0,0,0,0,0,0,1,0,0,-24.1,-6.11,24.1,6.12,0,0,0,0
21370,21643,0.004527,0.028061,0.02472,258.87,0,0,0,0,1,0,0,-111.31,-0.98,111.86,1.84,0,0,0,0
21420,21371,0.001186,0.007584,0.00247,173.88,0,0,0,0,1,0,0,12.61,14.57,-12.6,-14.79,0,0,0,0
21372,21392,0.001586,0.00903,0.00522,225.78,0,0,0,0,1,0,0,39.86,5.88,-39.83,-6.26,0,0,0,0
21372,21470,0.000933,0.0064,0.00151,220.73,0,0,0,0,1,0,0,-33.23,16.06,33.24,-16.13,0,0,0,0
21372,21555,0.004891,0.031346,0.0209,214.36,0,0,0,0,1,0,0,-33.43,-1.31,33.48,-0.47,0,0,0,0
21374,21373,0.000436,0.034214,0,466.81,0,0,1.1,0,1,0,0,-167.7,-201.76,168.05,229.16,0,0,0,0
21474,21373,0.000268,0.003758,0.07051,1169.1,0,0,0,0,1,0,0,168.19,153.37,-168.05,-158.58,0,0,0,0
21374,21379,0.002618,0.015503,0.05447,275.42,0,0,0,0,1,0,0,124.31,21.61,-123.9,-24.84,0,0,0,0
21418,21374,0.004,0.024304,0.00943,258.63,0,0,0,0,1,0,0,-96.04,-17.54,96.42,18.82,0,0,0,0
21374,21472,0.001902,0.009757,0.00316,242.14,0,0,0,0,1,0,0,-72.91,70.74,73.1,-70.09,0,0,0,0
21374,21520,0.004261,0.019389,0.01613,220.86,0,0,0,0,1,0,0,-42.67,51.67,42.86,-52.48,0,0,0,0
21375,21472,0.002007,0.011876,0.01263,169.32,0,0,0,0,1,0,0,0.47,-27.28,-0.46,26.07,0,0,0,0
21375,21521,0.001566,0.010203,0.00395,237.9,0,0,0,0,1,0,0,-64.7,22.46,64.78,-22.4,0,0,0,0
21376,21377,0.00021,0.001169,0,0,0,0,0,0,1,0,0,38.25,12.08,-38.24,-12.06,0,0,0,0
21376,21378,0.000203,0.001111,0,0,0,0,0,0,1,0,0,-38.25,-12.08,38.25,12.1,0,0,0,0
21430,21378,0.00076,0.00388,0.00195,180.81,0,0,0,0,1,0,0,19.57,32.08,-19.56,-32.22,0,0,0,0
21477,21379,0.001814,0.008552,0.01634,255.41,0,0,0,0,1,0,0,-89.11,-18.29,89.26,17.31,0,0,0,0
21380,21381,0.000226,0.001059,0,0,0,0,0,0,1,0,0,26.55,6.77,-26.55,-6.76,0,0,0,0
21413,21380,0.002899,0.014874,0.00452,218.77,0,0,0,0,1,0,0,8.71,-79.63,-8.53,80.05,0,0,0,0
21498,21380,0.007155,0.038778,0.01729,188.54,0,0,0,0,1,0,0,18.15,-41.45,-18.02,40.34,0,0,0,0
21383,21382,0.000538,0.03593,0,449.27,0,0,1,0,1,0,0,-159.08,-0.49,159.21,9.35,0,0,0,0
21382,21384,0.000287,0.001182,0,0,0,0,0,0,1,0,0,56.46,11.8,-56.45,-11.77,0,0,0,0
21382,21474,0.00048,0.006557,0.17042,1200.95,0,0,0,0,1,0,0,276.57,53.6,-276.19,-65.98,0,0,0,0
21382,21642,0.000684,0.008202,0.13093,1328.23,0,0,0,0,1,0,0,-381.08,-41.54,382.05,39.6,0,0,0,0
21382,21649,0.000434,0.004887,0.2838,1457.69,0,0,0,0,1,0,0,-576.29,-70.43,577.7,56.88,0,0,0,0
21383,21432,0.002322,0.014542,0.0493,281.13,0,0,0,0,1,0,0,-148.25,1.12,148.75,-3.08,0,0,0,0
21386,21385,0.000453,0.020834,0,450.77,0,0,1,0,1,0,0,-159.19,-8.8,159.3,13.91,0,0,0,0
21385,21387,0.000216,0.001133,0,0,0,0,0,0,1,0,0,62.36,16.04,-62.35,-16,0,0,0,0
21388,21385,0.000439,0.005356,0.13822,1110.82,0,0,0,0,1,0,0,-95.82,-18.12,95.86,4.22,0,0,0,0
21462,21386,0.003781,0.016553,0.00745,229.32,0,0,0,0,1,0,0,-54.53,11.91,54.64,-12.18,0,0,0,0
21389,21388,0.000343,0.018274,0,448.1,0,0,1.00625,0,1,0,0,-156.62,-2.63,156.71,6.95,0,0,0,0
21657,21388,0.00039,0.004918,0.12103,1155.89,0,0,0,0,1,0,0,193.76,23.72,-193.61,-34.51,0,0,0,0
21450,21389,0.000519,0.002594,0.01909,240.78,0,0,0,0,1,0,0,80.48,6.67,-80.45,-8.52,0,0,0,0
21389,21465,0.002384,0.014432,0.00545,235.09,0,0,0,0,1,0,0,63.05,20,-62.95,-19.97,0,0,0,0
21390,21424,0.001639,0.009165,0.00742,211.9,0,0,0,0,1,0,0,33.83,3.19,-33.81,-3.84,0,0,0,0
21390,21492,0.001988,0.011939,0.00751,220.6,0,0,0,0,1,0,0,26.97,14.75,-26.95,-15.41,0,0,0,0
21628,21390,0.000924,0.005678,0.00326,250.87,0,0,0,0,1,0,0,77.1,11.07,-77.04,-11.06,0,0,0,0
21390,21758,0.000567,0.00372,0.00142,205.5,0,0,0,0,1,0,0,-22.57,-21.82,22.58,21.71,0,0,0,0
21391,21479,0.000434,0.001921,0.00115,238.32,0,0,0,0,1,0,0,80.44,37.47,-80.41,-37.43,0,0,0,0
21391,21628,0.001799,0.011952,0.01349,258.81,0,0,0,0,1,0,0,-115.29,-51.03,115.57,51.54,0,0,0,0
21392,21393,0.000261,0.00112,0,0,0,0,0,0,1,0,0,23.24,8.98,-23.24,-8.97,0,0,0,0
21392,21394,0.002377,0.012584,0.00591,226.1,0,0,0,0,1,0,0,51.82,-1.24,-51.76,0.98,0,0,0,0
21396,21392,0.002964,0.016777,0.00526,254.13,0,0,0,0,1,0,0,86.9,15.57,-86.67,-14.82,0,0,0,0
21394,21395,0.000263,0.001091,0,0,0,0,0,0,1,0,0,27.99,8.9,-27.99,-8.89,0,0,0,0
21396,21481,0.005264,0.0349,0.05322,236.71,0,0,0,0,1,0,0,-58.7,-17.13,58.89,12.9,0,0,0,0
21396,21573,0.002534,0.01702,0.0956,229.78,0,0,0,0,1,0,0,-56.19,-4.63,56.27,-4.61,0,0,0,0
21399,21397,0.002471,0.015976,0.04393,236.1,0,0,0,0,1,0,0,60.82,-13.09,-60.73,9.08,0,0,0,0
23000,21397,0.015308,0.102408,0.0353,217.76,0,0,0,0,1,0,0,-27.84,9.77,27.97,-12.61,0,0,0,0
21399,21398,0.000428,0.026263,0,475.45,0,0,1,0,1,0,0,-192.84,42.22,193,-32.43,0,0,0,0
21398,21400,0.000224,0.001093,0,0,0,0,0,0,1,0,0,46.38,7.24,-46.38,-7.21,0,0,0,0
21398,23016,0.00085,0.009479,0.2867,1045.39,0,0,0,0,1,0,0,-75.54,53.54,75.63,-81.88,0,0,0,0
23375,21398,0.000503,0.006645,0.11618,1252.16,0,0,0,0,1,0,0,375.99,15.68,-375.3,-18.53,0,0,0,0
21399,21437,0.003946,0.018339,0.00544,270.6,0,0,0,0,1,0,0,132.02,-29.13,-131.33,31.76,0,0,0,0
21401,21402,0.000232,0.001144,0,0,0,0,0,0,1,0,0,-25.04,-4.41,25.04,4.42,0,0,0,0
21401,21403,0.000271,0.001011,0,0,0,0,0,0,1,0,0,25.04,4.41,-25.04,-4.4,0,0,0,0
21404,21434,0.003179,0.020314,0.03776,207.46,0,0,0,0,1,0,0,57.04,-1.58,-56.94,-1.54,0,0,0,0
21405,21408,0.00064,0.03648,0,519.59,0,0,1,0,1,0,0,258.43,6.83,-258.01,17.16,0,0,0,0
21629,21405,0.000359,0.004393,0.09111,1124.55,0,0,0,0,1,0,0,-224.13,-113.55,224.35,107.05,0,0,0,0
21406,21408,-0.000129,-0.007374,0,494.59,0,0,1,0,1,0,0,-258.09,12.31,258.01,-17.16,0,0,0,0
21429,21406,0.001166,0.006042,0.00732,253.57,0,0,0,0,1,0,0,76.06,81.81,-75.92,-81.82,0,0,0,0
21438,21406,0.00095,0.005348,0.00477,207.18,0,0,0,0,1,0,0,-163.92,-32.21,164.19,33.2,0,0,0,0
21407,21408,0.002457,0.140136,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21409,21412,0.000301,0.017814,0,481.36,0,0,1,0,1,0,0,134.21,10.76,-134.15,-7.55,0,0,0,0
21458,21409,0.000347,0.004368,0.12698,1160.39,0,0,0,0,1,0,0,-101.43,31.19,101.47,-43.48,0,0,0,0
21409,21629,0.000478,0.005602,0.09412,1158.16,0,0,0,0,1,0,0,-311.94,30.54,312.41,-34.52,0,0,0,0
21410,21412,0.000346,0.020452,0,456.36,0,0,1,0,1,0,0,-134.09,-3.86,134.15,7.55,0,0,0,0
21411,21412,0.002835,0.167758,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21413,21414,0.00024,0.001195,0,0,0,0,0,0,1,0,0,14.6,5.31,-14.6,-5.31,0,0,0,0
21413,21454,0.00312,0.016102,0.00822,228.8,0,0,0,0,1,0,0,-23.31,74.32,23.49,-74.24,0,0,0,0
21415,21436,0.002139,0.01021,0.01083,179.77,0,0,0,0,1,0,0,-3.79,-45.98,3.84,45.08,0,0,0,0
21415,21497,0.002081,0.012333,0.02702,208.86,0,0,0,0,1,0,0,-19.23,42.55,19.28,-45.02,0,0,0,0
21416,21417,0.00027,0.001084,0,0,0,0,0,0,1,0,0,-61.91,-3.71,61.92,3.75,0,0,0,0
21417,21729,0.006353,0.028586,0.02453,237.51,0,0,0,0,1,0,0,-89.26,-6.82,89.74,6.43,0,0,0,0
21418,21504,0.003851,0.023882,0.01064,220.71,0,0,0,0,1,0,0,34.13,7.78,-34.09,-8.57,0,0,0,0
21419,21475,0.000481,0.002359,0.00096,291.81,0,0,0,0,1,0,0,-160.88,-3.67,161,4.17,0,0,0,0
21521,21419,0.000981,0.00678,0.00279,274.61,0,0,0,0,1,0,0,-129.34,6.08,129.5,-5.25,0,0,0,0
21420,21421,0.000223,0.001077,0,0,0,0,0,0,1,0,0,31.38,6.35,-31.37,-6.34,0,0,0,0
21422,21423,0.000235,0.00102,0,0,0,0,0,0,1,0,0,42.06,5.55,-42.06,-5.54,0,0,0,0
21422,21424,0.000276,0.001065,0,0,0,0,0,0,1,0,0,-42.06,-5.55,42.06,5.57,0,0,0,0
21422,21425,0.000295,0.001181,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21424,21468,0.001459,0.00623,0.00184,187.88,0,0,0,0,1,0,0,-13.79,-1.65,13.79,1.47,0,0,0,0
21426,21427,0.000267,0.001012,0,0,0,0,0,0,1,0,0,55.04,18.6,-55.03,-18.56,0,0,0,0
21426,21428,0.000238,0.001056,0,0,0,0,0,0,1,0,0,-55.04,-18.6,55.05,18.63,0,0,0,0
21428,21466,0.000803,0.00519,0.01358,217.82,0,0,0,0,1,0,0,37.14,10.93,-37.13,-12.3,0,0,0,0
21428,21734,0.000412,0.002988,0.00222,254.92,0,0,0,0,1,0,0,-92.19,-29.56,92.22,29.59,0,0,0,0
21429,21439,0.001292,0.007436,0.00377,185.53,0,0,0,0,1,0,0,-2.52,-93.68,2.63,93.92,0,0,0,0
21479,21430,0.001871,0.008118,0.00705,214.25,0,0,0,0,1,0,0,46.69,33.92,-46.63,-34.36,0,0,0,0
21431,21444,0.000424,0.002862,0.00716,203,0,0,0,0,1,0,0,-26.09,0.42,26.09,-1.14,0,0,0,0
21431,21494,0.000588,0.003891,0.00126,176.89,0,0,0,0,1,0,0,-0.97,-4.16,0.97,4.03,0,0,0,0
21432,21433,0.003017,0.013795,0.00502,229.53,0,0,0,0,1,0,0,-56.76,-6.07,56.85,5.98,0,0,0,0
21432,21608,0.00361,0.021267,0.01324,270.97,0,0,0,0,1,0,0,-129.12,3.42,129.7,-1.36,0,0,0,0
21480,21433,0.002181,0.013095,0.00762,254.91,0,0,0,0,1,0,0,94.17,21.7,-93.98,-21.33,0,0,0,0
21434,21435,0.000283,0.001083,0,0,0,0,0,0,1,0,0,40.74,14.13,-40.73,-14.11,0,0,0,0
21451,21436,0.00304,0.010772,0.01146,230.3,0,0,0,0,1,0,0,40.16,-21.17,-40.1,20.21,0,0,0,0
21457,21436,0.001377,0.008206,0.002,206.15,0,0,0,0,1,0,0,4.57,85.03,-4.47,-84.66,0,0,0,0
21437,21498,0.002618,0.012046,0.03219,208.29,0,0,0,0,1,0,0,61.41,-23.51,-61.3,20.62,0,0,0,0
21437,23008,0.001941,0.012047,0.05074,222.92,0,0,0,0,1,0,0,40.29,-2.16,-40.26,-2.96,0,0,0,0
21437,23010,0.003306,0.018017,0.01828,204.07,0,0,0,0,1,0,0,16.45,-12.39,-16.44,10.54,0,0,0,0
21437,23012,0.043211,0.168992,0.05679,192.25,0,0,0,0,1,0,0,-3.27,-1.48,3.28,-4.44,0,0,0,0
21439,21440,0.00027,0.001198,0,0,0,0,0,0,1,0,0,32.33,1.3,-32.33,-1.29,0,0,0,0
21439,21734,0.002324,0.010878,0.00519,202.45,0,0,0,0,1,0,0,-34.97,-95.23,35.19,95.75,0,0,0,0
21441,21442,0.000267,0.001055,0,0,0,0,0,0,1,0,0,-27.48,-8.93,27.48,8.94,0,0,0,0
21441,21443,0.000286,0.00105,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21529,21442,0.000825,0.004958,0.00133,218.68,0,0,0,0,1,0,0,-29.01,-51.02,29.04,51.04,0,0,0,0
21734,21442,0.00067,0.004239,0.00129,256.4,0,0,0,0,1,0,0,88.55,56.38,-88.48,-56.08,0,0,0,0
21444,21445,0.000221,0.001035,0,0,0,0,0,0,1,0,0,31.35,9.48,-31.35,-9.47,0,0,0,0
21519,21444,0.003269,0.017418,0.00865,150.63,0,0,0,0,1,0,0,2.31,23.15,-2.29,-23.96,0,0,0,0
21444,21686,0.003141,0.020601,0.01593,228.8,0,0,0,0,1,0,0,-55.16,15.63,55.26,-16.63,0,0,0,0
21446,21447,0.000248,0.001066,0,0,0,0,0,0,1,0,0,18.28,5.67,-18.28,-5.66,0,0,0,0
21517,21446,0.00512,0.027912,0.00756,188.37,0,0,0,0,1,0,0,7.57,24.45,-7.53,-25.07,0,0,0,0
23009,21446,0.004603,0.029551,0.02966,178.03,0,0,0,0,1,0,0,10.77,-22.32,-10.74,19.4,0,0,0,0
21656,21448,0.00265,0.011761,0.00413,251.94,0,0,0,0,1,0,0,90.44,26.3,-90.22,-25.76,0,0,0,0
21448,21759,0.000953,0.006273,0.01927,238.46,0,0,0,0,1,0,0,64.78,16.77,-64.74,-18.53,0,0,0,0
21449,21450,0.000209,0.001034,0,0,0,0,0,0,1,0,0,-25.44,-8.99,25.44,9,0,0,0,0
21450,21656,0.003239,0.017817,0.03803,256.94,0,0,0,0,1,0,0,-105.92,-15.67,106.27,13.59,0,0,0,0
21451,21459,0.000873,0.005045,0.00428,244.32,0,0,0,0,1,0,0,-62.74,16.51,62.77,-16.74,0,0,0,0
21452,21453,0.000227,0.001098,0,0,0,0,0,0,1,0,0,22.58,2.18,-22.58,-2.18,0,0,0,0
21452,21454,0.000212,0.001158,0,0,0,0,0,0,1,0,0,-22.58,-2.18,22.58,2.19,0,0,0,0
21454,21459,0.00067,0.004706,0.00311,222.54,0,0,0,0,1,0,0,3.8,39.38,-3.79,-39.62,0,0,0,0
21455,21456,0.000275,0.001126,0,0,0,0,0,0,1,0,0,42.38,2.5,-42.37,-2.48,0,0,0,0
21455,21457,0.00024,0.001047,0,0,0,0,0,0,1,0,0,-42.38,-2.5,42.38,2.52,0,0,0,0
21457,21494,0.001289,0.009962,0.01046,214.37,0,0,0,0,1,0,0,29.72,11.55,-29.71,-12.54,0,0,0,0
21457,21532,0.001658,0.006937,0.00537,227.02,0,0,0,0,1,0,0,-76.67,-99.09,76.92,99.57,0,0,0,0
21458,21461,0.001374,0.072333,0,580.18,0,0,1,0,1,0,0,101.43,-31.19,-101.27,39.27,0,0,0,0
21459,21461,-0.000772,-0.040644,0,455.18,0,0,1,0,1,0,0,-101.36,34.73,101.27,-39.27,0,0,0,0
21460,21461,0.002985,0.157144,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21465,21462,0.003131,0.019196,0.01205,171.51,0,0,0,0,1,0,0,4.34,13.47,-4.34,-14.68,0,0,0,0
21463,21464,0.000288,0.001132,0,0,0,0,0,0,1,0,0,58.6,6.46,-58.59,-6.42,0,0,0,0
21463,21465,0.000224,0.001119,0,0,0,0,0,0,1,0,0,-58.6,-6.46,58.6,6.5,0,0,0,0
21466,21467,0.000202,0.001123,0,0,0,0,0,0,1,0,0,27.95,4.34,-27.94,-4.34,0,0,0,0
21758,21468,0.001605,0.00744,0.0052,219.26,0,0,0,0,1,0,0,41.76,11.17,-41.73,-11.56,0,0,0,0
21471,21469,0.003179,0.00979,0.00713,223.49,0,0,0,0,1,0,0,-40.22,2.81,40.27,-3.38,0,0,0,0
21475,21469,0.002104,0.010287,0.00428,245.97,0,0,0,0,1,0,0,75.07,-0.77,-74.95,0.9,0,0,0,0
21499,21470,0.002247,0.010136,0.00718,241.48,0,0,0,0,1,0,0,68.03,-0.31,-67.93,0.04,0,0,0,0
21520,21471,0.001079,0.007341,0.04972,243.4,0,0,0,0,1,0,0,-79.66,41.58,79.74,-46.06,0,0,0,0
21471,21743,0.009002,0.03654,0.02425,259.75,0,0,0,0,1,0,0,-114.44,3.65,115.6,-1.44,0,0,0,0
21472,21473,0.000216,0.00112,0,0,0,0,0,0,1,0,0,41.42,9.74,-41.41,-9.72,0,0,0,0
21472,21475,0.002705,0.016915,0.01953,265.17,0,0,0,0,1,0,0,-114.06,34.28,114.43,-33.94,0,0,0,0
21475,21474,0.000263,0.020183,0,577.25,0,0,1,0,1,0,0,-195.46,12.88,195.56,-5.31,0,0,0,0
21475,21474,0.000263,0.020183,0,577.25,0,0,1,0,1,0,0,-195.46,12.88,195.56,-5.31,0,0,0,0
21474,21626,0.001074,0.012148,0.26294,1314.79,0,0,0,0,1,0,0,-403.17,-41.52,404.89,33.87,0,0,0,0
21742,21474,0.000636,0.007676,0.12992,1222.23,0,0,0,0,1,0,0,304.62,49.14,-304.03,-55.36,0,0,0,0
21476,21501,0.001554,0.008122,0.00441,187.05,0,0,0,0,1,0,0,-27.17,-1.18,27.18,0.79,0,0,0,0
21476,21504,0.00207,0.010698,0.0105,212.84,0,0,0,0,1,0,0,-17.86,-14.79,17.87,13.78,0,0,0,0
21477,21478,0.000277,0.001055,0,0,0,0,0,0,1,0,0,45.03,9.92,-45.03,-9.9,0,0,0,0
21477,21504,0.001471,0.010606,0.00315,228.48,0,0,0,0,1,0,0,44.08,8.37,-44.05,-8.49,0,0,0,0
21650,21480,0.000148,0.000723,0.00217,279.36,0,0,0,0,1,0,0,144.99,28.4,-144.96,-28.48,0,0,0,0
21482,21483,0.000268,0.001192,0,0,0,0,0,0,1,0,0,50.99,4.32,-50.98,-4.29,0,0,0,0
21482,21716,0.00344,0.021045,0.01019,225.68,0,0,0,0,1,0,0,-48.64,-5.96,48.72,5.38,0,0,0,0
21721,21484,0.001873,0.008525,0.00796,230.55,0,0,0,0,1,0,0,55.42,44.23,-55.32,-44.61,0,0,0,0
21485,21488,-0.000737,-0.024087,0,103.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21485,21489,0.000295,0.001129,0,0,0,0,0,0,1,0,0,25.71,7.92,-25.71,-7.92,0,0,0,0
21485,21516,0.001427,0.00705,0.01506,229.33,0,0,0,0,1,0,0,50.46,77.38,-50.34,-78.35,0,0,0,0
21485,21529,0.00076,0.004415,0.00155,260.75,0,0,0,0,1,0,0,-83.09,-136.12,83.27,137.04,0,0,0,0
21485,21551,0.001482,0.011428,0.04543,208.34,0,0,0,0,1,0,0,6.92,50.81,-6.88,-55.19,0,0,0,0
21486,21488,0.009954,0.325234,0,51.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21487,21488,0.009954,0.325234,0,51.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21490,21491,0.000251,0.00116,0,0,0,0,0,0,1,0,0,-46.75,-18.59,46.75,18.62,0,0,0,0
21497,21491,0.000688,0.003654,0.01982,234.85,0,0,0,0,1,0,0,95.99,32.31,-95.92,-33.94,0,0,0,0
21492,21546,0.003353,0.019078,0.02779,226.11,0,0,0,0,1,0,0,20.34,13.42,-20.32,-16.11,0,0,0,0
21492,21721,0.001323,0.007741,0.00528,232.3,0,0,0,0,1,0,0,-43.88,-4.13,43.9,3.74,0,0,0,0
21495,21493,0.00056,0.003753,0.0032,211.02,0,0,0,0,1,0,0,-32.7,-0.57,32.71,0.28,0,0,0,0
21493,21497,0.000807,0.005492,0.00294,248.47,0,0,0,0,1,0,0,-84.31,-11.67,84.37,11.77,0,0,0,0
21533,21495,0.000775,0.003797,0.00157,199.63,0,0,0,0,1,0,0,17.64,18.33,-17.63,-18.46,0,0,0,0
21497,21496,0.000304,0.019085,0,571.48,0,0,1,0,1,0,0,-402.43,-12.58,402.91,43.17,0,0,0,0
21496,21527,0.000223,0.002629,0.06003,1261.31,0,0,0,0,1,0,0,-174.57,-60.99,174.64,55.69,0,0,0,0
21496,21685,0.000449,0.005506,0.1226,1073.89,0,0,0,0,1,0,0,-228.35,17.82,228.58,-27.54,0,0,0,0
21497,21533,0.000777,0.004291,0.01265,264.14,0,0,0,0,1,0,0,121.1,-6.2,-120.99,5.55,0,0,0,0
21500,21501,0.00025,0.001121,0,0,0,0,0,0,1,0,0,-60.26,-5.52,60.27,5.56,0,0,0,0
21500,21502,0.000219,0.001136,0,0,0,0,0,0,1,0,0,60.26,5.52,-60.25,-5.48,0,0,0,0
21559,21501,0.010411,0.037374,0.04028,243.58,0,0,0,0,1,0,0,80.78,-24.78,-80.06,23.3,0,0,0,0
21562,21501,0.001915,0.009369,0.02256,185.85,0,0,0,0,1,0,0,7.4,27.44,-7.39,-29.66,0,0,0,0
21503,21504,0.000289,0.001118,0,0,0,0,0,0,1,0,0,-60.26,-3.24,60.27,3.28,0,0,0,0
21503,21505,0.000257,0.001019,0,0,0,0,0,0,1,0,0,60.26,3.24,-60.25,-3.21,0,0,0,0
21506,21509,0.000401,0.011719,0,103.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21513,21506,0.000973,0.005452,0.00215,167.79,0,0,0,0,1,0,0,12.93,-12.64,-12.93,12.44,0,0,0,0
21561,21506,0.002901,0.019128,0.01073,223.76,0,0,0,0,1,0,0,-39.28,-9.24,39.33,8.46,0,0,0,0
21562,21506,0.001895,0.012951,0.00969,193.17,0,0,0,0,1,0,0,-39.73,29.63,39.78,-30.3,0,0,0,0
21506,21582,0.005445,0.020365,0.10489,245.53,0,0,0,0,1,0,0,-89.03,1.08,89.46,-10.15,0,0,0,0
21507,21509,0.007081,0.207006,0,51.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21508,21509,0.007081,0.207006,0,51.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21510,21511,0.000226,0.001107,0,0,0,0,0,0,1,0,0,27.76,8.68,-27.76,-8.67,0,0,0,0
21559,21510,0.002065,0.012353,0.02541,265.05,0,0,0,0,1,0,0,-113.96,9.43,114.23,-10.41,0,0,0,0
21510,21616,0.003628,0.015817,0.05253,279.03,0,0,0,0,1,0,0,-141.99,1.73,142.71,-3.94,0,0,0,0
21512,21513,0.000244,0.00103,0,0,0,0,0,0,1,0,0,-46.35,-4.76,46.35,4.78,0,0,0,0
21550,21513,0.001789,0.010241,0.00936,223.03,0,0,0,0,1,0,0,59.35,-8.44,-59.29,7.85,0,0,0,0
21514,21515,0.000234,0.001079,0,0,0,0,0,0,1,0,0,46.35,18.98,-46.35,-18.95,0,0,0,0
21514,21516,0.000299,0.001029,0,0,0,0,0,0,1,0,0,-46.35,-18.98,46.36,19,0,0,0,0
21516,21562,0.001083,0.005467,0.00628,183.49,0,0,0,0,1,0,0,3.98,59.35,-3.94,-59.8,0,0,0,0
21519,21517,0.002188,0.012299,0.01036,216.58,0,0,0,0,1,0,0,-41,-26.26,41.05,25.45,0,0,0,0
21517,21532,0.000461,0.002198,0.00179,250.93,0,0,0,0,1,0,0,-87.31,-52.97,87.35,52.99,0,0,0,0
21518,21519,0.000267,0.001015,0,0,0,0,0,0,1,0,0,-38.69,-3.1,38.69,3.11,0,0,0,0
21521,21522,0.000269,0.001071,0,0,0,0,0,0,1,0,0,64.57,16.32,-64.55,-16.27,0,0,0,0
21523,21524,0.000291,0.001044,0,0,0,0,0,0,1,0,0,33.72,20.5,-33.71,-20.49,0,0,0,0
21525,21523,0.000668,0.004257,0.00074,204.25,0,0,0,0,1,0,0,48.53,63.08,-48.49,-62.89,0,0,0,0
21523,21533,0.001005,0.006433,0.01158,185.01,0,0,0,0,1,0,0,14.77,42.39,-14.75,-43.43,0,0,0,0
21525,21526,0.000231,0.001154,0,0,0,0,0,0,1,0,0,33.71,10.18,-33.71,-10.17,0,0,0,0
21525,21630,0.002039,0.011778,0.00774,186.48,0,0,0,0,1,0,0,-16.22,-22.87,16.24,22.16,0,0,0,0
21525,21686,0.002045,0.013902,0.0197,225.46,0,0,0,0,1,0,0,-66.02,-50.4,66.16,49.29,0,0,0,0
21528,21527,0.000621,0.029543,0,508.15,0,0,1,0,1,0,0,-262.69,3.58,263.11,16.38,0,0,0,0
21527,21700,0.001368,0.015827,0.36248,1224.22,0,0,0,0,1,0,0,-200.87,-12.53,201.41,-18.6,0,0,0,0
21527,23432,0.002045,0.02562,0.69406,1243.7,0,0,0,0,1,0,0,-236.88,-59.54,238.01,1.42,0,0,0,0
21528,21542,0.002096,0.01394,0.0654,236.96,0,0,0,0,1,0,0,77.99,-19.12,-77.86,13.3,0,0,0,0
21528,21544,0.000983,0.005686,0.00262,251.51,0,0,0,0,1,0,0,92.06,21.59,-91.97,-21.36,0,0,0,0
21528,21547,0.004629,0.02777,0.01729,212.93,0,0,0,0,1,0,0,41.75,-14.51,-41.67,13.26,0,0,0,0
21529,21734,0.000976,0.005038,0.00327,268.5,0,0,0,0,1,0,0,-105.15,-93.39,105.33,93.99,0,0,0,0
21686,21530,0.002615,0.012942,0.00644,233.72,0,0,0,0,1,0,0,50.74,7.77,-50.67,-8.11,0,0,0,0
23009,21530,0.004949,0.030795,0.02199,175.45,0,0,0,0,1,0,0,5.48,-4.51,-5.48,2.25,0,0,0,0
21532,21531,0.00062,0.032729,0,480.33,0,0,1.1,0,1,0,0,-220.28,-165.25,220.82,193.55,0,0,0,0
21685,21531,0.000554,0.006365,0.10067,1183.67,0,0,0,0,1,0,0,221.28,188.76,-220.82,-193.55,0,0,0,0
21533,21563,0.001888,0.009442,0.01095,214.27,0,0,0,0,1,0,0,65.49,-0.66,-65.41,-0.05,0,0,0,0
21534,21535,0.000201,0.001001,0,0,0,0,0,0,1,0,0,-64.77,-12.96,64.77,13,0,0,0,0
21535,21579,0.002191,0.014478,0.01328,187.45,0,0,0,0,1,0,0,21.71,12.95,-21.7,-14.21,0,0,0,0
21630,21535,0.001387,0.006809,0.00282,241.64,0,0,0,0,1,0,0,86.6,26.2,-86.49,-25.95,0,0,0,0
21536,21537,0.000266,0.001177,0,0,0,0,0,0,1,0,0,56.2,17.84,-56.2,-17.8,0,0,0,0
21536,21538,0.000254,0.001124,0,0,0,0,0,0,1,0,0,-56.2,-17.84,56.21,17.88,0,0,0,0
21555,21538,0.003811,0.022092,0.01484,239.78,0,0,0,0,1,0,0,-69.75,-10.14,69.94,9.7,0,0,0,0
21538,21571,0.001092,0.005174,0.0071,258.45,0,0,0,0,1,0,0,-104.19,-1.46,104.3,1.28,0,0,0,0
21675,21538,0.003113,0.012121,0.00694,204.21,0,0,0,0,1,0,0,22,25.54,-21.96,-26.12,0,0,0,0
21675,21539,0.00463,0.023176,0.01584,203.26,0,0,0,0,1,0,0,24.81,-1.62,-24.79,0.12,0,0,0,0
21540,21541,0.00026,0.001099,0,0,0,0,0,0,1,0,0,33.73,16.98,-33.72,-16.97,0,0,0,0
21542,21540,0.000493,0.003213,0.00368,209.85,0,0,0,0,1,0,0,44.13,-16.41,-44.12,16.1,0,0,0,0
21551,21540,0.000821,0.005449,0.00178,171.94,0,0,0,0,1,0,0,-10.39,32.97,10.4,-33.09,0,0,0,0
21542,21543,0.000268,0.001041,0,0,0,0,0,0,1,0,0,33.73,3.11,-33.72,-3.1,0,0,0,0
21544,21545,0.000248,0.001087,0,0,0,0,0,0,1,0,0,55.2,14.82,-55.19,-14.78,0,0,0,0
21544,21546,0.006153,0.029625,0.00867,214.18,0,0,0,0,1,0,0,36.77,6.54,-36.69,-7.01,0,0,0,0
21563,21546,0.001161,0.007294,0.00261,207.39,0,0,0,0,1,0,0,-1.82,-5.96,1.82,5.7,0,0,0,0
21551,21547,0.000837,0.004947,0.00262,191.12,0,0,0,0,1,0,0,-23.71,18.44,23.72,-18.66,0,0,0,0
21548,21549,0.000203,0.001014,0,0,0,0,0,0,1,0,0,41.32,11.21,-41.32,-11.19,0,0,0,0
21548,21550,0.000254,0.001177,0,0,0,0,0,0,1,0,0,-41.32,-11.21,41.33,11.23,0,0,0,0
21550,23076,0.008427,0.049312,0.16526,250.1,0,0,0,0,1,0,0,-100.68,-2.8,101.52,-9.11,0,0,0,0
21551,21552,0.000231,0.001189,0,0,0,0,0,0,1,0,0,40.98,3.79,-40.98,-3.77,0,0,0,0
21553,21554,0.000232,0.00109,0,0,0,0,0,0,1,0,0,36.26,10.59,-36.26,-10.58,0,0,0,0
21553,21555,0.000239,0.001157,0,0,0,0,0,0,1,0,0,-36.26,-10.59,36.27,10.61,0,0,0,0
21553,21556,0.000279,0.001189,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21564,21557,0.005326,0.021813,0.02238,242.14,0,0,0,0,1,0,0,-75.06,-0.01,75.35,-1.09,0,0,0,0
21622,21557,0.002256,0.011712,0.0055,262.71,0,0,0,0,1,0,0,112.63,12.68,-112.36,-11.8,0,0,0,0
21558,21569,0.004905,0.029353,0.04266,209.54,0,0,0,0,1,0,0,-29.39,-10.3,29.44,6.2,0,0,0,0
21560,21574,0.001465,0.009352,0.00426,193.63,0,0,0,0,1,0,0,4.07,-19.52,-4.06,19.11,0,0,0,0
21743,21560,0.001977,0.010477,0.00764,226.32,0,0,0,0,1,0,0,37.28,-17.07,-37.25,16.44,0,0,0,0
21568,21561,0.0025,0.01235,0.00574,182.27,0,0,0,0,1,0,0,-3.01,-5.86,3.01,5.29,0,0,0,0
21568,21563,0.00104,0.005166,0.00189,207.06,0,0,0,0,1,0,0,-33.21,-4.79,33.22,4.66,0,0,0,0
21564,23022,0.003216,0.015658,0.01212,220.8,0,0,0,0,1,0,0,38.35,-11.76,-38.3,10.76,0,0,0,0
21565,21566,0.000239,0.001163,0,0,0,0,0,0,1,0,0,32.87,2.66,-32.86,-2.64,0,0,0,0
21573,21565,0.002276,0.015977,0.01252,242.37,0,0,0,0,1,0,0,-76.49,-13.24,76.62,12.89,0,0,0,0
21565,21622,0.002845,0.019325,0.01647,248.63,0,0,0,0,1,0,0,-83.33,-9.85,83.52,9.46,0,0,0,0
21567,21568,0.000254,0.001146,0,0,0,0,0,0,1,0,0,-36.22,-10.64,36.22,10.65,0,0,0,0
21571,21572,0.000281,0.001105,0,0,0,0,0,0,1,0,0,49.15,11.09,-49.14,-11.06,0,0,0,0
21622,21571,0.002666,0.011278,0.00582,282.68,0,0,0,0,1,0,0,154.07,14.37,-153.45,-12.37,0,0,0,0
21580,21573,0.000623,0.004004,0.00327,207.71,0,0,0,0,1,0,0,28.93,1.49,-28.93,-1.8,0,0,0,0
21574,21582,0.007359,0.039812,0.05731,293.79,0,0,0,0,1,0,0,150.86,1.46,-149.26,1.32,0,0,0,0
21661,21574,0.000589,0.004592,0.00559,297.47,0,0,0,0,1,0,0,167.34,27.57,-167.17,-26.9,0,0,0,0
21575,21576,0.000282,0.001158,0,0,0,0,0,0,1,0,0,-11.55,-3.34,11.55,3.35,0,0,0,0
21576,21640,0.004914,0.023486,0.01042,234.77,0,0,0,0,1,0,0,-77.4,12.65,77.7,-12.31,0,0,0,0
23009,21576,0.002704,0.016717,0.00443,230.94,0,0,0,0,1,0,0,-65.73,16.28,65.85,-15.99,0,0,0,0
21577,21578,0.00027,0.001056,0,0,0,0,0,0,1,0,0,41.03,12.88,-41.02,-12.86,0,0,0,0
21579,21577,0.003842,0.02189,0.01393,208.19,0,0,0,0,1,0,0,-19.32,7.03,19.34,-8.35,0,0,0,0
21577,21582,0.00462,0.030335,0.08746,240.11,0,0,0,0,1,0,0,-60.36,-4.52,60.53,-3.29,0,0,0,0
21580,21601,0.012973,0.046268,0.04145,227.06,0,0,0,0,1,0,0,-53.06,-9.19,53.42,6.19,0,0,0,0
21581,21585,0.006156,0.039554,0.03376,228.33,0,0,0,0,1,0,0,-39.2,-12.73,39.3,9.96,0,0,0,0
21581,23061,0.011169,0.060718,0.03127,192.54,0,0,0,0,1,0,0,8.46,-5.39,-8.45,2.28,0,0,0,0
21581,23103,0.029212,0.133344,0.0436,177.11,0,0,0,0,1,0,0,-11.47,-4.14,11.5,-0.11,0,0,0,0
21582,23076,0.015164,0.08876,0.03653,214.07,0,0,0,0,1,0,0,-42.94,2.99,43.22,-5.11,0,0,0,0
21583,21745,0.005018,0.033984,0.01068,222.86,0,0,0,0,1,0,0,-44.04,-4.72,44.14,4.27,0,0,0,0
21583,23128,0.034919,0.193789,0.0805,181,0,0,0,0,1,0,0,-7.57,1.58,7.6,-9.58,0,0,0,0
21745,21584,0.001455,0.00945,0.00367,254.31,0,0,0,0,1,0,0,76.08,12.92,-75.99,-12.76,0,0,0,0
23036,21584,0.004108,0.024544,0.03407,217.06,0,0,0,0,1,0,0,-32.52,-16.55,32.57,13.38,0,0,0,0
21584,23081,0.04856,0.326761,0.09446,184.32,0,0,0,0,1,0,0,-8.19,-10.21,8.23,0.61,0,0,0,0
21701,21585,0.003565,0.020055,0.00675,243.9,0,0,0,0,1,0,0,67.28,20.24,-67.11,-19.97,0,0,0,0
21586,21589,0.00017,0.005028,0,216.59,0,0,1,0,1,0,0,27.84,10.78,-27.84,-10.73,0,0,0,0
21616,21586,0.003413,0.018881,0.00371,231.47,0,0,0,0,1,0,0,45.88,14.35,-45.8,-14.3,0,0,0,0
21586,23021,0.005232,0.031192,0.03777,208.65,0,0,0,0,1,0,0,17.96,3.52,-17.94,-7.24,0,0,0,0
21587,21589,0.003377,0.09968,0,108.3,0,0,1,0,1,0,0,-27.81,-9.86,27.84,10.73,0,0,0,0
21588,21589,0.003377,0.09968,0,108.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21590,21591,0.000265,0.001061,0,0,0,0,0,0,1,0,0,-25.1,-2.45,25.1,2.45,0,0,0,0
21591,21592,0.002043,0.011224,0.00586,146.24,0,0,0,0,1,0,0,-3.41,-8.95,3.42,8.35,0,0,0,0
21591,21601,0.004148,0.025716,0.04914,253.02,0,0,0,0,1,0,0,-85.76,-10.58,86.06,7.32,0,0,0,0
21591,23022,0.003157,0.015627,0.01306,240.68,0,0,0,0,1,0,0,73.52,11.23,-73.35,-11.74,0,0,0,0
21591,23058,0.009359,0.053137,0.01824,180.41,0,0,0,0,1,0,0,4.73,-5.88,-4.73,4.02,0,0,0,0
21591,23074,0.010785,0.046057,0.0393,190.78,0,0,0,0,1,0,0,-14.17,11.73,14.22,-15.6,0,0,0,0
21592,23031,0.003026,0.019376,0.01817,206.41,0,0,0,0,1,0,0,-28.51,-14.73,28.54,13.03,0,0,0,0
21594,21593,5.5e-05,0.004894,0,1892.25,0,0,1,0,1,0,0,-877.81,17.71,878.22,18.59,0,0,0,0
21593,21596,9.1e-05,0.007465,0,1484.81,0,0,1.025,0,1,0,0,-206.12,-57.47,206.16,60.92,0,0,0,0
21593,21597,0.000102,0.006792,0,1483.46,0,0,1.025,0,1,0,0,-206.11,-57.77,206.16,60.92,0,0,0,0
21593,21598,8.7e-05,0.007107,0,1483.42,0,0,1.025,0,1,0,0,-206.12,-57.63,206.16,60.92,0,0,0,0
21593,21599,0.000115,0.009135,0,1482.21,0,0,1.03125,0,1,0,0,-206.11,-56.65,206.16,60.92,0,0,0,0
21593,21641,3.4e-05,0.000964,0.42953,4059.75,0,0,0,0,1,0,0,712.09,-571.33,-711.83,533.91,0,0,0,0
21727,21593,0.000124,0.003709,2.10732,4134.26,0,0,0,0,1,0,0,-666.43,-183.9,666.97,-18.36,0,0,0,0
23431,21593,8.1e-05,0.002295,1.0214,4146.1,0,0,0,0,1,0,0,859.13,121.36,-858.53,-211.28,0,0,0,0
21595,21594,0.000374,0.02687,0,447.91,0,0,1,0,1,0,0,-151.41,6.91,151.49,-0.98,0,0,0,0
21607,21594,0.000215,0.002455,0.0597,1097.7,0,0,0,0,1,0,0,-65.95,71.65,65.97,-77.63,0,0,0,0
21594,21626,3e-05,0.000387,0.00637,858.23,0,0,0,0,1,0,0,60.49,57.91,-60.49,-58.54,0,0,0,0
21594,21660,0.000863,0.009774,0.21276,1215.56,0,0,0,0,1,0,0,214.06,-9.62,-213.68,-8.15,0,0,0,0
21742,21594,0.000503,0.006761,0.2171,1322.63,0,0,0,0,1,0,0,-385.07,-25.39,385.79,12.61,0,0,0,0
21595,21622,0.000354,0.002008,0.00123,284.01,0,0,0,0,1,0,0,151.41,-6.91,-151.33,7.23,0,0,0,0
21601,21600,0.000581,0.032216,0,438.14,0,0,1.0125,0,1,0,0,-137.46,-31.54,137.58,37.83,0,0,0,0
21600,21602,0.000359,0.028266,0,346.49,0,0,0.9875,0,1,0,0,-57.04,-11.26,57.05,12.15,0,0,0,0
21600,21603,0.000763,0.044231,0,345.53,0,0,0.9875,0,1,0,0,-36.46,-11.55,36.47,12.15,0,0,0,0
21600,21604,0.000459,0.030309,0,345.15,0,0,0.9875,0,1,0,0,-38.96,-11.68,38.97,12.15,0,0,0,0
21600,21605,0.000372,0.022899,0,344.51,0,0,0.9875,0,1,0,0,-36.11,-11.84,36.12,12.15,0,0,0,0
21600,21606,0.000214,0.001174,0,0,0,0,0,0,1,0,0,31,8.5,-31,-8.48,0,0,0,0
21626,21606,0.000246,0.003197,0.12373,1052.99,0,0,0,0,1,0,0,72.88,-73.93,-72.86,61.35,0,0,0,0
21606,21678,0.000192,0.002011,0.0291,1097.63,0,0,0,0,1,0,0,103.86,-52.87,-103.83,50.09,0,0,0,0
21607,21610,0.001092,0.064255,0,481.94,0,0,1,0,1,0,0,129.78,3.35,-129.6,7.03,0,0,0,0
21607,21611,0.000297,0.014324,0,562.19,0,0,1.04375,0,1,0,0,-234.75,-16.29,234.92,24.58,0,0,0,0
21607,21612,0.000487,0.034028,0,561.56,0,0,1.0625,0,1,0,0,-234.63,-4.29,234.92,24.58,0,0,0,0
21607,21613,0.000334,0.024093,0,556.35,0,0,1.05625,0,1,0,0,-234.72,-10.35,234.92,24.58,0,0,0,0
21607,21614,0.000331,0.020364,0,554.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21607,21642,0.000155,0.001794,0.04874,1150.58,0,0,0,0,1,0,0,-88.4,-12.91,88.41,7.96,0,0,0,0
21649,21607,0.000113,0.001197,0.02129,1059.99,0,0,0,0,1,0,0,-127.28,10.98,127.3,-13.01,0,0,0,0
21608,21610,-0.000597,-0.035096,0,431.94,0,0,1,0,1,0,0,-129.7,1.36,129.6,-7.03,0,0,0,0
21609,21610,0.002498,0.146946,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21616,21615,0.000571,0.028944,0,469.5,0,0,1,0,1,0,0,-172.39,-5.64,172.55,14.04,0,0,0,0
21615,21617,0.000274,0.016246,0,594.43,0,0,1.03125,0,1,0,0,-282.93,-56.88,283.17,70.82,0,0,0,0
21615,21619,0.000517,0.038568,0,312.35,0,0,1.025,0,1,0,0,-18,-3.7,18,3.83,0,0,0,0
21615,21620,0.000939,0.058743,0,293.58,0,0,1.025,0,1,0,0,-21.4,-4.27,21.4,4.56,0,0,0,0
21615,21660,0.00039,0.003559,0.07066,1137.18,0,0,0,0,1,0,0,-178.37,-33.47,178.49,27.29,0,0,0,0
21615,21741,0.000983,0.012066,0.29372,1292.69,0,0,0,0,1,0,0,362.51,95.52,-361.14,-108.58,0,0,0,0
21742,21615,0.000276,0.003417,0.0868,1093.86,0,0,0,0,1,0,0,34.36,2.31,-34.36,-11.23,0,0,0,0
21616,21618,0.005201,0.114223,0,58.41,0,0,1.03125,0,1,0,0,-16.2,-4.77,16.22,5.11,0,0,0,0
21622,21621,0.000341,0.023983,0,640,0,0,1.0125,0,1,0,0,-198.89,-43.74,199.03,53.55,0,0,0,0
21621,21623,0.000414,0.029678,0,529.78,0,0,1,0,1,0,0,-205.56,16.57,205.73,-4.42,0,0,0,0
21621,21624,0.000435,0.023363,0,529.37,0,0,1,0,1,0,0,-205.55,13.96,205.73,-4.42,0,0,0,0
21621,21625,0.000288,0.020163,0,528.87,0,0,1,0,1,0,0,-205.61,12.65,205.73,-4.42,0,0,0,0
21621,21626,0.000231,0.001053,0,0,0,0,0,0,1,0,0,417.69,-96.73,-417.28,98.6,0,0,0,0
21628,21627,0.000317,0.019812,0,555.85,0,0,1.03125,0,1,0,0,-286.42,-92.25,286.72,110.9,0,0,0,0
21627,21629,0.000284,0.001139,0,0,0,0,0,0,1,0,0,-133.34,-32.51,133.4,32.73,0,0,0,0
21721,21628,0.00114,0.006575,0.00203,244.14,0,0,0,0,1,0,0,-63.74,-31.33,63.8,31.45,0,0,0,0
21629,21741,0.000196,0.00241,0.0518,1182.5,0,0,0,0,1,0,0,-221.67,115.34,221.8,-119.02,0,0,0,0
21630,21631,0.002265,0.074388,0,95.85,0,0,1,0,1,0,0,-55,-23.19,55.08,25.77,0,0,0,0
21630,21686,0.002922,0.01558,0.00707,212.27,0,0,0,0,1,0,0,-47.84,-25.17,47.92,24.88,0,0,0,0
21632,21635,0.000758,0.036316,0,590.27,0,0,1,0,1,0,0,169.76,12.22,-169.54,-1.67,0,0,0,0
21632,21636,0.000736,0.048252,0,298.27,0,0,1.0375,0,1,0,0,-26.29,-12.99,26.29,13.44,0,0,0,0
21632,21638,0.00023,0.001163,0,0,0,0,0,0,1,0,0,-143.47,0.77,143.52,-0.53,0,0,0,0
21633,21635,-0.000108,-0.005162,0,465.27,0,0,1,0,1,0,0,-169.57,-3.17,169.54,1.67,0,0,0,0
21633,21637,0.006607,0.176634,0,62.03,0,0,1.01875,0,1,0,0,-26.24,-11.9,26.29,13.44,0,0,0,0
21634,21635,0.003953,0.189409,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21639,21640,0.000258,0.001027,0,0,0,0,0,0,1,0,0,64.74,22.63,-64.72,-22.58,0,0,0,0
21745,21640,0.000209,0.0014,0.00043,172.99,0,0,0,0,1,0,0,12.98,-34.92,-12.97,34.9,0,0,0,0
21642,21641,7e-05,0.005426,0,1677.11,0,0,1,0,1,0,0,-671.81,-45.52,672.12,69.1,0,0,0,0
21642,21641,7e-05,0.005426,0,1677.11,0,0,1,0,1,0,0,-671.81,-45.52,672.12,69.1,0,0,0,0
21642,21641,7e-05,0.005426,0,1677.11,0,0,1,0,1,0,0,-671.81,-45.52,672.12,69.1,0,0,0,0
21641,21646,0.000127,0.009096,0,1788.08,0,0,1,0,1,0,0,-253.31,-228.13,253.45,238.2,0,0,0,0
21641,21647,0.000103,0.00953,0,1785,0,0,1,0,1,0,0,-465.81,-214.34,466.07,238.2,0,0,0,0
21641,21648,7.4e-05,0.005688,0,1771.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21642,21645,0.000334,0.027921,0,620.82,0,0,1,0,1,0,0,193.49,22.53,-193.36,-12.38,0,0,0,0
21642,21649,6.1e-05,0.000863,0.0244,1320.65,0,0,0,0,1,0,0,361.14,11.44,-361.06,-12.9,0,0,0,0
21642,21698,0.000509,0.00608,0.13833,1280.74,0,0,0,0,1,0,0,389.34,1.09,-388.6,-6.66,0,0,0,0
21643,21645,-5e-06,-0.0004,0,470.82,0,0,1,0,1,0,0,-193.37,-12.52,193.36,12.38,0,0,0,0
21644,21645,0.002039,0.170609,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21650,21649,0.000486,0.029821,0,442.79,0,0,1.0125,0,1,0,0,-144.99,-28.4,145.09,34.77,0,0,0,0
21649,21651,0.000187,0.012228,0,538.16,0,0,1.0125,0,1,0,0,-225.08,-56.75,225.18,63.23,0,0,0,0
21649,21652,0.000444,0.021772,0,536.6,0,0,1.01875,0,1,0,0,-224.95,-51.69,225.18,63.23,0,0,0,0
21649,21653,0.000333,0.023784,0,536.33,0,0,1.01875,0,1,0,0,-225.01,-50.64,225.18,63.23,0,0,0,0
21649,21671,0.001,0.012146,0.39803,1319.39,0,0,0,0,1,0,0,440.58,69.35,-438.64,-86.75,0,0,0,0
21656,21655,0.000492,0.030677,0,365.68,0,0,1,0,1,0,0,-56.28,31.88,56.3,-30.67,0,0,0,0
21655,21657,0.0002,0.00115,0,0,0,0,0,0,1,0,0,-56.3,30.67,56.31,-30.63,0,0,0,0
21655,21658,0.000218,0.001047,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21655,21659,0.000236,0.00101,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21657,21682,0.000164,0.002057,0.06688,1188.73,0,0,0,0,1,0,0,-250.06,6.91,250.16,-12.66,0,0,0,0
21661,21660,0.000355,0.020897,0,457.04,0,0,1.0125,0,1,0,0,-167.34,-27.57,167.44,33.45,0,0,0,0
21660,21662,0.000562,0.038302,0,417.93,0,0,1,0,1,0,0,-49.68,-24.27,49.7,25.4,0,0,0,0
21660,21663,0.000411,0.020532,0,416.6,0,0,1,0,1,0,0,-99.35,-48.38,99.39,50.8,0,0,0,0
21660,21700,0.000505,0.005925,0.08287,1106.04,0,0,0,0,1,0,0,16.78,20.05,-16.77,-28.57,0,0,0,0
21664,21667,0.000404,0.028971,0,581.89,0,0,1,0,1,0,0,269.5,19.79,-269.21,1.04,0,0,0,0
21664,21668,0.000291,0.020305,0,400.88,0,0,0.98125,0,1,0,0,-74.18,-33.45,74.2,34.72,0,0,0,0
21664,21669,0.000389,0.032261,0,400.01,0,0,0.9875,0,1,0,0,-74.17,-32.68,74.2,34.72,0,0,0,0
21664,21670,0.000771,0.039424,0,397.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21664,21671,0.000281,0.001166,0,0,0,0,0,0,1,0,0,-121.15,46.34,121.2,-46.14,0,0,0,0
21664,21672,0.000292,0.001063,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21665,21667,-0.000122,-0.008775,0,556.89,0,0,1,0,1,0,0,-269.3,-5.27,269.21,-1.04,0,0,0,0
21715,21665,0.000605,0.003831,0.00174,229.68,0,0,0,0,1,0,0,-76.32,6.63,76.35,-6.58,0,0,0,0
21666,21667,0.001458,0.104502,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21673,21674,0.00026,0.001051,0,0,0,0,0,0,1,0,0,60.25,4.07,-60.24,-4.03,0,0,0,0
21677,21676,0.000406,0.030647,0,408.19,0,0,1,0,1,0,0,-100.74,3.46,100.78,-0.48,0,0,0,0
21676,21678,0.000281,0.001082,0,0,0,0,0,0,1,0,0,84.67,42.83,-84.64,-42.73,0,0,0,0
21678,21682,0.000148,0.00191,0.0484,1156.28,0,0,0,0,1,0,0,188.47,-7.36,-188.42,2.95,0,0,0,0
21680,21679,0.000483,0.028498,0,400.13,0,0,1,0,1,0,0,-88.3,-2.44,88.33,4.57,0,0,0,0
21679,21681,0.000453,0.028311,0,486.02,0,0,1.01875,0,1,0,0,-110.77,-28.27,110.83,31.95,0,0,0,0
21679,21682,0.000221,0.001081,0,0,0,0,0,0,1,0,0,22.43,23.7,-22.43,-23.69,0,0,0,0
21679,21683,0.000251,0.001157,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21692,21680,0.000194,0.001229,0.00065,250.6,0,0,0,0,1,0,0,-88.28,-2.41,88.3,2.44,0,0,0,0
21684,21688,0.000223,0.019108,0,1635.13,0,0,1,0,1,0,0,874.47,201.67,-872.77,-56.12,0,0,0,0
21684,21689,9.5e-05,0.00831,0,1493.66,0,0,0.99375,0,1,0,0,-210.76,-103.46,210.81,107.74,0,0,0,0
21684,21690,0.00012,0.009278,0,1493.52,0,0,0.99375,0,1,0,0,-210.75,-102.97,210.81,107.74,0,0,0,0
21684,21691,0.000134,0.010787,0,1492.74,0,0,0.99375,0,1,0,0,-210.74,-102.21,210.81,107.74,0,0,0,0
