F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
23374,21684,0.000106,0.00304,1.43694,3868.5,0,0,0,0,1,0,0,242.32,-255.5,-242.23,106.97,0,0,0,0
21686,21685,0.000561,0.037607,0,477.5,0,0,1.0375,0,1,0,0,-220.08,-65.32,220.38,85.86,0,0,0,0
21685,21688,-0.000112,-0.009612,0,1642.59,0,0,1,0,1,0,0,-873.63,-129.34,872.77,56.12,0,0,0,0
21685,21751,0.000802,0.009161,0.28208,1079.73,0,0,0,0,1,0,0,69.75,-88.37,-69.67,60.23,0,0,0,0
21687,21688,0.000663,0.056828,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21692,21693,0.002,0.054584,0,133.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21694,21695,0.000298,0.001187,0,0,0,0,0,0,1,0,0,97.6,49.88,-97.57,-49.74,0,0,0,0
21694,21696,0.000283,0.001083,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21694,21697,0.000275,0.001045,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21699,21698,0.000613,0.040523,0,409.84,0,0,1,0,1,0,0,-99.35,-9.1,99.41,13.02,0,0,0,0
21722,21698,0.000415,0.005202,0.12853,1201.52,0,0,0,0,1,0,0,-288.86,-2.79,289.2,-6.36,0,0,0,0
21701,21700,0.000408,0.02687,0,452.41,0,0,1.0125,0,1,0,0,-149.85,-38.03,149.95,44.39,0,0,0,0
21700,21702,0.000428,0.023234,0,448.66,0,0,1,0,1,0,0,-111.53,0.85,111.58,1.94,0,0,0,0
21700,21703,0.000393,0.025453,0,447.11,0,0,1,0,1,0,0,-111.53,1.12,111.58,1.94,0,0,0,0
21700,21704,0.000446,0.022854,0,447.01,0,0,1,0,1,0,0,-111.52,0.81,111.57,1.94,0,0,0,0
21701,23024,0.004802,0.024857,0.01955,246.23,0,0,0,0,1,0,0,82.57,17.79,-82.24,-18.07,0,0,0,0
21705,21708,0.000309,0.010307,0,193.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21705,21711,0.0001,0.001267,0,262.58,0,0,0.99375,0,1,0,0,-54.52,-26.22,54.52,26.26,0,0,0,0
21705,21714,0.0001,0.0001,0,103,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21705,21715,0.00025,0.001156,0,0,0,0,0,0,1,0,0,54.52,26.22,-54.51,-26.18,0,0,0,0
21706,21708,0.003716,0.123881,0,96.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21707,21708,0.003716,0.123881,0,96.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21709,21711,0.003143,0.091171,0,131.29,0,0,1,0,1,0,0,27.29,13.95,-27.26,-13.13,0,0,0,0
21710,21711,0.003143,0.091171,0,131.29,0,0,1,0,1,0,0,27.29,13.95,-27.26,-13.13,0,0,0,0
21712,21714,0.006425,0.192978,0,51.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21713,21714,0.006425,0.192978,0,51.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21717,21718,0.004048,0.113636,0,103.78,0,0,1.0125,0,1,0,0,-66.18,-28.09,66.39,33.94,0,0,0,0
21717,21719,0.003972,0.127065,0,66.02,0,0,0.99375,0,1,0,0,-33.14,-15.35,33.19,16.97,0,0,0,0
21720,21721,0.000279,0.001078,0,0,0,0,0,0,1,0,0,35.59,16.65,-35.58,-16.64,0,0,0,0
21722,21725,0.000533,0.020629,0,462.11,0,0,1,0,1,0,0,137.05,8.29,-136.96,-4.53,0,0,0,0
21722,21726,0.000396,0.018119,0,573.58,0,0,1.04375,0,1,0,0,-246.12,-66.22,246.39,78.59,0,0,0,0
21722,21753,0.000438,0.00529,0.17342,1282.84,0,0,0,0,1,0,0,397.94,60.72,-397.25,-70.29,0,0,0,0
21723,21725,0.000399,0.015436,0,437.11,0,0,1,0,1,0,0,-136.88,-1.73,136.96,4.53,0,0,0,0
21724,21725,0.00501,0.193949,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21728,21727,0.000105,0.009291,0,1617.48,0,0,1.025,0,1,0,0,-439.3,-147.31,439.53,167.2,0,0,0,0
21728,21727,0.000105,0.009291,0,1617.48,0,0,1.025,0,1,0,0,-439.3,-147.31,439.53,167.2,0,0,0,0
21728,21727,0.000105,0.009291,0,1617.48,0,0,1.025,0,1,0,0,-439.3,-147.31,439.53,167.2,0,0,0,0
21727,21730,8.2e-05,0.007139,0,1531.26,0,0,1,0,1,0,0,-217.4,-107.07,217.44,111.13,0,0,0,0
21727,21731,0.00014,0.013735,0,1529.53,0,0,1,0,1,0,0,-217.37,-103.42,217.45,111.13,0,0,0,0
21727,21732,8.8e-05,0.006888,0,1525.86,0,0,1,0,1,0,0,-217.4,-107.21,217.45,111.13,0,0,0,0
21729,21728,0.000439,0.024925,0,606.89,0,0,1.01875,0,1,0,0,-226.3,-54.37,226.53,67.59,0,0,0,0
21729,21728,0.000439,0.024925,0,606.89,0,0,1.01875,0,1,0,0,-226.3,-54.37,226.53,67.59,0,0,0,0
21729,21728,0.000439,0.024925,0,606.89,0,0,1.01875,0,1,0,0,-226.3,-54.37,226.53,67.59,0,0,0,0
21734,21733,0.000342,0.019254,0,563.53,0,0,1.1,0,1,0,0,-321.3,-275.7,322,314.97,0,0,0,0
21733,21735,0.000556,0.03077,0,369.73,0,0,1.025,0,1,0,0,-60.94,-29.67,60.97,31.16,0,0,0,0
21733,21736,0.000285,0.015675,0,368.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21733,21737,0.000609,0.030915,0,365.11,0,0,1.025,0,1,0,0,-60.94,-29.66,60.97,31.16,0,0,0,0
21733,21738,0.00058,0.030485,0,364.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21733,21739,0.000702,0.048498,0,361.79,0,0,1.03125,0,1,0,0,-60.94,-28.8,60.97,31.16,0,0,0,0
21733,21740,0.000628,0.038625,0,309.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21733,21741,0.000228,0.00108,0,0,0,0,0,0,1,0,0,-139.18,-226.83,139.34,227.6,0,0,0,0
21743,21742,0.000732,0.028273,0,425.31,0,0,1,0,1,0,0,-114.88,13.04,114.97,-9.4,0,0,0,0
21744,21747,8e-05,0.004838,0,554.68,0,0,1,0,1,0,0,196.78,12.52,-196.75,-10.7,0,0,0,0
21744,21750,0.0001,0.001093,0,1030.98,0,0,1,0,1,0,0,-89.62,-27.73,89.63,27.83,0,0,0,0
21744,21751,0.000224,0.001029,0,0,0,0,0,0,1,0,0,-62.35,29.39,62.36,-29.34,0,0,0,0
21744,21752,0.000216,0.001062,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21745,21747,0.000356,0.021599,0,479.68,0,0,1,0,1,0,0,-196.62,-2.6,196.75,10.7,0,0,0,0
21745,23034,0.003109,0.021197,0.03569,238.18,0,0,0,0,1,0,0,63.43,20.33,-63.29,-23.06,0,0,0,0
21746,21747,0.002078,0.126223,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21748,21750,0.000206,0.012062,0,515.49,0,0,1,0,1,0,0,44.82,14.17,-44.81,-13.91,0,0,0,0
21749,21750,0.000206,0.012062,0,515.49,0,0,1,0,1,0,0,44.82,14.17,-44.81,-13.91,0,0,0,0
23358,21751,0.001136,0.014973,0.26472,921.72,0,0,0,0,1,0,0,-7.31,3.44,7.31,-30.89,0,0,0,0
21754,21753,0.000619,0.029916,0,437.2,0,0,1.01875,0,1,0,0,-132.96,-38.97,133.08,44.72,0,0,0,0
21755,21756,0.002371,0.094673,0,70.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21755,21757,0.020298,0.67954,0,28.81,0,0,1.05,0,1,0,0,-18.14,-6.59,18.23,9.31,0,0,0,0
21759,21760,0.001734,0.056106,0,131.69,0,0,1.04375,0,1,0,0,-69.92,17.62,70.01,-14.59,0,0,0,0
23000,23001,0.003486,0.021672,0.05375,223.17,0,0,0,0,1,0,0,35.75,1.32,-35.71,-6.74,0,0,0,0
23000,23004,0.004992,0.03537,0.027,226.31,0,0,0,0,1,0,0,-43.12,-26.61,43.24,24.55,0,0,0,0
23001,23002,0.002217,0.015059,0.00685,189.91,0,0,0,0,1,0,0,8.07,2.9,-8.07,-3.61,0,0,0,0
23002,23003,0.002301,0.014671,0.00508,206.66,0,0,0,0,1,0,0,-20.38,-15.15,20.39,14.7,0,0,0,0
23003,23017,0.00664,0.038366,0.02157,252.74,0,0,0,0,1,0,0,-78.87,-31.11,79.32,31.37,0,0,0,0
23004,23017,0.001548,0.011867,0.00996,250.39,0,0,0,0,1,0,0,-73.26,-40.33,73.36,40.01,0,0,0,0
23005,23006,0.000226,0.001082,0,0,0,0,0,0,1,0,0,-40.33,-7.11,40.34,7.13,0,0,0,0
23005,23007,0.000257,0.001019,0,0,0,0,0,0,1,0,0,40.33,7.11,-40.33,-7.09,0,0,0,0
23011,23006,0.004923,0.02924,0.01157,239.84,0,0,0,0,1,0,0,-58.56,-0.63,58.72,0.33,0,0,0,0
23376,23006,0.003273,0.015475,0.01002,270.86,0,0,0,0,1,0,0,99.36,7.8,-99.06,-7.46,0,0,0,0
23010,23008,0.002782,0.019618,0.00416,180.49,0,0,0,0,1,0,0,9.23,10.48,-9.22,-10.88,0,0,0,0
23376,23010,0.005582,0.045828,0.01657,222.63,0,0,0,0,1,0,0,44.9,29.19,-44.75,-29.72,0,0,0,0
23013,23011,0.004456,0.02544,0.00769,238.4,0,0,0,0,1,0,0,-56.14,-19.89,56.29,19.93,0,0,0,0
23011,23014,0.004996,0.021874,0.00644,239.64,0,0,0,0,1,0,0,-60.31,-24.06,60.51,24.23,0,0,0,0
23039,23012,0.008319,0.042249,0.02034,170.83,0,0,0,0,1,0,0,17.07,-2.2,-17.04,0.19,0,0,0,0
23018,23013,0.00452,0.031035,0.00899,178.61,0,0,0,0,1,0,0,4.43,-1.87,-4.43,0.93,0,0,0,0
23014,23017,0.002093,0.010799,0.00511,282.21,0,0,0,0,1,0,0,-114.02,-31.34,114.29,32.18,0,0,0,0
23018,23015,0.002297,0.010812,0.00911,241.53,0,0,0,0,1,0,0,-60.62,-8.1,60.7,7.52,0,0,0,0
23015,23376,0.009166,0.045456,0.04037,262.61,0,0,0,0,1,0,0,-84.88,-12.03,85.51,10.86,0,0,0,0
23017,23016,0.000497,0.025394,0,583.19,0,0,1.1,0,1,0,0,-284.74,-196.8,285.4,230.43,0,0,0,0
23016,23375,0.000466,0.004885,0.12323,1279.58,0,0,0,0,1,0,0,-361.03,-148.55,361.72,143.15,0,0,0,0
23017,23376,0.001276,0.009837,0.06068,377.92,0,0,0,0,1,0,0,-79.96,75.37,80.1,-80.84,0,0,0,0
23019,23020,0.000288,0.001097,0,0,0,0,0,0,1,0,0,44.88,9.71,-44.87,-9.68,0,0,0,0
23021,23019,0.002308,0.013955,0.00622,190.63,0,0,0,0,1,0,0,-9.01,-2.52,9.01,1.9,0,0,0,0
23024,23019,0.002584,0.014354,0.00493,236.65,0,0,0,0,1,0,0,53.96,11.54,-53.89,-11.61,0,0,0,0
23021,23054,0.005064,0.024809,0.01602,179.69,0,0,0,0,1,0,0,-17.93,-3.93,17.94,2.39,0,0,0,0
23022,23023,0.004525,0.026229,0.03087,237.39,0,0,0,0,1,0,0,53.02,-5.54,-52.9,3.1,0,0,0,0
23040,23023,0.00252,0.012282,0.01927,227.95,0,0,0,0,1,0,0,-43.72,11.54,43.77,-13.26,0,0,0,0
23025,23026,0.000242,0.001161,0,0,0,0,0,0,1,0,0,-31.58,-5.16,31.59,5.17,0,0,0,0
23039,23026,0.007025,0.039485,0.02078,195.57,0,0,0,0,1,0,0,-32.97,-10.84,33.04,9.1,0,0,0,0
23026,23330,0.007403,0.032781,0.03582,226.87,0,0,0,0,1,0,0,-64.63,-14.27,64.93,11.78,0,0,0,0
23027,23030,0.000471,0.011554,0,102.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23027,23031,0.000256,0.001177,0,0,0,0,0,0,1,0,0,-25.38,-7.07,25.38,7.08,0,0,0,0
23028,23030,0.011468,0.281155,0,51.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23029,23030,0.011468,0.281155,0,51.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23433,23031,0.001951,0.011949,0.00516,241.67,0,0,0,0,1,0,0,70.18,25,-70.08,-24.91,0,0,0,0
23032,23033,0.00023,0.001034,0,0,0,0,0,0,1,0,0,58.4,7.29,-58.39,-7.25,0,0,0,0
23032,23041,0.003039,0.014949,0.00357,244.04,0,0,0,0,1,0,0,-65.03,-6.37,65.15,6.62,0,0,0,0
23032,23042,0.00248,0.015086,0.0116,189.17,0,0,0,0,1,0,0,6.63,-0.92,-6.62,-0.26,0,0,0,0
23034,23035,0.000291,0.001189,0,0,0,0,0,0,1,0,0,44.56,17.81,-44.55,-17.78,0,0,0,0
23036,23034,0.001484,0.008952,0.003,210.48,0,0,0,0,1,0,0,-18.72,-5.52,18.73,5.25,0,0,0,0
23037,23038,0.000211,0.001093,0,0,0,0,0,0,1,0,0,24.37,4.04,-24.37,-4.04,0,0,0,0
23037,23039,0.0056,0.035159,0.03077,213.2,0,0,0,0,1,0,0,24.21,-5.23,-24.18,2.21,0,0,0,0
23286,23037,0.022458,0.110885,0.09131,234.43,0,0,0,0,1,0,0,52.17,-6.46,-51.59,-0.33,0,0,0,0
23040,23067,0.002527,0.013415,0.06517,208.87,0,0,0,0,1,0,0,15.47,-17.72,-15.46,11.1,0,0,0,0
23041,23271,0.003642,0.019672,0.01258,274.08,0,0,0,0,1,0,0,-108.32,-22.56,108.75,23.57,0,0,0,0
23042,23059,0.002073,0.013052,0.00667,221.01,0,0,0,0,1,0,0,-36.54,-7.15,36.57,6.64,0,0,0,0
23043,23044,0.002716,0.015512,0.00551,229.75,0,0,0,0,1,0,0,-49.5,-3.39,49.56,3.19,0,0,0,0
23043,23067,0.004713,0.022549,0.05896,212.09,0,0,0,0,1,0,0,24.49,-2.57,-24.46,-3.35,0,0,0,0
23044,23045,0.000281,0.001133,0,0,0,0,0,0,1,0,0,25.01,7.05,-25.01,-7.04,0,0,0,0
23044,23053,0.002524,0.013082,0.01612,252.47,0,0,0,0,1,0,0,-77.35,-10.42,77.5,9.52,0,0,0,0
23046,23047,0.000289,0.001091,0,0,0,0,0,0,1,0,0,32.14,8.02,-32.14,-8.01,0,0,0,0
23056,23046,0.002534,0.011709,0.0062,222.77,0,0,0,0,1,0,0,-20.5,-11.53,20.52,10.96,0,0,0,0
23046,23086,0.004684,0.024621,0.0332,230.32,0,0,0,0,1,0,0,-41.85,-0.61,41.93,-2.37,0,0,0,0
23046,23402,0.004013,0.014378,0.00746,205.31,0,0,0,0,1,0,0,-10.81,-18.37,10.82,17.66,0,0,0,0
23048,23051,0.000265,0.008557,0,319.8,0,0,1,0,1,0,0,69.44,5.67,-69.43,-5.28,0,0,0,0
23067,23048,0.004968,0.026167,0.01779,223.15,0,0,0,0,1,0,0,-40.97,-39.56,41.12,38.52,0,0,0,0
23048,23071,0.001855,0.009883,0.01193,230.09,0,0,0,0,1,0,0,49.59,-83.55,-49.42,83.17,0,0,0,0
23048,23390,0.001858,0.011988,0.01983,313.81,0,0,0,0,1,0,0,-160.15,39.36,160.63,-38.33,0,0,0,0
23049,23051,0.002508,0.081019,0,159.9,0,0,1,0,1,0,0,-34.26,-1.12,34.29,2.03,0,0,0,0
23050,23051,0.002508,0.081019,0,159.9,0,0,1,0,1,0,0,-35.11,-2.29,35.14,3.25,0,0,0,0
23052,23053,0.000267,0.001008,0,0,0,0,0,0,1,0,0,-35.11,-10.88,35.11,10.89,0,0,0,0
23053,23058,0.002491,0.013438,0.09734,238.82,0,0,0,0,1,0,0,-53.97,10.76,54.04,-20.46,0,0,0,0
23390,23053,0.001784,0.010245,0.00689,237.04,0,0,0,0,1,0,0,58.72,30.89,-58.64,-31.17,0,0,0,0
23054,23056,0.001518,0.010012,0.00441,221.41,0,0,0,0,1,0,0,-46.35,-13.36,46.38,13.14,0,0,0,0
23055,23056,0.00024,0.001012,0,0,0,0,0,0,1,0,0,-28.4,-3.48,28.4,3.49,0,0,0,0
23055,23057,0.000201,0.001067,0,0,0,0,0,0,1,0,0,28.4,3.48,-28.4,-3.47,0,0,0,0
23056,23100,0.002548,0.012888,0.06318,213.39,0,0,0,0,1,0,0,-54.28,-5.1,54.36,-0.97,0,0,0,0
23059,23063,0.008515,0.045138,0.03937,208.32,0,0,0,0,1,0,0,11.44,2.81,-11.42,-6.78,0,0,0,0
23059,23433,0.005186,0.02976,0.01757,272.08,0,0,0,0,1,0,0,-93.44,-18.05,93.89,18.83,0,0,0,0
23060,23078,0.004967,0.031205,0.02519,147.29,0,0,0,0,1,0,0,-11.07,-8.06,11.08,5.53,0,0,0,0
23083,23060,0.010871,0.047144,0.01994,212.84,0,0,0,0,1,0,0,13.58,-4.24,-13.56,2.29,0,0,0,0
23069,23061,0.004267,0.025902,0.03003,191.14,0,0,0,0,1,0,0,16.77,3.71,-16.76,-6.67,0,0,0,0
23062,23063,0.000267,0.001015,0,0,0,0,0,0,1,0,0,-38.41,-9.47,38.42,9.48,0,0,0,0
23062,23064,0.000293,0.001051,0,0,0,0,0,0,1,0,0,38.41,9.47,-38.41,-9.45,0,0,0,0
23063,23402,0.004926,0.02838,0.01091,205.38,0,0,0,0,1,0,0,-26.99,-2.7,27.03,1.79,0,0,0,0
23065,23066,0.000292,0.001182,0,0,0,0,0,0,1,0,0,72.69,20.62,-72.67,-20.56,0,0,0,0
23065,23067,0.000276,0.001065,0,0,0,0,0,0,1,0,0,-72.69,-20.62,72.7,20.68,0,0,0,0
23088,23067,0.004718,0.026806,0.01304,186.28,0,0,0,0,1,0,0,-8.18,-12.41,8.19,11.13,0,0,0,0
23068,23069,0.000221,0.001161,0,0,0,0,0,0,1,0,0,-21.08,-3.81,21.08,3.82,0,0,0,0
23355,23069,0.005819,0.031884,0.03083,217.55,0,0,0,0,1,0,0,37.94,4.84,-37.86,-7.53,0,0,0,0
23070,23071,0.000214,0.001174,0,0,0,0,0,0,1,0,0,-49.4,83.27,49.42,-83.17,0,0,0,0
23072,23073,0.000251,0.001082,0,0,0,0,0,0,1,0,0,42.46,14.35,-42.45,-14.33,0,0,0,0
23109,23072,0.004957,0.027787,0.03167,202.02,0,0,0,0,1,0,0,17.91,12.02,-17.88,-15.18,0,0,0,0
23075,23089,0.002161,0.011307,0.01623,210.2,0,0,0,0,1,0,0,2.43,5.92,-2.43,-7.57,0,0,0,0
23474,23075,0.002936,0.014655,0.00356,231.68,0,0,0,0,1,0,0,32.3,9.02,-32.27,-9.22,0,0,0,0
23076,23077,0.000203,0.001153,0,0,0,0,0,0,1,0,0,28.5,3.41,-28.5,-3.4,0,0,0,0
23076,23091,0.00206,0.012014,0.01358,234.49,0,0,0,0,1,0,0,-68.11,-5.62,68.2,4.77,0,0,0,0
23076,23100,0.002737,0.018573,0.00863,227.6,0,0,0,0,1,0,0,-44.85,20.56,44.91,-21,0,0,0,0
23076,23310,0.004471,0.023443,0.00604,229.63,0,0,0,0,1,0,0,-60.28,-4.13,60.44,4.34,0,0,0,0
23078,23310,0.00217,0.01014,0.00372,215.59,0,0,0,0,1,0,0,-39.58,-14.49,39.62,14.28,0,0,0,0
23079,23080,0.000268,0.001149,0,0,0,0,0,0,1,0,0,50.69,8.67,-50.68,-8.64,0,0,0,0
23079,23089,0.001314,0.006991,0.00389,209.2,0,0,0,0,1,0,0,39.41,-1.87,-39.39,1.58,0,0,0,0
23349,23079,0.002605,0.011981,0.0057,248.24,0,0,0,0,1,0,0,90.3,7.17,-90.09,-6.8,0,0,0,0
23081,23082,0.000299,0.0012,0,0,0,0,0,0,1,0,0,29.1,5.31,-29.1,-5.3,0,0,0,0
23405,23081,0.00427,0.027411,0.02158,207.6,0,0,0,0,1,0,0,37.39,3.97,-37.34,-5.92,0,0,0,0
23083,23341,0.002016,0.013516,0.00507,249.06,0,0,0,0,1,0,0,-59.52,-11.12,59.59,11.08,0,0,0,0
23084,23085,0.000224,0.001029,0,0,0,0,0,0,1,0,0,70.46,17.81,-70.45,-17.76,0,0,0,0
23084,23086,0.000281,0.001082,0,0,0,0,0,0,1,0,0,-70.46,-17.81,70.47,17.86,0,0,0,0
23086,23421,0.00102,0.005965,0.01969,287.06,0,0,0,0,1,0,0,-112.4,-15.5,112.53,14.22,0,0,0,0
23087,23088,0.000289,0.001118,0,0,0,0,0,0,1,0,0,-23.07,-8.16,23.08,8.17,0,0,0,0
23119,23088,0.007408,0.051991,0.02983,198.2,0,0,0,0,1,0,0,14.92,-7.14,-14.9,4.24,0,0,0,0
23089,23090,0.000261,0.001072,0,0,0,0,0,0,1,0,0,41.82,5.99,-41.81,-5.98,0,0,0,0
23310,23091,0.000793,0.005446,0.00333,267.33,0,0,0,0,1,0,0,110.11,14.65,-110.02,-14.34,0,0,0,0
23092,23109,0.003011,0.016872,0.03434,226.93,0,0,0,0,1,0,0,45.56,12.03,-45.5,-15.27,0,0,0,0
23092,23278,0.007962,0.05497,0.02786,201.43,0,0,0,0,1,0,0,-15.81,-7.34,15.83,4.55,0,0,0,0
23104,23093,0.000903,0.004991,0.00406,191.26,0,0,0,0,1,0,0,7.32,-16.63,-7.31,16.23,0,0,0,0
23093,23310,0.00376,0.017636,0.00824,227.9,0,0,0,0,1,0,0,-31.17,-24.76,31.22,24.18,0,0,0,0
23094,23104,0.001925,0.012418,0.00357,215,0,0,0,0,1,0,0,44.44,-10.12,-44.4,10.01,0,0,0,0
23094,23444,0.002607,0.013173,0.00681,249.56,0,0,0,0,1,0,0,-90.1,-11.03,90.31,11.39,0,0,0,0
23095,23096,0.000247,0.001142,0,0,0,0,0,0,1,0,0,73.3,18.69,-73.29,-18.63,0,0,0,0
23095,23097,0.000292,0.001073,0,0,0,0,0,0,1,0,0,-73.3,-18.69,73.32,18.75,0,0,0,0
23097,23349,0.001704,0.010328,0.00257,241.74,0,0,0,0,1,0,0,-57.55,-9.39,57.61,9.47,0,0,0,0
23097,23444,0.004504,0.021736,0.03072,194.59,0,0,0,0,1,0,0,-15.77,-9.36,15.78,6.27,0,0,0,0
23098,23099,0.000284,0.001139,0,0,0,0,0,0,1,0,0,75.35,26.89,-75.33,-26.81,0,0,0,0
23098,23100,0.00022,0.001108,0,0,0,0,0,0,1,0,0,-75.35,-26.89,75.37,26.95,0,0,0,0
23100,23474,0.001238,0.006977,0.00331,300.11,0,0,0,0,1,0,0,-174.64,-4.98,175.01,6.73,0,0,0,0
23101,23102,0.000282,0.001162,0,0,0,0,0,0,1,0,0,-41.71,-20,41.72,20.03,0,0,0,0
23349,23102,0.00154,0.008244,0.00616,191.43,0,0,0,0,1,0,0,-6.13,9.48,6.13,-10.1,0,0,0,0
23102,23501,0.015924,0.057984,0.08622,217.23,0,0,0,0,1,0,0,-47.85,-9.92,48.21,2.29,0,0,0,0
23103,23108,0.00856,0.04353,0.04015,205.28,0,0,0,0,1,0,0,-24.69,-1.72,24.74,-2.12,0,0,0,0
23108,23105,0.002847,0.019241,0.00802,219.25,0,0,0,0,1,0,0,-34.42,3.29,34.45,-3.88,0,0,0,0
23105,23452,0.022065,0.113223,0.04689,233.59,0,0,0,0,1,0,0,-54.84,-1.97,55.49,0.43,0,0,0,0
23106,23107,0.000256,0.001196,0,0,0,0,0,0,1,0,0,-32.56,-11.83,32.56,11.84,0,0,0,0
23107,23112,0.006306,0.030254,0.00669,220.7,0,0,0,0,1,0,0,22.13,-0.57,-22.1,0.03,0,0,0,0
23107,23444,0.003206,0.019179,0.00806,244.14,0,0,0,0,1,0,0,-54.69,-11.27,54.79,11.03,0,0,0,0
23108,23350,0.005009,0.029253,0.01615,208.35,0,0,0,0,1,0,0,-22.88,-4.16,22.91,2.65,0,0,0,0
23111,23110,0.002575,0.018614,0.00964,193.85,0,0,0,0,1,0,0,-14.72,0.61,14.72,-1.54,0,0,0,0
23110,23128,0.011144,0.054096,0.014,215.46,0,0,0,0,1,0,0,27.27,-2.02,-27.18,1,0,0,0,0
23110,23350,0.005224,0.039111,0.14135,252.06,0,0,0,0,1,0,0,-76.89,-17.47,77.2,5.37,0,0,0,0
23355,23111,0.007845,0.047026,0.02688,215.32,0,0,0,0,1,0,0,23.89,7.74,-23.84,-10.18,0,0,0,0
23112,23113,0.000247,0.00104,0,0,0,0,0,0,1,0,0,23.43,0.39,-23.43,-0.39,0,0,0,0
23120,23112,0.004088,0.025884,0.01546,193.06,0,0,0,0,1,0,0,1.33,-1.15,-1.33,-0.43,0,0,0,0
23114,23115,0.000255,0.00107,0,0,0,0,0,0,1,0,0,27.85,8.47,-27.85,-8.46,0,0,0,0
23114,23127,0.005145,0.039542,0.06767,245.3,0,0,0,0,1,0,0,67.82,2.94,-67.59,-8.25,0,0,0,0
23114,23278,0.004218,0.022122,0.02693,266.33,0,0,0,0,1,0,0,-95.67,-11.41,96.04,10.52,0,0,0,0
23116,23117,0.000219,0.001107,0,0,0,0,0,0,1,0,0,60.34,21.18,-60.33,-21.14,0,0,0,0
23116,23118,0.00025,0.001142,0,0,0,0,0,0,1,0,0,-60.34,-21.18,60.35,21.23,0,0,0,0
23118,23139,0.008437,0.045003,0.11014,227.73,0,0,0,0,1,0,0,39.36,-6.15,-39.23,-4.44,0,0,0,0
23501,23118,0.006019,0.034878,0.03372,274,0,0,0,0,1,0,0,100.3,15.02,-99.7,-15.08,0,0,0,0
23119,23127,0.0105,0.072455,0.02756,231.09,0,0,0,0,1,0,0,-50.52,-8.33,50.79,7.36,0,0,0,0
23124,23120,0.006528,0.036087,0.01258,204,0,0,0,0,1,0,0,29.7,8.49,-29.64,-9.44,0,0,0,0
23121,23122,0.000275,0.001017,0,0,0,0,0,0,1,0,0,35.01,13.67,-35.01,-13.65,0,0,0,0
23121,23131,0.004991,0.03145,0.05016,216.69,0,0,0,0,1,0,0,24.34,1.02,-24.31,-5.95,0,0,0,0
23121,23134,0.002808,0.012589,0.00387,242.5,0,0,0,0,1,0,0,-59.35,-14.68,59.45,14.74,0,0,0,0
23123,23126,-6.2e-05,-0.003481,0,628.52,0,0,1,0,1,0,0,147.86,30.12,-147.88,-30.88,0,0,0,0
23159,23123,0.001595,0.019012,0.55675,1277.32,0,0,0,0,1,0,0,-203.82,-38.78,204.46,-11.55,0,0,0,0
23443,23123,0.001489,0.015834,0.17913,1205.76,0,0,0,0,1,0,0,157.53,-29.12,-157.17,14.2,0,0,0,0
23123,23500,0.001413,0.016187,0.22933,1214.92,0,0,0,0,1,0,0,-195.15,-32.78,195.67,14.56,0,0,0,0
23124,23126,0.000704,0.039375,0,442.48,0,0,1,0,1,0,0,-120.02,-21.6,120.12,27.3,0,0,0,0
23124,23140,0.00546,0.016265,0.00671,240.71,0,0,0,0,1,0,0,56.96,6.07,-56.78,-6.24,0,0,0,0
23125,23126,0.00381,0.212982,0,186.04,0,0,1,0,1,0,0,-27.72,-1.99,27.75,3.58,0,0,0,0
23134,23129,0.00262,0.012989,0.01344,265.3,0,0,0,0,1,0,0,-87.18,-18.56,87.38,18.16,0,0,0,0
23129,23147,0.006041,0.02315,0.10147,239.7,0,0,0,0,1,0,0,44.79,-10.52,-44.67,0.44,0,0,0,0
23129,23347,0.01452,0.086172,0.12863,270.26,0,0,0,0,1,0,0,-89.84,-10.39,90.97,3.47,0,0,0,0
23469,23129,0.005056,0.032651,0.03764,258.63,0,0,0,0,1,0,0,68.21,-2.15,-67.99,-0.32,0,0,0,0
23130,23152,0.014417,0.069814,0.02832,219.17,0,0,0,0,1,0,0,42.89,5.66,-42.63,-7.32,0,0,0,0
23499,23130,0.00791,0.047022,0.03993,230.55,0,0,0,0,1,0,0,60.42,8.88,-60.14,-11.41,0,0,0,0
23132,23131,0.003908,0.020156,0.01167,231.39,0,0,0,0,1,0,0,-29.46,-3.08,29.5,2.07,0,0,0,0
23131,23139,0.004326,0.027604,0.02307,232.11,0,0,0,0,1,0,0,-34.86,1.83,34.91,-3.85,0,0,0,0
23132,23133,0.000224,0.00106,0,0,0,0,0,0,1,0,0,29.67,11.48,-29.67,-11.47,0,0,0,0
23132,23148,0.007268,0.048862,0.03179,210.22,0,0,0,0,1,0,0,-0.21,-8.4,0.21,5.19,0,0,0,0
23134,23135,0.00026,0.001181,0,0,0,0,0,0,1,0,0,27.73,3.81,-27.72,-3.8,0,0,0,0
23136,23145,0.009652,0.050279,0.01333,215.38,0,0,0,0,1,0,0,18.96,-4.02,-18.92,2.81,0,0,0,0
23452,23136,0.009175,0.050475,0.00813,227.32,0,0,0,0,1,0,0,36.73,2.21,-36.61,-2.42,0,0,0,0
23366,23137,0.005048,0.021693,0.00762,224.74,0,0,0,0,1,0,0,-27.52,2.3,27.55,-2.94,0,0,0,0
23137,23449,0.010545,0.046048,0.02253,239.77,0,0,0,0,1,0,0,-48.94,0.18,49.18,-1.52,0,0,0,0
23138,23312,0.007209,0.040482,0.07732,212.93,0,0,0,0,1,0,0,11.21,-7.52,-11.2,-0.79,0,0,0,0
23138,23387,0.01585,0.083121,0.0935,231.78,0,0,0,0,1,0,0,-31.65,11.98,31.84,-21.01,0,0,0,0
23422,23138,0.001117,0.006529,0.02084,188.86,0,0,0,0,1,0,0,14.67,3.62,-14.67,-5.86,0,0,0,0
23140,23139,0.004372,0.022418,0.00756,220.58,0,0,0,0,1,0,0,26.25,-5.45,-26.22,4.84,0,0,0,0
23140,23143,0.001035,0.035989,0,102.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23141,23143,0.009808,0.340967,0,51.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23142,23143,0.009808,0.340967,0,51.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23371,23144,0.010255,0.069248,0.01449,172.41,0,0,0,0,1,0,0,-15.33,-7.59,15.36,6.21,0,0,0,0
23144,23489,0.011279,0.055821,0.00908,198.19,0,0,0,0,1,0,0,-26.97,-10.79,27.06,10.23,0,0,0,0
23145,23146,0.003729,0.02217,0.00903,226.64,0,0,0,0,1,0,0,-40.46,17.12,40.53,-17.65,0,0,0,0
23145,23160,0.007865,0.051844,0.24435,257.49,0,0,0,0,1,0,0,66.36,-15.65,-66.03,-7.56,0,0,0,0
23145,23273,0.010585,0.065301,0.04517,236.87,0,0,0,0,1,0,0,-51.02,-15.02,51.3,11.98,0,0,0,0
23146,23281,0.007336,0.037419,0.04381,173.37,0,0,0,0,1,0,0,-0.69,-22.34,0.72,17.91,0,0,0,0
23424,23146,0.004028,0.021926,0.01273,257.23,0,0,0,0,1,0,0,81.88,-22.43,-81.6,22.64,0,0,0,0
23147,23496,0.013518,0.085057,0.01649,227.17,0,0,0,0,1,0,0,28.66,-3.64,-28.55,2.61,0,0,0,0
23148,23149,0.000232,0.00109,0,0,0,0,0,0,1,0,0,42.9,12.54,-42.9,-12.51,0,0,0,0
23148,23152,0.008434,0.043535,0.01646,203.6,0,0,0,0,1,0,0,11.59,-3.41,-11.57,1.79,0,0,0,0
23148,23449,0.015996,0.095134,0.06869,225.44,0,0,0,0,1,0,0,-54.7,-14.31,55.19,10.04,0,0,0,0
23152,23150,0.002725,0.013166,0.02493,198.77,0,0,0,0,1,0,0,20.23,-4.87,-20.22,2.37,0,0,0,0
23496,23150,0.008112,0.040676,0.02313,205.74,0,0,0,0,1,0,0,13.77,11.14,-13.75,-13.39,0,0,0,0
23151,23152,0.000295,0.001005,0,0,0,0,0,0,1,0,0,-33.97,-10.38,33.97,10.39,0,0,0,0
23162,23153,0.003308,0.018232,0.0554,215.75,0,0,0,0,1,0,0,-25.14,-18.16,25.17,12.64,0,0,0,0
23366,23153,0.005413,0.0409,0.03477,261.36,0,0,0,0,1,0,0,79.38,17.28,-79.04,-18.31,0,0,0,0
23154,23266,0.010503,0.045367,0.09497,201.69,0,0,0,0,1,0,0,-4.77,0.2,4.78,-10.38,0,0,0,0
23312,23154,0.008892,0.050237,0.01207,227.9,0,0,0,0,1,0,0,34.02,-0.43,-33.92,-0.34,0,0,0,0
23154,25055,0.072129,0.428145,0.11774,213.79,0,0,0,0,1,0,0,21.27,-6.31,-20.96,-4.42,0,0,0,0
23154,26144,0.017233,0.090036,0.06946,192.1,0,0,0,0,1,0,0,-10.53,0.17,10.55,-7.52,0,0,0,0
23155,23156,0.000297,0.001167,0,0,0,0,0,0,1,0,0,44.17,6.27,-44.16,-6.25,0,0,0,0
23155,23158,0.003192,0.017493,0.00669,191.57,0,0,0,0,1,0,0,-21.2,-12.05,21.22,11.45,0,0,0,0
23155,23496,0.008064,0.04378,0.03876,220.31,0,0,0,0,1,0,0,-22.96,5.78,23.01,-9.54,0,0,0,0
23158,23157,0.000461,0.030302,0,446.31,0,0,1.025,0,1,0,0,-144.37,-60.61,144.49,68.09,0,0,0,0
23157,23159,0.000283,0.001073,0,0,0,0,0,0,1,0,0,-144.49,-68.09,144.56,68.36,0,0,0,0
23158,23177,0.003196,0.023677,0.08495,268.76,0,0,0,0,1,0,0,78.99,32.14,-78.76,-39.18,0,0,0,0
23159,23184,0.000876,0.010616,0.19309,1167.37,0,0,0,0,1,0,0,59.26,-29.58,-59.23,9.96,0,0,0,0
23194,23160,0.012354,0.0778,0.02523,238.38,0,0,0,0,1,0,0,-40.69,-4.45,40.89,3.12,0,0,0,0
23161,23216,0.005886,0.037813,0.06913,242.53,0,0,0,0,1,0,0,55.87,-4.17,-55.69,-1.84,0,0,0,0
23161,23366,0.00961,0.044431,0.11391,263.82,0,0,0,0,1,0,0,-82.97,-3.4,83.61,-5.54,0,0,0,0
23163,23162,0.002237,0.011861,0.00539,238.84,0,0,0,0,1,0,0,53.89,1.03,-53.83,-1.24,0,0,0,0
23197,23162,0.004759,0.023077,0.03345,228.54,0,0,0,0,1,0,0,-41.91,-10.28,41.99,7.29,0,0,0,0
23163,23164,0.000209,0.001077,0,0,0,0,0,0,1,0,0,36.98,15.21,-36.98,-15.19,0,0,0,0
23398,23163,0.005671,0.031145,0.01761,266.86,0,0,0,0,1,0,0,91.34,17,-90.87,-16.24,0,0,0,0
23165,23166,0.00026,0.001164,0,0,0,0,0,0,1,0,0,45.87,3.69,-45.87,-3.67,0,0,0,0
23177,23165,0.002419,0.015758,0.00502,241.79,0,0,0,0,1,0,0,45.72,25.49,-45.66,-25.57,0,0,0,0
23180,23165,0.001891,0.01316,0.00368,201.2,0,0,0,0,1,0,0,0.23,-22.19,-0.22,21.88,0,0,0,0
23167,23172,0.002994,0.019294,0.00388,235.08,0,0,0,0,1,0,0,-42.35,-9.01,42.41,8.97,0,0,0,0
23167,23179,0.003529,0.021415,0.016,184.55,0,0,0,0,1,0,0,-3.51,-4.07,3.52,2.45,0,0,0,0
23168,23169,0.000267,0.001055,0,0,0,0,0,0,1,0,0,-74.95,-20.83,74.97,20.89,0,0,0,0
23169,23183,0.004606,0.027333,0.01947,227.01,0,0,0,0,1,0,0,-42.64,-9.64,42.73,8.18,0,0,0,0
23169,23407,0.002141,0.015321,0.01532,218.7,0,0,0,0,1,0,0,-32.33,-11.25,32.35,9.88,0,0,0,0
23170,23171,0.000201,0.001126,0,0,0,0,0,0,1,0,0,21.44,5.14,-21.43,-5.14,0,0,0,0
23170,23172,0.004397,0.028681,0.01374,184.07,0,0,0,0,1,0,0,-7.98,-3.45,7.98,2.07,0,0,0,0
23194,23170,0.012414,0.076744,0.02955,216.28,0,0,0,0,1,0,0,13.48,-1.18,-13.45,-1.7,0,0,0,0
23172,23441,0.004584,0.028373,0.17876,255.25,0,0,0,0,1,0,0,-83.45,-30.65,83.79,14.32,0,0,0,0
23173,23217,0.00529,0.023031,0.0124,233.06,0,0,0,0,1,0,0,54.46,5.91,-54.3,-6.49,0,0,0,0
23173,23292,0.008497,0.045025,0.03319,286.05,0,0,0,0,1,0,0,-120.55,-28.85,121.82,32.12,0,0,0,0
23174,23175,0.006786,0.035337,0.02391,215.91,0,0,0,0,1,0,0,30.53,5.92,-30.47,-8.13,0,0,0,0
23266,23174,0.002979,0.01527,0.00453,204.54,0,0,0,0,1,0,0,24.77,12.71,-24.74,-13.09,0,0,0,0
23174,23422,0.022856,0.101258,0.03692,216.37,0,0,0,0,1,0,0,-23.46,-3.83,23.58,0.39,0,0,0,0
23174,23439,0.008664,0.043585,0.01517,217.15,0,0,0,0,1,0,0,-31.43,-4,31.52,2.79,0,0,0,0
23175,23176,0.000267,0.00111,0,0,0,0,0,0,1,0,0,33.67,6.38,-33.67,-6.37,0,0,0,0
23175,23283,0.004836,0.024534,0.00943,204.78,0,0,0,0,1,0,0,-23.81,-7.47,23.83,6.61,0,0,0,0
23175,23362,0.005387,0.036985,0.01812,195.51,0,0,0,0,1,0,0,20.6,9.22,-20.58,-10.94,0,0,0,0
23177,23178,0.000293,0.001011,0,0,0,0,0,0,1,0,0,33.04,13.7,-33.03,-13.68,0,0,0,0
23183,23179,0.00248,0.013061,0.01418,203.6,0,0,0,0,1,0,0,27.98,7.33,-27.96,-8.66,0,0,0,0
23180,23182,0.001982,0.012753,0.00527,224.86,0,0,0,0,1,0,0,-53.35,14.28,53.41,-14.42,0,0,0,0
23182,23181,0.002198,0.013333,0.0056,204.36,0,0,0,0,1,0,0,-23.01,1.09,23.02,-1.58,0,0,0,0
23407,23181,0.00296,0.017971,0.00408,235.92,0,0,0,0,1,0,0,59.77,17.68,-59.65,-17.4,0,0,0,0
23182,23407,0.004314,0.017279,0.01466,245.19,0,0,0,0,1,0,0,-79.56,-10.65,79.84,10.28,0,0,0,0
23183,23185,0.00218,0.010629,0.00196,222.96,0,0,0,0,1,0,0,-33.78,-2.13,33.8,2.05,0,0,0,0
23183,23190,0.004466,0.026553,0.0489,242.63,0,0,0,0,1,0,0,-77.6,-18.55,77.88,15.17,0,0,0,0
23184,23187,0.000388,0.018793,0,514.86,0,0,1,0,1,0,0,131.51,37.48,-131.44,-34.1,0,0,0,0
23184,23188,0.000219,0.00116,0,0,0,0,0,0,1,0,0,63.23,29.77,-63.22,-29.72,0,0,0,0
23291,23184,0.001071,0.012851,0.18867,1184.68,0,0,0,0,1,0,0,290.41,78.9,-289.48,-87.64,0,0,0,0
23184,23408,0.000466,0.005409,0.14439,1162.82,0,0,0,0,1,0,0,153.97,10.43,-153.86,-24.15,0,0,0,0
23185,23187,0.000114,0.005502,0,439.86,0,0,1,0,1,0,0,-131.42,-33.11,131.44,34.1,0,0,0,0
23185,23189,0.003648,0.017512,0.00649,273.64,0,0,0,0,1,0,0,97.62,31.05,-97.24,-29.91,0,0,0,0
23186,23187,0.003245,0.157122,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23201,23189,0.001498,0.008199,0.00496,229.83,0,0,0,0,1,0,0,-42.85,-10.7,42.88,10.36,0,0,0,0
23292,23190,0.008321,0.049444,0.01354,260.65,0,0,0,0,1,0,0,96.53,20.12,-95.77,-17.03,0,0,0,0
23191,23192,0.000256,0.001157,0,0,0,0,0,0,1,0,0,43.75,8.05,-43.75,-8.02,0,0,0,0
23193,23191,0.001685,0.009359,0.00661,210.68,0,0,0,0,1,0,0,-9.6,-3.34,9.6,2.69,0,0,0,0
23191,23201,0.000959,0.005643,0.00283,206.52,0,0,0,0,1,0,0,24.95,16.31,-24.94,-16.54,0,0,0,0
23191,23407,0.003996,0.01158,0.02226,254.87,0,0,0,0,1,0,0,-78.3,-27.05,78.58,25.59,0,0,0,0
23193,23209,0.003859,0.026559,0.00573,210.37,0,0,0,0,1,0,0,-34.15,-4.64,34.19,4.38,0,0,0,0
23195,23196,0.000221,0.001093,0,0,0,0,0,0,1,0,0,55.12,13.01,-55.11,-12.98,0,0,0,0
23195,23197,0.000256,0.001131,0,0,0,0,0,0,1,0,0,-55.12,-13.01,55.13,13.05,0,0,0,0
23197,23210,0.003758,0.017147,0.0397,180.6,0,0,0,0,1,0,0,-13.22,-2.77,13.23,-1.23,0,0,0,0
23198,23199,0.000284,0.001131,0,0,0,0,0,0,1,0,0,31.82,24.45,-31.82,-24.43,0,0,0,0
23198,23200,0.000213,0.001075,0,0,0,0,0,0,1,0,0,-36.55,-25.56,36.55,25.58,0,0,0,0
23202,23200,0.002428,0.014868,0.00799,214.68,0,0,0,0,1,0,0,50.95,35.41,-50.85,-35.67,0,0,0,0
23204,23200,0.001969,0.010376,0.00819,213.42,0,0,0,0,1,0,0,-54.19,-9.42,54.25,8.9,0,0,0,0
23200,23206,0.003817,0.021865,0.01481,222.54,0,0,0,0,1,0,0,-39.95,1.18,40.01,-2.34,0,0,0,0
23202,23203,0.000294,0.00103,0,0,0,0,0,0,1,0,0,64.65,19.51,-64.64,-19.47,0,0,0,0
23202,23346,0.001092,0.006346,0.0052,265.38,0,0,0,0,1,0,0,-115.6,-54.93,115.77,55.4,0,0,0,0
23204,23205,0.000218,0.001047,0,0,0,0,0,0,1,0,0,64.65,19.42,-64.64,-19.38,0,0,0,0
23407,23204,0.00407,0.015925,0.01323,223.36,0,0,0,0,1,0,0,10.47,8.7,-10.46,-10,0,0,0,0
23206,23207,0.000283,0.001143,0,0,0,0,0,0,1,0,0,41.06,12.48,-41.05,-12.46,0,0,0,0
23206,23217,0.002181,0.011295,0.00634,222.56,0,0,0,0,1,0,0,47.18,11.57,-47.13,-11.95,0,0,0,0
23206,23218,0.003864,0.02119,0.01306,202.32,0,0,0,0,1,0,0,4.52,-4.74,-4.52,3.42,0,0,0,0
23206,23311,0.011565,0.064957,0.06661,290.71,0,0,0,0,1,0,0,-132.76,-16.97,134.79,21.39,0,0,0,0
23208,23209,0.000236,0.001007,0,0,0,0,0,0,1,0,0,-41.05,-9.79,41.06,9.81,0,0,0,0
23209,23217,0.001951,0.010723,0.00469,242.02,0,0,0,0,1,0,0,-75.25,-14.19,75.36,14.34,0,0,0,0
23210,23211,0.000289,0.001103,0,0,0,0,0,0,1,0,0,27.22,13.13,-27.21,-13.12,0,0,0,0
23210,23224,0.00429,0.025083,0.06338,219.73,0,0,0,0,1,0,0,-40.45,-11.91,40.52,5.87,0,0,0,0
23212,23225,0.006083,0.041003,0.04385,226.43,0,0,0,0,1,0,0,-31.93,-6.33,31.99,2.23,0,0,0,0
23227,23212,0.003898,0.020756,0.05344,198.83,0,0,0,0,1,0,0,-4.72,-2.31,4.72,-3.17,0,0,0,0
23213,23214,0.000243,0.00114,0,0,0,0,0,0,1,0,0,-18.49,-4.06,18.49,4.07,0,0,0,0
23214,23339,0.017165,0.095873,0.10091,198.7,0,0,0,0,1,0,0,-16.98,0.67,17.03,-11.3,0,0,0,0
23215,23266,0.005964,0.033361,0.04531,223.02,0,0,0,0,1,0,0,-32.94,-0.52,33,-3.99,0,0,0,0
23426,23215,0.002097,0.009953,0.00572,210.61,0,0,0,0,1,0,0,25.82,18.42,-25.8,-18.94,0,0,0,0
23216,23220,0.010952,0.053994,0.01637,176.34,0,0,0,0,1,0,0,-3.04,-2.55,3.05,0.86,0,0,0,0
23218,23219,0.000288,0.001073,0,0,0,0,0,0,1,0,0,36.04,16.16,-36.03,-16.15,0,0,0,0
23218,23222,0.002347,0.015134,0.02083,207.72,0,0,0,0,1,0,0,-31.52,-19.59,31.55,17.66,0,0,0,0
23362,23220,0.006885,0.038353,0.01586,226.32,0,0,0,0,1,0,0,50.16,9.19,-49.99,-9.88,0,0,0,0
23221,23231,0.004007,0.023895,0.03395,216.43,0,0,0,0,1,0,0,28.52,-16,-28.48,12.7,0,0,0,0
23221,23232,0.007674,0.030415,0.03811,237.78,0,0,0,0,1,0,0,-57.21,11.57,57.46,-14.52,0,0,0,0
23223,23222,0.001987,0.01272,0.00888,184.87,0,0,0,0,1,0,0,-4.21,7.8,4.22,-8.7,0,0,0,0
23222,23319,0.014989,0.079496,0.04775,242.36,0,0,0,0,1,0,0,-71.95,-15.85,72.74,15,0,0,0,0
23223,23225,0.004068,0.019284,0.00316,212.79,0,0,0,0,1,0,0,-27.29,-13.27,27.32,13.11,0,0,0,0
23346,23224,0.004674,0.023196,0.00803,240.64,0,0,0,0,1,0,0,67.54,17.12,-67.32,-16.86,0,0,0,0
23225,23226,0.000249,0.00114,0,0,0,0,0,0,1,0,0,26.8,6.93,-26.8,-6.92,0,0,0,0
23346,23225,0.002848,0.018661,0.0234,183.23,0,0,0,0,1,0,0,-13.25,7.66,13.25,-10.04,0,0,0,0
23225,23494,0.012223,0.081909,0.07572,273.3,0,0,0,0,1,0,0,-99.37,-12.23,100.54,12.1,0,0,0,0
23232,23227,0.005875,0.029528,0.00972,204.45,0,0,0,0,1,0,0,26.86,18.16,-26.79,-18.87,0,0,0,0
23239,23227,0.006543,0.040391,0.02051,207.33,0,0,0,0,1,0,0,20.67,-2.88,-20.64,0.94,0,0,0,0
23228,23229,0.000251,0.001,0,0,0,0,0,0,1,0,0,-45.55,-18.63,45.55,18.65,0,0,0,0
23234,23229,0.003721,0.017128,0.01018,250.53,0,0,0,0,1,0,0,74.51,13.85,-74.31,-13.99,0,0,0,0
23235,23229,0.004571,0.023435,0.01114,207.81,0,0,0,0,1,0,0,17.95,-0.13,-17.94,-0.96,0,0,0,0
23249,23229,0.007449,0.04608,0.00902,228.23,0,0,0,0,1,0,0,-46.54,3.71,46.7,-3.69,0,0,0,0
23230,23231,0.000213,0.001047,0,0,0,0,0,0,1,0,0,-93.11,-24.78,93.13,24.87,0,0,0,0
23242,23231,0.003873,0.023217,0.01235,204.43,0,0,0,0,1,0,0,-13.25,12.97,13.27,-14.18,0,0,0,0
23231,23283,0.005557,0.029844,0.14012,256.44,0,0,0,0,1,0,0,-77.92,-23.39,78.26,10.43,0,0,0,0
23243,23232,0.000813,0.004704,0.03023,251.38,0,0,0,0,1,0,0,77.23,23.06,-77.18,-25.91,0,0,0,0
23232,23248,0.00384,0.02659,0.02274,241.05,0,0,0,0,1,0,0,-65.58,2.24,65.74,-3.51,0,0,0,0
23234,23233,0.000448,0.02435,0,464.15,0,0,1.00625,0,1,0,0,-170.21,-38.83,170.34,45.92,0,0,0,0
23257,23233,0.001281,0.016982,0.28365,1168.9,0,0,0,0,1,0,0,-167.13,-28.88,167.47,3.22,0,0,0,0
23233,23265,0.001154,0.013882,0.49753,1140.18,0,0,0,0,1,0,0,-120.4,-61.12,120.57,9.69,0,0,0,0
23233,23345,0.001268,0.014474,0.4335,1195.5,0,0,0,0,1,0,0,-217.41,11.98,217.98,-51.64,0,0,0,0
23234,23237,0.008506,0.044267,0.03222,228.24,0,0,0,0,1,0,0,37.77,-8.53,-37.65,5.74,0,0,0,0
23242,23234,0.003476,0.020475,0.02101,191.22,0,0,0,0,1,0,0,4.84,-25.57,-4.82,23.47,0,0,0,0
23235,23236,0.000267,0.001192,0,0,0,0,0,0,1,0,0,62.76,13,-62.75,-12.95,0,0,0,0
23235,23426,0.007382,0.044917,0.03588,260.1,0,0,0,0,1,0,0,-80.71,-12.87,81.18,11.89,0,0,0,0
25087,23237,0.008341,0.040628,0.0291,209.54,0,0,0,0,1,0,0,-20.81,7.07,20.85,-9.97,0,0,0,0
23238,23239,0.00029,0.001069,0,0,0,0,0,0,1,0,0,-20.25,-8.11,20.25,8.12,0,0,0,0
23247,23239,0.004961,0.025169,0.02595,225.54,0,0,0,0,1,0,0,41,2.98,-40.92,-5.24,0,0,0,0
23240,23241,0.000266,0.001138,0,0,0,0,0,0,1,0,0,-18.35,-5.63,18.35,5.64,0,0,0,0
23301,23241,0.004064,0.019501,0.00518,233.76,0,0,0,0,1,0,0,45.53,2.29,-45.45,-2.47,0,0,0,0
23241,25076,0.012972,0.078382,0.06138,220.78,0,0,0,0,1,0,0,27.1,-3.16,-27.01,-2.84,0,0,0,0
23242,23245,0.005174,0.024362,0.00543,214.71,0,0,0,0,1,0,0,-26.72,7.82,26.76,-8.21,0,0,0,0
23243,23437,0.003953,0.027691,0.18509,281.06,0,0,0,0,1,0,0,-112.36,-27.14,112.85,11.06,0,0,0,0
23244,23245,0.000254,0.001175,0,0,0,0,0,0,1,0,0,-19.09,-2.75,19.09,2.76,0,0,0,0
23244,23246,0.000293,0.001151,0,0,0,0,0,0,1,0,0,19.09,2.75,-19.09,-2.75,0,0,0,0
23245,23250,0.008226,0.040441,0.01412,227.53,0,0,0,0,1,0,0,-45.84,5.45,46.01,-6.11,0,0,0,0
23247,23483,0.010536,0.070547,0.02061,246.49,0,0,0,0,1,0,0,-70.26,-12.52,70.77,13.81,0,0,0,0
23248,23414,0.01111,0.071812,0.11477,263.22,0,0,0,0,1,0,0,-92.49,-4.16,93.41,-2.07,0,0,0,0
23255,23249,0.009467,0.046024,0.03133,166.37,0,0,0,0,1,0,0,-0.25,11.21,0.27,-14.43,0,0,0,0
23250,23437,0.012257,0.047655,0.17202,251.44,0,0,0,0,1,0,0,-77.01,-0.75,77.71,-14.72,0,0,0,0
23251,23254,0.0001,0.000783,0,102.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23251,25086,0.007952,0.05476,0.01835,212.69,0,0,0,0,1,0,0,-18.88,-4.17,18.91,2.44,0,0,0,0
23251,25165,0.016562,0.103114,0.02991,202.17,0,0,0,0,1,0,0,27.53,14.45,-27.37,-16.52,0,0,0,0
23251,25240,0.021265,0.119196,0.13739,162.76,0,0,0,0,1,0,0,-12.35,-11.76,12.39,-2.54,0,0,0,0
23251,25241,0.054658,0.300521,0.08564,192.9,0,0,0,0,1,0,0,-15.26,-5.01,15.38,-3.38,0,0,0,0
23251,25962,0.01651,0.108469,0.04082,221.18,0,0,0,0,1,0,0,-34.23,-3.72,34.42,0.63,0,0,0,0
23252,23254,0.00787,0.262585,0,51.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23253,23254,0.00787,0.262585,0,51.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23255,23256,0.000217,0.001193,0,0,0,0,0,0,1,0,0,51.67,14.65,-51.66,-14.61,0,0,0,0
23258,23255,0.002456,0.014676,0.00425,230.81,0,0,0,0,1,0,0,51.49,25.86,-51.41,-25.86,0,0,0,0
23258,23257,0.0007,0.038693,0,411.1,0,0,1.025,0,1,0,0,-107.18,-50.54,107.28,55.89,0,0,0,0
23257,26205,0.001698,0.020022,0.35427,1086.97,0,0,0,0,1,0,0,59.84,-27.01,-59.79,-9.83,0,0,0,0
23259,23260,0.00025,0.001121,0,0,0,0,0,0,1,0,0,-19.17,-3.99,19.17,3.99,0,0,0,0
23336,23260,0.00748,0.039812,0.02534,200.21,0,0,0,0,1,0,0,18.76,7.18,-18.73,-9.72,0,0,0,0
23392,23260,0.007362,0.035462,0.01859,174.96,0,0,0,0,1,0,0,0.44,-7.67,-0.44,5.72,0,0,0,0
23261,23262,0.000245,0.001198,0,0,0,0,0,0,1,0,0,26.19,9.69,-26.19,-9.68,0,0,0,0
23261,23336,0.010723,0.075085,0.01832,196.67,0,0,0,0,1,0,0,-15.48,-8.69,15.51,6.96,0,0,0,0
23261,23392,0.007194,0.042423,0.03463,195.03,0,0,0,0,1,0,0,-10.71,-1,10.72,-2.6,0,0,0,0
23263,23264,0.011951,0.066023,0.04847,185.48,0,0,0,0,1,0,0,-6.34,-1.85,6.34,-3.21,0,0,0,0
30118,23263,0.049243,0.216127,0.05466,194.21,0,0,0,0,1,0,0,12.95,-4.13,-12.87,-1.27,0,0,0,0
23264,23397,0.011033,0.081199,0.07906,211.48,0,0,0,0,1,0,0,-20.95,-1.18,21,-6.76,0,0,0,0
23266,23265,0.000443,0.025926,0,400.98,0,0,1,0,1,0,0,-83.84,-15.25,83.87,17,0,0,0,0
23265,23269,0.0001,-0.001741,0,1037.92,0,0,1,0,1,0,0,-97.56,-48.57,97.57,48.38,0,0,0,0
23365,23265,0.001819,0.02097,0.36198,1198.85,0,0,0,0,1,0,0,151.24,-73.29,-150.8,39.58,0,0,0,0
23429,23265,0.000815,0.008343,0.15697,1104.93,0,0,0,0,1,0,0,-43.91,0.89,43.92,-17.71,0,0,0,0
23283,23266,0.003035,0.01679,0.01106,230.6,0,0,0,0,1,0,0,-51.85,-17.07,51.93,16.36,0,0,0,0
23266,23439,0.006679,0.032403,0.0239,219.4,0,0,0,0,1,0,0,-30.63,0.55,30.69,-2.83,0,0,0,0
23267,23269,0.000515,0.027423,0,518.96,0,0,1,0,1,0,0,48.8,24.94,-48.79,-24.19,0,0,0,0
23268,23269,0.000515,0.027423,0,518.96,0,0,1,0,1,0,0,48.8,24.94,-48.79,-24.19,0,0,0,0
23270,23271,0.000208,0.001129,0,0,0,0,0,0,1,0,0,77.09,-8.59,-77.07,8.66,0,0,0,0
23271,23433,0.00014,0.000785,0.00039,246.6,0,0,0,0,1,0,0,-67.22,-45.38,67.23,45.39,0,0,0,0
23272,23275,0.000487,0.024193,0,425.46,0,0,1,0,1,0,0,64.57,15.73,-64.55,-14.73,0,0,0,0
23272,23276,0.000219,0.001099,0,0,0,0,0,0,1,0,0,13.07,-20.54,-13.06,20.54,0,0,0,0
23273,23275,-0.000154,-0.007632,0,383.24,0,0,1,0,1,0,0,-51.3,-11.98,51.3,11.78,0,0,0,0
23274,23275,0.002051,0.101783,0,42.22,0,0,1,0,1,0,0,-13.25,-2.78,13.25,2.95,0,0,0,0
23338,23276,0.001125,0.014305,0.26291,992.01,0,0,0,0,1,0,0,-13.06,-7.78,13.06,-20.54,0,0,0,0
23278,23277,0.000449,0.026561,0,448.29,0,0,1.00625,0,1,0,0,-144.05,-2.59,144.14,7.85,0,0,0,0
23277,23279,0.000296,0.001043,0,0,0,0,0,0,1,0,0,12.61,5.24,-12.61,-5.24,0,0,0,0
23277,23280,0.000243,0.001179,0,0,0,0,0,0,1,0,0,-156.76,-13.09,156.81,13.37,0,0,0,0
23501,23281,0.005879,0.031616,0.0216,221.06,0,0,0,0,1,0,0,-36.43,-1.3,36.5,-0.57,0,0,0,0
23282,23283,0.00026,0.001053,0,0,0,0,0,0,1,0,0,50.25,0,-50.24,0.02,0,0,0,0
23285,23284,9.8e-05,0.006845,0,1509.05,0,0,1,0,1,0,0,-432.35,121.69,432.54,-108.66,0,0,0,0
23284,23287,9.8e-05,0.007969,0,1234.29,0,0,1,0,1,0,0,-107.55,0.76,107.56,0.12,0,0,0,0
23284,23288,0.000142,0.01045,0,1230.89,0,0,1,0,1,0,0,-107.55,1.04,107.56,0.12,0,0,0,0
23284,23289,0.000177,0.014076,0,1230.32,0,0,1,0,1,0,0,-107.54,1.44,107.56,0.12,0,0,0,0
23284,23290,0.000119,0.009065,0,1224.8,0,0,1,0,1,0,0,-107.55,0.88,107.56,0.12,0,0,0,0
23374,23284,0.000277,0.007267,3.68776,4073,0,0,0,0,1,0,0,418.42,-189.07,-417.96,-184.43,0,0,0,0
23448,23284,0.000234,0.006745,3.84708,4120.88,0,0,0,0,1,0,0,388.97,-102.87,-388.61,-291.62,0,0,0,0
23284,26048,0.000388,0.011257,7.11674,4223.31,0,0,0,0,1,0,0,804.22,-428.67,-801.8,-249.98,0,0,0,0
23286,23285,0.000646,0.040447,0,388.39,0,0,1,0,1,0,0,-76.16,6.07,76.19,-3.85,0,0,0,0
23329,23285,0.002258,0.025758,0.4689,1137.34,0,0,0,0,1,0,0,-79.6,25.21,79.78,-73.29,0,0,0,0
23285,23365,0.000606,0.008546,0.18442,1289.73,0,0,0,0,1,0,0,276.38,-44.54,-275.93,31.23,0,0,0,0
23286,23441,0.00762,0.041835,0.02751,247.17,0,0,0,0,1,0,0,75.38,13.76,-74.95,-14.32,0,0,0,0
23449,23286,9.8e-05,0.000803,0.0011,233.76,0,0,0,0,1,0,0,52.54,13.43,-52.54,-13.53,0,0,0,0
23292,23291,0.000438,0.026826,0,317.57,0,0,1.0125,0,1,0,0,-23.34,-43.96,23.35,44.6,0,0,0,0
23291,23293,0.000758,0.038169,0,473.15,0,0,1.0625,0,1,0,0,-113.27,12.08,113.37,-6.84,0,0,0,0
23291,23296,0.000788,0.05453,0,225.82,0,0,1.04375,0,1,0,0,-5.07,0.51,5.07,-0.5,0,0,0,0
23291,23297,0.00076,0.05056,0,224.3,0,0,1.04375,0,1,0,0,-10.2,0.55,10.2,-0.5,0,0,0,0
23409,23291,0.000636,0.007706,0.32713,1216.26,0,0,0,0,1,0,0,307.41,47.57,-306.83,-75.62,0,0,0,0
23291,23429,0.003424,0.035823,0.56502,1155.84,0,0,0,0,1,0,0,121.61,-61.03,-121.1,5.64,0,0,0,0
23292,23294,0.033316,0.815675,0,14.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23292,23295,0.006839,0.223898,0,40.54,0,0,1.025,0,1,0,0,-19.21,-7.33,19.24,8.26,0,0,0,0
23292,23306,0.004925,0.033196,0.00943,246.31,0,0,0,0,1,0,0,-72.51,-2.48,72.75,3.11,0,0,0,0
23292,23328,0.005776,0.031962,0.08433,270,0,0,0,0,1,0,0,-105.74,0.75,106.35,-6.45,0,0,0,0
23298,23299,0.000223,0.001151,0,0,0,0,0,0,1,0,0,78.43,0,-78.42,0.06,0,0,0,0
23299,23332,0.000863,0.003889,0.0044,247.11,0,0,0,0,1,0,0,69.7,7.22,-69.66,-7.53,0,0,0,0
23385,23299,0.000859,0.004267,0.00389,186.11,0,0,0,0,1,0,0,-8.72,6.86,8.72,-7.29,0,0,0,0
23301,23300,0.00071,0.035316,0,341.05,0,0,1,0,1,0,0,-28,-4.83,28,5.1,0,0,0,0
23300,23302,0.000728,0.032413,0,330.45,0,0,1,0,1,0,0,-47.5,0.68,47.51,0,0,0,0,0
23300,23303,0.000625,0.034098,0,323.18,0,0,1,0,1,0,0,-34.39,0.37,34.4,0,0,0,0,0
23300,23305,0.000662,0.035229,0,285.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23429,23300,0.001415,0.017763,0.35513,1206.57,0,0,0,0,1,0,0,149.81,-20.04,-149.52,-14.64,0,0,0,0
23300,26090,0.000465,0.005999,0.33456,1235.27,0,0,0,0,1,0,0,203.41,8.49,-203.23,-42.15,0,0,0,0
23301,23304,0.010024,0.30618,0,36.63,0,0,1.0375,0,1,0,0,-19.96,1.23,20,0,0,0,0,0
23311,23306,0.003018,0.021365,0.01437,174.47,0,0,0,0,1,0,0,8.44,-13.67,-8.44,12.18,0,0,0,0
23307,23308,0.000251,0.001077,0,0,0,0,0,0,1,0,0,14.53,-1.14,-14.53,1.14,0,0,0,0
23437,23308,0.003906,0.022902,0.02462,250.93,0,0,0,0,1,0,0,-72.67,5.98,72.86,-7.46,0,0,0,0
23308,23483,0.00272,0.016933,0.00889,240.03,0,0,0,0,1,0,0,-58.33,6.32,58.42,-6.72,0,0,0,0
23310,23309,0.000438,0.031028,0,495.4,0,0,1.01875,0,1,0,0,-241.4,-57.44,241.67,76.61,0,0,0,0
23309,23443,0.000552,0.005653,0.11687,1147.08,0,0,0,0,1,0,0,33.93,-51.08,-33.92,39.07,0,0,0,0
23473,23309,0.00033,0.004404,0.05255,1145.06,0,0,0,0,1,0,0,53.03,45.07,-53.02,-50.34,0,0,0,0
23353,23311,0.002917,0.012835,0.02186,225.32,0,0,0,0,1,0,0,49.92,10.81,-49.85,-12.85,0,0,0,0
23312,23313,0.003794,0.112285,0,73.69,0,0,1,0,1,0,0,-25.85,0.69,25.88,0,0,0,0,0
23312,23314,0.000205,0.001172,0,0,0,0,0,0,1,0,0,3.04,0.52,-3.04,-0.52,0,0,0,0
23315,23316,0.000284,0.001093,0,0,0,0,0,0,1,0,0,27.39,10.17,-27.39,-10.17,0,0,0,0
23315,23317,0.000271,0.001138,0,0,0,0,0,0,1,0,0,10.66,3.11,-10.66,-3.11,0,0,0,0
23316,23472,0.001702,0.012654,0.00258,213.47,0,0,0,0,1,0,0,-11.38,6.51,11.38,-6.77,0,0,0,0
23316,25000,0.010348,0.052895,0.05044,216.23,0,0,0,0,1,0,0,15.18,2.73,-15.16,-8.03,0,0,0,0
23316,25003,0.018312,0.115702,0.06237,213.22,0,0,0,0,1,0,0,23.59,0.92,-23.49,-7,0,0,0,0
23319,23483,0.004238,0.021784,0.00578,172.76,0,0,0,0,1,0,0,-7.17,10.06,7.17,-10.65,0,0,0,0
23320,23323,-0.000323,-0.009868,0,204.65,0,0,0.99375,0,1,0,0,-29.01,2.03,29,-2.11,0,0,0,0
23320,23324,0.008865,0.21804,0,42.31,0,0,0.99375,0,1,0,0,-19.97,1.88,20,-1.08,0,0,0,0
23320,23325,0.011097,0.369454,0,42.1,0,0,0.99375,0,1,0,0,-13.94,1.75,13.96,-1.08,0,0,0,0
23320,23326,0.007532,0.226485,0,41.97,0,0,0.99375,0,1,0,0,-22.05,2.1,22.08,-1.08,0,0,0,0
23320,23327,0.000226,0.001014,0,0,0,0,0,0,1,0,0,1.43,0.42,-1.43,-0.42,0,0,0,0
23320,23328,0.000231,0.001125,0,0,0,0,0,0,1,0,0,83.53,-8.18,-83.52,8.25,0,0,0,0
23321,23323,0.003966,0.12113,0,102.32,0,0,1,0,1,0,0,10.8,-0.53,-10.8,0.66,0,0,0,0
23322,23323,0.003966,0.12113,0,102.32,0,0,1,0,1,0,0,18.22,-1.08,-18.21,1.45,0,0,0,0
23328,23468,0.001415,0.009199,0.01553,196.21,0,0,0,0,1,0,0,-22.83,-1.8,22.84,0.17,0,0,0,0
23330,23329,0.000663,0.045467,0,401.56,0,0,1,0,1,0,0,-98.99,-1.88,99.05,6.02,0,0,0,0
23329,25009,0.001886,0.023621,0.40814,1168.91,0,0,0,0,1,0,0,113.21,-18.2,-112.99,-23.04,0,0,0,0
23330,23405,0.000449,0.002158,0.00039,214.34,0,0,0,0,1,0,0,-8.65,9.73,8.65,-9.77,0,0,0,0
23330,23472,0.004365,0.026474,0.13008,250.68,0,0,0,0,1,0,0,41.79,-19.75,-41.71,6.2,0,0,0,0
23332,23331,9.2e-05,0.006757,0,374.12,0,0,1,0,1,0,0,54.55,8.43,-54.55,-8.24,0,0,0,0
23331,23333,0.000383,0.024218,0,372.06,0,0,1,0,1,0,0,-24.87,0.14,24.87,0,0,0,0,0
23331,23334,0.00079,0.044101,0,306.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23331,23335,0.000229,0.001144,0,0,0,0,0,0,1,0,0,79.42,-79.23,-79.39,79.36,0,0,0,0
23332,25819,0.017262,0.092313,0.04702,201.4,0,0,0,0,1,0,0,15.11,-0.9,-15.07,-4.03,0,0,0,0
23335,28718,0.002069,0.023441,1.37238,1108.97,0,0,0,0,1,0,0,97.56,-46.5,-97.37,-100.13,0,0,0,0
28814,23335,0.001304,0.016864,0.32656,1034.52,0,0,0,0,1,0,0,27.02,-1.83,-27.01,-33.81,0,0,0,0
23336,23337,0.004307,0.149828,0,71.49,0,0,0.99375,0,1,0,0,-27.42,2.89,27.45,-1.84,0,0,0,0
23363,23336,0.004908,0.027673,0.00701,163.57,0,0,0,0,1,0,0,6.86,16.37,-6.85,-17.04,0,0,0,0
23339,23338,0.000517,0.027106,0,320.5,0,0,1,0,1,0,0,-17.43,1.12,17.43,-1.04,0,0,0,0
23338,23500,0.001386,0.015184,0.34351,1059.9,0,0,0,0,1,0,0,56.22,38.93,-56.14,-74.77,0,0,0,0
23339,23347,0.001136,0.006496,0.00335,182.31,0,0,0,0,1,0,0,0.4,10.18,-0.39,-10.54,0,0,0,0
23340,23343,0.00085,0.039483,0,595.2,0,0,1,0,1,0,0,150.83,21.84,-150.64,-13.07,0,0,0,0
23340,23344,0.000203,0.001064,0,0,0,0,0,0,1,0,0,-90.58,-28.56,90.59,28.65,0,0,0,0
23341,23343,-0.000294,-0.013662,0,459.03,0,0,1,0,1,0,0,-122.83,-0.11,122.79,-1.89,0,0,0,0
23341,23421,0.000194,0.001079,0.00033,248.52,0,0,0,0,1,0,0,63.24,-10.96,-63.23,10.97,0,0,0,0
23342,23343,0.002718,0.12621,0,136.17,0,0,1,0,1,0,0,-27.83,-13.73,27.85,14.96,0,0,0,0
23389,23344,0.000599,0.007822,0.24018,1115,0,0,0,0,1,0,0,90.64,4.11,-90.59,-28.65,0,0,0,0
23346,23345,0.000511,0.032361,0,400.86,0,0,1,0,1,0,0,-113.5,-39.2,113.57,43.7,0,0,0,0
23345,23436,0.000764,0.008505,0.19266,1254.87,0,0,0,0,1,0,0,-331.55,7.94,332.34,-19.68,0,0,0,0
23348,23349,0.000203,0.001014,0,0,0,0,0,0,1,0,0,141.82,26.32,-141.78,-26.12,0,0,0,0
23350,23351,0.0029,0.075823,0,89.34,0,0,1.0375,0,1,0,0,-49.51,-22.98,49.6,25.34,0,0,0,0
23350,23352,0.004671,0.144989,0,57.11,0,0,1.0375,0,1,0,0,-23.87,-11.16,23.9,12.22,0,0,0,0
23350,23444,0.000255,0.001867,0.00171,239.25,0,0,0,0,1,0,0,-63.81,8.35,63.82,-8.45,0,0,0,0
23373,23353,0.000739,0.004492,0.00446,266.15,0,0,0,0,1,0,0,88.35,-5.18,-88.29,5.02,0,0,0,0
23353,23494,0.001092,0.005184,0.0016,262.98,0,0,0,0,1,0,0,70.94,-17.94,-70.88,18.02,0,0,0,0
23354,23357,0.000929,0.050227,0,512.53,0,0,1,0,1,0,0,77.98,23.7,-77.92,-20.49,0,0,0,0
23354,23358,0.000292,0.00111,0,0,0,0,0,0,1,0,0,-7.31,3.44,7.31,-3.44,0,0,0,0
23355,23357,-0.000386,-0.020875,0,391.61,0,0,1,0,1,0,0,-61.83,-12.59,61.81,11.77,0,0,0,0
23356,23357,0.003068,0.165932,0,120.92,0,0,1,0,1,0,0,-16.1,-8.17,16.11,8.72,0,0,0,0
23359,23360,0.020318,0.475259,0,35.38,0,0,1,0,1,0,0,-16.68,1.27,16.74,0,0,0,0,0
23359,23361,0.010789,0.300011,0,35.18,0,0,1,0,1,0,0,-12.9,0.48,12.92,0,0,0,0,0
23359,23362,0.000208,0.001019,0,0,0,0,0,0,1,0,0,29.59,-1.75,-29.58,1.76,0,0,0,0
23363,23364,0.000206,0.001106,0,0,0,0,0,0,1,0,0,3.17,0.41,-3.17,-0.41,0,0,0,0
23363,23414,0.024148,0.108436,0.06757,212.5,0,0,0,0,1,0,0,18.51,-2.38,-18.43,-4.52,0,0,0,0
23366,23365,0.000582,0.028387,0,429.44,0,0,1.00625,0,1,0,0,-124.6,-37.44,124.69,42.07,0,0,0,0
23366,23369,-0.000471,-0.014137,0,196.04,0,0,1,0,1,0,0,-15.04,0.38,15.04,-0.41,0,0,0,0
23366,23398,0.002691,0.020608,0.03279,194.56,0,0,0,0,1,0,0,9.47,14.21,-9.46,-17.58,0,0,0,0
23367,23369,0.006317,0.189464,0,98.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23368,23369,0.006317,0.189464,0,98.02,0,0,1,0,1,0,0,15.05,0,-15.04,0.41,0,0,0,0
23370,23371,0.000201,0.001001,0,0,0,0,0,0,1,0,0,-7.48,-3.42,7.48,3.42,0,0,0,0
23372,23373,0.000293,0.001012,0,0,0,0,0,0,1,0,0,92.86,-5.38,-92.84,5.46,0,0,0,0
23468,23373,0.000101,0.000525,0.00039,154.85,0,0,0,0,1,0,0,-4.49,0.24,4.49,-0.29,0,0,0,0
23375,23374,8e-05,0.00646,0,1582.33,0,0,1.00625,0,1,0,0,-1048.01,-151.63,1048.89,222.58,0,0,0,0
23374,23377,6.5e-05,0.004937,0,1803.44,0,0,1,0,1,0,0,-338.25,41.51,338.32,-36.04,0,0,0,0
23374,23378,8.8e-05,0.00652,0,1802.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23374,23379,8e-05,0.006358,0,1579,0,0,1,0,1,0,0,-232.01,29.18,232.05,-25.86,0,0,0,0
23374,23380,6.2e-05,0.004891,0,1575.67,0,0,1,0,1,0,0,-232.02,28.42,232.05,-25.86,0,0,0,0
23374,23381,0.000144,0.011308,0,1575.31,0,0,1,0,1,0,0,-231.98,31.79,232.05,-25.86,0,0,0,0
23374,23382,0.00012,0.009674,0,1571.96,0,0,1,0,1,0,0,-211.39,30.08,211.44,-25.86,0,0,0,0
23374,23383,8.2e-05,0.00733,0,1569.86,0,0,1,0,1,0,0,-232.01,29.69,232.05,-25.86,0,0,0,0
23374,23384,0.000131,0.010429,0,1566.56,0,0,1,0,1,0,0,-231.98,31.32,232.05,-25.86,0,0,0,0
23376,23375,0.000456,0.027676,0,548.63,0,0,1.01875,0,1,0,0,-309.88,32.99,310.3,-7.2,0,0,0,0
23385,25764,0.021126,0.128112,0.18863,226.07,0,0,0,0,1,0,0,42.84,-8.27,-42.48,-10.04,0,0,0,0
25819,23385,0.009125,0.064072,0.04701,205.69,0,0,0,0,1,0,0,-25.39,-6.81,25.44,2.08,0,0,0,0
23385,25820,0.022231,0.111161,0.04672,208.28,0,0,0,0,1,0,0,18.69,-0.69,-18.62,-4.04,0,0,0,0
23386,23387,0.000261,0.001001,0,0,0,0,0,0,1,0,0,49.7,-5.54,-49.69,5.56,0,0,0,0
