F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
23386,23388,0.000245,0.001047,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23387,23449,0.000169,0.000872,0.00081,221.31,0,0,0,0,1,0,0,44.2,2.27,-44.2,-2.34,0,0,0,0
23387,23499,0.000182,0.00132,0.00042,222.28,0,0,0,0,1,0,0,-26.35,13.17,26.35,-13.21,0,0,0,0
23390,23389,0.000538,0.033731,0,465.04,0,0,1,0,1,0,0,-184.51,4.68,184.68,6.29,0,0,0,0
23432,23389,0.000501,0.006696,0.1006,1240.98,0,0,0,0,1,0,0,275.68,4.65,-275.32,-10.4,0,0,0,0
23392,23391,0.0006,0.032677,0,305.29,0,0,1.00625,0,1,0,0,-11.16,10.28,11.16,-10.2,0,0,0,0
23391,23393,0.000539,0.031248,0,319.18,0,0,1,0,1,0,0,-32.63,-14.02,32.64,14.4,0,0,0,0
23391,23394,0.000211,0.001074,0,0,0,0,0,0,1,0,0,21.47,-134.49,-21.43,134.68,0,0,0,0
23394,23493,0.001716,0.021603,0.72471,995.43,0,0,0,0,1,0,0,21.43,-134.68,-21.27,60.1,0,0,0,0
23395,23396,0.004575,0.146579,0,92.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23395,23397,0.000265,0.001104,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23397,28760,0.012245,0.08142,0.02193,229.01,0,0,0,0,1,0,0,-41.79,-0.75,42,-0.2,0,0,0,0
30159,23397,0.006113,0.037785,0.03731,214.18,0,0,0,0,1,0,0,-20.76,-11.23,20.79,7.52,0,0,0,0
23398,23399,0.005896,0.185374,0,63.84,0,0,1,0,1,0,0,-27.38,0.06,27.42,1.27,0,0,0,0
23398,23400,0.010634,0.252993,0,62.99,0,0,1,0,1,0,0,-27.34,0.54,27.42,1.27,0,0,0,0
23398,23401,0.004315,0.168513,0,62.53,0,0,1,0,1,0,0,-27.39,-0.06,27.42,1.27,0,0,0,0
23402,23403,0.003393,0.118308,0,80.1,0,0,1.0375,0,1,0,0,-45.72,-20.31,45.81,23.41,0,0,0,0
23402,23404,0.000214,0.001194,0,0,0,0,0,0,1,0,0,7.87,0.86,-7.87,-0.86,0,0,0,0
23407,23406,0.000217,0.012419,0,542.84,0,0,1,0,1,0,0,-261,-72.12,261.15,81.1,0,0,0,0
23406,23408,0.000251,0.001004,0,0,0,0,0,0,1,0,0,-140.65,-19.52,140.7,19.71,0,0,0,0
23410,23409,0.000485,0.025626,0,325.35,0,0,1,0,1,0,0,18.75,-1.37,-18.75,1.45,0,0,0,0
23409,23411,0.000272,0.020153,0,520.9,0,0,1.00625,0,1,0,0,-150.6,-71.47,150.67,76.72,0,0,0,0
23409,23493,0.000292,0.003665,0.08519,1085.99,0,0,0,0,1,0,0,-138.07,22.45,138.12,-30.97,0,0,0,0
23410,23468,0.001772,0.010113,0.02068,211.64,0,0,0,0,1,0,0,-18.75,1.37,18.76,-3.56,0,0,0,0
23412,23416,6e-06,0.000596,0,1467.05,0,0,1,0,1,0,0,429.59,-72.57,-429.58,73.64,0,0,0,0
23412,23417,9.6e-05,0.008311,0,1713.95,0,0,0.99375,0,1,0,0,-291.9,-35.64,291.98,42.4,0,0,0,0
23412,23418,0.000141,0.011058,0,1711.24,0,0,0.99375,0,1,0,0,-350.84,-29.51,351,42.4,0,0,0,0
23412,23419,7.2e-05,0.004946,0,1711.04,0,0,0.99375,0,1,0,0,-346.05,-36.77,346.13,42.4,0,0,0,0
23412,23420,0.000283,0.001036,0,0,0,0,0,0,1,0,0,279.72,-389.88,-279.11,392.15,0,0,0,0
23412,23420,0.000283,0.001036,0,0,0,0,0,0,1,0,0,279.47,-389.74,-278.85,392.01,0,0,0,0
23414,23413,0.000629,0.036015,0,379.75,0,0,1,0,1,0,0,-74.97,6.59,75.01,-4.67,0,0,0,0
23413,23416,8e-05,0.007696,0,1417.05,0,0,1,0,1,0,0,-429.44,87.55,429.58,-73.64,0,0,0,0
23488,23413,0.000515,0.006118,0.12072,1204.02,0,0,0,0,1,0,0,-353.8,77.56,354.43,-82.87,0,0,0,0
23415,23416,0.000404,0.038942,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25864,23420,0.000535,0.016047,7.23715,4210.01,0,0,0,0,1,0,0,-1156.13,-226.34,1162.99,-335.16,0,0,0,0
23420,30387,0.000698,0.019555,8.67547,4062.01,0,0,0,0,1,0,0,-605.04,-449,607.45,-408.33,0,0,0,0
23423,23424,0.000244,0.00103,0,0,0,0,0,0,1,0,0,81.9,31.45,-81.88,-31.37,0,0,0,0
23425,23428,0.001316,0.082369,0,401.46,0,0,1,0,1,0,0,61.11,8.4,-61.06,-5.5,0,0,0,0
23425,23429,0.000224,0.001027,0,0,0,0,0,0,1,0,0,-15.2,-13.52,15.2,13.52,0,0,0,0
23425,23430,0.000202,0.001002,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23426,23428,-0.000613,-0.038368,0,376.46,0,0,1,0,1,0,0,-61.08,-6.85,61.06,5.5,0,0,0,0
23427,23428,0.003523,0.220494,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23432,23431,0.000101,0.007556,0,1568.5,0,0,1.0125,0,1,0,0,-745.25,-111.52,745.81,153.26,0,0,0,0
23431,23434,9.3e-05,0.006709,0,1436.7,0,0,1,0,1,0,0,-184.22,12,184.25,-9.82,0,0,0,0
23431,23435,0.000126,0.009872,0,1214.3,0,0,1,0,1,0,0,-103.46,10.84,103.48,-9.82,0,0,0,0
23433,23432,0.000414,0.026441,0,504.56,0,0,1.025,0,1,0,0,-231.3,-89.21,231.55,105.46,0,0,0,0
23437,23436,0.000458,0.030187,0,417.9,0,0,1,0,1,0,0,-117.89,-2.33,117.95,6.27,0,0,0,0
23488,23436,0.000515,0.005578,0.20369,1281.3,0,0,0,0,1,0,0,366.17,-22.78,-365.52,8.02,0,0,0,0
23438,23439,0.000223,0.001113,0,0,0,0,0,0,1,0,0,62.22,0,-62.21,0.04,0,0,0,0
23438,23440,0.000254,0.001146,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23443,23442,0.000142,0.010497,0,1429.53,0,0,1,0,1,0,0,-348.52,-43.53,348.69,55.92,0,0,0,0
23442,23445,0.000103,0.008336,0,1195.24,0,0,1.0375,0,1,0,0,-99.78,-49.94,99.79,51,0,0,0,0
23442,23446,0.000167,0.013961,0,1193.76,0,0,1.04375,0,1,0,0,-99.77,-49.22,99.79,51,0,0,0,0
23442,23447,0.000102,0.009602,0,1192.71,0,0,1.04375,0,1,0,0,-99.78,-49.77,99.79,51,0,0,0,0
23442,23448,0.000237,0.001059,0,0,0,0,0,0,1,0,0,-49.36,-137.28,49.4,137.49,0,0,0,0
23444,23443,0.000407,0.026947,0,490.01,0,0,1,0,1,0,0,-224.7,-20.24,224.91,33.58,0,0,0,0
23448,23457,0.000155,0.004244,2.06243,4114.33,0,0,0,0,1,0,0,-438.37,-34.62,438.66,-175.5,0,0,0,0
23449,23499,0.000235,0.001386,0.00045,237.56,0,0,0,0,1,0,0,-52.45,11.18,52.46,-11.19,0,0,0,0
23451,23450,0.000119,0.009356,0,1455.05,0,0,1,0,1,0,0,-308.7,49.84,308.81,-41.17,0,0,0,0
23450,23453,0.000118,0.00902,0,1358.87,0,0,1,0,1,0,0,-91.82,8.08,91.83,-7.35,0,0,0,0
23450,23454,0.000128,0.009952,0,1357.49,0,0,1,0,1,0,0,-132.3,9.02,132.32,-7.35,0,0,0,0
23450,23455,0.000244,0.017266,0,825.18,0,0,1,0,1,0,0,-5.79,0.41,5.79,-0.4,0,0,0,0
23450,23457,0.000208,0.001038,0,0,0,0,0,0,1,0,0,-78.91,-353.33,79.17,354.63,0,0,0,0
23452,23451,0.000456,0.027939,0,405.16,0,0,1,0,1,0,0,-92.22,-2.64,92.26,4.9,0,0,0,0
23451,23456,0.000748,0.051336,0,270.55,0,0,1,0,1,0,0,-11.68,0.86,11.68,-0.8,0,0,0,0
23500,23451,0.000687,0.008889,0.19333,1241,0,0,0,0,1,0,0,-227.78,39.71,228.13,-55.6,0,0,0,0
23458,23461,-0.000349,-0.011451,0,205.7,0,0,1.01875,0,1,0,0,-14.44,1.14,14.44,-1.17,0,0,0,0
23458,23464,-0.000436,-0.014901,0,205.21,0,0,1.01875,0,1,0,0,-22.67,1.99,22.67,-2.07,0,0,0,0
23458,23467,-0.000306,-0.011656,0,102.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23458,23468,0.000256,0.001116,0,0,0,0,0,0,1,0,0,37.11,-3.14,-37.1,3.15,0,0,0,0
23459,23461,0.005402,0.177034,0,102.85,0,0,1,0,1,0,0,14.45,-0.81,-14.44,1.17,0,0,0,0
23460,23461,0.005402,0.177034,0,102.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23462,23464,0.005151,0.17622,0,102.61,0,0,1,0,1,0,0,11.65,-0.81,-11.65,1.04,0,0,0,0
23463,23464,0.005151,0.17622,0,102.61,0,0,1,0,1,0,0,11.03,-0.81,-11.02,1.02,0,0,0,0
23465,23467,0.004005,0.152776,0,51.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23466,23467,0.004005,0.152776,0,51.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23469,23501,0.003142,0.020697,0.0468,257.38,0,0,0,0,1,0,0,-68.21,2.15,68.35,-6.13,0,0,0,0
23470,23471,0.003679,0.092559,0,72.95,0,0,1,0,1,0,0,-38.69,5.63,38.74,-4.32,0,0,0,0
23470,23472,0.000225,0.001054,0,0,0,0,0,0,1,0,0,38.69,-5.63,-38.69,5.64,0,0,0,0
23472,25001,0.01625,0.083654,0.11265,224.97,0,0,0,0,1,0,0,35.34,-2.38,-35.15,-8.71,0,0,0,0
23472,25008,0.016344,0.089444,0.02667,204.96,0,0,0,0,1,0,0,12.57,3.91,-12.55,-6.62,0,0,0,0
23472,25027,0.047387,0.253997,0.15493,217.35,0,0,0,0,1,0,0,21.1,-6.59,-20.9,-8.88,0,0,0,0
23473,23476,0.000739,0.045079,0,605.34,0,0,1,0,1,0,0,207.54,30.16,-207.23,-11.18,0,0,0,0
23473,23477,0.000733,0.043813,0,331.5,0,0,1.03125,0,1,0,0,-50.17,-24.26,50.2,25.65,0,0,0,0
23473,23478,0.000446,0.028385,0,413.19,0,0,1.0375,0,1,0,0,-97.75,-25.77,97.8,28.76,0,0,0,0
23473,23479,0.001034,0.055348,0,271.88,0,0,1.025,0,1,0,0,-8.36,-4.23,8.37,4.28,0,0,0,0
23474,23476,-0.000178,-0.010844,0,480.34,0,0,1,0,1,0,0,-207.3,-15.75,207.23,11.18,0,0,0,0
23474,23480,0.024365,0.66884,0,22.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23474,23481,0.021033,0.59123,0,21.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23475,23476,0.002558,0.156011,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23483,23482,0.000554,0.027981,0,401.36,0,0,1,0,1,0,0,-102.95,0.14,103,2.64,0,0,0,0
23482,23486,0.0001,0.001191,0,998.22,0,0,1,0,1,0,0,-71.93,4.43,71.93,-4.37,0,0,0,0
23482,23488,0.000271,0.001005,0,0,0,0,0,0,1,0,0,-31.07,-7.07,31.08,7.08,0,0,0,0
23483,23487,0.003527,0.098726,0,85.66,0,0,1,0,1,0,0,-33.41,3.42,33.45,-2.38,0,0,0,0
23484,23486,0.000313,0.019088,0,499.11,0,0,1,0,1,0,0,31,-1.52,-31,1.69,0,0,0,0
23485,23486,0.000313,0.019088,0,499.11,0,0,1,0,1,0,0,40.94,-2.38,-40.94,2.68,0,0,0,0
23488,23493,0.000908,0.01081,0.45483,1128.85,0,0,0,0,1,0,0,-43.45,-61.86,43.48,13.35,0,0,0,0
23489,23492,-0.000217,-0.006639,0,225.84,0,0,1.075,0,1,0,0,-33.79,-0.27,33.79,0.19,0,0,0,0
23489,30017,0.010629,0.064059,0.22507,208.69,0,0,0,0,1,0,0,6.73,-9.95,-6.73,-14.76,0,0,0,0
23490,23492,0.003662,0.112198,0,112.92,0,0,1,0,1,0,0,12.81,0.45,-12.8,-0.26,0,0,0,0
23491,23492,0.003662,0.112198,0,112.92,0,0,1,0,1,0,0,21,0.45,-20.98,0.07,0,0,0,0
23494,23493,0.000357,0.021273,0,299.82,0,0,1.00625,0,1,0,0,-29.66,-30.13,29.67,30.48,0,0,0,0
23495,23496,0.000298,0.001147,0,0,0,0,0,0,1,0,0,8.23,4.21,-8.23,-4.21,0,0,0,0
23495,23497,0.000237,0.001163,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23495,23498,0.00023,0.001163,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23501,23500,0.00061,0.031641,0,426.51,0,0,1,0,1,0,0,-116.06,-14.06,116.14,18.19,0,0,0,0
23500,23504,0.0001,-0.000744,0,1011.97,0,0,1,0,1,0,0,-27.9,2.3,27.9,-2.31,0,0,0,0
23502,23504,0.000389,0.029121,0,505.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23503,23504,0.000389,0.029121,0,505.98,0,0,1,0,1,0,0,27.91,-2.09,-27.9,2.31,0,0,0,0
23505,23509,0.000301,0.020874,0,1462.93,0,0,1,0,1,0,0,313.1,-8.18,-312.82,27.63,0,0,0,0
23505,23510,9.2e-05,0.007777,0,1550.31,0,0,1,0,1,0,0,-228.49,-12.55,228.54,16.42,0,0,0,0
23505,23511,0.000138,0.010948,0,1547.96,0,0,1,0,1,0,0,-228.47,-10.98,228.53,16.42,0,0,0,0
23505,23512,8.6e-05,0.007227,0,1547.92,0,0,1,0,1,0,0,-116.52,-15.47,116.53,16.42,0,0,0,0
23505,23513,0.00015,0.013825,0,772.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23505,23514,0.000241,0.00104,0,0,0,0,0,0,1,0,0,260.38,47.18,-260.22,-46.48,0,0,0,0
23505,23515,0.000269,0.001198,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23507,23506,0.000391,0.026613,0,395.47,0,0,1.00625,0,1,0,0,-79.55,-6.77,79.57,8.39,0,0,0,0
23506,23509,-0.000173,-0.011996,0,1437.93,0,0,1,0,1,0,0,-312.98,16.45,312.82,-27.63,0,0,0,0
23506,28759,0.000396,0.0055,0.11628,1121.54,0,0,0,0,1,0,0,151.05,-36.02,-150.96,24.99,0,0,0,0
23506,30125,0.001302,0.01619,0.35147,1136.11,0,0,0,0,1,0,0,82.36,11.18,-82.26,-46.85,0,0,0,0
23507,28645,0.067651,0.430675,0.09614,222.13,0,0,0,0,1,0,0,38.11,-7.03,-37.18,2.76,0,0,0,0
23507,28716,0.04464,0.280664,0.07514,201.52,0,0,0,0,1,0,0,15.5,-2.77,-15.4,-4.51,0,0,0,0
28891,23507,0.004495,0.027292,0.02226,225,0,0,0,0,1,0,0,41.67,-8.74,-41.59,6.83,0,0,0,0
23507,30180,0.008757,0.057501,0.0706,253.42,0,0,0,0,1,0,0,67.53,9.73,-67.14,-14.58,0,0,0,0
23508,23509,0.000682,0.047374,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23514,28758,3.5e-05,0.001012,0.45173,4085.13,0,0,0,0,1,0,0,916.08,135.07,-915.79,-174.11,0,0,0,0
23514,30399,0.000156,0.004221,1.80982,4036.16,0,0,0,0,1,0,0,-655.86,-88.59,656.5,-84.46,0,0,0,0
25000,25007,0.011491,0.077831,0.05899,197.21,0,0,0,0,1,0,0,2.85,4.15,-2.84,-10.4,0,0,0,0
25001,25002,0.004605,0.023609,0.01009,178.2,0,0,0,0,1,0,0,4.03,-1.5,-4.03,0.44,0,0,0,0
25002,25003,0.002257,0.012251,0.08891,190.76,0,0,0,0,1,0,0,-15.39,-2.63,15.39,-6.79,0,0,0,0
25015,25003,0.002688,0.012173,0.00524,171.75,0,0,0,0,1,0,0,8.38,-6.62,-8.38,6.08,0,0,0,0
25005,25004,0.00043,0.031793,0,423.48,0,0,1.00625,0,1,0,0,-117.44,-14.06,117.5,18.27,0,0,0,0
25004,25009,0.001352,0.014748,0.32863,1100.79,0,0,0,0,1,0,0,-7.48,-46.01,7.5,10.9,0,0,0,0
25030,25004,0.000922,0.011293,0.66266,1189.55,0,0,0,0,1,0,0,-172.32,-25.8,172.57,-41.75,0,0,0,0
25004,26136,0.000639,0.007461,0.11658,1216.57,0,0,0,0,1,0,0,-282.59,69.48,283.1,-75.91,0,0,0,0
25016,25005,0.003551,0.021523,0.00916,209.34,0,0,0,0,1,0,0,-31.13,-9.56,31.16,8.79,0,0,0,0
25005,25024,0.006239,0.032776,0.0205,226.22,0,0,0,0,1,0,0,54.38,1.01,-54.21,-2.28,0,0,0,0
25006,25007,0.000291,0.001182,0,0,0,0,0,0,1,0,0,-31.9,-9.61,31.9,9.62,0,0,0,0
25026,25007,0.003574,0.017277,0.02719,212.63,0,0,0,0,1,0,0,-28.97,1.62,29,-4.36,0,0,0,0
25007,26132,0.00624,0.035835,0.00697,223.2,0,0,0,0,1,0,0,-58.06,5.15,58.26,-4.74,0,0,0,0
25010,25008,0.004647,0.025317,0.01036,201.76,0,0,0,0,1,0,0,26.83,-1.21,-26.8,0.27,0,0,0,0
25009,25012,0.000942,0.060446,0,479.1,0,0,1,0,1,0,0,105.49,12.13,-105.39,-5.8,0,0,0,0
25010,25012,-0.00045,-0.028846,0,404.1,0,0,1,0,1,0,0,-105.44,-8.82,105.39,5.8,0,0,0,0
25010,25015,0.010434,0.058709,0.0355,212.94,0,0,0,0,1,0,0,39.27,-3.14,-39.12,0.2,0,0,0,0
25011,25012,0.003032,0.194537,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25013,25014,0.000258,0.00107,0,0,0,0,0,0,1,0,0,30.73,6.41,-30.73,-6.4,0,0,0,0
25013,25015,0.000202,0.001077,0,0,0,0,0,0,1,0,0,-30.73,-6.41,30.73,6.42,0,0,0,0
25016,25017,0.00028,0.001081,0,0,0,0,0,0,1,0,0,28.24,4.35,-28.24,-4.35,0,0,0,0
25026,25016,0.004561,0.028262,0.02689,164.75,0,0,0,0,1,0,0,-2.89,-8.04,2.89,5.2,0,0,0,0
25018,25026,0.004371,0.018958,0.00731,219.67,0,0,0,0,1,0,0,47.76,-8,-47.66,7.65,0,0,0,0
26132,25018,0.005169,0.02592,0.01596,228.79,0,0,0,0,1,0,0,64.01,-6.24,-63.81,5.55,0,0,0,0
25019,25022,-0.000641,-0.019459,0,102.15,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25019,25023,0.000234,0.001127,0,0,0,0,0,0,1,0,0,23.69,1.45,-23.69,-1.44,0,0,0,0
25019,25026,0.007184,0.031468,0.02065,226.54,0,0,0,0,1,0,0,-54.09,6.06,54.3,-7.36,0,0,0,0
25037,25019,0.003029,0.017676,0.00802,211.69,0,0,0,0,1,0,0,-30.37,6.83,30.4,-7.51,0,0,0,0
25020,25022,0.009856,0.299402,0,51.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25021,25022,0.009856,0.299402,0,51.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25024,25025,0.000296,0.001118,0,0,0,0,0,0,1,0,0,25.23,2.41,-25.23,-2.41,0,0,0,0
25037,25024,0.007168,0.043217,0.02816,209.16,0,0,0,0,1,0,0,-28.92,-2.51,28.98,-0.13,0,0,0,0
25032,25027,0.005419,0.035291,0.01422,160.44,0,0,0,0,1,0,0,3.65,-17.42,-3.64,16.02,0,0,0,0
25027,25046,0.032341,0.113088,0.06004,198.19,0,0,0,0,1,0,0,11.74,-10.68,-11.68,4.53,0,0,0,0
25028,25029,0.000237,0.001046,0,0,0,0,0,0,1,0,0,34.64,0.63,-34.64,-0.62,0,0,0,0
25028,25032,0.007378,0.035597,0.02317,195.69,0,0,0,0,1,0,0,-8.53,9.61,8.54,-11.97,0,0,0,0
25028,25045,0.007811,0.047305,0.03541,200.16,0,0,0,0,1,0,0,-26.12,-10.24,26.17,6.84,0,0,0,0
25031,25030,0.000511,0.031891,0,461.63,0,0,1.0125,0,1,0,0,-167.37,-37.35,167.52,46.39,0,0,0,0
25048,25030,0.001255,0.016352,0.33495,1293.11,0,0,0,0,1,0,0,-308.72,30.13,309.86,-51.04,0,0,0,0
26136,25030,0.00121,0.013227,0.48008,1268.43,0,0,0,0,1,0,0,306.15,-69.55,-305.06,30.44,0,0,0,0
25038,25031,0.003147,0.013619,0.00452,235.1,0,0,0,0,1,0,0,-78.68,-19.16,78.88,19.52,0,0,0,0
25031,25039,0.006055,0.031996,0.01024,219.91,0,0,0,0,1,0,0,38.61,2.13,-38.52,-2.76,0,0,0,0
25032,25033,0.000242,0.001015,0,0,0,0,0,0,1,0,0,62.81,23.42,-62.8,-23.38,0,0,0,0
25032,26132,0.020442,0.078708,0.03769,236.73,0,0,0,0,1,0,0,-75,5.96,76.12,-5.64,0,0,0,0
25037,25034,0.008432,0.049937,0.01833,205.45,0,0,0,0,1,0,0,-28.98,3.03,29.05,-4.56,0,0,0,0
25034,26144,0.010083,0.051675,0.08612,226.62,0,0,0,0,1,0,0,-59.84,-6.39,60.18,-1.04,0,0,0,0
25035,25036,0.000214,0.001101,0,0,0,0,0,0,1,0,0,25.57,6.61,-25.57,-6.6,0,0,0,0
25035,25037,0.000229,0.001179,0,0,0,0,0,0,1,0,0,-25.57,-6.61,25.57,6.61,0,0,0,0
25037,25043,0.006554,0.040835,0.29361,231.86,0,0,0,0,1,0,0,62.7,-13.96,-62.46,-15.41,0,0,0,0
25040,25038,0.00553,0.039154,0.02305,210.25,0,0,0,0,1,0,0,-34.81,-15.3,34.88,13.42,0,0,0,0
25044,25039,0.007632,0.035931,0.02053,178.36,0,0,0,0,1,0,0,-1,5.57,1.01,-7.73,0,0,0,0
25040,25041,0.000232,0.00115,0,0,0,0,0,0,1,0,0,48.62,30.56,-48.62,-30.53,0,0,0,0
25040,25043,0.005807,0.02855,0.04234,197.2,0,0,0,0,1,0,0,-13.82,-15.26,13.84,10.95,0,0,0,0
25042,25043,0.000229,0.001128,0,0,0,0,0,0,1,0,0,-48.62,-4.44,48.62,4.47,0,0,0,0
25047,25044,0.009212,0.046151,0.04878,212.97,0,0,0,0,1,0,0,-38.32,1.14,38.45,-5.67,0,0,0,0
25044,26168,0.010178,0.05598,0.16902,229.24,0,0,0,0,1,0,0,-70.25,-3.01,70.73,-12.4,0,0,0,0
25045,25998,0.011112,0.059056,0.14892,224.33,0,0,0,0,1,0,0,-60.44,-12.67,60.82,-1.24,0,0,0,0
25047,25046,0.011333,0.048989,0.02179,191.16,0,0,0,0,1,0,0,-15.16,-2.74,15.18,0.54,0,0,0,0
25049,25046,0.005017,0.026985,0.02255,173.6,0,0,0,0,1,0,0,13.42,4.68,-13.41,-7.02,0,0,0,0
25055,25047,0.013611,0.068803,0.03673,202.64,0,0,0,0,1,0,0,-26.46,-0.46,26.55,-2.96,0,0,0,0
25048,25051,0.000467,0.030182,0,445.09,0,0,1,0,1,0,0,84.05,6.41,-84.02,-4.41,0,0,0,0
25048,25059,0.000979,0.010445,0.27427,1233.41,0,0,0,0,1,0,0,224.67,-36.54,-224.2,12.11,0,0,0,0
25049,25051,-3.1e-05,-0.001971,0,395.09,0,0,1,0,1,0,0,-84.02,-4.54,84.02,4.41,0,0,0,0
25052,25049,0.001877,0.009227,0.01268,205.97,0,0,0,0,1,0,0,-22.7,1.95,22.71,-3.25,0,0,0,0
25050,25051,0.002585,0.166888,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25983,25052,0.003362,0.01961,0.00607,201.65,0,0,0,0,1,0,0,25.23,20.31,-25.2,-20.77,0,0,0,0
25053,25054,0.000261,0.001132,0,0,0,0,0,0,1,0,0,31.27,8.98,-31.27,-8.97,0,0,0,0
25057,25053,0.00129,0.005966,0.0101,220.23,0,0,0,0,1,0,0,-41.6,14.72,41.62,-15.69,0,0,0,0
25053,25058,0.006586,0.032104,0.08427,245.92,0,0,0,0,1,0,0,-93.03,9.97,93.58,-16.27,0,0,0,0
25063,25053,0.006464,0.024453,0.05559,248.98,0,0,0,0,1,0,0,103.52,-17.88,-102.86,14.46,0,0,0,0
25053,25115,0.003839,0.023917,0.09655,265,0,0,0,0,1,0,0,123,-17.73,-122.45,10.91,0,0,0,0
25056,25882,0.008878,0.048999,0.01977,163.13,0,0,0,0,1,0,0,-6.5,-6.17,6.5,4.09,0,0,0,0
25056,25983,0.011407,0.067658,0.03898,207.67,0,0,0,0,1,0,0,-23.8,-8.53,23.86,4.75,0,0,0,0
25065,25057,0.001061,0.005509,0.00811,197.23,0,0,0,0,1,0,0,-13.08,23.02,13.08,-23.85,0,0,0,0
25058,25060,0.002926,0.014911,0.0027,262.76,0,0,0,0,1,0,0,-122.09,12.67,122.51,-10.86,0,0,0,0
25059,25062,0.000125,0.007616,0,615.8,0,0,1,0,1,0,0,233.62,5.44,-233.56,-1.56,0,0,0,0
25064,25059,0.000989,0.011127,0.30915,1247.55,0,0,0,0,1,0,0,-250.74,-11.99,251.32,-14.53,0,0,0,0
25848,25059,0.003712,0.034352,0.78203,1229.56,0,0,0,0,1,0,0,263.15,-58.6,-260.75,-3.01,0,0,0,0
25060,25062,2e-05,0.001248,0,515.8,0,0,1,0,1,0,0,-233.55,-0.93,233.56,1.56,0,0,0,0
25060,25063,0.003015,0.018123,0.00613,264.3,0,0,0,0,1,0,0,125.58,-14.08,-125.14,16.13,0,0,0,0
25882,25060,0.003239,0.01885,0.02793,226.48,0,0,0,0,1,0,0,51.08,-15.7,-50.99,13.2,0,0,0,0
25061,25062,0.000678,0.041306,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25065,25064,0.000742,0.04059,0,411.93,0,0,1.025,0,1,0,0,-111.16,-59.37,111.28,65.72,0,0,0,0
25064,26005,0.000659,0.008548,0.24039,1172.93,0,0,0,0,1,0,0,139.46,-53.73,-139.33,29.69,0,0,0,0
25065,25073,0.004232,0.02108,0.02844,200.75,0,0,0,0,1,0,0,-17.26,14.07,17.28,-16.99,0,0,0,0
25065,25074,0.005655,0.027534,0.01804,245.1,0,0,0,0,1,0,0,92.99,14.24,-92.52,-13.86,0,0,0,0
25066,25067,0.000268,0.001101,0,0,0,0,0,0,1,0,0,24.44,6.42,-24.44,-6.41,0,0,0,0
25066,25069,0.00668,0.034472,0.0088,221.06,0,0,0,0,1,0,0,-48.65,9.66,48.81,-9.76,0,0,0,0
25066,25127,0.008412,0.048515,0.08908,203.3,0,0,0,0,1,0,0,24.21,-16.08,-24.15,7.13,0,0,0,0
25068,25069,0.000241,0.001136,0,0,0,0,0,0,1,0,0,-24.44,-18.18,24.44,18.19,0,0,0,0
25068,25070,0.000263,0.001,0,0,0,0,0,0,1,0,0,24.44,18.18,-24.44,-18.17,0,0,0,0
25913,25069,0.010874,0.070781,0.01638,234.14,0,0,0,0,1,0,0,73.82,10.4,-73.25,-8.43,0,0,0,0
25071,25072,0.000284,0.001153,0,0,0,0,0,0,1,0,0,-31.23,-5.5,31.23,5.51,0,0,0,0
25072,26162,0.007674,0.047927,0.0138,199.03,0,0,0,0,1,0,0,-17.99,2.76,18.01,-4.09,0,0,0,0
26185,25072,0.002593,0.018423,0.00524,191.2,0,0,0,0,1,0,0,13.25,7.75,-13.24,-8.27,0,0,0,0
25079,25073,0.00467,0.030916,0.02659,227.03,0,0,0,0,1,0,0,54.47,-11.98,-54.34,10.06,0,0,0,0
25074,25075,0.00027,0.001076,0,0,0,0,0,0,1,0,0,10.99,3.42,-10.99,-3.42,0,0,0,0
25084,25074,0.001938,0.011102,0.01997,241.08,0,0,0,0,1,0,0,-81.4,-11.8,81.53,10.43,0,0,0,0
25076,25077,0.00021,0.001082,0,0,0,0,0,0,1,0,0,39.39,6.2,-39.39,-6.18,0,0,0,0
25088,25076,0.008135,0.046525,0.01149,155,0,0,0,0,1,0,0,-2.38,4.28,2.39,-5.5,0,0,0,0
25076,25959,0.007334,0.034435,0.02439,177.57,0,0,0,0,1,0,0,-14.76,2.14,14.78,-4.66,0,0,0,0
25111,25078,0.006791,0.032088,0.01497,196.7,0,0,0,0,1,0,0,-19.94,2.09,19.96,-3.55,0,0,0,0
26154,25078,0.008451,0.041555,0.02319,226.57,0,0,0,0,1,0,0,60.86,6.67,-60.56,-7.67,0,0,0,0
25079,26072,0.019348,0.119882,0.04352,231.48,0,0,0,0,1,0,0,-61.99,8.01,62.71,-8.17,0,0,0,0
25089,25080,0.001817,0.010318,0.00442,214.19,0,0,0,0,1,0,0,33.59,69.09,-33.49,-69,0,0,0,0
25107,25080,0.002159,0.013597,0.0126,229.93,0,0,0,0,1,0,0,-59.29,-41.36,59.39,40.68,0,0,0,0
25080,25841,0.001384,0.008631,0.00605,222.88,0,0,0,0,1,0,0,-50.86,19.13,50.89,-19.54,0,0,0,0
25081,25082,0.000275,0.001162,0,0,0,0,0,0,1,0,0,45.43,16.62,-45.43,-16.59,0,0,0,0
25081,25083,0.000246,0.001149,0,0,0,0,0,0,1,0,0,-45.43,-16.62,45.44,16.65,0,0,0,0
25097,25083,0.001339,0.005911,0.00522,234.7,0,0,0,0,1,0,0,79.51,57.69,-79.39,-57.71,0,0,0,0
25083,25114,0.004696,0.022677,0.01245,207.83,0,0,0,0,1,0,0,33.95,41.06,-33.82,-41.75,0,0,0,0
25114,25084,0.002372,0.014273,0.01065,217.39,0,0,0,0,1,0,0,-35.95,-3.33,35.98,2.4,0,0,0,0
25085,25086,0.000212,0.001043,0,0,0,0,0,0,1,0,0,-50.09,-9.58,50.1,9.61,0,0,0,0
26091,25086,0.008176,0.041017,0.02071,234.73,0,0,0,0,1,0,0,69.39,11.74,-69.01,-12.04,0,0,0,0
25087,25943,0.00786,0.033375,0.01698,198.67,0,0,0,0,1,0,0,-29.28,-15.87,29.36,14.4,0,0,0,0
25088,26091,0.007019,0.034404,0.00841,203.48,0,0,0,0,1,0,0,-21.96,-5.96,21.99,5.22,0,0,0,0
26037,25089,0.001183,0.006775,0.00675,235.72,0,0,0,0,1,0,0,71.25,86.24,-71.12,-86.2,0,0,0,0
25099,25090,0.000785,0.003983,0.00516,234.85,0,0,0,0,1,0,0,73.2,19.29,-73.15,-19.62,0,0,0,0
25090,25116,0.0072,0.041222,0.01393,214.5,0,0,0,0,1,0,0,35.63,2.05,-35.54,-3.01,0,0,0,0
25091,25092,0.000208,0.001152,0,0,0,0,0,0,1,0,0,36.75,8.4,-36.75,-8.39,0,0,0,0
25091,25123,0.004114,0.028845,0.0062,208.73,0,0,0,0,1,0,0,23.27,0.63,-23.24,-1.12,0,0,0,0
25091,25918,0.005479,0.030281,0.01286,211.69,0,0,0,0,1,0,0,29.49,5.79,-29.44,-6.86,0,0,0,0
25091,25959,0.00761,0.041873,0.12961,246.24,0,0,0,0,1,0,0,-89.5,-14.82,90.09,4.43,0,0,0,0
25093,25094,0.000276,0.001063,0,0,0,0,0,0,1,0,0,-36.75,-8.01,36.75,8.02,0,0,0,0
25093,25095,0.000208,0.001102,0,0,0,0,0,0,1,0,0,36.75,8.01,-36.75,-7.99,0,0,0,0
25143,25094,0.00459,0.027964,0.02617,213.03,0,0,0,0,1,0,0,-37.56,-3.93,37.62,1.58,0,0,0,0
25094,26218,0.007064,0.045684,0.07857,233.87,0,0,0,0,1,0,0,-74.37,-9.6,74.75,3.74,0,0,0,0
25096,25107,0.001713,0.009051,0.00833,190.9,0,0,0,0,1,0,0,-9.63,-34.91,9.65,34.14,0,0,0,0
25096,25157,0.004117,0.024513,0.10376,223.97,0,0,0,0,1,0,0,49.71,7.08,-49.61,-17.31,0,0,0,0
25826,25096,0.000994,0.005145,0.00802,255.11,0,0,0,0,1,0,0,118.61,5.88,-118.48,-6.03,0,0,0,0
25097,25115,0.003416,0.013849,0.01283,195.41,0,0,0,0,1,0,0,-12.09,39.08,12.15,-40.22,0,0,0,0
25097,25893,0.00152,0.008224,0.0182,250.36,0,0,0,0,1,0,0,-120.85,-108.5,121.22,108.54,0,0,0,0
25098,25099,0.00022,0.001096,0,0,0,0,0,0,1,0,0,-26.24,-12.78,26.24,12.79,0,0,0,0
25098,25100,0.000293,0.001031,0,0,0,0,0,0,1,0,0,26.24,12.78,-26.23,-12.77,0,0,0,0
25098,25101,0.000247,0.001001,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25099,25115,0.001363,0.007455,0.00218,237.75,0,0,0,0,1,0,0,-71.02,-16.17,71.09,16.32,0,0,0,0
25099,25150,0.004434,0.028005,0.05384,227.74,0,0,0,0,1,0,0,56.73,11.4,-56.58,-16.14,0,0,0,0
25099,26006,0.002063,0.012676,0.01363,237.74,0,0,0,0,1,0,0,-85.14,-27.3,85.3,26.81,0,0,0,0
25102,25104,0.003942,0.021024,0.02377,226.38,0,0,0,0,1,0,0,-60.17,-8.6,60.31,6.86,0,0,0,0
25102,25113,0.002784,0.016398,0.00715,204.18,0,0,0,0,1,0,0,28.35,0.36,-28.33,-0.98,0,0,0,0
25104,25103,0.000261,0.017986,0,508.53,0,0,1,0,1,0,0,-240.73,-38.88,240.87,49.08,0,0,0,0
25103,25156,0.000579,0.007303,0.25594,1211.18,0,0,0,0,1,0,0,228.13,96.19,-227.78,-118.85,0,0,0,0
25103,26005,0.000533,0.005607,0.08897,1200.39,0,0,0,0,1,0,0,-214.88,-44.98,215.11,37.98,0,0,0,0
25103,26036,0.000599,0.007165,0.11341,1218.72,0,0,0,0,1,0,0,-254.13,-100.29,254.54,93.04,0,0,0,0
25104,25105,0.000612,0.003932,0.01034,264.27,0,0,0,0,1,0,0,130.78,16.93,-130.68,-17.36,0,0,0,0
25105,25106,0.000278,0.001078,0,0,0,0,0,0,1,0,0,49.64,12.04,-49.64,-12.01,0,0,0,0
25105,25130,0.003448,0.017955,0.0089,238.72,0,0,0,0,1,0,0,81.03,5.32,-80.82,-5.12,0,0,0,0
25109,25108,0.000211,0.014577,0,393.86,0,0,1.00625,0,1,0,0,-86.15,-26.37,86.16,27.51,0,0,0,0
25108,25110,0.000225,0.001076,0,0,0,0,0,0,1,0,0,73.13,26.59,-73.11,-26.53,0,0,0,0
25138,25108,0.00052,0.006471,0.09856,1073.88,0,0,0,0,1,0,0,-74.92,18.77,74.95,-28.77,0,0,0,0
25108,26153,0.001053,0.012881,0.19712,1197.36,0,0,0,0,1,0,0,-234.24,-25.34,234.79,11.26,0,0,0,0
25109,25111,0.00196,0.010791,0.01024,212.31,0,0,0,0,1,0,0,31.15,7.75,-31.13,-8.73,0,0,0,0
25133,25109,0.00273,0.017116,0.00392,220.39,0,0,0,0,1,0,0,-54.91,-18.49,55,18.62,0,0,0,0
25112,25152,0.001153,0.005791,0.02332,207.84,0,0,0,0,1,0,0,-29.88,5.84,29.9,-8.2,0,0,0,0
25112,25202,0.007877,0.041733,0.02804,191.2,0,0,0,0,1,0,0,-12.67,-11.62,12.69,8.81,0,0,0,0
25113,25114,0.001685,0.007041,0.00792,174.2,0,0,0,0,1,0,0,-1.2,-8.05,1.2,7.23,0,0,0,0
25114,25146,0.002401,0.010944,0.08271,212,0,0,0,0,1,0,0,39.04,29.27,-38.98,-37.56,0,0,0,0
25135,25116,0.005961,0.02304,0.0121,219.85,0,0,0,0,1,0,0,46.89,8.31,-46.76,-9.08,0,0,0,0
25163,25116,0.003406,0.019793,0.01301,219.3,0,0,0,0,1,0,0,-43.63,-3.65,43.69,2.65,0,0,0,0
25117,25118,0.000219,0.001046,0,0,0,0,0,0,1,0,0,52.57,9.05,-52.57,-9.02,0,0,0,0
25127,25117,0.002327,0.014487,0.01626,232.48,0,0,0,0,1,0,0,-61.32,-17.95,61.41,16.81,0,0,0,0
25117,25915,0.003608,0.012931,0.01542,221.02,0,0,0,0,1,0,0,-41.31,-10.25,41.37,8.84,0,0,0,0
25117,26009,0.001039,0.007229,0.00438,234.36,0,0,0,0,1,0,0,-72.68,-15.61,72.73,15.52,0,0,0,0
25119,25120,0.000219,0.001026,0,0,0,0,0,0,1,0,0,-52.57,-8.85,52.57,8.87,0,0,0,0
25120,25127,0.001585,0.009122,0.00504,227.36,0,0,0,0,1,0,0,-62.61,-0.7,62.67,0.51,0,0,0,0
25128,25120,0.001965,0.011161,0.01136,177.43,0,0,0,0,1,0,0,-10.04,7.01,10.04,-8.18,0,0,0,0
25121,25122,0.000259,0.001075,0,0,0,0,0,0,1,0,0,39.2,14.38,-39.2,-14.36,0,0,0,0
25121,25141,0.00348,0.027942,0.0081,231.86,0,0,0,0,1,0,0,61.22,9.99,-61.09,-9.78,0,0,0,0
25121,25143,0.001676,0.00966,0.01212,248.49,0,0,0,0,1,0,0,-100.42,-24.38,100.6,24.11,0,0,0,0
25123,25143,0.001802,0.007898,0.00446,183.66,0,0,0,0,1,0,0,-15.95,-11.46,15.96,11.02,0,0,0,0
25124,25125,0.000279,0.001006,0,0,0,0,0,0,1,0,0,-15.98,-3.32,15.98,3.32,0,0,0,0
25124,25126,0.000247,0.001092,0,0,0,0,0,0,1,0,0,15.98,3.32,-15.97,-3.32,0,0,0,0
25125,25141,0.006821,0.041926,0.07053,211.69,0,0,0,0,1,0,0,-24.83,12.71,24.89,-19.6,0,0,0,0
25125,25146,0.018927,0.084572,0.07461,232.19,0,0,0,0,1,0,0,61.97,-14.53,-61.25,10.06,0,0,0,0
25125,25903,0.011383,0.070054,0.01577,223.65,0,0,0,0,1,0,0,-53.12,-1.5,53.43,1.77,0,0,0,0
25127,25133,0.001482,0.008824,0.00343,185.75,0,0,0,0,1,0,0,-21.06,-5.34,21.07,5.02,0,0,0,0
25839,25128,0.003025,0.021532,0.00983,215.86,0,0,0,0,1,0,0,33.86,11.62,-33.82,-12.39,0,0,0,0
25129,25130,0.000209,0.001191,0,0,0,0,0,0,1,0,0,-31.16,-5.06,31.16,5.07,0,0,0,0
25130,25131,0.005939,0.026802,0.0118,222.72,0,0,0,0,1,0,0,49.66,0.05,-49.52,-0.64,0,0,0,0
25131,25150,0.006572,0.034704,0.06844,206.31,0,0,0,0,1,0,0,-25.33,-15.1,25.38,8.25,0,0,0,0
25177,25131,0.002995,0.019506,0.01253,221.22,0,0,0,0,1,0,0,-43.63,-5.68,43.69,4.75,0,0,0,0
25132,25139,0.001433,0.009104,0.00415,200.9,0,0,0,0,1,0,0,-23.22,-20.8,23.23,20.45,0,0,0,0
25132,25144,0.003613,0.02548,0.01029,192.37,0,0,0,0,1,0,0,-10.62,6.5,10.63,-7.55,0,0,0,0
25134,25135,0.000228,0.001188,0,0,0,0,0,0,1,0,0,-39.85,-17.33,39.86,17.35,0,0,0,0
25134,25136,0.000241,0.001167,0,0,0,0,0,0,1,0,0,39.85,17.33,-39.85,-17.31,0,0,0,0
25135,25188,0.002016,0.014243,0.11607,276.63,0,0,0,0,1,0,0,81.67,3.64,-81.54,-14.96,0,0,0,0
25135,25188,0.002016,0.014243,0.11607,276.63,0,0,0,0,1,0,0,81.67,3.64,-81.54,-14.96,0,0,0,0
25135,25188,0.002016,0.014243,0.11607,276.63,0,0,0,0,1,0,0,81.67,3.64,-81.54,-14.96,0,0,0,0
25135,26006,0.003405,0.015917,0.06105,289.14,0,0,0,0,1,0,0,-110.58,-12.19,110.98,7.57,0,0,0,0
25135,26006,0.003405,0.015917,0.06105,289.14,0,0,0,0,1,0,0,-110.58,-12.19,110.98,7.57,0,0,0,0
25135,26006,0.003405,0.015917,0.06105,289.14,0,0,0,0,1,0,0,-110.58,-12.19,110.98,7.57,0,0,0,0
25152,25137,0.002786,0.019092,0.00674,232.04,0,0,0,0,1,0,0,-66.69,-1.09,66.81,1.22,0,0,0,0
25137,25826,0.004328,0.018226,0.0456,248.31,0,0,0,0,1,0,0,-106.65,-13.75,107.13,11,0,0,0,0
25139,25138,0.000803,0.030005,0,384.88,0,0,1.0125,0,1,0,0,-72.83,-27.13,72.87,28.88,0,0,0,0
25142,25138,0.000538,0.006796,0.11595,1126.83,0,0,0,0,1,0,0,-68.46,-11.1,68.49,-0.8,0,0,0,0
25168,25138,0.000647,0.00741,0.14733,1057.69,0,0,0,0,1,0,0,-49.64,-29.58,49.66,14.29,0,0,0,0
25138,26057,0.000678,0.007203,0.14794,1167.64,0,0,0,0,1,0,0,-116.1,-61.14,116.2,46.6,0,0,0,0
25140,25141,0.000252,0.001023,0,0,0,0,0,0,1,0,0,-49.59,-15.11,49.6,15.14,0,0,0,0
25162,25141,0.002092,0.013621,0.00255,198.66,0,0,0,0,1,0,0,13.4,-14.46,-13.4,14.25,0,0,0,0
25143,25142,0.000518,0.028988,0,432,0,0,1.0125,0,1,0,0,-128.59,-57.96,128.69,63.64,0,0,0,0
25142,25902,0.000779,0.010269,0.16366,1221.1,0,0,0,0,1,0,0,200.63,-10.86,-200.33,-2.42,0,0,0,0
25142,26049,0.001216,0.015145,0.49977,1225.42,0,0,0,0,1,0,0,-260.86,-41.68,261.65,-1.4,0,0,0,0
25144,25145,0.000261,0.001177,0,0,0,0,0,0,1,0,0,31.48,9.34,-31.48,-9.32,0,0,0,0
25144,25169,0.004741,0.02536,0.02381,184.41,0,0,0,0,1,0,0,8.89,0.59,-8.88,-3.08,0,0,0,0
25144,25890,0.007801,0.033733,0.05074,225.29,0,0,0,0,1,0,0,-51,-2.38,51.19,-2.16,0,0,0,0
25148,25146,0.00201,0.010359,0.00628,233.36,0,0,0,0,1,0,0,-67.35,-15.17,67.45,15,0,0,0,0
25147,25148,0.000275,0.001042,0,0,0,0,0,0,1,0,0,-32.78,-11.14,32.78,11.15,0,0,0,0
25182,25148,0.003866,0.029274,0.02787,216.31,0,0,0,0,1,0,0,-34.53,-6.52,34.57,4.02,0,0,0,0
25149,25150,0.000272,0.001019,0,0,0,0,0,0,1,0,0,-31.2,-7.88,31.21,7.89,0,0,0,0
25149,25151,0.000219,0.001078,0,0,0,0,0,0,1,0,0,31.2,7.88,-31.2,-7.87,0,0,0,0
25152,25153,0.000208,0.001116,0,0,0,0,0,0,1,0,0,36.79,9.29,-36.79,-9.28,0,0,0,0
25154,25155,0.000225,0.001104,0,0,0,0,0,0,1,0,0,38.17,15.15,-38.16,-15.13,0,0,0,0
25154,25177,0.001753,0.009878,0.0071,204.01,0,0,0,0,1,0,0,-20.69,1.45,20.7,-2.14,0,0,0,0
25154,25179,0.002139,0.013873,0.06248,193.12,0,0,0,0,1,0,0,-17.48,-16.6,17.49,10.23,0,0,0,0
25156,25159,0.000355,0.023488,0,558.72,0,0,1,0,1,0,0,199.43,17.45,-199.29,-8.47,0,0,0,0
25156,25196,0.00059,0.00762,0.15266,1035.43,0,0,0,0,1,0,0,28.35,101.4,-28.28,-116.33,0,0,0,0
25157,25159,2.2e-05,0.001468,0,483.72,0,0,1,0,1,0,0,-199.29,-7.9,199.29,8.47,0,0,0,0
25176,25157,0.001423,0.00932,0.00344,276.04,0,0,0,0,1,0,0,-105.22,-3.6,105.37,4.24,0,0,0,0
25176,25157,0.001423,0.00932,0.00344,276.04,0,0,0,0,1,0,0,-105.22,-3.6,105.37,4.24,0,0,0,0
25158,25159,0.002084,0.137933,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25258,25160,0.003549,0.019214,0.00454,178,0,0,0,0,1,0,0,-2.16,-2.49,2.16,2.02,0,0,0,0
25160,25339,0.002069,0.009283,0.00251,205.42,0,0,0,0,1,0,0,-34.77,-12.87,34.8,12.73,0,0,0,0
25161,25162,0.000237,0.001025,0,0,0,0,0,0,1,0,0,-37.69,-21.47,37.69,21.49,0,0,0,0
25918,25162,0.008186,0.041844,0.01226,226.05,0,0,0,0,1,0,0,51.31,6.86,-51.1,-7.03,0,0,0,0
25163,25221,0.011592,0.051106,0.04113,189.28,0,0,0,0,1,0,0,11.19,-2.72,-11.17,-1.51,0,0,0,0
25172,25164,0.00243,0.010449,0.00519,233.1,0,0,0,0,1,0,0,-69.24,11.53,69.36,-11.56,0,0,0,0
25164,25175,0.000702,0.003981,0.00231,216.4,0,0,0,0,1,0,0,-34.41,16.08,34.42,-16.26,0,0,0,0
25198,25164,0.001258,0.007687,0.00304,231.66,0,0,0,0,1,0,0,67.45,12.61,-67.39,-12.57,0,0,0,0
25165,25166,0.004183,0.021854,0.00911,209.2,0,0,0,0,1,0,0,-19.84,-5.59,19.85,4.76,0,0,0,0
25166,25167,0.000233,0.001032,0,0,0,0,0,0,1,0,0,47.21,25.39,-47.2,-25.36,0,0,0,0
25269,25166,0.006367,0.042848,0.02667,237.74,0,0,0,0,1,0,0,67.91,29.81,-67.57,-30.25,0,0,0,0
25169,25168,0.000501,0.038608,0,362.23,0,0,1.0125,0,1,0,0,-49.62,-28.35,49.64,29.58,0,0,0,0
25170,25910,0.004018,0.027656,0.15064,208.77,0,0,0,0,1,0,0,-18.68,-26.01,18.7,10.18,0,0,0,0
25170,26034,0.008145,0.034748,0.02022,206.97,0,0,0,0,1,0,0,-39.45,1.69,39.57,-3.31,0,0,0,0
25171,25172,0.000285,0.001113,0,0,0,0,0,0,1,0,0,-65.26,-11.51,65.27,11.56,0,0,0,0
25172,25212,0.001741,0.011047,0.01469,176.67,0,0,0,0,1,0,0,3.97,-23.08,-3.97,21.62,0,0,0,0
25173,25174,0.000274,0.001162,0,0,0,0,0,0,1,0,0,65.27,15.99,-65.26,-15.94,0,0,0,0
25173,25175,0.000255,0.001106,0,0,0,0,0,0,1,0,0,-65.27,-15.99,65.28,16.04,0,0,0,0
25182,25175,0.003029,0.020182,0.02118,193.98,0,0,0,0,1,0,0,-18.07,-16.7,18.08,14.65,0,0,0,0
25175,26084,0.007603,0.049806,0.11577,257.13,0,0,0,0,1,0,0,-117.79,-14.42,118.82,9.13,0,0,0,0
25179,25176,0.001516,0.00995,0.00362,241.08,0,0,0,0,1,0,0,-85.42,-7.88,85.53,8.21,0,0,0,0
25176,25187,0.002749,0.014697,0.01064,248.84,0,0,0,0,1,0,0,100.04,-5.59,-99.78,5.91,0,0,0,0
25178,25179,0.000205,0.001096,0,0,0,0,0,0,1,0,0,-22.94,-3.39,22.94,3.4,0,0,0,0
25179,25208,0.005361,0.040853,0.04053,222.25,0,0,0,0,1,0,0,44.99,-5.75,-44.89,2.38,0,0,0,0
25180,25181,0.004729,0.017704,0.0377,228.13,0,0,0,0,1,0,0,-60.51,1.81,60.68,-5.1,0,0,0,0
25180,25192,0.002128,0.00843,0.00674,193.82,0,0,0,0,1,0,0,-14.71,1.48,14.71,-2.16,0,0,0,0
25180,25216,0.003839,0.025195,0.03111,222.26,0,0,0,0,1,0,0,48.35,-9.91,-48.26,7.26,0,0,0,0
26196,25181,0.001952,0.009843,0.00305,241.27,0,0,0,0,1,0,0,87.69,2.38,-87.55,-1.97,0,0,0,0
25182,25183,0.000216,0.001188,0,0,0,0,0,0,1,0,0,48.94,21.12,-48.93,-21.09,0,0,0,0
25185,25184,0.000408,0.024777,0,503.8,0,0,1.0125,0,1,0,0,-225.58,-27.68,225.78,40.22,0,0,0,0
25184,25186,0.000213,0.001031,0,0,0,0,0,0,1,0,0,48.94,20,-48.93,-19.98,0,0,0,0
25196,25184,0.000603,0.007381,0.12902,1189,0,0,0,0,1,0,0,-189.03,-43.88,189.25,33.19,0,0,0,0
25199,25184,0.00049,0.006004,0.11249,1188.56,0,0,0,0,1,0,0,-200.53,-8.32,200.72,-1.02,0,0,0,0
25184,25902,0.001457,0.017206,0.75155,1271.29,0,0,0,0,1,0,0,-292.46,-40.06,293.66,-24.26,0,0,0,0
25184,26195,0.000619,0.00723,0.20679,1309.35,0,0,0,0,1,0,0,-372.23,-52.34,373.06,40.5,0,0,0,0
25185,25193,0.001708,0.008811,0.0055,250.17,0,0,0,0,1,0,0,109.02,9.33,-108.83,-8.89,0,0,0,0
25205,25185,0.000793,0.004709,0.00352,243.7,0,0,0,0,1,0,0,-90.64,-11.67,90.7,11.68,0,0,0,0
25187,25300,0.003698,0.018715,0.05852,238.86,0,0,0,0,1,0,0,76.64,-17.55,-76.42,12.61,0,0,0,0
25189,25188,0.00152,0.0096,0.0058,261.19,0,0,0,0,1,0,0,-124.07,-20.61,124.3,21.46,0,0,0,0
25202,25188,0.001021,0.006915,0.00568,245.86,0,0,0,0,1,0,0,-97.02,-20.26,97.11,20.32,0,0,0,0
25202,25189,0.001665,0.010673,0.00365,222.11,0,0,0,0,1,0,0,48.78,6.5,-48.74,-6.63,0,0,0,0
25189,25210,0.003779,0.015924,0.00539,237.09,0,0,0,0,1,0,0,76.75,-18.02,-76.53,18.4,0,0,0,0
25189,25212,0.003028,0.015422,0.00467,212.26,0,0,0,0,1,0,0,36.66,28.49,-36.59,-28.65,0,0,0,0
25221,25189,0.001975,0.011319,0.01833,195.35,0,0,0,0,1,0,0,-15.34,-7.23,15.34,5.35,0,0,0,0
25190,25191,0.000261,0.001067,0,0,0,0,0,0,1,0,0,-36.28,-10.91,36.29,10.93,0,0,0,0
25203,25191,0.000953,0.006627,0.00353,189.96,0,0,0,0,1,0,0,10.48,14.7,-10.47,-15.05,0,0,0,0
25191,25235,0.000893,0.004285,0.00883,204.15,0,0,0,0,1,0,0,-25.82,4.13,25.82,-5.02,0,0,0,0
26196,25192,0.006074,0.041683,0.01731,219.98,0,0,0,0,1,0,0,44.17,2.71,-44.06,-3.72,0,0,0,0
25193,25252,0.001804,0.013827,0.0093,239.07,0,0,0,0,1,0,0,79.48,-1.58,-79.37,1.45,0,0,0,0
25195,25194,0.000471,0.02592,0,543.13,0,0,1.1,0,1,0,0,-282.98,-224.21,283.67,261.96,0,0,0,0
25194,25196,0.000285,0.001035,0,0,0,0,0,0,1,0,0,-283.67,-261.96,284.08,263.47,0,0,0,0
25195,25220,0.002029,0.013932,0.00665,243.71,0,0,0,0,1,0,0,90.77,41.85,-90.58,-41.27,0,0,0,0
25222,25195,0.000575,0.004246,0.00292,244.48,0,0,0,0,1,0,0,-93.66,-53.41,93.72,53.55,0,0,0,0
25195,25253,0.001328,0.006814,0.0015,225.78,0,0,0,0,1,0,0,53.29,120.67,-53.07,-119.73,0,0,0,0
25196,25483,0.000504,0.006492,0.2182,1250.89,0,0,0,0,1,0,0,267.16,-40.41,-266.81,22.45,0,0,0,0
25196,26195,0.001157,0.012223,0.43157,1288.39,0,0,0,0,1,0,0,-333.94,-62.85,335.21,31.37,0,0,0,0
25198,25197,0.000594,0.02739,0,485.09,0,0,1,0,1,0,0,-200.2,2.76,200.43,7.89,0,0,0,0
25197,25199,0.000248,0.001107,0,0,0,0,0,0,1,0,0,-200.43,-7.89,200.53,8.32,0,0,0,0
25215,25198,0.001705,0.009425,0.04157,232.75,0,0,0,0,1,0,0,-63.29,35.69,63.38,-39.49,0,0,0,0
25200,25201,0.000255,0.001006,0,0,0,0,0,0,1,0,0,35.55,5.72,-35.55,-5.71,0,0,0,0
25223,25200,0.001542,0.008768,0.01319,246.34,0,0,0,0,1,0,0,93.13,-90.52,-92.88,90.54,0,0,0,0
25200,25243,0.002817,0.018614,0.03123,231.83,0,0,0,0,1,0,0,56.04,14.41,-55.95,-17.09,0,0,0,0
25253,25200,0.001073,0.004567,0.00437,191.44,0,0,0,0,1,0,0,-1.16,110.74,1.28,-110.68,0,0,0,0
25203,25204,0.000286,0.001047,0,0,0,0,0,0,1,0,0,32.9,8.02,-32.9,-8.01,0,0,0,0
25217,25203,0.003321,0.013921,0.002,244.91,0,0,0,0,1,0,0,-97.37,9.29,97.68,-8.22,0,0,0,0
26207,25203,0.000984,0.006897,0.00585,267.07,0,0,0,0,1,0,0,141.25,15.22,-141.06,-14.5,0,0,0,0
25205,25216,0.003372,0.017118,0.01976,227.03,0,0,0,0,1,0,0,57.74,5.49,-57.63,-6.99,0,0,0,0
25206,25207,0.000282,0.001131,0,0,0,0,0,0,1,0,0,24.17,4.9,-24.17,-4.9,0,0,0,0
25206,25219,0.002098,0.008461,0.00539,203.96,0,0,0,0,1,0,0,-27.23,-41.15,27.27,40.77,0,0,0,0
25206,25244,0.001301,0.008529,0.01153,158.65,0,0,0,0,1,0,0,3.05,36.25,-3.04,-37.35,0,0,0,0
25208,25300,0.001949,0.011544,0.00449,204.43,0,0,0,0,1,0,0,21.62,-11.98,-21.61,11.59,0,0,0,0
25209,25210,0.000203,0.001125,0,0,0,0,0,0,1,0,0,-23.27,-0.35,23.27,0.36,0,0,0,0
25209,25211,0.000292,0.001038,0,0,0,0,0,0,1,0,0,23.27,0.35,-23.27,-0.35,0,0,0,0
25210,25232,0.004273,0.01904,0.00318,225.5,0,0,0,0,1,0,0,53.26,-18.76,-53.13,19.01,0,0,0,0
25212,25213,0.000216,0.001062,0,0,0,0,0,0,1,0,0,40.56,7.03,-40.55,-7.01,0,0,0,0
25214,25215,0.00024,0.001138,0,0,0,0,0,0,1,0,0,-45.42,-4.43,45.42,4.45,0,0,0,0
25215,25216,0.001509,0.007669,0.00656,236.67,0,0,0,0,1,0,0,-75.47,9.05,75.55,-9.3,0,0,0,0
25215,25223,0.001897,0.009449,0.00688,246.37,0,0,0,0,1,0,0,93.34,-49.18,-93.13,49.48,0,0,0,0
25217,25218,0.000222,0.001155,0,0,0,0,0,0,1,0,0,30.34,10.17,-30.34,-10.16,0,0,0,0
25217,25223,0.002456,0.015946,0.04337,232.01,0,0,0,0,1,0,0,67.03,-19.46,-66.92,15.68,0,0,0,0
25222,25219,0.002542,0.013026,0.00618,222.51,0,0,0,0,1,0,0,52.28,43.42,-52.18,-43.52,0,0,0,0
25220,25230,0.001605,0.006862,0.00166,229.84,0,0,0,0,1,0,0,64.07,31.66,-63.99,-31.51,0,0,0,0
25224,25225,0.00023,0.001109,0,0,0,0,0,0,1,0,0,66.94,15.97,-66.93,-15.92,0,0,0,0
25224,25226,0.00023,0.001054,0,0,0,0,0,0,1,0,0,11.46,2.85,-11.46,-2.84,0,0,0,0
25224,25227,0.000298,0.001022,0,0,0,0,0,0,1,0,0,-78.4,25.59,78.42,-25.53,0,0,0,0
25230,25227,0.001526,0.009034,0.00203,198.52,0,0,0,0,1,0,0,17.94,18.94,-17.93,-19.1,0,0,0,0
25231,25227,0.003149,0.013946,0.00394,228.33,0,0,0,0,1,0,0,60.66,-44.29,-60.49,44.63,0,0,0,0
25228,25229,0.000238,0.001008,0,0,0,0,0,0,1,0,0,57.08,17.89,-57.07,-17.85,0,0,0,0
25275,25228,0.002164,0.012583,0.00413,243.82,0,0,0,0,1,0,0,89.48,-7.05,-89.32,7.57,0,0,0,0
25228,25291,0.001043,0.006667,0.04257,212.26,0,0,0,0,1,0,0,32.24,-25.46,-32.23,21.06,0,0,0,0
25231,25322,0.001674,0.011649,0.00579,241.02,0,0,0,0,1,0,0,-84.87,42.45,85.01,-42.05,0,0,0,0
25244,25232,0.001537,0.008806,0.00251,209.51,0,0,0,0,1,0,0,-28.9,25.82,28.92,-25.96,0,0,0,0
25233,25234,0.000222,0.001018,0,0,0,0,0,0,1,0,0,-46.57,-8.37,46.58,8.39,0,0,0,0
25234,25306,0.000978,0.006719,0.00283,235.88,0,0,0,0,1,0,0,70.13,20.18,-70.08,-20.12,0,0,0,0
25234,25333,0.002577,0.011934,0.00305,255.78,0,0,0,0,1,0,0,-116.7,-28.57,117.06,29.92,0,0,0,0
25235,25236,0.000207,0.001115,0,0,0,0,0,0,1,0,0,72.43,21.02,-72.42,-20.96,0,0,0,0
25237,25235,0.001065,0.006716,0.00336,245.66,0,0,0,0,1,0,0,98.36,16.29,-98.25,-16,0,0,0,0
26221,25237,0.004088,0.024946,0.02614,262.92,0,0,0,0,1,0,0,129.03,22.49,-128.37,-21.23,0,0,0,0
25250,25238,0.00222,0.01537,0.00502,269.48,0,0,0,0,1,0,0,-143.95,9.93,144.41,-7.33,0,0,0,0
25238,25271,0.00208,0.014899,0.0185,209.87,0,0,0,0,1,0,0,27.55,0.98,-27.53,-2.77,0,0,0,0
25238,25944,0.0066,0.039436,0.03404,275.39,0,0,0,0,1,0,0,-100.98,0.65,101.64,-0.27,0,0,0,0
25238,25944,0.0066,0.039436,0.03404,275.39,0,0,0,0,1,0,0,-100.98,0.65,101.64,-0.27,0,0,0,0
25239,25240,0.000225,0.001135,0,0,0,0,0,0,1,0,0,-32.08,-1.64,32.09,1.65,0,0,0,0
25240,25967,0.005336,0.031634,0.05036,211.16,0,0,0,0,1,0,0,-44.47,0.89,44.57,-5.66,0,0,0,0
25241,26046,0.003336,0.021507,0.02623,218.07,0,0,0,0,1,0,0,-46.55,-4.78,46.62,2.41,0,0,0,0
25242,25303,0.00066,0.003556,0.01687,250,0,0,0,0,1,0,0,-96.76,-49.07,96.83,47.69,0,0,0,0
25242,25365,0.001327,0.00783,0.00215,221.97,0,0,0,0,1,0,0,52.61,37.88,-52.56,-37.8,0,0,0,0
25325,25243,0.000538,0.00328,0.00475,211,0,0,0,0,1,0,0,-24.02,-11.19,24.02,10.72,0,0,0,0
25244,25245,0.000217,0.001105,0,0,0,0,0,0,1,0,0,31.94,11.53,-31.93,-11.52,0,0,0,0
25246,25299,0.001683,0.005345,0.00125,212.35,0,0,0,0,1,0,0,-33.29,21,33.32,-21.05,0,0,0,0
25246,25322,0.000915,0.00524,0.00413,264.84,0,0,0,0,1,0,0,135.9,-32.21,-135.73,32.76,0,0,0,0
25333,25246,0.001666,0.007301,0.0068,266.91,0,0,0,0,1,0,0,149.37,0.11,-149.01,0.74,0,0,0,0
25247,25248,0.000291,0.001079,0,0,0,0,0,0,1,0,0,46.41,3.15,-46.4,-3.13,0,0,0,0
25247,25333,0.001163,0.006502,0.00496,232.29,0,0,0,0,1,0,0,68.78,-8.95,-68.72,8.73,0,0,0,0
25247,26105,0.002471,0.017183,0.03463,254.74,0,0,0,0,1,0,0,-115.19,5.8,115.5,-7.24,0,0,0,0
25249,25250,0.00323,0.017533,0.0176,253.69,0,0,0,0,1,0,0,-112.15,21.45,112.56,-21.02,0,0,0,0
25249,25306,0.001337,0.007669,0.00927,239.39,0,0,0,0,1,0,0,80.75,-33.36,-80.65,32.97,0,0,0,0
25250,25251,0.000231,0.001157,0,0,0,0,0,0,1,0,0,31.4,11.09,-31.39,-11.07,0,0,0,0
25252,25299,0.002911,0.01683,0.01125,206.95,0,0,0,0,1,0,0,25.15,-10.05,-25.13,9,0,0,0,0
25254,25330,0.002005,0.012622,0.01433,237.48,0,0,0,0,1,0,0,-80.65,-8.35,80.77,7.64,0,0,0,0
25254,25337,0.001361,0.007686,0.00469,216.05,0,0,0,0,1,0,0,42.2,3.17,-42.18,-3.53,0,0,0,0
25255,25293,0.000604,0.004351,0.00432,222.54,0,0,0,0,1,0,0,45.25,-2.2,-45.24,1.84,0,0,0,0
25255,25369,0.001084,0.006536,0.01152,245.74,0,0,0,0,1,0,0,-93.72,-13.34,93.81,12.7,0,0,0,0
25256,25257,0.000244,0.001121,0,0,0,0,0,0,1,0,0,25.51,5.57,-25.51,-5.56,0,0,0,0
25256,25363,0.001628,0.00904,0.0102,246,0,0,0,0,1,0,0,91.97,-18.01,-91.83,17.7,0,0,0,0
26033,25256,0.00132,0.007387,0.00315,233.02,0,0,0,0,1,0,0,66.68,-12.69,-66.62,12.68,0,0,0,0
26214,25256,0.000923,0.006856,0.00351,231.99,0,0,0,0,1,0,0,60.72,3.6,-60.69,-3.72,0,0,0,0
25258,25259,0.000275,0.001068,0,0,0,0,0,0,1,0,0,25.51,4.11,-25.51,-4.1,0,0,0,0
25258,25300,0.003667,0.01924,0.00558,209.74,0,0,0,0,1,0,0,-23.35,-1.62,23.37,1.15,0,0,0,0
25260,25290,0.003326,0.020712,0.02193,243.54,0,0,0,0,1,0,0,-89.79,-11.57,90.05,10.86,0,0,0,0
25260,25330,0.000971,0.004691,0.0048,221.31,0,0,0,0,1,0,0,47.52,2.23,-47.49,-2.63,0,0,0,0
25261,25264,0.000984,0.023601,0,102.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25261,25265,0.000254,0.001065,0,0,0,0,0,0,1,0,0,44.34,2.21,-44.33,-2.19,0,0,0,0
25261,25267,0.001291,0.008157,0.01037,214.25,0,0,0,0,1,0,0,-43.84,-52.04,43.9,51.3,0,0,0,0
25331,25261,0.001077,0.006374,0.00479,179.37,0,0,0,0,1,0,0,0.52,-50.17,-0.49,49.83,0,0,0,0
25262,25264,0.011521,0.2764,0,51.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25263,25264,0.011521,0.2764,0,51.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25267,25266,0.000339,0.019275,0,568.01,0,0,1.04375,0,1,0,0,-339.53,-165.33,340.02,193.64,0,0,0,0
25266,25268,0.000202,0.001025,0,0,0,0,0,0,1,0,0,75.72,20.67,-75.71,-20.61,0,0,0,0
25266,25334,0.000637,0.007815,0.19485,1239.97,0,0,0,0,1,0,0,-258.14,-34.46,258.55,19.12,0,0,0,0
25266,25475,0.000591,0.006836,0.20808,1207.91,0,0,0,0,1,0,0,199.71,59.16,-199.46,-77.79,0,0,0,0
25266,26126,0.00054,0.005684,0.14269,1302.75,0,0,0,0,1,0,0,-357.32,-239.02,358.25,233.82,0,0,0,0
25326,25267,0.000368,0.002032,0.00085,238.78,0,0,0,0,1,0,0,-88.83,-65.43,88.87,65.57,0,0,0,0
25267,25381,0.001807,0.011452,0.00393,216.48,0,0,0,0,1,0,0,40.67,21.59,-40.64,-21.77,0,0,0,0
25414,25267,0.00201,0.011152,0.00767,244.02,0,0,0,0,1,0,0,-87.47,-4.28,87.61,4.29,0,0,0,0
25267,25423,0.001013,0.006741,0.02627,243.05,0,0,0,0,1,0,0,78.47,22.58,-78.41,-24.92,0,0,0,0
25269,26206,0.003857,0.027312,0.03244,248.65,0,0,0,0,1,0,0,-93.53,-8.04,93.86,6.94,0,0,0,0
25270,25271,0.000214,0.001134,0,0,0,0,0,0,1,0,0,-29.13,-2.69,29.13,2.7,0,0,0,0
25271,25349,0.003096,0.0136,0.00695,163.92,0,0,0,0,1,0,0,-1.6,0.07,1.6,-0.78,0,0,0,0
25272,25273,0.000238,0.001091,0,0,0,0,0,0,1,0,0,29.13,7.26,-29.13,-7.25,0,0,0,0
25272,25274,0.000291,0.001126,0,0,0,0,0,0,1,0,0,-29.13,-7.26,29.13,7.27,0,0,0,0
25274,25299,0.005577,0.03405,0.03357,233.28,0,0,0,0,1,0,0,68.71,-9.9,-68.45,7.97,0,0,0,0
25274,26196,0.002751,0.019618,0.0526,246.88,0,0,0,0,1,0,0,-97.84,2.63,98.09,-6.3,0,0,0,0
25275,25276,0.000255,0.001114,0,0,0,0,0,0,1,0,0,76.81,16.96,-76.8,-16.9,0,0,0,0
25275,26060,0.001109,0.007268,0.01658,273.42,0,0,0,0,1,0,0,-83.15,-4.96,83.22,3.68,0,0,0,0
25275,26060,0.001109,0.007268,0.01658,273.42,0,0,0,0,1,0,0,-83.15,-4.96,83.22,3.68,0,0,0,0
25277,25278,0.000231,0.001184,0,0,0,0,0,0,1,0,0,46.04,7.39,-46.03,-7.36,0,0,0,0
25277,25279,0.000258,0.001145,0,0,0,0,0,0,1,0,0,-46.04,-7.39,46.04,7.41,0,0,0,0
25277,25280,0.000291,0.001033,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25288,25279,0.000129,0.000667,0.00281,298.96,0,0,0,0,1,0,0,162.32,-6,-162.29,5.87,0,0,0,0
25279,25362,0.000896,0.00572,0.00131,258.16,0,0,0,0,1,0,0,116.25,-13.28,-116.13,13.89,0,0,0,0
25281,25282,0.000298,0.00116,0,0,0,0,0,0,1,0,0,37.94,5.04,-37.93,-5.02,0,0,0,0
25281,25283,0.000275,0.001164,0,0,0,0,0,0,1,0,0,-37.94,-5.04,37.94,5.05,0,0,0,0
25283,25380,0.000956,0.00632,0.00342,225.97,0,0,0,0,1,0,0,-61.43,34.19,61.47,-34.25,0,0,0,0
25283,25383,0.002566,0.010827,0.01308,202.8,0,0,0,0,1,0,0,23.54,-4.12,-23.53,2.81,0,0,0,0
25446,25283,0.001288,0.008985,0.00732,174.72,0,0,0,0,1,0,0,0.07,34.46,-0.06,-35.12,0,0,0,0
25284,25285,0.000204,0.001157,0,0,0,0,0,0,1,0,0,-88.7,-16.58,88.72,16.67,0,0,0,0
25284,25286,0.000206,0.001193,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25285,25348,0.003451,0.020852,0.02034,226.46,0,0,0,0,1,0,0,-55.67,-2.58,55.77,1.04,0,0,0,0
25285,26060,0.001453,0.008281,0.00523,210.77,0,0,0,0,1,0,0,-33.05,-14.08,33.07,13.63,0,0,0,0
25288,25287,0.000498,0.032225,0,495.54,0,0,1,0,1,0,0,-221.75,-3.64,221.98,18.71,0,0,0,0
25287,25289,0.000221,0.001159,0,0,0,0,0,0,1,0,0,113.57,32.61,-113.54,-32.45,0,0,0,0
25287,25489,0.000351,0.003781,0.05059,1220.5,0,0,0,0,1,0,0,260.1,217.44,-259.72,-218.62,0,0,0,0
26059,25287,0.0004,0.003779,0.06172,1174.78,0,0,0,0,1,0,0,163.47,-69.62,-163.35,64.19,0,0,0,0
25287,26104,0.000633,0.007446,0.32805,1217.4,0,0,0,0,1,0,0,-229.39,60.04,229.74,-90.61,0,0,0,0
26126,25287,0.000135,0.001483,0.05293,1294.05,0,0,0,0,1,0,0,370.48,358.21,-370.14,-360.16,0,0,0,0
25287,26237,0.000247,0.002874,0.07259,1181.7,0,0,0,0,1,0,0,167.23,-32.82,-167.16,25.9,0,0,0,0
25288,25330,0.000643,0.004783,0.01257,226.09,0,0,0,0,1,0,0,59.43,9.64,-59.41,-10.8,0,0,0,0
25308,25290,0.002709,0.017574,0.0083,232.93,0,0,0,0,1,0,0,-68.53,-6.73,68.65,6.64,0,0,0,0
25290,25310,0.000759,0.004736,0.00355,287.31,0,0,0,0,1,0,0,-105.53,-18.45,105.61,18.59,0,0,0,0
25290,25310,0.000759,0.004736,0.00355,287.31,0,0,0,0,1,0,0,-105.53,-18.45,105.61,18.59,0,0,0,0
25290,25310,0.000759,0.004736,0.00355,287.31,0,0,0,0,1,0,0,-105.53,-18.45,105.61,18.59,0,0,0,0
25290,25360,0.000772,0.003562,0.00194,261.39,0,0,0,0,1,0,0,127.13,32.85,-127.01,-32.48,0,0,0,0
25291,25292,0.000278,0.001007,0,0,0,0,0,0,1,0,0,42.71,15.26,-42.71,-15.24,0,0,0,0
25356,25291,0.001273,0.007824,0.00524,181.67,0,0,0,0,1,0,0,10.5,35.86,-10.48,-36.32,0,0,0,0
25293,25294,0.000292,0.001153,0,0,0,0,0,0,1,0,0,71.31,24.32,-71.3,-24.26,0,0,0,0
25365,25293,0.000718,0.004542,0.00263,203.16,0,0,0,0,1,0,0,26.08,25.94,-26.08,-26.16,0,0,0,0
25295,25296,0.000226,0.001053,0,0,0,0,0,0,1,0,0,27.89,7.09,-27.89,-7.08,0,0,0,0
25295,25297,0.000297,0.001173,0,0,0,0,0,0,1,0,0,-27.89,-7.09,27.9,7.1,0,0,0,0
25297,25381,0.001171,0.00637,0.01038,177.22,0,0,0,0,1,0,0,-7.45,-19.31,7.46,18.24,0,0,0,0
26027,25297,0.00101,0.00535,0.0059,202.73,0,0,0,0,1,0,0,20.45,-12.79,-20.44,12.21,0,0,0,0
25298,25306,0.003645,0.015385,0.01517,232.23,0,0,0,0,1,0,0,-63.18,38.88,63.37,-39.62,0,0,0,0
25298,25331,0.00116,0.006834,0.01397,212.45,0,0,0,0,1,0,0,27.82,-45.65,-27.79,44.39,0,0,0,0
25300,25301,0.000251,0.001162,0,0,0,0,0,0,1,0,0,49.76,18.16,-49.75,-18.13,0,0,0,0
25300,25329,0.002508,0.016356,0.00774,195.46,0,0,0,0,1,0,0,12.8,-47.73,-12.75,47.31,0,0,0,0
25303,25302,0.000336,0.025091,0,533.21,0,0,1.0375,0,1,0,0,-261.75,-114.14,262.02,135.01,0,0,0,0
25302,26213,7.9e-05,0.000889,0.04975,1232.02,0,0,0,0,1,0,0,-262.02,-135.01,262.09,130.55,0,0,0,0
25303,25376,0.00053,0.002935,0.00153,230.29,0,0,0,0,1,0,0,52.28,16.68,-52.27,-16.76,0,0,0,0
25304,25305,0.00029,0.001009,0,0,0,0,0,0,1,0,0,22.86,1.29,-22.86,-1.29,0,0,0,0
25304,25402,0.002115,0.01205,0.00403,229.84,0,0,0,0,1,0,0,-63.02,-14.57,63.1,14.63,0,0,0,0
25304,25520,0.00112,0.006624,0.00428,216.8,0,0,0,0,1,0,0,40.16,13.28,-40.14,-13.62,0,0,0,0
25306,25307,0.000291,0.001038,0,0,0,0,0,0,1,0,0,62.23,19.75,-62.21,-19.71,0,0,0,0
