F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
25308,25341,0.002226,0.012321,0.00456,208.01,0,0,0,0,1,0,0,28.96,2.12,-28.94,-2.5,0,0,0,0
26060,25308,0.001363,0.00813,0.00242,203.26,0,0,0,0,1,0,0,22.66,24.31,-22.64,-24.48,0,0,0,0
25310,25309,0.000299,0.019785,0,632.16,0,0,1.01875,0,1,0,0,-256.48,-37.41,256.68,50.36,0,0,0,0
25310,25309,0.000299,0.019785,0,632.16,0,0,1.01875,0,1,0,0,-256.48,-37.41,256.68,50.36,0,0,0,0
25310,25309,0.000299,0.019785,0,632.16,0,0,1.01875,0,1,0,0,-256.48,-37.41,256.68,50.36,0,0,0,0
25309,25334,0.000203,0.002925,0.1656,1127.18,0,0,0,0,1,0,0,-121.76,-74.47,121.79,57.66,0,0,0,0
25309,25990,0.001286,0.012105,0.43315,1320.92,0,0,0,0,1,0,0,-380.66,-26.44,382.44,-2.34,0,0,0,0
25309,26104,0.000482,0.0056,0.13106,1234.38,0,0,0,0,1,0,0,-267.62,-50.16,267.96,40.35,0,0,0,0
25310,25348,0.001271,0.006863,0.00318,244.21,0,0,0,0,1,0,0,92.16,8.49,-92.06,-8.28,0,0,0,0
25310,25404,0.003201,0.016232,0.0215,281.43,0,0,0,0,1,0,0,99.41,10.75,-99.11,-11.5,0,0,0,0
25310,25404,0.003201,0.016232,0.0215,281.43,0,0,0,0,1,0,0,99.41,10.75,-99.11,-11.5,0,0,0,0
25310,25404,0.003201,0.016232,0.0215,281.43,0,0,0,0,1,0,0,99.41,10.75,-99.11,-11.5,0,0,0,0
25311,25312,0.000271,0.00101,0,0,0,0,0,0,1,0,0,-35.61,-14.35,35.62,14.36,0,0,0,0
25312,25353,0.004465,0.024057,0.05293,294.07,0,0,0,0,1,0,0,-126.58,1.72,127.26,-3.58,0,0,0,0
25312,25353,0.004465,0.024057,0.05293,294.07,0,0,0,0,1,0,0,-126.58,1.72,127.26,-3.58,0,0,0,0
25312,25353,0.004465,0.024057,0.05293,294.07,0,0,0,0,1,0,0,-126.58,1.72,127.26,-3.58,0,0,0,0
25515,25312,0.003112,0.017862,0.00546,292.1,0,0,0,0,1,0,0,-107.45,6.38,107.8,-4.96,0,0,0,0
25515,25312,0.003112,0.017862,0.00546,292.1,0,0,0,0,1,0,0,-107.45,6.38,107.8,-4.96,0,0,0,0
25515,25312,0.003112,0.017862,0.00546,292.1,0,0,0,0,1,0,0,-107.45,6.38,107.8,-4.96,0,0,0,0
25312,25712,0.011403,0.052676,0.07744,260.36,0,0,0,0,1,0,0,117.26,-5.52,-115.76,4.45,0,0,0,0
25312,26123,0.01102,0.063936,0.09415,247,0,0,0,0,1,0,0,-96.53,0.89,97.52,-5.09,0,0,0,0
25313,25363,0.002855,0.014731,0.0157,216.64,0,0,0,0,1,0,0,51.51,13.27,-51.43,-14.52,0,0,0,0
25470,25313,0.002238,0.012609,0.00862,216.09,0,0,0,0,1,0,0,-30.4,-16.84,30.43,16.07,0,0,0,0
25313,26016,0.000233,0.001631,0.00099,254.41,0,0,0,0,1,0,0,-117.47,-33.73,117.5,33.86,0,0,0,0
25314,25315,0.000223,0.001006,0,0,0,0,0,0,1,0,0,35.53,9.97,-35.53,-9.96,0,0,0,0
25314,25316,0.000236,0.001026,0,0,0,0,0,0,1,0,0,-35.53,-9.97,35.54,9.98,0,0,0,0
25316,25319,0.00045,0.002756,0.02145,238.09,0,0,0,0,1,0,0,-65.56,-30.56,65.58,28.45,0,0,0,0
25346,25316,0.000261,0.001694,0.00266,220.34,0,0,0,0,1,0,0,-30.02,-20.83,30.02,20.58,0,0,0,0
25317,25318,0.000221,0.001081,0,0,0,0,0,0,1,0,0,39.14,6.15,-39.13,-6.13,0,0,0,0
25317,25319,0.000223,0.001097,0,0,0,0,0,0,1,0,0,-39.14,-6.15,39.14,6.16,0,0,0,0
25317,25320,0.00029,0.001037,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25319,25482,0.000704,0.003723,0.00134,276.2,0,0,0,0,1,0,0,-72.18,-21.36,72.22,21.42,0,0,0,0
25319,25482,0.000704,0.003723,0.00134,276.2,0,0,0,0,1,0,0,-72.18,-21.36,72.22,21.42,0,0,0,0
25319,25482,0.000704,0.003723,0.00134,276.2,0,0,0,0,1,0,0,-72.18,-21.36,72.22,21.42,0,0,0,0
25319,25500,0.000495,0.003943,0.02627,256.39,0,0,0,0,1,0,0,111.83,29.46,-111.76,-31.7,0,0,0,0
25321,25447,0.002001,0.011622,0.01309,220.13,0,0,0,0,1,0,0,39.82,-16.31,-39.78,15.15,0,0,0,0
25321,25459,0.001015,0.006775,0.00326,237.06,0,0,0,0,1,0,0,-71.44,12.19,71.49,-12.19,0,0,0,0
25322,25323,0.000266,0.001178,0,0,0,0,0,0,1,0,0,50.72,9.29,-50.71,-9.26,0,0,0,0
25324,25325,0.000257,0.001151,0,0,0,0,0,0,1,0,0,-25.13,-11.85,25.14,11.86,0,0,0,0
25325,25329,0.001477,0.009094,0.0095,181.93,0,0,0,0,1,0,0,-14.59,-9.86,14.59,8.89,0,0,0,0
25337,25325,0.001076,0.008181,0.00196,197.26,0,0,0,0,1,0,0,-13.47,-9.37,13.47,9.19,0,0,0,0
25329,25326,0.001361,0.006084,0.00254,208.33,0,0,0,0,1,0,0,-36.61,-49.57,36.66,49.53,0,0,0,0
25346,25327,0.000955,0.004309,0.00801,227.58,0,0,0,0,1,0,0,63.97,7.7,-63.93,-8.36,0,0,0,0
25327,25383,0.000768,0.003518,0.00104,213.19,0,0,0,0,1,0,0,36.24,0.11,-36.23,-0.18,0,0,0,0
25327,25417,0.001169,0.007743,0.02117,207.95,0,0,0,0,1,0,0,-24.47,-10.14,24.48,7.98,0,0,0,0
25328,25351,0.003276,0.022715,0.00564,197.58,0,0,0,0,1,0,0,-1.96,-18.26,1.97,17.74,0,0,0,0
25375,25328,0.000766,0.005235,0.00289,176.25,0,0,0,0,1,0,0,4.23,-15.42,-4.23,15.14,0,0,0,0
25328,25435,0.001052,0.006503,0.00658,203.37,0,0,0,0,1,0,0,-28.92,-6.01,28.93,5.38,0,0,0,0
26027,25329,0.000381,0.002059,0.00153,179.33,0,0,0,0,1,0,0,-6.17,11.2,6.17,-11.36,0,0,0,0
25333,25332,0.000618,0.027741,0,478.46,0,0,1.0125,0,1,0,0,-197.71,-38.76,197.96,49.8,0,0,0,0
25332,25334,0.000214,0.001139,0,0,0,0,0,0,1,0,0,-271.72,-64.38,271.88,65.23,0,0,0,0
25332,25335,0.000231,0.001053,0,0,0,0,0,0,1,0,0,73.77,14.58,-73.76,-14.53,0,0,0,0
25332,25336,0.000291,0.001099,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
26059,25334,0.000236,0.002593,0.08556,992.53,0,0,0,0,1,0,0,24.83,145.17,-24.78,-153.62,0,0,0,0
25334,26083,0.00132,0.012761,0.56908,1250.07,0,0,0,0,1,0,0,-273.7,-4.19,274.65,-46.42,0,0,0,0
25334,26195,0.000859,0.011688,0.30194,1306.69,0,0,0,0,1,0,0,-353.74,15.81,354.77,-33.47,0,0,0,0
25338,25364,0.003839,0.018051,0.00802,206.23,0,0,0,0,1,0,0,26.21,3.17,-26.18,-3.89,0,0,0,0
26016,25338,0.000912,0.006248,0.00298,228.25,0,0,0,0,1,0,0,58,8.56,-57.97,-8.67,0,0,0,0
25339,25340,0.00027,0.001168,0,0,0,0,0,0,1,0,0,72.92,10.83,-72.91,-10.77,0,0,0,0
25368,25339,0.001313,0.005044,0.00175,245.12,0,0,0,0,1,0,0,107.87,23.98,-107.72,-23.57,0,0,0,0
25404,25341,0.002883,0.017124,0.00411,205.15,0,0,0,0,1,0,0,26.11,-0.73,-26.09,0.4,0,0,0,0
25342,25343,0.000236,0.001091,0,0,0,0,0,0,1,0,0,55.04,16.19,-55.04,-16.15,0,0,0,0
25342,25344,0.000251,0.0011,0,0,0,0,0,0,1,0,0,-55.04,-16.19,55.05,16.22,0,0,0,0
25360,25344,0.002357,0.012514,0.00408,239.39,0,0,0,0,1,0,0,83.97,27.62,-83.79,-27.13,0,0,0,0
25517,25344,0.004133,0.017911,0.01054,207.45,0,0,0,0,1,0,0,-28.71,-11.84,28.74,10.9,0,0,0,0
25518,25345,0.002757,0.012752,0.00909,267.45,0,0,0,0,1,0,0,138.95,0.53,-138.43,0.92,0,0,0,0
25345,25664,0.008135,0.05161,0.05792,243.14,0,0,0,0,1,0,0,83.4,-10.41,-82.84,8.01,0,0,0,0
25346,25501,0.002193,0.00828,0.01946,240.23,0,0,0,0,1,0,0,-106.37,-12.35,106.61,11.21,0,0,0,0
25347,25356,0.000956,0.00629,0.00264,218.45,0,0,0,0,1,0,0,44.59,45.71,-44.55,-45.75,0,0,0,0
25412,25347,0.001151,0.006676,0.00682,220,0,0,0,0,1,0,0,-41.63,-75.74,41.71,75.48,0,0,0,0
25347,25490,0.001413,0.006944,0.00571,270.09,0,0,0,0,1,0,0,-119.77,-129.1,120.18,130.49,0,0,0,0
25349,25514,0.004232,0.026871,0.04419,211.84,0,0,0,0,1,0,0,-37.89,-5.61,37.95,1.44,0,0,0,0
25350,25351,0.000276,0.001061,0,0,0,0,0,0,1,0,0,-36.06,-12.85,36.07,12.87,0,0,0,0
25351,26016,0.001941,0.010896,0.0037,224.2,0,0,0,0,1,0,0,-38.04,-30.61,38.09,30.47,0,0,0,0
25410,25352,0.001161,0.006882,0.00231,162.29,0,0,0,0,1,0,0,-0.38,-15.42,0.38,15.19,0,0,0,0
25352,25454,0.000918,0.005465,0.00215,212.23,0,0,0,0,1,0,0,-36.44,-25.59,36.46,25.47,0,0,0,0
25353,25354,0.000294,0.00111,0,0,0,0,0,0,1,0,0,63.84,22.59,-63.83,-22.54,0,0,0,0
25851,25353,0.001684,0.008632,0.02188,237.52,0,0,0,0,1,0,0,74.54,2.18,-74.45,-4.03,0,0,0,0
25353,25900,0.004197,0.019232,0.04717,261.6,0,0,0,0,1,0,0,-123.04,9.84,123.65,-12.04,0,0,0,0
25353,25935,0.000724,0.005681,0.0043,279.56,0,0,0,0,1,0,0,-82.71,-5.88,82.76,5.8,0,0,0,0
25353,25935,0.000724,0.005681,0.0043,279.56,0,0,0,0,1,0,0,-82.71,-5.88,82.76,5.8,0,0,0,0
25353,25935,0.000724,0.005681,0.0043,279.56,0,0,0,0,1,0,0,-82.71,-5.88,82.76,5.8,0,0,0,0
25355,25397,0.00352,0.020166,0.01246,220.44,0,0,0,0,1,0,0,-44.27,-0.3,44.34,-0.63,0,0,0,0
25355,26151,0.004357,0.027196,0.02206,199.84,0,0,0,0,1,0,0,-19.55,-2.21,19.57,-0.01,0,0,0,0
25356,25361,0.002149,0.009565,0.0051,164.3,0,0,0,0,1,0,0,-3.19,-2.44,3.19,1.9,0,0,0,0
25357,25486,0.001064,0.006171,0.00305,247.56,0,0,0,0,1,0,0,-69.39,-20.5,69.44,20.49,0,0,0,0
25358,25359,0.000237,0.001161,0,0,0,0,0,0,1,0,0,43.03,4.83,-43.03,-4.81,0,0,0,0
25358,25360,0.00029,0.001121,0,0,0,0,0,0,1,0,0,-43.03,-4.83,43.04,4.85,0,0,0,0
25361,25478,0.000944,0.006627,0.00473,234.34,0,0,0,0,1,0,0,-73.04,-22.25,73.1,22.1,0,0,0,0
25412,25362,0.002083,0.008583,0.00388,210.49,0,0,0,0,1,0,0,-29.29,58.44,29.38,-58.51,0,0,0,0
25363,25405,0.001054,0.005722,0.00706,239.63,0,0,0,0,1,0,0,88.52,-15.87,-88.44,15.57,0,0,0,0
25364,25376,0.002201,0.012308,0.05478,190,0,0,0,0,1,0,0,8.26,-7.66,-8.26,1.9,0,0,0,0
26137,25364,0.000357,0.001867,0.00191,218.56,0,0,0,0,1,0,0,55.78,-9.33,-55.77,9.19,0,0,0,0
25366,25367,0.000251,0.001066,0,0,0,0,0,0,1,0,0,26.48,7.4,-26.47,-7.4,0,0,0,0
25366,25368,0.000272,0.001196,0,0,0,0,0,0,1,0,0,-26.48,-7.4,26.48,7.41,0,0,0,0
25399,25368,0.001132,0.006018,0.00385,213.62,0,0,0,0,1,0,0,-39.22,-1.59,39.24,1.28,0,0,0,0
25368,26214,0.001272,0.009091,0.01475,300,0,0,0,0,1,0,0,-173.58,-32.67,173.96,33.85,0,0,0,0
25369,25370,0.00022,0.001079,0,0,0,0,0,0,1,0,0,42.84,3.14,-42.84,-3.12,0,0,0,0
25369,25371,0.000237,0.001107,0,0,0,0,0,0,1,0,0,0.97,0.59,-0.97,-0.59,0,0,0,0
25369,26214,0.001497,0.008288,0.06067,266.32,0,0,0,0,1,0,0,-137.62,-16.44,137.9,11.6,0,0,0,0
25372,25373,0.000211,0.001063,0,0,0,0,0,0,1,0,0,42.84,9.6,-42.84,-9.59,0,0,0,0
25400,25372,0.001408,0.009033,0.00491,224.93,0,0,0,0,1,0,0,53.65,45.44,-53.58,-45.55,0,0,0,0
25372,25418,0.000613,0.003744,0.00303,215.61,0,0,0,0,1,0,0,-38.5,-30.33,38.52,30.1,0,0,0,0
25372,25451,0.002264,0.011604,0.01782,238.33,0,0,0,0,1,0,0,-81.14,-8.31,81.28,7.13,0,0,0,0
25372,25457,0.000554,0.002855,0.00114,263.92,0,0,0,0,1,0,0,130.38,74.59,-130.27,-74.1,0,0,0,0
25374,25470,0.000771,0.004298,0.00386,195.27,0,0,0,0,1,0,0,23.3,-7.09,-23.29,6.7,0,0,0,0
25374,25590,0.001161,0.005999,0.02536,236.56,0,0,0,0,1,0,0,-96.68,13.42,96.79,-15.54,0,0,0,0
25374,26137,0.001374,0.007585,0.0026,202.41,0,0,0,0,1,0,0,33.44,-19.49,-33.42,19.33,0,0,0,0
25375,25530,0.001306,0.009225,0.00903,243.97,0,0,0,0,1,0,0,-100.45,-12.76,100.58,12.73,0,0,0,0
25377,25378,0.000206,0.001181,0,0,0,0,0,0,1,0,0,-58.17,-16.42,58.18,16.46,0,0,0,0
25377,25379,0.000295,0.001055,0,0,0,0,0,0,1,0,0,31.43,12.82,-31.43,-12.8,0,0,0,0
25378,25501,0.001004,0.006439,0.02994,234.96,0,0,0,0,1,0,0,-55.71,-38.02,55.76,35.15,0,0,0,0
25561,25378,0.001326,0.00901,0.00703,195.72,0,0,0,0,1,0,0,2.47,-22.25,-2.46,21.56,0,0,0,0
25380,25449,0.000853,0.005427,0.00506,241.69,0,0,0,0,1,0,0,-94.65,15.9,94.73,-15.95,0,0,0,0
25438,25382,0.001153,0.005755,0.00417,230.47,0,0,0,0,1,0,0,58.96,-7.37,-58.92,7.13,0,0,0,0
25382,25533,0.000757,0.005073,0.00438,181.35,0,0,0,0,1,0,0,3,-21.47,-3,21.03,0,0,0,0
25383,25431,0.001124,0.006022,0.00987,226.97,0,0,0,0,1,0,0,53.25,-8.21,-53.21,7.35,0,0,0,0
25500,25383,0.000804,0.003957,0.00184,225.2,0,0,0,0,1,0,0,49.43,15.63,-49.41,-15.72,0,0,0,0
25384,25385,0.000242,0.00115,0,0,0,0,0,0,1,0,0,94.8,21.79,-94.78,-21.68,0,0,0,0
25384,25937,0.002151,0.013417,0.01212,232.33,0,0,0,0,1,0,0,-53.78,24.82,53.85,-25.64,0,0,0,0
25384,26016,0.000417,0.003026,0.00074,205.64,0,0,0,0,1,0,0,-41.02,-46.61,41.04,46.64,0,0,0,0
25386,25387,0.000242,0.001012,0,0,0,0,0,0,1,0,0,33.01,11.68,-33.01,-11.67,0,0,0,0
25386,25407,0.002317,0.01373,0.00279,209.13,0,0,0,0,1,0,0,32.1,-21.19,-32.07,21.09,0,0,0,0
25386,26033,0.001588,0.009208,0.00479,230.34,0,0,0,0,1,0,0,-65.12,9.51,65.18,-9.63,0,0,0,0
25388,25435,0.001116,0.00665,0.00498,221.01,0,0,0,0,1,0,0,51.87,7.55,-51.84,-7.89,0,0,0,0
25388,25528,0.000949,0.005665,0.0016,248.43,0,0,0,0,1,0,0,-108.88,-20.73,108.99,21.23,0,0,0,0
25389,25390,0.000263,0.001074,0,0,0,0,0,0,1,0,0,-53.37,-17.23,53.37,17.26,0,0,0,0
25389,25391,0.000291,0.001021,0,0,0,0,0,0,1,0,0,27.7,6.54,-27.7,-6.54,0,0,0,0
25389,25392,0.00021,0.001168,0,0,0,0,0,0,1,0,0,25.66,10.68,-25.66,-10.68,0,0,0,0
25389,25393,0.000211,0.001141,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25390,25396,0.002205,0.014218,0.01042,243.01,0,0,0,0,1,0,0,88.99,72.38,-88.72,-71.75,0,0,0,0
25390,25406,0.002437,0.012532,0.00423,247.68,0,0,0,0,1,0,0,101.14,68.93,-100.8,-67.64,0,0,0,0
25390,25418,0.002505,0.012081,0.00688,238.34,0,0,0,0,1,0,0,83.1,42.55,-82.89,-42.31,0,0,0,0
25490,25390,0.000966,0.006562,0.00881,291.25,0,0,0,0,1,0,0,109.01,67.07,-108.87,-67.04,0,0,0,0
25490,25390,0.000966,0.006562,0.00881,291.25,0,0,0,0,1,0,0,109.01,67.07,-108.87,-67.04,0,0,0,0
25490,25390,0.000966,0.006562,0.00881,291.25,0,0,0,0,1,0,0,109.01,67.07,-108.87,-67.04,0,0,0,0
25394,25395,0.000296,0.001186,0,0,0,0,0,0,1,0,0,27.7,8.84,-27.7,-8.83,0,0,0,0
25394,25527,0.001646,0.008254,0.01213,262.32,0,0,0,0,1,0,0,122.96,-2.3,-122.72,2.23,0,0,0,0
25394,25574,0.001499,0.008997,0.00285,231.5,0,0,0,0,1,0,0,-62.9,-6.63,62.96,6.67,0,0,0,0
25394,26238,0.002764,0.010199,0.00445,241.2,0,0,0,0,1,0,0,-87.77,0.09,87.97,0.2,0,0,0,0
25396,25422,0.001669,0.009395,0.00471,196.2,0,0,0,0,1,0,0,20.39,18.32,-20.38,-18.75,0,0,0,0
25396,25446,0.001112,0.007044,0.00834,220.43,0,0,0,0,1,0,0,39.23,42.66,-39.19,-43.31,0,0,0,0
25397,25398,0.000282,0.001116,0,0,0,0,0,0,1,0,0,34.04,13.26,-34.04,-13.25,0,0,0,0
25397,25935,0.002448,0.016494,0.00796,208.24,0,0,0,0,1,0,0,-29.83,-9.98,29.85,9.3,0,0,0,0
25397,26236,0.002294,0.016041,0.00483,222.63,0,0,0,0,1,0,0,-48.55,-2.65,48.6,2.5,0,0,0,0
25399,25459,0.001268,0.007983,0.00987,203.01,0,0,0,0,1,0,0,-18.79,-14.35,18.8,13.37,0,0,0,0
25400,25490,0.001723,0.00946,0.00463,268.75,0,0,0,0,1,0,0,-145.12,-69.48,145.54,71.25,0,0,0,0
25402,25401,0.000381,0.02264,0,536.89,0,0,1.05,0,1,0,0,-271.13,-165.08,271.53,188.9,0,0,0,0
25401,25403,0.00028,0.001137,0,0,0,0,0,0,1,0,0,104.84,29.92,-104.81,-29.79,0,0,0,0
25463,25401,0.000218,0.002537,0.02834,985.91,0,0,0,0,1,0,0,-22.4,121.31,22.44,-123.89,0,0,0,0
25401,25919,0.000254,0.003126,0.08505,1312.12,0,0,0,0,1,0,0,-398.8,-94.93,399.21,91.08,0,0,0,0
25402,25407,0.00134,0.005687,0.02151,254.6,0,0,0,0,1,0,0,-125.45,54.76,125.69,-56.01,0,0,0,0
25501,25402,0.000554,0.003271,0.00153,292.06,0,0,0,0,1,0,0,-111.09,-31.65,111.16,31.9,0,0,0,0
25501,25402,0.000554,0.003271,0.00153,292.06,0,0,0,0,1,0,0,-111.09,-31.65,111.16,31.9,0,0,0,0
25501,25402,0.000554,0.003271,0.00153,292.06,0,0,0,0,1,0,0,-111.09,-31.65,111.16,31.9,0,0,0,0
25404,25537,0.001727,0.01152,0.00486,231.97,0,0,0,0,1,0,0,63.67,-7.31,-63.6,7.25,0,0,0,0
25404,25550,0.00272,0.017441,0.01404,271.18,0,0,0,0,1,0,0,75.2,12.45,-75.05,-12.97,0,0,0,0
25404,25550,0.00272,0.017441,0.01404,271.18,0,0,0,0,1,0,0,75.2,12.45,-75.05,-12.97,0,0,0,0
25405,25584,0.001116,0.006974,0.01505,228.9,0,0,0,0,1,0,0,64.88,-19.23,-64.83,17.95,0,0,0,0
25406,25569,0.002105,0.012089,0.01188,229.64,0,0,0,0,1,0,0,60.68,32.05,-60.59,-32.76,0,0,0,0
25407,25408,0.000207,0.001137,0,0,0,0,0,0,1,0,0,28.89,3.31,-28.89,-3.3,0,0,0,0
25407,25937,0.00154,0.010263,0.00414,255.73,0,0,0,0,1,0,0,-122.51,31.61,122.75,-30.48,0,0,0,0
25409,25410,0.000258,0.00115,0,0,0,0,0,0,1,0,0,-28.89,-7.59,28.89,7.6,0,0,0,0
25429,25410,0.001047,0.007506,0.00302,228.5,0,0,0,0,1,0,0,62.86,-20.13,-62.81,20.13,0,0,0,0
25410,25431,0.003643,0.020678,0.00818,207.71,0,0,0,0,1,0,0,34.29,-12.32,-34.25,11.73,0,0,0,0
25411,25412,0.000263,0.001129,0,0,0,0,0,0,1,0,0,-70.92,-17.24,70.93,17.3,0,0,0,0
25411,25413,0.00025,0.001167,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25414,25415,0.000214,0.001198,0,0,0,0,0,0,1,0,0,51.87,9.04,-51.87,-9,0,0,0,0
25414,25422,0.000923,0.00478,0.00201,216.82,0,0,0,0,1,0,0,35.59,-4.75,-35.58,4.6,0,0,0,0
25443,25416,0.001065,0.005252,0.00492,202.06,0,0,0,0,1,0,0,-18.63,-43.3,18.65,42.9,0,0,0,0
25416,25444,0.000766,0.005123,0.00544,209.43,0,0,0,0,1,0,0,-33.79,-101.82,33.88,101.8,0,0,0,0
25416,25537,0.001477,0.007646,0.00353,213.07,0,0,0,0,1,0,0,-33.83,9.51,33.84,-9.79,0,0,0,0
25538,25416,0.001883,0.009314,0.00395,188.75,0,0,0,0,1,0,0,-14.9,-43.68,14.94,43.45,0,0,0,0
25417,25482,0.001278,0.00849,0.00707,234.79,0,0,0,0,1,0,0,-68.86,-22.89,68.92,22.58,0,0,0,0
25419,25420,0.000214,0.001039,0,0,0,0,0,0,1,0,0,38.87,20.26,-38.86,-20.24,0,0,0,0
25560,25419,0.001033,0.006085,0.00145,223.9,0,0,0,0,1,0,0,44.88,16.62,-44.86,-16.64,0,0,0,0
25419,25566,0.000752,0.004981,0.00555,262.11,0,0,0,0,1,0,0,-145.24,-21.61,145.4,22.06,0,0,0,0
25419,25578,0.002048,0.010452,0.01205,265.34,0,0,0,0,1,0,0,151.23,17.99,-150.78,-16.91,0,0,0,0
25875,25421,0.000808,0.003863,0.0015,220.63,0,0,0,0,1,0,0,27.18,15.07,-27.17,-15.19,0,0,0,0
25421,26081,0.001124,0.005412,0.00274,180.79,0,0,0,0,1,0,0,-10.84,9.86,10.84,-10.13,0,0,0,0
25423,25424,0.000202,0.001189,0,0,0,0,0,0,1,0,0,55.97,9.18,-55.96,-9.14,0,0,0,0
25423,25482,0.000561,0.00302,0.00083,211.47,0,0,0,0,1,0,0,22.44,15.74,-22.44,-15.8,0,0,0,0
25426,25425,0.000332,0.023444,0,558.65,0,0,1,0,1,0,0,-309.12,5.46,309.43,15.93,0,0,0,0
25425,25427,0.000236,0.00101,0,0,0,0,0,0,1,0,0,-309.43,-15.93,309.64,16.85,0,0,0,0
25425,25428,0.000207,0.001102,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25426,25452,0.002326,0.010823,0.00345,231.13,0,0,0,0,1,0,0,64.86,-9.71,-64.76,9.8,0,0,0,0
25426,25453,0.001175,0.006177,0.01225,241.33,0,0,0,0,1,0,0,87.3,-11,-87.22,10.18,0,0,0,0
25426,25499,0.000397,0.002581,0.00432,209.37,0,0,0,0,1,0,0,32.84,-32.24,-32.84,31.84,0,0,0,0
25546,25426,0.000801,0.004348,0.00167,218.38,0,0,0,0,1,0,0,-46.77,-36.41,46.79,36.38,0,0,0,0
25427,25674,0.000396,0.005383,0.13732,1217.63,0,0,0,0,1,0,0,205.22,24.89,-205.06,-37.12,0,0,0,0
25999,25427,0.00023,0.002854,0.09287,1184.13,0,0,0,0,1,0,0,-191.57,-185.83,191.72,178,0,0,0,0
25427,26126,0.000547,0.005213,0.10553,1352.66,0,0,0,0,1,0,0,-416.98,-137.65,417.98,135.89,0,0,0,0
26237,25427,0.000309,0.003912,0.0723,1265.36,0,0,0,0,1,0,0,289.86,77.77,-289.6,-82.08,0,0,0,0
25429,25430,0.000289,0.001148,0,0,0,0,0,0,1,0,0,43.75,9.46,-43.75,-9.44,0,0,0,0
25429,25465,0.00159,0.00735,0.00479,247.36,0,0,0,0,1,0,0,-106.61,10.67,106.78,-10.35,0,0,0,0
25431,25432,0.000239,0.001054,0,0,0,0,0,0,1,0,0,43.75,18.06,-43.75,-18.03,0,0,0,0
25431,25516,0.000917,0.006361,0.00794,218.21,0,0,0,0,1,0,0,43.71,-37.14,-43.68,36.5,0,0,0,0
25433,25434,0.000224,0.001093,0,0,0,0,0,0,1,0,0,33.92,1.98,-33.91,-1.96,0,0,0,0
25433,25588,0.000819,0.005474,0.00196,204.75,0,0,0,0,1,0,0,20.79,-20.61,-20.78,20.45,0,0,0,0
26000,25433,0.001468,0.007243,0.00164,228.17,0,0,0,0,1,0,0,54.75,-18.57,-54.7,18.63,0,0,0,0
25436,25937,0.002091,0.011654,0.00569,204.28,0,0,0,0,1,0,0,-25.23,-5.21,25.24,4.68,0,0,0,0
26033,25436,0.001018,0.005073,0.00345,197.61,0,0,0,0,1,0,0,17.51,4.13,-17.51,-4.48,0,0,0,0
25438,25437,0.000413,0.03235,0,469.22,0,0,1,0,1,0,0,-181.08,21.99,181.21,-11.75,0,0,0,0
25437,25439,0.000261,0.00101,0,0,0,0,0,0,1,0,0,139.45,34.62,-139.4,-34.42,0,0,0,0
25437,25440,0.00029,0.001027,0,0,0,0,0,0,1,0,0,-320.66,-22.86,320.95,23.88,0,0,0,0
25437,25441,0.000263,0.001028,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25438,25447,0.001026,0.006218,0.00251,230.5,0,0,0,0,1,0,0,68.14,49.39,-68.07,-49.23,0,0,0,0
25438,25477,0.00117,0.007118,0.02261,247.51,0,0,0,0,1,0,0,53.98,-64,-53.9,62.08,0,0,0,0
25575,25440,0.000145,0.001973,0.06483,1107.74,0,0,0,0,1,0,0,-56.26,-142.2,56.3,135.88,0,0,0,0
25440,26126,0.00062,0.00763,0.18315,1339.37,0,0,0,0,1,0,0,-377.24,-159.76,378.22,152.41,0,0,0,0
25497,25442,0.001368,0.008253,0.00182,236.39,0,0,0,0,1,0,0,-72.63,-6.53,72.7,6.77,0,0,0,0
25550,25442,0.002122,0.011073,0.00809,254.34,0,0,0,0,1,0,0,113.6,11.74,-113.34,-11.2,0,0,0,0
25574,25443,0.001549,0.008398,0.00403,162.15,0,0,0,0,1,0,0,-0.44,-18.03,0.45,17.63,0,0,0,0
25443,26238,0.001252,0.007289,0.00233,220.55,0,0,0,0,1,0,0,-47.14,16.45,47.16,-16.52,0,0,0,0
25444,25916,0.000732,0.003682,0.00206,231.69,0,0,0,0,1,0,0,-68.63,-105.24,68.74,105.57,0,0,0,0
25445,25446,0.000282,0.001169,0,0,0,0,0,0,1,0,0,-39.12,-8.83,39.12,8.85,0,0,0,0
25448,25449,0.000239,0.00116,0,0,0,0,0,0,1,0,0,-53.27,-8.64,53.27,8.68,0,0,0,0
25448,25450,0.000236,0.001035,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25459,25449,0.000558,0.003474,0.00145,267.02,0,0,0,0,1,0,0,148.12,-6.69,-148,7.27,0,0,0,0
25451,26127,0.001747,0.008791,0.00369,255.84,0,0,0,0,1,0,0,-118.81,-13.38,119.04,14.16,0,0,0,0
25452,25488,0.000998,0.003887,0.00143,186.03,0,0,0,0,1,0,0,10.9,-10.67,-10.89,10.53,0,0,0,0
25569,25453,0.000637,0.00474,0.00271,203.29,0,0,0,0,1,0,0,-20.73,22.68,20.74,-22.92,0,0,0,0
25454,25455,0.000233,0.001052,0,0,0,0,0,0,1,0,0,83.42,17.03,-83.41,-16.96,0,0,0,0
25454,25501,0.000943,0.006417,0.00268,249.27,0,0,0,0,1,0,0,-108.43,-32.59,108.54,33.1,0,0,0,0
25454,25520,0.00042,0.00312,0.00332,188.51,0,0,0,0,1,0,0,-11.45,-9.91,11.46,9.57,0,0,0,0
25456,25556,0.001126,0.005631,0.00348,183.68,0,0,0,0,1,0,0,6.35,-25.86,-6.35,25.53,0,0,0,0
25456,25593,0.001793,0.0087,0.04422,222.62,0,0,0,0,1,0,0,-47.36,16.02,47.4,-20.39,0,0,0,0
25542,25457,0.001245,0.006723,0.0135,235.17,0,0,0,0,1,0,0,-74.13,-47.23,74.22,46.3,0,0,0,0
25458,25461,0.000404,0.026815,0,535.76,0,0,1,0,1,0,0,238.61,7.7,-238.38,6.93,0,0,0,0
25458,25462,0.000228,0.001085,0,0,0,0,0,0,1,0,0,62.9,12.97,-62.89,-12.92,0,0,0,0
25458,25463,0.000242,0.00117,0,0,0,0,0,0,1,0,0,-301.5,-20.67,301.71,21.69,0,0,0,0
25458,25464,0.000206,0.00115,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25459,25461,-3.9e-05,-0.002602,0,510.76,0,0,1,0,1,0,0,-238.41,5.51,238.38,-6.93,0,0,0,0
25460,25461,0.001547,0.102669,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25463,26126,0.000739,0.008249,0.15432,1262.95,0,0,0,0,1,0,0,-279.31,-143.01,279.99,134.24,0,0,0,0
25465,25466,0.00026,0.001076,0,0,0,0,0,0,1,0,0,36.83,1.33,-36.83,-1.32,0,0,0,0
25465,25937,0.00284,0.011044,0.02611,271.81,0,0,0,0,1,0,0,-175.23,2.54,176.07,-2.01,0,0,0,0
25467,25468,0.00028,0.001088,0,0,0,0,0,0,1,0,0,64.83,21.38,-64.82,-21.33,0,0,0,0
25608,25467,0.001042,0.005207,0.00458,237.56,0,0,0,0,1,0,0,-76.81,0.58,76.87,-0.76,0,0,0,0
26000,25467,0.000204,0.001492,0.00223,295.94,0,0,0,0,1,0,0,141.74,20.68,-141.7,-20.62,0,0,0,0
25469,25486,0.00164,0.00909,0.01076,271.72,0,0,0,0,1,0,0,-26.85,-11.39,26.86,10.34,0,0,0,0
25469,25486,0.00164,0.00909,0.01076,271.72,0,0,0,0,1,0,0,-26.85,-11.39,26.86,10.34,0,0,0,0
25471,25472,0.000294,0.00114,0,0,0,0,0,0,1,0,0,66.09,29.53,-66.07,-29.47,0,0,0,0
25471,25499,0.002523,0.010684,0.01199,248.65,0,0,0,0,1,0,0,106.63,62.15,-106.27,-61.89,0,0,0,0
25541,25471,0.000729,0.004852,0.00252,224.45,0,0,0,0,1,0,0,53.47,71.38,-53.41,-71.29,0,0,0,0
25471,26045,0.001652,0.009493,0.01407,258.1,0,0,0,0,1,0,0,-119.31,-20.39,119.53,20.18,0,0,0,0
25474,25473,0.000294,0.01909,0,629.99,0,0,1.1,0,1,0,0,-246.22,-325.3,246.78,361.38,0,0,0,0
25474,25473,0.000294,0.01909,0,629.99,0,0,1.04375,0,1,0,0,-255.46,-80.88,255.67,94.89,0,0,0,0
25474,25473,0.000294,0.01909,0,629.99,0,0,1.04375,0,1,0,0,-255.46,-80.88,255.67,94.89,0,0,0,0
25473,25475,0.000274,0.001183,0,0,0,0,0,0,1,0,0,-758.12,-551.17,760.5,561.43,0,0,0,0
25474,25477,0.000459,0.003488,0.00185,284.24,0,0,0,0,1,0,0,100.08,77.73,-100.02,-77.4,0,0,0,0
25474,25477,0.000459,0.003488,0.00185,284.24,0,0,0,0,1,0,0,100.08,77.73,-100.02,-77.4,0,0,0,0
25474,25477,0.000459,0.003488,0.00185,284.24,0,0,0,0,1,0,0,100.08,77.73,-100.02,-77.4,0,0,0,0
25474,25551,0.00183,0.008801,0.00353,226.73,0,0,0,0,1,0,0,60.39,39.55,-60.3,-39.49,0,0,0,0
25587,25474,0.001315,0.008085,0.00453,286.98,0,0,0,0,1,0,0,-125.64,-54.03,125.88,54.99,0,0,0,0
25474,25598,0.000649,0.003437,0.00284,273.67,0,0,0,0,1,0,0,82.51,64.33,-82.44,-64.27,0,0,0,0
25474,25598,0.000649,0.003437,0.00284,273.67,0,0,0,0,1,0,0,82.51,64.33,-82.44,-64.27,0,0,0,0
25575,25475,0.0002,0.002719,0.04011,1109.76,0,0,0,0,1,0,0,148.04,140.3,-147.96,-143.35,0,0,0,0
25475,25999,0.000126,0.001664,0.03866,1358.52,0,0,0,0,1,0,0,-413.08,-340.29,413.43,340.89,0,0,0,0
25476,25477,0.000259,0.001014,0,0,0,0,0,0,1,0,0,-59.64,-13.52,59.65,13.56,0,0,0,0
25477,25548,0.000247,0.001322,0.00348,280,0,0,0,0,1,0,0,86.45,44.48,-86.43,-44.73,0,0,0,0
25477,25548,0.000247,0.001322,0.00348,280,0,0,0,0,1,0,0,86.45,44.48,-86.43,-44.73,0,0,0,0
25477,25548,0.000247,0.001322,0.00348,280,0,0,0,0,1,0,0,86.45,44.48,-86.43,-44.73,0,0,0,0
25551,25477,0.000897,0.004756,0.00319,210.78,0,0,0,0,1,0,0,-34.92,-23.36,34.94,23.1,0,0,0,0
25478,25479,0.000224,0.001185,0,0,0,0,0,0,1,0,0,41.1,6.87,-41.09,-6.85,0,0,0,0
25478,26127,0.001511,0.006317,0.00292,250.1,0,0,0,0,1,0,0,-114.19,-28.97,114.39,29.48,0,0,0,0
25480,25562,0.002062,0.012987,0.00436,216.41,0,0,0,0,1,0,0,37.33,47.51,-37.26,-47.52,0,0,0,0
25633,25480,0.000907,0.005386,0.00398,234.64,0,0,0,0,1,0,0,71.57,52.77,-71.5,-52.79,0,0,0,0
25482,25481,0.000356,0.021404,0,565.33,0,0,1.0375,0,1,0,0,-326.73,-100.23,327.16,125.82,0,0,0,0
25481,25483,0.000237,0.001171,0,0,0,0,0,0,1,0,0,-327.16,-125.82,327.44,127.22,0,0,0,0
25489,25483,0.000294,0.003591,0.06658,1050.19,0,0,0,0,1,0,0,60.7,143.63,-60.63,-149.66,0,0,0,0
25484,25485,0.000212,0.001135,0,0,0,0,0,0,1,0,0,-51.53,-14.55,51.53,14.58,0,0,0,0
25485,25491,0.002003,0.009867,0.01136,244.97,0,0,0,0,1,0,0,-100.14,-17.4,100.34,17.19,0,0,0,0
25485,25683,0.001289,0.007553,0.00836,220.41,0,0,0,0,1,0,0,48.61,2.82,-48.58,-3.51,0,0,0,0
25486,25487,0.000219,0.001137,0,0,0,0,0,0,1,0,0,51.53,7.13,-51.53,-7.1,0,0,0,0
25486,25989,0.001359,0.009602,0.01179,286.95,0,0,0,0,1,0,0,-58.23,-16.1,58.28,15.19,0,0,0,0
25486,25989,0.001359,0.009602,0.01179,286.95,0,0,0,0,1,0,0,-58.23,-16.1,58.28,15.19,0,0,0,0
25486,25989,0.001359,0.009602,0.01179,286.95,0,0,0,0,1,0,0,-58.23,-16.1,58.28,15.19,0,0,0,0
25542,25488,0.00065,0.003646,0.00107,209.35,0,0,0,0,1,0,0,30.16,34.47,-30.14,-34.51,0,0,0,0
25488,25660,0.000808,0.004793,0.01063,200.62,0,0,0,0,1,0,0,-20.05,16.11,20.05,-17.19,0,0,0,0
25490,25489,0.000372,0.024377,0,623.91,0,0,1.01875,0,1,0,0,-266.95,31.9,267.2,-15.16,0,0,0,0
25490,25489,0.000372,0.024377,0,623.91,0,0,1.1,0,1,0,0,-251.73,-265.75,252.28,301.93,0,0,0,0
25490,25489,0.000372,0.024377,0,623.91,0,0,1.1,0,1,0,0,-251.73,-265.75,252.28,301.93,0,0,0,0
25489,26126,0.000216,0.00265,0.04475,1419.32,0,0,0,0,1,0,0,-572.76,-513.71,573.98,523.95,0,0,0,0
25541,25490,0.001494,0.00794,0.00263,245.21,0,0,0,0,1,0,0,-97.44,-86.73,97.67,87.7,0,0,0,0
25491,25494,0.000465,0.015086,0,101.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25549,25491,0.000544,0.003553,0.00614,232.41,0,0,0,0,1,0,0,89.66,34.31,-89.61,-34.64,0,0,0,0
25491,25853,0.000277,0.001718,0.00118,199.01,0,0,0,0,1,0,0,-7.09,-0.69,7.09,0.57,0,0,0,0
26192,25491,0.000333,0.001923,0.00077,227.3,0,0,0,0,1,0,0,52.09,-9.99,-52.08,9.96,0,0,0,0
25492,25494,0.009981,0.323978,0,50.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25493,25494,0.009981,0.323978,0,50.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25495,25496,0.000288,0.001096,0,0,0,0,0,0,1,0,0,48.44,6.38,-48.43,-6.36,0,0,0,0
25567,25495,0.00187,0.010211,0.00394,241.15,0,0,0,0,1,0,0,-38.16,-17.66,38.2,17.42,0,0,0,0
25495,25928,0.0013,0.006953,0.00895,234.44,0,0,0,0,1,0,0,-44.37,-0.18,44.39,-0.63,0,0,0,0
25495,25989,0.002222,0.011976,0.01197,229.55,0,0,0,0,1,0,0,-42.27,-23.63,42.32,22.64,0,0,0,0
25497,25593,0.001025,0.00649,0.01049,202.86,0,0,0,0,1,0,0,19.39,-5.95,-19.38,4.89,0,0,0,0
25556,25498,0.000881,0.00518,0.00193,228.51,0,0,0,0,1,0,0,-63.14,9.6,63.17,-9.59,0,0,0,0
25985,25498,0.001385,0.006722,0.00727,240.72,0,0,0,0,1,0,0,88.94,-5.5,-88.84,5.25,0,0,0,0
25499,25660,0.001462,0.007524,0.00948,236.53,0,0,0,0,1,0,0,76.77,4.49,-76.69,-5.06,0,0,0,0
25501,25502,0.000237,0.001191,0,0,0,0,0,0,1,0,0,62.34,15.48,-62.34,-15.43,0,0,0,0
25503,25504,0.000241,0.001078,0,0,0,0,0,0,1,0,0,23.39,8.77,-23.39,-8.76,0,0,0,0
25503,25580,0.000839,0.00524,0.00948,226.67,0,0,0,0,1,0,0,-61.31,23.42,61.34,-24.19,0,0,0,0
25503,25634,0.001233,0.009279,0.01564,201.51,0,0,0,0,1,0,0,27.4,-86.54,-27.3,85.61,0,0,0,0
25643,25503,0.001171,0.006589,0.00415,190.66,0,0,0,0,1,0,0,-10.49,-54.58,10.52,54.35,0,0,0,0
25505,25506,0.000237,0.00101,0,0,0,0,0,0,1,0,0,36.86,13.38,-36.86,-13.36,0,0,0,0
25579,25505,0.001537,0.0068,0.00855,248.51,0,0,0,0,1,0,0,124.64,7.15,-124.41,-7.04,0,0,0,0
25505,25581,0.001253,0.006689,0.00559,233.23,0,0,0,0,1,0,0,87.55,-6.34,-87.46,6.25,0,0,0,0
25507,25608,0.001265,0.009004,0.00405,223.91,0,0,0,0,1,0,0,-49.49,5.01,49.52,-5.22,0,0,0,0
25626,25507,0.000722,0.004327,0.00144,170,0,0,0,0,1,0,0,1.92,22.78,-1.91,-22.91,0,0,0,0
25591,25508,0.004588,0.026268,0.01973,255.06,0,0,0,0,1,0,0,-114.27,29.18,114.89,-27.65,0,0,0,0
25508,25631,0.009501,0.047234,0.01628,228.9,0,0,0,0,1,0,0,57.22,-4.68,-56.92,4.53,0,0,0,0
25640,25508,0.002223,0.013964,0.01433,286.68,0,0,0,0,1,0,0,97.3,-7.52,-97.1,7.34,0,0,0,0
25640,25508,0.002223,0.013964,0.01433,286.68,0,0,0,0,1,0,0,97.3,-7.52,-97.1,7.34,0,0,0,0
25640,25508,0.002223,0.013964,0.01433,286.68,0,0,0,0,1,0,0,97.3,-7.52,-97.1,7.34,0,0,0,0
25508,25642,0.003602,0.020697,0.01378,248.12,0,0,0,0,1,0,0,91.85,-4.37,-91.55,4.66,0,0,0,0
25509,25536,0.003259,0.014185,0.03554,241.72,0,0,0,0,1,0,0,108.22,-3.71,-107.86,1.59,0,0,0,0
25579,25509,0.00092,0.006284,0.00357,280.69,0,0,0,0,1,0,0,101.39,4.08,-101.3,-3.84,0,0,0,0
25579,25509,0.00092,0.006284,0.00357,280.69,0,0,0,0,1,0,0,101.39,4.08,-101.3,-3.84,0,0,0,0
25579,25509,0.00092,0.006284,0.00357,280.69,0,0,0,0,1,0,0,101.39,4.08,-101.3,-3.84,0,0,0,0
25605,25509,0.000948,0.006016,0.00383,258.37,0,0,0,0,1,0,0,-126.04,7.08,126.18,-6.56,0,0,0,0
25510,25536,0.001722,0.008241,0.02067,216.86,0,0,0,0,1,0,0,36.67,46.31,-36.61,-48.19,0,0,0,0
25510,25563,0.000572,0.00304,0.00177,199.04,0,0,0,0,1,0,0,1.86,-62.46,-1.84,62.38,0,0,0,0
25510,25838,0.002861,0.018327,0.01129,232.17,0,0,0,0,1,0,0,-84.63,5.84,84.83,-5.76,0,0,0,0
25511,25517,0.002475,0.01315,0.01705,170.84,0,0,0,0,1,0,0,-3.88,-2.87,3.88,1.1,0,0,0,0
25511,25538,0.001852,0.010625,0.00952,199.76,0,0,0,0,1,0,0,15.17,-35.64,-15.14,34.8,0,0,0,0
25620,25511,0.001475,0.0073,0.00257,221.79,0,0,0,0,1,0,0,45.36,-35.43,-45.31,35.4,0,0,0,0
25512,25513,0.000236,0.001046,0,0,0,0,0,0,1,0,0,34.03,5.26,-34.03,-5.25,0,0,0,0
25512,25516,0.002605,0.01216,0.00624,190.03,0,0,0,0,1,0,0,11.19,61.11,-11.1,-61.33,0,0,0,0
25512,25633,0.000932,0.004865,0.00176,220.69,0,0,0,0,1,0,0,-45.23,-66.37,45.28,66.48,0,0,0,0
25514,25515,0.004086,0.019503,0.00629,228.38,0,0,0,0,1,0,0,-52.34,-7.64,52.45,7.51,0,0,0,0
25514,25727,0.016346,0.082799,0.0293,199.46,0,0,0,0,1,0,0,-31.33,-2.32,31.49,0.06,0,0,0,0
25515,25518,0.004452,0.022528,0.09062,293.79,0,0,0,0,1,0,0,123.1,-11.7,-122.45,5.6,0,0,0,0
25515,25518,0.004452,0.022528,0.09062,293.79,0,0,0,0,1,0,0,123.1,-11.7,-122.45,5.6,0,0,0,0
25515,25518,0.004452,0.022528,0.09062,293.79,0,0,0,0,1,0,0,123.1,-11.7,-122.45,5.6,0,0,0,0
25515,25991,0.00303,0.016937,0.00871,269.95,0,0,0,0,1,0,0,-145.12,-6.96,145.74,9.48,0,0,0,0
25516,25569,0.001763,0.00771,0.00584,227.88,0,0,0,0,1,0,0,-56.64,-0.21,56.69,-0.17,0,0,0,0
25516,25612,0.0026,0.012692,0.00338,201,0,0,0,0,1,0,0,-26.68,22.02,26.71,-22.23,0,0,0,0
25516,25665,0.001079,0.006299,0.04133,238.25,0,0,0,0,1,0,0,82.82,-6.22,-82.75,2.31,0,0,0,0
25518,25519,0.000219,0.001052,0,0,0,0,0,0,1,0,0,24.83,3.79,-24.83,-3.78,0,0,0,0
25518,25620,0.005432,0.033404,0.02259,249.94,0,0,0,0,1,0,0,105.81,-20.95,-105.2,22.36,0,0,0,0
25640,25518,0.002447,0.017045,0.00754,248.07,0,0,0,0,1,0,0,-97.54,0.97,97.77,-0.17,0,0,0,0
25521,25536,0.001965,0.007093,0.01422,232.75,0,0,0,0,1,0,0,-80.12,18.03,80.25,-19.04,0,0,0,0
25552,25521,0.000761,0.004957,0.00347,207.5,0,0,0,0,1,0,0,-35.71,31.56,35.72,-31.81,0,0,0,0
25522,25523,0.000249,0.001123,0,0,0,0,0,0,1,0,0,-44.4,-6.57,44.4,6.6,0,0,0,0
25523,25545,0.000796,0.005435,0.00524,189.19,0,0,0,0,1,0,0,11.97,17.1,-11.96,-17.62,0,0,0,0
25523,25685,0.001266,0.006631,0.00165,225.9,0,0,0,0,1,0,0,-56.37,-23.7,56.41,23.77,0,0,0,0
25524,25591,0.001886,0.010663,0.00296,244.8,0,0,0,0,1,0,0,-89.35,46.78,89.54,-46.03,0,0,0,0
25690,25524,0.000848,0.006344,0.00233,214.49,0,0,0,0,1,0,0,-33.19,57.81,33.23,-57.79,0,0,0,0
25525,25526,0.00029,0.001057,0,0,0,0,0,0,1,0,0,40.98,12.54,-40.97,-12.52,0,0,0,0
25525,25527,0.000206,0.001026,0,0,0,0,0,0,1,0,0,-40.98,-12.54,40.98,12.56,0,0,0,0
25527,25547,0.000518,0.003034,0.0062,223.23,0,0,0,0,1,0,0,48.66,-15.53,-48.65,14.96,0,0,0,0
25564,25527,0.001781,0.009616,0.01115,212.09,0,0,0,0,1,0,0,-33.06,-1.8,33.08,0.74,0,0,0,0
25528,25529,0.000223,0.00112,0,0,0,0,0,0,1,0,0,33.06,17.44,-33.06,-17.43,0,0,0,0
25875,25528,0.002045,0.009155,0.00547,217.65,0,0,0,0,1,0,0,-13.46,21.18,13.47,-21.7,0,0,0,0
25528,25989,0.000608,0.003514,0.00238,399.96,0,0,0,0,1,0,0,-178.22,-21.95,178.41,22.78,0,0,0,0
25530,26041,0.000326,0.002106,0.00141,269.37,0,0,0,0,1,0,0,-78.16,-13.38,78.18,13.36,0,0,0,0
25530,26041,0.000326,0.002106,0.00141,269.37,0,0,0,0,1,0,0,-78.16,-13.38,78.18,13.36,0,0,0,0
25531,25602,0.005831,0.0301,0.0579,236.82,0,0,0,0,1,0,0,-68.15,37.3,68.51,-41.31,0,0,0,0
25531,25640,0.00206,0.013997,0.00823,230.32,0,0,0,0,1,0,0,53.76,-39.12,-53.68,38.88,0,0,0,0
25532,25533,0.000235,0.001199,0,0,0,0,0,0,1,0,0,-45.04,-1.18,45.04,1.2,0,0,0,0
25533,25563,0.001241,0.007203,0.00908,202.56,0,0,0,0,1,0,0,15.03,0.63,-15.03,-1.57,0,0,0,0
25576,25533,0.001162,0.005296,0.00173,226.86,0,0,0,0,1,0,0,57.12,22.87,-57.08,-22.86,0,0,0,0
25534,25535,0.00021,0.001023,0,0,0,0,0,0,1,0,0,-45.04,-13.77,45.04,13.79,0,0,0,0
25535,25576,0.001287,0.009351,0.00504,209.37,0,0,0,0,1,0,0,-31.86,12.01,31.87,-12.44,0,0,0,0
25535,25598,0.00043,0.003194,0.00355,194.01,0,0,0,0,1,0,0,-13.19,-25.8,13.19,25.45,0,0,0,0
25536,25688,0.001448,0.008985,0.00364,179.39,0,0,0,0,1,0,0,13.38,60.32,-13.32,-60.37,0,0,0,0
25538,25539,0.000294,0.00104,0,0,0,0,0,0,1,0,0,30.04,8.88,-30.04,-8.87,0,0,0,0
25540,25541,0.000215,0.00112,0,0,0,0,0,0,1,0,0,-43.97,-15.33,43.97,15.35,0,0,0,0
25542,25543,0.00026,0.0011,0,0,0,0,0,0,1,0,0,43.97,12.76,-43.97,-12.74,0,0,0,0
25606,25544,0.001486,0.00779,0.00477,237.53,0,0,0,0,1,0,0,-86.6,7.1,86.71,-7.03,0,0,0,0
25858,25544,0.001588,0.005752,0.00245,266.05,0,0,0,0,1,0,0,154.91,13.33,-154.54,-12.25,0,0,0,0
25636,25545,0.001164,0.007638,0.00275,224.65,0,0,0,0,1,0,0,23.45,-5.19,-23.45,4.95,0,0,0,0
25547,25546,0.000987,0.006259,0.00569,197.15,0,0,0,0,1,0,0,13.26,-25.57,-13.25,25.02,0,0,0,0
25548,25656,0.000428,0.002708,0.00103,275.45,0,0,0,0,1,0,0,105.48,57.94,-105.42,-57.68,0,0,0,0
25548,25656,0.000428,0.002708,0.00103,275.45,0,0,0,0,1,0,0,105.48,57.94,-105.42,-57.68,0,0,0,0
25989,25549,0.0006,0.003308,0.00258,273.5,0,0,0,0,1,0,0,112.69,15.74,-112.62,-15.6,0,0,0,0
25989,25549,0.0006,0.003308,0.00258,273.5,0,0,0,0,1,0,0,112.69,15.74,-112.62,-15.6,0,0,0,0
25549,26081,0.000834,0.004941,0.002,226.02,0,0,0,0,1,0,0,87.24,-10.34,-87.18,10.49,0,0,0,0
25573,25551,0.001116,0.006057,0.00263,207.08,0,0,0,0,1,0,0,-32.41,-52.78,32.45,52.72,0,0,0,0
25552,25553,0.000232,0.001025,0,0,0,0,0,0,1,0,0,62.78,11.12,-62.77,-11.08,0,0,0,0
25552,25555,0.000737,0.003864,0.00183,212.32,0,0,0,0,1,0,0,-27.07,-42.68,27.09,42.59,0,0,0,0
25554,25555,0.000251,0.001177,0,0,0,0,0,0,1,0,0,-78.17,-7.62,78.18,7.69,0,0,0,0
25555,25656,0.000951,0.006041,0.0087,252.96,0,0,0,0,1,0,0,-105.27,-50.28,105.4,50.15,0,0,0,0
25610,25556,0.001467,0.009289,0.00366,208.08,0,0,0,0,1,0,0,-28.14,42.61,28.17,-42.76,0,0,0,0
25558,25557,0.000558,0.033536,0,461.86,0,0,1.03125,0,1,0,0,-189.59,-61.12,189.82,74.59,0,0,0,0
25557,25559,0.000224,0.001061,0,0,0,0,0,0,1,0,0,53.03,13.06,-53.02,-13.03,0,0,0,0
25557,25874,0.000432,0.005025,0.24746,1182.55,0,0,0,0,1,0,0,-182.48,-66.02,182.63,42.06,0,0,0,0
25557,26095,0.000412,0.004699,0.08724,1250.21,0,0,0,0,1,0,0,-232.8,-176.47,233.13,171.15,0,0,0,0
25557,28158,0.000679,0.008567,0.3748,1229.32,0,0,0,0,1,0,0,172.43,154.85,-172.04,-188.11,0,0,0,0
25558,25604,0.000514,0.002768,0.00172,264.8,0,0,0,0,1,0,0,110.64,46.95,-110.57,-46.75,0,0,0,0
25558,28030,0.005367,0.029019,0.03272,220.77,0,0,0,0,1,0,0,41.32,4.32,-41.24,-7.27,0,0,0,0
25560,25875,0.001045,0.006196,0.00302,248.7,0,0,0,0,1,0,0,-97.9,-32.49,98.01,32.8,0,0,0,0
25581,25561,0.000581,0.003564,0.00284,217.91,0,0,0,0,1,0,0,59.13,-16.56,-59.11,16.39,0,0,0,0
25562,25658,0.00236,0.013581,0.00331,196.82,0,0,0,0,1,0,0,-15.81,23.58,15.83,-23.82,0,0,0,0
25562,25665,0.001355,0.008732,0.00435,162.06,0,0,0,0,1,0,0,-3.57,18.46,3.57,-18.89,0,0,0,0
25598,25563,0.000767,0.004143,0.00278,224.42,0,0,0,0,1,0,0,39.83,83.1,-39.77,-83.06,0,0,0,0
25564,25888,0.001426,0.008249,0.00573,202.62,0,0,0,0,1,0,0,-23.12,-19.25,23.14,18.73,0,0,0,0
25565,25570,0.001135,0.006932,0.00892,223.98,0,0,0,0,1,0,0,-53.37,33.95,53.41,-34.61,0,0,0,0
25610,25565,0.000972,0.004081,0.00323,184.32,0,0,0,0,1,0,0,9.96,52.33,-9.93,-52.56,0,0,0,0
25853,25566,0.000325,0.002334,0.00227,237.55,0,0,0,0,1,0,0,102.25,-29.29,-102.21,29.31,0,0,0,0
25566,26081,0.000236,0.001387,0.00397,241.1,0,0,0,0,1,0,0,-81.34,-66.85,81.37,66.58,0,0,0,0
25567,25568,0.000281,0.001082,0,0,0,0,0,0,1,0,0,38.16,17.66,-38.16,-17.64,0,0,0,0
25985,25570,0.001132,0.006602,0.00272,262.44,0,0,0,0,1,0,0,127.82,-0.55,-127.64,1.3,0,0,0,0
25571,25572,0.000273,0.001141,0,0,0,0,0,0,1,0,0,50.19,20.72,-50.18,-20.69,0,0,0,0
25571,25673,0.002105,0.011735,0.01784,179.57,0,0,0,0,1,0,0,-18.3,-29.16,18.33,27.45,0,0,0,0
25571,25931,0.002776,0.017597,0.01494,218.21,0,0,0,0,1,0,0,-31.89,8.44,31.92,-9.78,0,0,0,0
26000,25573,0.001385,0.008389,0.00449,214.62,0,0,0,0,1,0,0,32.38,-26.52,-32.36,26.19,0,0,0,0
25617,25574,0.00268,0.012065,0.00802,269.23,0,0,0,0,1,0,0,-148.88,-11.44,149.45,13.2,0,0,0,0
25574,26238,0.000764,0.003648,0.00186,280.4,0,0,0,0,1,0,0,-94.14,-4.69,94.2,4.81,0,0,0,0
25574,26238,0.000764,0.003648,0.00186,280.4,0,0,0,0,1,0,0,-94.14,-4.69,94.2,4.81,0,0,0,0
25574,26238,0.000764,0.003648,0.00186,280.4,0,0,0,0,1,0,0,-94.14,-4.69,94.2,4.81,0,0,0,0
25576,25575,0.000492,0.036238,0,459.85,0,0,1.04375,0,1,0,0,-165.31,-86.03,165.48,99.01,0,0,0,0
26021,25575,0.000416,0.005532,0.12839,1172.35,0,0,0,0,1,0,0,257.55,87.64,-257.25,-97.1,0,0,0,0
25576,25584,0.001373,0.005494,0.00427,137.17,0,0,0,0,1,0,0,-3.98,60.92,4.03,-61.17,0,0,0,0
25577,25578,0.000256,0.001149,0,0,0,0,0,0,1,0,0,-56.11,-30.86,56.12,30.9,0,0,0,0
25578,25673,0.001873,0.007895,0.03089,238.16,0,0,0,0,1,0,0,94.65,-13.99,-94.49,11.49,0,0,0,0
25590,25579,0.000566,0.003439,0.0009,294.43,0,0,0,0,1,0,0,161.78,11.12,-161.64,-10.35,0,0,0,0
25590,25579,0.000566,0.003439,0.0009,294.43,0,0,0,0,1,0,0,161.78,11.12,-161.64,-10.35,0,0,0,0
25590,25579,0.000566,0.003439,0.0009,294.43,0,0,0,0,1,0,0,161.78,11.12,-161.64,-10.35,0,0,0,0
25605,25580,0.001066,0.006199,0.0027,240.37,0,0,0,0,1,0,0,89.76,-14.23,-89.68,14.44,0,0,0,0
25582,25583,0.000283,0.001078,0,0,0,0,0,0,1,0,0,60.78,43.16,-60.77,-43.11,0,0,0,0
25582,25584,0.000295,0.001078,0,0,0,0,0,0,1,0,0,-60.78,-43.16,60.8,43.22,0,0,0,0
25582,25585,0.00021,0.001108,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25709,25586,0.000519,0.003549,0.00542,220.45,0,0,0,0,1,0,0,-37.19,5.59,37.19,-6.09,0,0,0,0
25931,25586,0.001521,0.007237,0.00238,248.46,0,0,0,0,1,0,0,98.11,23.66,-97.96,-23.18,0,0,0,0
25587,25626,0.002202,0.012065,0.0086,214.81,0,0,0,0,1,0,0,40.13,28.57,-40.08,-29.19,0,0,0,0
25588,25589,0.000236,0.001123,0,0,0,0,0,0,1,0,0,48.69,15.49,-48.69,-15.46,0,0,0,0
25656,25588,0.000813,0.004197,0.00217,218.67,0,0,0,0,1,0,0,49.14,48.14,-49.1,-48.18,0,0,0,0
25590,25875,0.000429,0.002814,0.00159,299.5,0,0,0,0,1,0,0,-157.71,-7.6,157.81,8.1,0,0,0,0
25590,25875,0.000429,0.002814,0.00159,299.5,0,0,0,0,1,0,0,-157.71,-7.6,157.81,8.1,0,0,0,0
25590,25875,0.000429,0.002814,0.00159,299.5,0,0,0,0,1,0,0,-157.71,-7.6,157.81,8.1,0,0,0,0
25590,25875,0.000429,0.002814,0.00159,299.5,0,0,0,0,1,0,0,-157.71,-7.6,157.81,8.1,0,0,0,0
25591,25592,0.000287,0.001152,0,0,0,0,0,0,1,0,0,24.73,16.85,-24.73,-16.84,0,0,0,0
25617,25593,0.001491,0.007839,0.0061,223.78,0,0,0,0,1,0,0,51.11,-11.77,-51.07,11.34,0,0,0,0
25594,25597,0.000129,0.010173,0,680,0,0,1,0,1,0,0,502.92,38.34,-502.61,-13.49,0,0,0,0
25594,25639,0.000623,0.007131,0.42443,1319.11,0,0,0,0,1,0,0,-347.05,-27.17,347.78,-8.9,0,0,0,0
25713,25594,0.000311,0.00383,0.04742,1262.48,0,0,0,0,1,0,0,-246.87,-303.39,247.33,304.22,0,0,0,0
25594,25986,0.000288,0.003591,0.047,1155.18,0,0,0,0,1,0,0,-139.15,-154.45,139.27,151,0,0,0,0
25594,26126,0.000683,0.008867,0.14383,1244,0,0,0,0,1,0,0,-264.05,-160.93,264.66,153.67,0,0,0,0
25595,25597,4.9e-05,0.00383,0,730.24,0,0,1,0,1,0,0,-502.49,-4.14,502.61,13.49,0,0,0,0
25595,25637,0.001673,0.00938,0.0068,254.69,0,0,0,0,1,0,0,115.84,-8.23,-115.62,8.75,0,0,0,0
25715,25595,0.001804,0.010238,0.01121,217.68,0,0,0,0,1,0,0,-45.82,-36.89,45.88,36.08,0,0,0,0
25595,25726,0.001043,0.006463,0.00196,280,0,0,0,0,1,0,0,140.41,-25.04,-140.21,26.11,0,0,0,0
25595,25743,0.002044,0.013362,0.02393,254.76,0,0,0,0,1,0,0,106.82,-13.73,-106.59,12.75,0,0,0,0
25596,25597,0.000927,0.073183,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25599,25600,0.000284,0.001112,0,0,0,0,0,0,1,0,0,-35.41,-18.76,35.41,18.77,0,0,0,0
25600,25602,0.005449,0.034106,0.00798,240.51,0,0,0,0,1,0,0,82.06,11.42,-81.69,-9.93,0,0,0,0
25600,25851,0.00695,0.036348,0.07053,257.05,0,0,0,0,1,0,0,-117.47,-30.2,118.46,28.04,0,0,0,0
25601,25602,0.000219,0.001195,0,0,0,0,0,0,1,0,0,-35.41,-13.19,35.41,13.21,0,0,0,0
25602,25710,0.003765,0.024465,0.02566,207.14,0,0,0,0,1,0,0,-22.23,38.04,22.3,-40.09,0,0,0,0
25603,25604,0.00024,0.001078,0,0,0,0,0,0,1,0,0,-36.28,-9.32,36.28,9.34,0,0,0,0
25604,25622,0.001798,0.010245,0.00272,210.95,0,0,0,0,1,0,0,28.6,5.84,-28.59,-6.04,0,0,0,0
28000,25604,0.000284,0.001746,0.00589,240.44,0,0,0,0,1,0,0,-45.68,-32.13,45.69,31.57,0,0,0,0
25606,25621,0.005354,0.026605,0.02051,226.78,0,0,0,0,1,0,0,69.92,-10.31,-69.66,9.46,0,0,0,0
25683,25606,0.001238,0.005991,0.00164,179.44,0,0,0,0,1,0,0,11.88,0.3,-11.88,-0.47,0,0,0,0
25634,25607,0.000986,0.006378,0.00333,204.59,0,0,0,0,1,0,0,-18.67,113.78,18.79,-113.33,0,0,0,0
25651,25607,0.000889,0.004657,0.00591,231.83,0,0,0,0,1,0,0,-71.68,-62.3,71.76,62.08,0,0,0,0
25607,28024,0.003717,0.020747,0.02216,258.06,0,0,0,0,1,0,0,-118.9,49.47,119.49,-48.47,0,0,0,0
25609,26172,0.003158,0.015689,0.00752,285.3,0,0,0,0,1,0,0,-129.26,8.77,129.77,-7.04,0,0,0,0
25609,28042,0.001094,0.006989,0.0026,242.04,0,0,0,0,1,0,0,94.83,-17.37,-94.73,17.72,0,0,0,0
25610,25611,0.000256,0.001048,0,0,0,0,0,0,1,0,0,29.47,7.89,-29.47,-7.88,0,0,0,0
25663,25610,0.00072,0.00366,0.00707,186.56,0,0,0,0,1,0,0,11.37,102.46,-11.29,-102.84,0,0,0,0
25612,25613,0.000226,0.001107,0,0,0,0,0,0,1,0,0,68.65,21.49,-68.64,-21.44,0,0,0,0
25612,26000,0.001632,0.009772,0.00526,242.95,0,0,0,0,1,0,0,-95.37,0.74,95.51,-0.44,0,0,0,0
25614,25615,0.00025,0.001171,0,0,0,0,0,0,1,0,0,-67.14,-36.3,67.16,36.36,0,0,0,0
25614,25616,0.000291,0.001061,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25709,25615,0.001324,0.006587,0.00649,236.16,0,0,0,0,1,0,0,70.71,-5.87,-70.65,5.54,0,0,0,0
28004,25615,0.000973,0.005555,0.00263,187.44,0,0,0,0,1,0,0,-3.47,41.73,3.49,-41.9,0,0,0,0
25617,25618,0.000238,0.001088,0,0,0,0,0,0,1,0,0,97.76,23.21,-97.74,-23.1,0,0,0,0
25619,25664,0.003167,0.017742,0.04214,228.35,0,0,0,0,1,0,0,-53.1,12.12,53.19,-15.9,0,0,0,0
25695,25619,0.001713,0.008052,0.00301,206.48,0,0,0,0,1,0,0,-20.57,27.24,20.59,-27.45,0,0,0,0
25621,25652,0.00225,0.006999,0.00581,206.52,0,0,0,0,1,0,0,40.83,-10.79,-40.79,10.31,0,0,0,0
25622,25623,0.000269,0.001031,0,0,0,0,0,0,1,0,0,28.83,3.48,-28.83,-3.47,0,0,0,0
28000,25622,0.000751,0.004178,0.00921,231.05,0,0,0,0,1,0,0,50.86,0.9,-50.84,-1.76,0,0,0,0
25622,28008,0.000818,0.00503,0.00186,197.79,0,0,0,0,1,0,0,12.79,-1.89,-12.79,1.7,0,0,0,0
25622,28063,0.001905,0.011141,0.01238,217.29,0,0,0,0,1,0,0,37.81,6.21,-37.78,-7.35,0,0,0,0
25624,25696,0.00272,0.013644,0.01088,210.38,0,0,0,0,1,0,0,34.17,-27.31,-34.12,26.41,0,0,0,0
25624,25985,0.001799,0.013449,0.00492,237.23,0,0,0,0,1,0,0,-77.78,16.97,77.89,-16.66,0,0,0,0
25625,25626,0.000214,0.001144,0,0,0,0,0,0,1,0,0,-38.16,-6.4,38.16,6.42,0,0,0,0
25625,25627,0.000262,0.001107,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25628,25695,0.003492,0.018256,0.01783,169.48,0,0,0,0,1,0,0,10.16,30.93,-10.12,-32.57,0,0,0,0
25628,26076,0.002081,0.012061,0.00499,217.86,0,0,0,0,1,0,0,-48.32,-50.03,48.41,50.06,0,0,0,0
25629,25630,0.000276,0.001073,0,0,0,0,0,0,1,0,0,47.47,21.39,-47.46,-21.36,0,0,0,0
25629,25631,0.000267,0.001198,0,0,0,0,0,0,1,0,0,-47.47,-21.39,47.48,21.42,0,0,0,0
25715,25631,0.002336,0.010711,0.00448,192.23,0,0,0,0,1,0,0,-9.43,25.57,9.44,-25.95,0,0,0,0
25633,25632,0.000889,0.026981,0,543.1,0,0,1.1,0,1,0,0,-281.17,-252.47,282.61,296.05,0,0,0,0
25632,25930,0.000436,0.005457,0.11562,1146.87,0,0,0,0,1,0,0,106.2,-67.82,-106.14,56.59,0,0,0,0
25632,26126,0.00061,0.006877,0.16653,1344.33,0,0,0,0,1,0,0,-388.81,-228.24,389.98,223.89,0,0,0,0
25633,25663,0.000755,0.005666,0.0139,243.49,0,0,0,0,1,0,0,92.17,111.94,-92.02,-112.29,0,0,0,0
25635,25636,0.000211,0.001128,0,0,0,0,0,0,1,0,0,-45.97,-12.03,45.97,12.05,0,0,0,0
25636,28024,0.001827,0.012942,0.00452,280.21,0,0,0,0,1,0,0,-69.43,-6.86,69.51,7,0,0,0,0
25637,25638,0.000282,0.001183,0,0,0,0,0,0,1,0,0,33.08,11.19,-33.08,-11.18,0,0,0,0
25637,25694,0.000751,0.004487,0.01059,239.27,0,0,0,0,1,0,0,82.54,-19.95,-82.49,19.17,0,0,0,0
25640,25639,0.000723,0.039687,0,442.6,0,0,1,0,1,0,0,-140.69,-17.28,140.83,25.04,0,0,0,0
25639,25641,0.000236,0.001032,0,0,0,0,0,0,1,0,0,67.45,24.94,-67.44,-24.89,0,0,0,0
25990,25639,0.001215,0.012933,0.24775,1284.21,0,0,0,0,1,0,0,320.03,5.75,-318.85,-19.27,0,0,0,0
25639,26228,0.001014,0.010589,0.27521,1221.86,0,0,0,0,1,0,0,-237.2,-21.81,237.74,-1.41,0,0,0,0
25768,25642,0.002592,0.014555,0.04823,212.97,0,0,0,0,1,0,0,-24.09,17.37,24.12,-22.17,0,0,0,0
25643,25673,0.001209,0.006436,0.00924,187.86,0,0,0,0,1,0,0,-12.8,48.75,12.83,-49.55,0,0,0,0
25644,25645,0.000235,0.001166,0,0,0,0,0,0,1,0,0,35.76,1.67,-35.76,-1.66,0,0,0,0
28001,25644,0.00097,0.004256,0.00167,210.75,0,0,0,0,1,0,0,28.43,-20.45,-28.42,20.32,0,0,0,0
25644,28022,0.000841,0.003987,0.00166,242.58,0,0,0,0,1,0,0,-90.85,20.78,90.93,-20.62,0,0,0,0
25644,28025,0.001294,0.007208,0.02264,240.26,0,0,0,0,1,0,0,83.51,-42.77,-83.4,41.01,0,0,0,0
25646,25838,0.002674,0.012093,0.0084,216.63,0,0,0,0,1,0,0,57.17,-19.15,-57.08,18.68,0,0,0,0
25646,26081,0.001296,0.006463,0.01972,236.1,0,0,0,0,1,0,0,-92.93,15.41,93.04,-16.93,0,0,0,0
25647,25648,0.00022,0.001046,0,0,0,0,0,0,1,0,0,25.13,4.08,-25.13,-4.07,0,0,0,0
25647,25649,0.0002,0.001115,0,0,0,0,0,0,1,0,0,-25.13,-4.08,25.14,4.09,0,0,0,0
25647,25650,0.000267,0.001078,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25649,25700,0.001337,0.007371,0.0035,383.49,0,0,0,0,1,0,0,119.69,27.67,-119.5,-26.97,0,0,0,0
25649,26172,0.000959,0.005247,0.00528,319.93,0,0,0,0,1,0,0,-198.76,-2.94,199.12,4.37,0,0,0,0
25649,26172,0.000959,0.005247,0.00528,319.93,0,0,0,0,1,0,0,-198.76,-2.94,199.12,4.37,0,0,0,0
25649,26172,0.000959,0.005247,0.00528,319.93,0,0,0,0,1,0,0,-198.76,-2.94,199.12,4.37,0,0,0,0
25649,26172,0.000959,0.005247,0.00528,319.93,0,0,0,0,1,0,0,-198.76,-2.94,199.12,4.37,0,0,0,0
28022,25649,0.001273,0.007891,0.00436,297.03,0,0,0,0,1,0,0,-162.23,6.54,162.55,-5,0,0,0,0
28022,25649,0.001273,0.007891,0.00436,297.03,0,0,0,0,1,0,0,-162.23,6.54,162.55,-5,0,0,0,0
28022,25649,0.001273,0.007891,0.00436,297.03,0,0,0,0,1,0,0,-162.23,6.54,162.55,-5,0,0,0,0
28022,25649,0.001273,0.007891,0.00436,297.03,0,0,0,0,1,0,0,-162.23,6.54,162.55,-5,0,0,0,0
25651,28004,0.003304,0.015274,0.01509,209.78,0,0,0,0,1,0,0,37.27,54.65,-37.13,-55.55,0,0,0,0
25652,25653,0.000245,0.00104,0,0,0,0,0,0,1,0,0,34.41,13.4,-34.41,-13.38,0,0,0,0
25652,25686,0.000699,0.004321,0.00256,240.12,0,0,0,0,1,0,0,-41.85,-48.73,41.87,48.64,0,0,0,0
25652,28009,0.001466,0.006326,0.00328,374.8,0,0,0,0,1,0,0,-104.13,35.35,104.3,-34.95,0,0,0,0
25652,28010,0.001856,0.009474,0.01292,239.99,0,0,0,0,1,0,0,85.98,7.95,-85.85,-8.6,0,0,0,0
25652,28100,0.002783,0.013916,0.01675,230.3,0,0,0,0,1,0,0,66.38,-18.28,-66.26,17.17,0,0,0,0
25654,25655,0.000221,0.001035,0,0,0,0,0,0,1,0,0,56.3,17.03,-56.29,-17,0,0,0,0
25654,25656,0.000205,0.001036,0,0,0,0,0,0,1,0,0,-56.3,-17.03,56.31,17.07,0,0,0,0
25657,25675,0.000876,0.005469,0.02829,222.62,0,0,0,0,1,0,0,-40.87,-16.98,40.89,14.28,0,0,0,0
25742,25657,0.001726,0.008477,0.00356,265,0,0,0,0,1,0,0,38.66,25.39,-38.62,-25.56,0,0,0,0
25658,25985,0.00344,0.025416,0.01528,223.22,0,0,0,0,1,0,0,-50.46,7.27,50.55,-8.23,0,0,0,0
25659,25671,0.001266,0.006641,0.00874,214.45,0,0,0,0,1,0,0,-36.72,64.65,36.79,-65.2,0,0,0,0
25714,25659,0.001574,0.011737,0.0082,217.84,0,0,0,0,1,0,0,41.22,86.38,-41.09,-86.22,0,0,0,0
25661,25662,0.000242,0.001006,0,0,0,0,0,0,1,0,0,56.64,6.69,-56.64,-6.66,0,0,0,0
25661,25663,0.001615,0.007352,0.00945,221.4,0,0,0,0,1,0,0,-50.97,-1.72,51.01,0.9,0,0,0,0
25661,25690,0.001471,0.008994,0.06424,175.31,0,0,0,0,1,0,0,-2.25,53.35,2.3,-59.81,0,0,0,0
25696,25661,0.000986,0.005719,0.0037,163.04,0,0,0,0,1,0,0,3.43,-34.74,-3.42,34.42,0,0,0,0
25666,25669,0.00049,0.016487,0,100.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25666,25670,0.000289,0.001031,0,0,0,0,0,0,1,0,0,55.9,27.2,-55.89,-27.17,0,0,0,0
25666,25671,0.000281,0.00103,0,0,0,0,0,0,1,0,0,-55.9,-27.2,55.91,27.24,0,0,0,0
25667,25669,0.007409,0.249453,0,50.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25668,25669,0.007409,0.249453,0,50.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25671,25694,0.000466,0.002827,0.00273,218.5,0,0,0,0,1,0,0,-42.97,33.18,42.98,-33.38,0,0,0,0
