F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
25671,25726,0.00208,0.013663,0.0104,222.53,0,0,0,0,1,0,0,-49.73,4.77,49.78,-5.52,0,0,0,0
25688,25672,0.000619,0.003088,0.00606,199.76,0,0,0,0,1,0,0,-13.44,50.47,13.46,-51.01,0,0,0,0
25672,25931,0.000985,0.00466,0.00206,238.26,0,0,0,0,1,0,0,-76.78,38.18,76.86,-38.05,0,0,0,0
25674,25677,0.001933,0.105649,0,565.72,0,0,1,0,1,0,0,204.17,79.95,-203.28,-31.54,0,0,0,0
25930,25674,0.000185,0.002158,0.03521,1037.8,0,0,0,0,1,0,0,-0.85,-145.1,0.89,141.84,0,0,0,0
25675,25677,-0.001254,-0.068551,0,490.72,0,0,1,0,1,0,0,-203.86,-62.95,203.28,31.54,0,0,0,0
25676,25677,0.003943,0.215533,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25678,25679,0.000234,0.001068,0,0,0,0,0,0,1,0,0,29.87,7.34,-29.86,-7.33,0,0,0,0
25678,25680,0.000203,0.001002,0,0,0,0,0,0,1,0,0,-29.87,-7.34,29.87,7.35,0,0,0,0
25680,25717,0.002342,0.011904,0.00363,228.23,0,0,0,0,1,0,0,60.08,-8.39,-59.99,8.45,0,0,0,0
25730,25680,0.001206,0.007821,0.00317,253.35,0,0,0,0,1,0,0,108.37,-7.48,-108.23,8.06,0,0,0,0
28016,25680,0.001784,0.010216,0.0081,205.26,0,0,0,0,1,0,0,-18.28,6.22,18.29,-7.01,0,0,0,0
25681,25682,0.000205,0.001125,0,0,0,0,0,0,1,0,0,36.7,3.19,-36.7,-3.18,0,0,0,0
25681,25683,0.000248,0.001156,0,0,0,0,0,0,1,0,0,-36.7,-3.19,36.7,3.21,0,0,0,0
25684,28001,0.000297,0.001923,0.00127,181.02,0,0,0,0,1,0,0,8.43,-5.21,-8.43,5.08,0,0,0,0
28022,25684,0.000987,0.004366,0.00123,227.99,0,0,0,0,1,0,0,51.17,2.28,-51.15,-2.3,0,0,0,0
25685,28003,0.001664,0.007481,0.0044,255.37,0,0,0,0,1,0,0,-120.81,-37.68,121.06,38.37,0,0,0,0
28001,25686,0.000932,0.005424,0.00426,289.53,0,0,0,0,1,0,0,83.77,-1.25,-83.7,1.17,0,0,0,0
28001,25686,0.000932,0.005424,0.00426,289.53,0,0,0,0,1,0,0,83.77,-1.25,-83.7,1.17,0,0,0,0
28001,25686,0.000932,0.005424,0.00426,289.53,0,0,0,0,1,0,0,83.77,-1.25,-83.7,1.17,0,0,0,0
25686,28033,0.003248,0.017342,0.00645,225.5,0,0,0,0,1,0,0,57.59,-20.47,-57.47,20.42,0,0,0,0
25686,28073,0.002044,0.007674,0.00293,248.39,0,0,0,0,1,0,0,107.19,-43.42,-106.93,44.1,0,0,0,0
25734,25687,0.001538,0.006623,0.00192,207.02,0,0,0,0,1,0,0,-37.39,-41.33,37.43,41.33,0,0,0,0
25878,25687,0.001427,0.007824,0.00593,226.89,0,0,0,0,1,0,0,66.69,55.77,-66.59,-55.83,0,0,0,0
25688,25689,0.000273,0.001107,0,0,0,0,0,0,1,0,0,26.76,9.9,-26.76,-9.89,0,0,0,0
25691,25692,0.000264,0.001098,0,0,0,0,0,0,1,0,0,-30.9,-3.06,30.9,3.07,0,0,0,0
25692,25734,0.000934,0.00499,0.00684,219.15,0,0,0,0,1,0,0,35.22,-17.39,-35.2,16.76,0,0,0,0
25743,25692,0.00125,0.007275,0.00243,236.35,0,0,0,0,1,0,0,66.17,-14.25,-66.12,14.32,0,0,0,0
25693,25720,0.001828,0.010581,0.06592,199.68,0,0,0,0,1,0,0,13.82,16.74,-13.81,-23.5,0,0,0,0
25693,25985,0.001322,0.008768,0.01167,227.99,0,0,0,0,1,0,0,-53.33,-27.16,53.37,26.24,0,0,0,0
25696,25697,0.000219,0.001181,0,0,0,0,0,0,1,0,0,30.69,8.33,-30.69,-8.32,0,0,0,0
25698,25728,0.003409,0.015671,0.02048,229.57,0,0,0,0,1,0,0,61.14,8.47,-61.02,-10.03,0,0,0,0
25698,26076,0.001972,0.010757,0.00274,241.98,0,0,0,0,1,0,0,-87.77,-14.71,87.92,15.24,0,0,0,0
25699,25709,0.001607,0.008905,0.01252,232.11,0,0,0,0,1,0,0,69.91,8.18,-69.83,-9.03,0,0,0,0
25699,28024,0.003492,0.019317,0.01204,250.07,0,0,0,0,1,0,0,-113.1,-16.63,113.55,17.86,0,0,0,0
25700,25701,0.000263,0.001129,0,0,0,0,0,0,1,0,0,43.2,11.11,-43.19,-11.09,0,0,0,0
28009,25700,0.001471,0.007704,0.00252,268.95,0,0,0,0,1,0,0,-76.21,-15.68,76.3,15.87,0,0,0,0
25702,25717,0.001796,0.009118,0.00331,203.53,0,0,0,0,1,0,0,-24.51,14.64,24.53,-14.91,0,0,0,0
28084,25702,0.004035,0.023757,0.0049,178.45,0,0,0,0,1,0,0,4.28,18.53,-4.26,-18.95,0,0,0,0
25703,25704,0.000234,0.001,0,0,0,0,0,0,1,0,0,28.78,14.7,-28.78,-14.69,0,0,0,0
25706,25703,0.001639,0.008869,0.00152,214.74,0,0,0,0,1,0,0,-35.24,-27.61,35.27,27.62,0,0,0,0
25703,25714,0.001503,0.009025,0.00369,239.58,0,0,0,0,1,0,0,-81.73,-44.03,81.86,44.37,0,0,0,0
25747,25703,0.001275,0.008215,0.00557,198.26,0,0,0,0,1,0,0,-17.68,-2.26,17.69,1.7,0,0,0,0
25724,25705,0.001372,0.005354,0.00284,212.02,0,0,0,0,1,0,0,-34.38,34.41,34.41,-34.58,0,0,0,0
25726,25705,0.000867,0.003198,0.00484,229.29,0,0,0,0,1,0,0,63,-29.71,-62.96,29.35,0,0,0,0
25706,25707,0.00024,0.001198,0,0,0,0,0,0,1,0,0,28.55,6.22,-28.54,-6.21,0,0,0,0
25759,25706,0.001089,0.006394,0.00401,181.81,0,0,0,0,1,0,0,-6.69,-21.79,6.69,21.4,0,0,0,0
25716,25708,0.000699,0.003526,0.00177,195.78,0,0,0,0,1,0,0,-14.27,1.84,14.27,-2.01,0,0,0,0
25708,25723,0.001526,0.010837,0.01919,234.77,0,0,0,0,1,0,0,72.48,31.09,-72.39,-32.45,0,0,0,0
26076,25708,0.000823,0.004345,0.00286,261.16,0,0,0,0,1,0,0,123.18,35.5,-123.05,-35.12,0,0,0,0
25710,25711,0.000293,0.001114,0,0,0,0,0,0,1,0,0,34.35,16.27,-34.34,-16.25,0,0,0,0
25710,25773,0.007343,0.04642,0.01552,229.66,0,0,0,0,1,0,0,-56.65,23.83,56.93,-23.55,0,0,0,0
25768,25712,0.009192,0.045699,0.0388,241.79,0,0,0,0,1,0,0,-80.79,18.69,81.42,-19.57,0,0,0,0
25714,25713,0.000304,0.01907,0,690,0,0,1.1,0,1,0,0,-377.18,-329.58,378.05,384.06,0,0,0,0
25713,25771,0.000602,0.006199,0.11273,1228.6,0,0,0,0,1,0,0,-289.05,-94.47,289.59,88.5,0,0,0,0
25713,28141,0.000562,0.006096,0.20275,1182.65,0,0,0,0,1,0,0,157.87,13.8,-157.73,-32.84,0,0,0,0
25714,25721,0.002139,0.013936,0.02372,236.08,0,0,0,0,1,0,0,71.16,46.09,-71.01,-47.64,0,0,0,0
25714,25737,0.001122,0.007677,0.00596,178.53,0,0,0,0,1,0,0,7.78,98.19,-7.68,-98.12,0,0,0,0
25763,25714,0.002677,0.009183,0.00472,231.7,0,0,0,0,1,0,0,-68.76,-25.8,68.89,25.77,0,0,0,0
25716,25878,0.00311,0.015426,0.01309,200.74,0,0,0,0,1,0,0,-21.19,-8.91,21.21,7.61,0,0,0,0
28019,25718,0.000446,0.002236,0.00432,226.79,0,0,0,0,1,0,0,48.13,-53.41,-48.11,53.07,0,0,0,0
25718,28947,0.000398,0.002431,0.00281,201.21,0,0,0,0,1,0,0,-21.53,-65.41,21.55,65.23,0,0,0,0
25719,25720,0.000281,0.001194,0,0,0,0,0,0,1,0,0,-36.54,-4.41,36.54,4.43,0,0,0,0
25738,25720,0.001189,0.007204,0.00369,198.28,0,0,0,0,1,0,0,22.74,-19.39,-22.73,19.07,0,0,0,0
25721,25722,0.000263,0.001101,0,0,0,0,0,0,1,0,0,59.37,28.85,-59.36,-28.8,0,0,0,0
25721,25759,0.001296,0.007879,0.00399,194.55,0,0,0,0,1,0,0,11.64,18.79,-11.64,-19.17,0,0,0,0
25723,28084,0.000949,0.005307,0.00143,214.01,0,0,0,0,1,0,0,36.28,29.8,-36.26,-29.84,0,0,0,0
25724,25725,0.000234,0.001114,0,0,0,0,0,0,1,0,0,27.44,5.3,-27.44,-5.29,0,0,0,0
25724,25737,0.002022,0.012719,0.00406,180.28,0,0,0,0,1,0,0,6.94,-39.71,-6.91,39.48,0,0,0,0
25727,25775,0.005427,0.032137,0.02368,218.12,0,0,0,0,1,0,0,-54.95,-2.78,55.1,1.22,0,0,0,0
25728,25751,0.001453,0.010529,0.01567,218.33,0,0,0,0,1,0,0,-42.31,-10.17,42.34,8.73,0,0,0,0
25728,25790,0.001113,0.005658,0.00369,215.8,0,0,0,0,1,0,0,37.12,9.96,-37.1,-10.26,0,0,0,0
28032,25728,0.002277,0.010708,0.00391,199.45,0,0,0,0,1,0,0,-17.59,-7.7,17.6,7.33,0,0,0,0
25730,25729,0.000553,0.033688,0,485.64,0,0,1,0,1,0,0,-201.1,-9.07,201.31,22.37,0,0,0,0
25729,25930,0.000277,0.003342,0.04919,1062.91,0,0,0,0,1,0,0,-53.03,-60.17,53.05,55.24,0,0,0,0
25729,25986,0.000616,0.007267,0.22848,1224.52,0,0,0,0,1,0,0,-217.59,-90.56,217.91,70.41,0,0,0,0
25729,28038,0.000424,0.004916,0.11231,1122.08,0,0,0,0,1,0,0,69.31,128.35,-69.22,-138.86,0,0,0,0
25731,25732,0.000207,0.001114,0,0,0,0,0,0,1,0,0,69.52,22.48,-69.51,-22.42,0,0,0,0
25731,25733,0.000265,0.001004,0,0,0,0,0,0,1,0,0,-69.52,-22.48,69.53,22.53,0,0,0,0
25733,25744,0.000842,0.004779,0.0086,197.28,0,0,0,0,1,0,0,-20.61,-8.53,20.62,7.66,0,0,0,0
25733,25878,0.002866,0.015075,0.01104,238.82,0,0,0,0,1,0,0,-79.05,-17.7,79.23,17.49,0,0,0,0
28087,25733,0.002521,0.009696,0.00759,211.97,0,0,0,0,1,0,0,-30.11,-4.4,30.13,3.7,0,0,0,0
25734,25735,0.000224,0.001075,0,0,0,0,0,0,1,0,0,72.59,24.57,-72.57,-24.51,0,0,0,0
25745,25736,0.00104,0.005948,0.00572,211.9,0,0,0,0,1,0,0,45.46,6.29,-45.44,-6.76,0,0,0,0
25748,25736,0.002096,0.011033,0.00675,189.86,0,0,0,0,1,0,0,0.51,0.19,-0.51,-0.89,0,0,0,0
25737,25749,0.003302,0.017225,0.01813,180.11,0,0,0,0,1,0,0,-8.88,44.12,8.94,-45.66,0,0,0,0
25749,25738,0.002824,0.011533,0.0106,215.44,0,0,0,0,1,0,0,-39.91,21.89,39.97,-22.75,0,0,0,0
25738,25768,0.001558,0.010018,0.00813,238.19,0,0,0,0,1,0,0,-86.18,32.8,86.31,-32.81,0,0,0,0
25739,25754,0.001168,0.007267,0.00519,198.28,0,0,0,0,1,0,0,17.46,-15.53,-17.46,15.03,0,0,0,0
25739,28053,0.002441,0.016405,0.01142,217.94,0,0,0,0,1,0,0,-41.54,-19.43,41.59,18.58,0,0,0,0
25739,28054,0.002629,0.019537,0.01829,197.63,0,0,0,0,1,0,0,-17.46,-22.66,17.48,20.92,0,0,0,0
25739,28111,0.00043,0.002495,0.0025,200.78,0,0,0,0,1,0,0,-19.32,48.95,19.34,-49.14,0,0,0,0
25740,25741,0.000218,0.001025,0,0,0,0,0,0,1,0,0,60.87,29.2,-60.86,-29.15,0,0,0,0
25740,25742,0.000227,0.00118,0,0,0,0,0,0,1,0,0,-60.87,-29.2,60.88,29.25,0,0,0,0
25742,25931,0.003649,0.017779,0.01221,350,0,0,0,0,1,0,0,-99.54,-54.64,100.01,55.69,0,0,0,0
25744,28142,0.00218,0.013305,0.01164,227.08,0,0,0,0,1,0,0,-61.03,-19.67,61.12,18.97,0,0,0,0
25745,25746,0.000268,0.001137,0,0,0,0,0,0,1,0,0,51.03,14.79,-51.02,-14.76,0,0,0,0
25812,25745,0.002797,0.016583,0.00964,240.98,0,0,0,0,1,0,0,96.75,21.64,-96.49,-21.08,0,0,0,0
25747,25763,0.001403,0.008034,0.00347,211.35,0,0,0,0,1,0,0,-33.34,-11.7,33.36,11.43,0,0,0,0
25748,25768,0.005837,0.026836,0.03193,237.53,0,0,0,0,1,0,0,-73.52,25.95,73.87,-27.63,0,0,0,0
25748,25799,0.001246,0.008013,0.00346,214.04,0,0,0,0,1,0,0,42.05,-31.87,-42.01,31.73,0,0,0,0
25750,25751,0.000208,0.001061,0,0,0,0,0,0,1,0,0,-27.77,-5.08,27.77,5.09,0,0,0,0
25878,25751,0.003174,0.017058,0.00395,233.3,0,0,0,0,1,0,0,70.27,14.24,-70.11,-13.82,0,0,0,0
25752,25780,0.002591,0.012619,0.02237,196.13,0,0,0,0,1,0,0,12.78,2.85,-12.77,-5.16,0,0,0,0
25752,25878,0.003302,0.021645,0.00656,218.59,0,0,0,0,1,0,0,-40.55,-13.44,40.6,13.13,0,0,0,0
25753,28172,0.002089,0.009756,0.03083,212.32,0,0,0,0,1,0,0,-36.17,21.2,36.21,-24.13,0,0,0,0
25753,29045,0.001068,0.007492,0.00229,176.44,0,0,0,0,1,0,0,-4.69,-25.32,4.7,25.14,0,0,0,0
25754,28071,0.001515,0.00935,0.00428,203.37,0,0,0,0,1,0,0,-23.41,-25.92,23.43,25.59,0,0,0,0
25755,25756,0.000225,0.001191,0,0,0,0,0,0,1,0,0,29.17,9.13,-29.17,-9.12,0,0,0,0
25755,25757,0.00021,0.001053,0,0,0,0,0,0,1,0,0,-29.17,-9.13,29.18,9.14,0,0,0,0
25755,25758,0.000212,0.001115,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25780,25757,0.001689,0.009126,0.01165,200.91,0,0,0,0,1,0,0,-25.79,10.82,25.81,-11.97,0,0,0,0
25757,25781,0.00209,0.011261,0.01523,222.52,0,0,0,0,1,0,0,-54.98,2.82,55.04,-4.08,0,0,0,0
25759,25762,0.0001,-0.001745,0,222.63,0,0,1,0,1,0,0,29.22,8.79,-29.22,-8.81,0,0,0,0
25759,25799,0.002391,0.0124,0.01877,174.46,0,0,0,0,1,0,0,-10.9,32.17,10.93,-33.97,0,0,0,0
25760,25762,0.005299,0.146264,0,111.32,0,0,1,0,1,0,0,-29.17,-7.5,29.22,8.81,0,0,0,0
25761,25762,0.005299,0.146264,0,111.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26111,25764,0.004776,0.024165,0.02159,182.07,0,0,0,0,1,0,0,-11.67,-4.97,11.68,2.69,0,0,0,0
25765,25766,0.000297,0.00108,0,0,0,0,0,0,1,0,0,-53.73,-10,53.74,10.03,0,0,0,0
25766,25823,0.005141,0.02399,0.03131,232,0,0,0,0,1,0,0,-65.82,-9.02,66.04,6.9,0,0,0,0
28192,25766,0.009754,0.061971,0.01948,192.92,0,0,0,0,1,0,0,-12.06,-0.86,12.07,-1.01,0,0,0,0
25767,25770,0.000951,0.051255,0,594.32,0,0,1,0,1,0,0,185.87,-3.28,-185.55,20.46,0,0,0,0
25767,25771,0.000275,0.001137,0,0,0,0,0,0,1,0,0,-185.87,3.28,185.96,-2.9,0,0,0,0
25767,25772,0.000283,0.001012,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25768,25770,-0.000344,-0.018529,0,468.92,0,0,1,0,1,0,0,-108.17,36.91,108.13,-39.27,0,0,0,0
25768,25794,0.002142,0.014345,0.03609,233.5,0,0,0,0,1,0,0,52.88,-12.53,-52.82,9.23,0,0,0,0
25769,25770,0.00315,0.16976,0,125.4,0,0,1,0,1,0,0,-77.23,-8.43,77.43,18.8,0,0,0,0
25771,25774,0.001338,0.016715,0.34852,1179.79,0,0,0,0,1,0,0,-242.71,-48.47,243.49,21.9,0,0,0,0
25813,25771,0.000708,0.007864,0.10673,1194.2,0,0,0,0,1,0,0,-191.83,-43.9,192.1,35.88,0,0,0,0
25771,25936,0.001408,0.01765,0.75869,1370.44,0,0,0,0,1,0,0,-424.94,-73.01,427.42,24.73,0,0,0,0
25773,26003,0.01591,0.068637,0.06762,260.16,0,0,0,0,1,0,0,-122.19,-28.77,124.74,32.91,0,0,0,0
25774,25777,0.00023,0.017309,0,446.99,0,0,1,0,1,0,0,7.88,-4.46,-7.88,4.47,0,0,0,0
25774,25778,0.000254,0.001107,0,0,0,0,0,0,1,0,0,64.85,18.4,-64.84,-18.35,0,0,0,0
25774,25869,0.001377,0.015992,0.30866,1233.81,0,0,0,0,1,0,0,-316.22,-35.84,317.54,18.46,0,0,0,0
25775,25777,0.000133,0.010028,0,296.99,0,0,1,0,1,0,0,-7.88,4.48,7.88,-4.47,0,0,0,0
25775,26092,0.004487,0.026208,0.15998,268.59,0,0,0,0,1,0,0,-158.8,-6.77,159.87,-3.9,0,0,0,0
28271,25775,0.011223,0.058969,0.03932,263.84,0,0,0,0,1,0,0,-110.25,1.83,111.58,1.07,0,0,0,0
25776,25777,0.002227,0.167486,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25779,25780,0.000233,0.001122,0,0,0,0,0,0,1,0,0,-22.82,-5.03,22.82,5.04,0,0,0,0
25783,25780,0.002403,0.012056,0.00362,199.67,0,0,0,0,1,0,0,19.9,11.12,-19.88,-11.44,0,0,0,0
25780,28087,0.002025,0.012443,0.03353,210.77,0,0,0,0,1,0,0,35.63,0.74,-35.6,-4.08,0,0,0,0
25781,25782,0.000251,0.0012,0,0,0,0,0,0,1,0,0,38.77,8.7,-38.77,-8.68,0,0,0,0
25781,25789,0.000499,0.003483,0.00137,242.24,0,0,0,0,1,0,0,-93.82,-4.62,93.86,4.77,0,0,0,0
28142,25783,0.001438,0.008914,0.00271,234.32,0,0,0,0,1,0,0,58.72,21.47,-58.67,-21.42,0,0,0,0
25793,25784,0.001216,0.007407,0.00395,203.09,0,0,0,0,1,0,0,-25.35,-32.42,25.37,32.13,0,0,0,0
25784,25812,0.001964,0.012251,0.00265,220.65,0,0,0,0,1,0,0,-48.93,-39.1,49.01,39.29,0,0,0,0
25785,25814,0.000936,0.004248,0.0074,190.85,0,0,0,0,1,0,0,26.81,-34.99,-26.79,34.3,0,0,0,0
25785,28218,0.00392,0.025966,0.01107,213.62,0,0,0,0,1,0,0,-50.05,30.98,50.18,-31.24,0,0,0,0
25786,25800,0.003427,0.015924,0.00791,198.56,0,0,0,0,1,0,0,-27.96,27.61,28.01,-28.18,0,0,0,0
25786,25814,0.001151,0.006642,0.03245,173,0,0,0,0,1,0,0,4.72,-32.18,-4.71,28.88,0,0,0,0
25787,25788,0.000221,0.001182,0,0,0,0,0,0,1,0,0,41.82,2.81,-41.81,-2.79,0,0,0,0
25787,25789,0.000237,0.001138,0,0,0,0,0,0,1,0,0,-41.82,-2.81,41.82,2.83,0,0,0,0
26023,25789,0.001115,0.005833,0.0034,262.97,0,0,0,0,1,0,0,135.88,8.28,-135.68,-7.6,0,0,0,0
28032,25790,0.000761,0.004959,0.00315,173.46,0,0,0,0,1,0,0,4.71,-5.33,-4.71,5.01,0,0,0,0
25791,25792,0.000225,0.00119,0,0,0,0,0,0,1,0,0,-16.08,-2.32,16.08,2.32,0,0,0,0
25792,25802,0.008724,0.058211,0.05353,194.24,0,0,0,0,1,0,0,18.58,-10.47,-18.55,5.23,0,0,0,0
25823,25792,0.00864,0.047406,0.01863,209.13,0,0,0,0,1,0,0,34.77,-9.45,-34.66,8.15,0,0,0,0
25794,25793,0.001687,0.008885,0.00336,217.25,0,0,0,0,1,0,0,23.01,-16.13,-23,15.86,0,0,0,0
25815,25793,0.001344,0.006699,0.00604,210.14,0,0,0,0,1,0,0,-18.53,-13.14,18.54,12.55,0,0,0,0
25795,25796,0.000264,0.00102,0,0,0,0,0,0,1,0,0,31.09,6.91,-31.08,-6.9,0,0,0,0
25795,25797,0.000296,0.001024,0,0,0,0,0,0,1,0,0,-31.09,-6.91,31.09,6.92,0,0,0,0
25797,26023,0.002192,0.009618,0.00893,237.08,0,0,0,0,1,0,0,-66.39,-68.08,66.58,67.99,0,0,0,0
25797,28173,0.002822,0.011965,0.00521,221.6,0,0,0,0,1,0,0,51.15,7.5,-51.07,-7.72,0,0,0,0
28232,25797,0.002104,0.013876,0.01241,170.94,0,0,0,0,1,0,0,15.91,-54.5,-15.84,53.66,0,0,0,0
25798,25799,0.000298,0.001049,0,0,0,0,0,0,1,0,0,-31.08,-2.23,31.09,2.24,0,0,0,0
25800,25801,0.000242,0.00118,0,0,0,0,0,0,1,0,0,30.78,4.83,-30.78,-4.82,0,0,0,0
28218,25800,0.002887,0.015117,0.01186,226.94,0,0,0,0,1,0,0,58.91,-23.97,-58.79,23.35,0,0,0,0
25802,25810,0.002726,0.011061,0.06135,192.02,0,0,0,0,1,0,0,-11.52,-43.97,11.56,37.84,0,0,0,0
25802,25815,0.000943,0.005149,0.00484,156.83,0,0,0,0,1,0,0,13.6,-9.64,-13.6,9.16,0,0,0,0
25802,28267,0.006125,0.031502,0.03617,161.96,0,0,0,0,1,0,0,-13.46,39.81,13.58,-42.88,0,0,0,0
25803,25806,0.000769,0.055067,0,511.47,0,0,1,0,1,0,0,192.85,12.25,-192.56,8.09,0,0,0,0
25803,28141,0.000186,0.002424,0.0334,1190.08,0,0,0,0,1,0,0,-192.85,-12.25,192.91,9.77,0,0,0,0
25804,25806,-0.000384,-0.027528,0,486.47,0,0,1,0,1,0,0,-192.7,-2.08,192.56,-8.09,0,0,0,0
28172,25804,0.00098,0.005228,0.00276,274.99,0,0,0,0,1,0,0,-128.1,25.09,128.26,-24.48,0,0,0,0
25805,25806,0.002307,0.16519,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25807,25808,0.000269,0.001168,0,0,0,0,0,0,1,0,0,64.45,7.69,-64.44,-7.64,0,0,0,0
25807,25809,0.000266,0.001076,0,0,0,0,0,0,1,0,0,-64.45,-7.69,64.46,7.73,0,0,0,0
28142,25809,0.001999,0.009227,0.01075,228.72,0,0,0,0,1,0,0,41.93,52.67,-41.85,-53.39,0,0,0,0
25809,28173,0.002676,0.015419,0.00592,191.03,0,0,0,0,1,0,0,-22.61,45.66,22.68,-45.88,0,0,0,0
26023,25810,0.001798,0.007851,0.00331,226.44,0,0,0,0,1,0,0,54.94,61.37,-54.82,-61.21,0,0,0,0
25812,25811,0.000706,0.032117,0,482.47,0,0,1.075,0,1,0,0,-189.71,-160.67,190.2,182.61,0,0,0,0
25811,25813,0.00028,0.001001,0,0,0,0,0,0,1,0,0,-190.2,-182.61,190.39,183.29,0,0,0,0
25814,25812,0.000805,0.004592,0.00504,244.91,0,0,0,0,1,0,0,-0.64,-83.01,0.69,82.79,0,0,0,0
25877,25813,0.000531,0.005052,0.1459,1182.16,0,0,0,0,1,0,0,206.84,190.21,-206.42,-201.33,0,0,0,0
25813,26024,0.000272,0.003436,0.07147,1189.18,0,0,0,0,1,0,0,207.87,61.93,-207.74,-67.63,0,0,0,0
25816,25817,0.000212,0.001022,0,0,0,0,0,0,1,0,0,29.31,10.99,-29.3,-10.98,0,0,0,0
25816,25818,0.000201,0.001168,0,0,0,0,0,0,1,0,0,1.11,0.38,-1.11,-0.38,0,0,0,0
25816,25819,0.000272,0.001161,0,0,0,0,0,0,1,0,0,-30.41,-11.37,30.41,11.38,0,0,0,0
25820,25819,0.006104,0.044899,0.02044,189.28,0,0,0,0,1,0,0,-10.04,-1.63,10.04,-0.54,0,0,0,0
25820,25821,0.00023,0.001191,0,0,0,0,0,0,1,0,0,29.75,1.82,-29.74,-1.81,0,0,0,0
25820,28610,0.063548,0.338623,0.05964,161.57,0,0,0,0,1,0,0,-1.09,3.86,1.12,-10.02,0,0,0,0
25822,25823,0.000272,0.001037,0,0,0,0,0,0,1,0,0,-8.81,-1.68,8.81,1.68,0,0,0,0
25823,28195,0.006599,0.040332,0.04416,208.77,0,0,0,0,1,0,0,31.99,-8,-31.93,3.92,0,0,0,0
28234,25823,0.003363,0.017279,0.02349,215.66,0,0,0,0,1,0,0,34.73,-10.28,-34.69,8.11,0,0,0,0
25823,28271,0.005109,0.028834,0.04325,248.23,0,0,0,0,1,0,0,-106.93,0.76,107.5,-1.94,0,0,0,0
25825,25824,0.000131,0.00994,0,1461.46,0,0,1.00625,0,1,0,0,-436.83,37.62,437.07,-19.53,0,0,0,0
25824,25829,8.2e-05,0.006045,0,1852.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25824,25830,5.4e-05,0.004617,0,1851.18,0,0,1,0,1,0,0,-802.32,-375.8,802.73,410.25,0,0,0,0
25824,25831,0.000107,0.008719,0,967.77,0,0,1,0,1,0,0,-28.88,-14.67,28.88,14.76,0,0,0,0
26035,25824,3.4e-05,0.000901,0.51577,3958.64,0,0,0,0,1,0,0,-1.56,-533.22,1.64,481.42,0,0,0,0
25824,26212,0.000176,0.00514,2.34552,4060.7,0,0,0,0,1,0,0,392.49,-71.41,-392.23,-166.92,0,0,0,0
25825,25828,0.001131,0.065655,0,574.21,0,0,1,0,1,0,0,226,31.45,-225.44,0.51,0,0,0,0
26005,25825,0.000267,0.003317,0.06249,1169.01,0,0,0,0,1,0,0,-210.72,63.88,210.84,-69.06,0,0,0,0
25826,25828,-0.000615,-0.035717,0,499.21,0,0,1,0,1,0,0,-225.74,-16.88,225.44,-0.51,0,0,0,0
25827,25828,0.002372,0.13767,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25833,25832,0.000343,0.01862,0,324,0,0,1,0,1,0,0,-22.21,-13.5,22.21,13.62,0,0,0,0
25832,25834,0.000409,0.023491,0,518.59,0,0,1,0,1,0,0,-136.05,-35.9,136.12,40.26,0,0,0,0
25850,25832,0.000197,0.002379,0.06342,1236.54,0,0,0,0,1,0,0,-276,-24.75,276.14,19.7,0,0,0,0
25832,25971,0.000529,0.005897,0.11103,1158.54,0,0,0,0,1,0,0,-162.31,2.59,162.44,-12.99,0,0,0,0
25833,25851,0.002523,0.015023,0.00875,264.54,0,0,0,0,1,0,0,130.91,-4.2,-130.51,5.7,0,0,0,0
25833,25994,0.004197,0.023515,0.03492,250.2,0,0,0,0,1,0,0,-108.7,17.7,109.18,-18.71,0,0,0,0
25835,25958,0.002828,0.014881,0.00591,217.59,0,0,0,0,1,0,0,43.7,-5.14,-43.65,4.78,0,0,0,0
25835,25994,0.001127,0.006763,0.00742,229.94,0,0,0,0,1,0,0,61.46,15.11,-61.42,-15.64,0,0,0,0
25835,26011,0.000781,0.00519,0.04489,219.41,0,0,0,0,1,0,0,-45.16,-18.61,45.18,13.92,0,0,0,0
25836,25837,0.004246,0.139813,0,96.28,0,0,1.0125,0,1,0,0,-27.75,-12.92,27.79,14.2,0,0,0,0
25836,25838,0.000204,0.001015,0,0,0,0,0,0,1,0,0,27.75,12.92,-27.75,-12.92,0,0,0,0
25839,26034,0.004102,0.031078,0.01442,215.99,0,0,0,0,1,0,0,-33.86,-11.62,33.91,10.47,0,0,0,0
25840,25841,0.000262,0.001048,0,0,0,0,0,0,1,0,0,68.42,34.97,-68.41,-34.91,0,0,0,0
25840,25842,0.000203,0.001028,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
26006,25841,0.000175,0.00109,0.00026,198.77,0,0,0,0,1,0,0,-17.51,-54.44,17.51,54.45,0,0,0,0
25844,25843,0.000327,0.022217,0,287.24,0,0,1,0,1,0,0,9.87,-1.02,-9.87,1.05,0,0,0,0
25843,25847,0.0001,0.001808,0,1046.7,0,0,1,0,1,0,0,-39.47,0.35,39.47,-0.32,0,0,0,0
25843,25848,0.000201,0.001063,0,0,0,0,0,0,1,0,0,99.31,-1.4,-99.29,1.49,0,0,0,0
25843,25849,0.000262,0.001096,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25844,25913,0.005787,0.027627,0.04554,208.3,0,0,0,0,1,0,0,30.2,1.02,-30.15,-5.66,0,0,0,0
25845,25847,0.000409,0.022373,0,523.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25846,25847,0.000409,0.022373,0,523.35,0,0,1,0,1,0,0,39.48,0,-39.47,0.32,0,0,0,0
25848,26143,0.000468,0.005596,0.12366,1160.16,0,0,0,0,1,0,0,-163.87,57.1,164,-68.72,0,0,0,0
25851,25850,0.000619,0.027983,0,380.37,0,0,1.00625,0,1,0,0,-62.49,-35.92,62.52,37.31,0,0,0,0
25850,25852,0.000407,0.027123,0,489.63,0,0,1.0375,0,1,0,0,-103.12,-29.17,103.16,32.31,0,0,0,0
25850,25897,0.000543,0.004589,0.08006,1221.98,0,0,0,0,1,0,0,-258.11,-7.94,258.45,2.27,0,0,0,0
25850,25990,0.000623,0.008448,0.19364,1226.32,0,0,0,0,1,0,0,261.41,18.9,-261,-33.98,0,0,0,0
25850,26228,0.001026,0.012233,0.40999,1263.2,0,0,0,0,1,0,0,313.3,5.66,-312.35,-37.76,0,0,0,0
25853,25856,0.000189,0.006836,0,284.62,0,0,0.9875,0,1,0,0,-31.88,0.88,31.88,-0.81,0,0,0,0
25853,25858,0.00082,0.006298,0.00134,193.01,0,0,0,0,1,0,0,-22.93,16.42,22.93,-16.52,0,0,0,0
25853,26192,0.000251,0.001625,0.00037,222.55,0,0,0,0,1,0,0,-54.53,11.43,54.54,-11.42,0,0,0,0
25854,25856,0.002375,0.08569,0,142.31,0,0,1,0,1,0,0,31.9,0,-31.88,0.81,0,0,0,0
25855,25856,0.002375,0.08569,0,142.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25857,25858,0.000269,0.001062,0,0,0,0,0,0,1,0,0,57.17,-6.37,-57.16,6.4,0,0,0,0
25973,25858,0.00054,0.003152,0.00186,248.1,0,0,0,0,1,0,0,120.76,3.46,-120.68,-3.22,0,0,0,0
25859,25862,0.000264,0.014464,0,428.78,0,0,1,0,1,0,0,-45.02,-3.84,45.02,4.12,0,0,0,0
25859,25863,0.000398,0.026292,0,470.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26010,25859,0.000823,0.008929,0.128,1171.31,0,0,0,0,1,0,0,-181.85,-0.79,182.1,-10.16,0,0,0,0
26087,25859,0.000413,0.004993,0.08535,1139.92,0,0,0,0,1,0,0,137.16,-22.27,-137.08,14.01,0,0,0,0
25860,25862,4e-05,0.002178,0,353.78,0,0,1,0,1,0,0,45.02,4.16,-45.02,-4.12,0,0,0,0
25860,25899,0.005624,0.027235,0.00688,220.39,0,0,0,0,1,0,0,-45.21,-4.22,45.31,4,0,0,0,0
25861,25862,0.001733,0.095019,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25865,25864,0.000138,0.010847,0,1285.24,0,0,1.00625,0,1,0,0,-63.33,-44.03,63.34,44.64,0,0,0,0
25864,25867,0.000111,0.008026,0,1356.5,0,0,1.025,0,1,0,0,-111.78,-30.88,111.8,31.95,0,0,0,0
25864,25868,0.00011,0.008258,0,1355.43,0,0,1.025,0,1,0,0,-118.98,-30.72,119,31.95,0,0,0,0
25884,25864,8.3e-05,0.002176,1.14875,4013.08,0,0,0,0,1,0,0,-407.92,-163.18,408.05,45.04,0,0,0,0
25864,26125,0.000226,0.005938,3.86127,4161.78,0,0,0,0,1,0,0,915.5,198.26,-913.38,-543.25,0,0,0,0
25866,25865,0.000224,0.015495,0,384.63,0,0,1.00625,0,1,0,0,70.04,-54.48,-70.02,55.64,0,0,0,0
25865,25936,0.000415,0.005904,0.16838,1280.82,0,0,0,0,1,0,0,311.33,15.36,-310.95,-27.87,0,0,0,0
25865,25956,0.000139,0.001715,0.03975,1166.73,0,0,0,0,1,0,0,-177.97,-26.97,178.01,23.25,0,0,0,0
25866,25900,0.003495,0.022905,0.03791,252.14,0,0,0,0,1,0,0,108.05,-13.52,-107.66,12.04,0,0,0,0
25994,25866,0.000514,0.003859,0.00074,238.65,0,0,0,0,1,0,0,81.18,0.94,-81.15,-0.78,0,0,0,0
25866,25997,0.002973,0.018208,0.0074,194.4,0,0,0,0,1,0,0,17.06,-11.89,-17.04,11.18,0,0,0,0
25866,26003,0.001043,0.006357,0.0162,320,0,0,0,0,1,0,0,-113.99,80.66,114.19,-81.2,0,0,0,0
25870,25869,0.000413,0.025006,0,289.8,0,0,1,0,1,0,0,-13.35,4.66,13.35,-4.61,0,0,0,0
25869,25873,0.0001,0.000644,0,942.51,0,0,1,0,1,0,0,-46.71,0.27,46.72,-0.25,0,0,0,0
25869,28460,0.002132,0.023147,0.41048,1140.57,0,0,0,0,1,0,0,132.38,5.82,-132.02,-45.3,0,0,0,0
25869,28718,0.000659,0.009145,0.11401,1292.7,0,0,0,0,1,0,0,-391.31,-19.93,392.25,20.85,0,0,0,0
25978,25870,0.000604,0.00313,0.0016,236.25,0,0,0,0,1,0,0,-83.68,9.07,83.72,-9.04,0,0,0,0
25870,26111,0.002903,0.019104,0.02891,227.17,0,0,0,0,1,0,0,-59.43,2.44,59.52,-4.9,0,0,0,0
25870,28645,0.021965,0.145946,0.12098,189.98,0,0,0,0,1,0,0,-15.08,1.4,15.14,-13.85,0,0,0,0
25871,25873,0.000408,0.024541,0,471.25,0,0,1,0,1,0,0,20.64,0,-20.64,0.1,0,0,0,0
25872,25873,0.000408,0.024541,0,471.25,0,0,1,0,1,0,0,26.08,0,-26.08,0.16,0,0,0,0
25875,25874,0.000331,0.018124,0,617.57,0,0,1.0125,0,1,0,0,-247.65,-33.81,247.85,44.84,0,0,0,0
25875,25874,0.000331,0.018124,0,617.57,0,0,1.0125,0,1,0,0,-247.65,-33.81,247.85,44.84,0,0,0,0
25875,25874,0.000331,0.018124,0,617.57,0,0,1.0125,0,1,0,0,-247.65,-33.81,247.85,44.84,0,0,0,0
25874,25972,0.000212,0.002696,0.05978,1120.83,0,0,0,0,1,0,0,-121.17,33.96,121.2,-39.78,0,0,0,0
25988,25874,0.000175,0.001876,0.03058,1288.9,0,0,0,0,1,0,0,378.28,168.72,-377.99,-168.84,0,0,0,0
26021,25874,0.000425,0.005354,0.17176,1144,0,0,0,0,1,0,0,90.96,61.83,-90.9,-79.13,0,0,0,0
25877,25876,9.4e-05,0.007075,0,1609.63,0,0,1.03125,0,1,0,0,-564.27,-240.16,564.63,267.25,0,0,0,0
25877,25876,9.4e-05,0.007075,0,1609.63,0,0,1.03125,0,1,0,0,-564.27,-240.16,564.63,267.25,0,0,0,0
25877,25876,9.4e-05,0.007075,0,1609.63,0,0,1.03125,0,1,0,0,-564.27,-240.16,564.63,267.25,0,0,0,0
25876,25879,0.000232,0.001131,0,0,0,0,0,0,1,0,0,-1195.92,-547.25,1199.85,566.45,0,0,0,0
25878,25877,0.000472,0.031199,0,537.48,0,0,1.04375,0,1,0,0,-278,-108.24,278.44,137.01,0,0,0,0
25877,25930,0.000425,0.005518,0.14886,1164.8,0,0,0,0,1,0,0,228.94,-10.67,-228.73,-2.1,0,0,0,0
25877,26024,0.000579,0.00635,0.09979,1227.61,0,0,0,0,1,0,0,276.23,190.17,-275.59,-193.5,0,0,0,0
26075,25877,0.000293,0.003565,0.06231,1194.86,0,0,0,0,1,0,0,-215.14,-128.05,215.31,123.71,0,0,0,0
25877,28118,0.000767,0.008482,0.15716,1240.3,0,0,0,0,1,0,0,285.02,58.88,-284.39,-68.21,0,0,0,0
25877,29079,0.000646,0.007904,0.09561,1186.46,0,0,0,0,1,0,0,202.02,31.17,-201.76,-37.93,0,0,0,0
25879,26204,0.000247,0.006638,3.13676,4094.74,0,0,0,0,1,0,0,-524.87,-211.91,525.54,-97.28,0,0,0,0
25879,28794,0.000105,0.002815,1.44628,3982.98,0,0,0,0,1,0,0,-674.98,-354.54,675.52,217.74,0,0,0,0
25880,25881,0.005459,0.158981,0,97.91,0,0,1,0,1,0,0,-57.59,11.57,57.76,-6.44,0,0,0,0
25880,25882,0.000275,0.001061,0,0,0,0,0,0,1,0,0,57.59,-11.57,-57.58,11.6,0,0,0,0
25880,25883,0.000217,0.001011,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25885,25884,3.9e-05,0.003606,0,1510.81,0,0,1,0,1,0,0,-520.92,11.63,521.02,-2.37,0,0,0,0
25884,25887,9.5e-05,0.007659,0,1602.23,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25909,25884,0.000111,0.00306,1.21801,4162.68,0,0,0,0,1,0,0,921.67,-195.09,-920.75,91.94,0,0,0,0
25884,26058,0.000147,0.00399,2.73471,4123.37,0,0,0,0,1,0,0,807.65,73.6,-806.67,-333.82,0,0,0,0
25886,25885,0.000402,0.024258,0,340.85,0,0,1,0,1,0,0,-27.68,-1.92,27.69,2.1,0,0,0,0
25885,25990,0.000472,0.005946,0.11667,1242.54,0,0,0,0,1,0,0,261,-29.82,-260.7,21.34,0,0,0,0
26195,25885,0.000654,0.007188,0.31726,1210.4,0,0,0,0,1,0,0,-231.89,-45.79,232.23,16.1,0,0,0,0
26236,25886,0.001749,0.011183,0.00346,210.35,0,0,0,0,1,0,0,-27.67,-2.2,27.68,1.92,0,0,0,0
25888,25889,0.003261,0.088802,0,107.05,0,0,1.05,0,1,0,0,-74.47,-32.01,74.7,38.17,0,0,0,0
25888,25985,0.000247,0.001107,0.00055,210.6,0,0,0,0,1,0,0,31.08,2.91,-31.07,-2.95,0,0,0,0
25962,25890,0.002766,0.017723,0.01239,204.26,0,0,0,0,1,0,0,20.37,-3.41,-20.36,2.16,0,0,0,0
25891,25892,0.005242,0.142156,0,89.16,0,0,1,0,1,0,0,-49.48,8.81,49.6,-5.53,0,0,0,0
25891,25893,0.000255,0.001082,0,0,0,0,0,0,1,0,0,49.48,-8.81,-49.47,8.84,0,0,0,0
25893,26037,0.000327,0.002497,0.00066,230.39,0,0,0,0,1,0,0,-71.75,-117.38,71.81,117.74,0,0,0,0
25895,25894,0.000309,0.025137,0,382.14,0,0,1,0,1,0,0,61.51,-2.55,-61.5,3.44,0,0,0,0
25894,25896,0.000474,0.032388,0,444.86,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25894,25897,0.000277,0.001157,0,0,0,0,0,0,1,0,0,61.5,-3.44,-61.49,3.48,0,0,0,0
25894,25898,0.000229,0.001183,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25895,26046,0.005425,0.028366,0.01638,231.9,0,0,0,0,1,0,0,-61.51,2.55,61.71,-3.3,0,0,0,0
25897,26010,0.000369,0.004682,0.13998,1181.1,0,0,0,0,1,0,0,-196.96,-5.75,197.09,-7.53,0,0,0,0
26088,25899,0.006946,0.029851,0.01622,205.99,0,0,0,0,1,0,0,-27,-5.33,27.05,3.79,0,0,0,0
25902,25901,0.000135,0.010481,0,1469.73,0,0,1,0,1,0,0,-428.26,60.91,428.5,-42.24,0,0,0,0
25901,25904,0.000107,0.008319,0,1365.79,0,0,1.025,0,1,0,0,-155.14,-34.52,155.17,36.64,0,0,0,0
25901,25905,0.0001,0.008704,0,1364.74,0,0,1.025,0,1,0,0,-155.14,-34.42,155.17,36.64,0,0,0,0
25901,25906,6.9e-05,0.005831,0,1363.66,0,0,1.025,0,1,0,0,-155.15,-35.15,155.17,36.64,0,0,0,0
25901,25907,0.000119,0.008727,0,1360.05,0,0,1.025,0,1,0,0,-155.14,-34.42,155.17,36.64,0,0,0,0
25901,25908,7.3e-05,0.005827,0,1359.67,0,0,1.025,0,1,0,0,-155.15,-35.15,155.17,36.64,0,0,0,0
25901,25909,0.000289,0.001196,0,0,0,0,0,0,1,0,0,347.21,-512.37,-346.15,516.78,0,0,0,0
25903,25902,0.000496,0.033248,0,368.94,0,0,1,0,1,0,0,-53.43,-1.77,53.44,2.68,0,0,0,0
25902,26083,0.000875,0.010644,0.20293,1261.91,0,0,0,0,1,0,0,281.5,-36.91,-280.83,23.69,0,0,0,0
25909,26048,0.000204,0.00475,3.12724,4177.77,0,0,0,0,1,0,0,-929.37,-194.39,931.05,-96.44,0,0,0,0
25909,26160,0.000176,0.005117,3.20719,4185.64,0,0,0,0,1,0,0,-1024.82,-73.76,1026.6,-211.08,0,0,0,0
25909,26204,9.5e-05,0.002584,1.65666,4245.24,0,0,0,0,1,0,0,1378.66,-53.54,-1376.94,-73.5,0,0,0,0
25910,25911,0.005358,0.173074,0,71.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25910,25912,0.000277,0.001197,0,0,0,0,0,0,1,0,0,0.21,0.07,-0.21,-0.07,0,0,0,0
25910,25943,0.005708,0.03852,0.02414,208.92,0,0,0,0,1,0,0,-18.92,-10.25,18.94,7.81,0,0,0,0
25913,25914,0.007296,0.204094,0,82.64,0,0,1,0,1,0,0,-46.26,-10.32,46.41,14.62,0,0,0,0
26230,25913,0.002158,0.011796,0.00793,169.5,0,0,0,0,1,0,0,5.75,-3.21,-5.75,2.36,0,0,0,0
26034,25915,0.001997,0.011675,0.00371,200.85,0,0,0,0,1,0,0,-27.67,16.26,27.69,-16.54,0,0,0,0
25916,26045,0.000158,0.001055,0.00036,187.67,0,0,0,0,1,0,0,10.31,-32.56,-10.31,32.53,0,0,0,0
26127,25916,0.000271,0.00144,0.00035,196.54,0,0,0,0,1,0,0,18.8,42.2,-18.8,-42.21,0,0,0,0
25967,25917,0.001318,0.009549,0.00518,216.31,0,0,0,0,1,0,0,-40.86,4.53,40.88,-4.94,0,0,0,0
25997,25917,0.000654,0.002178,0.00071,192.98,0,0,0,0,1,0,0,17.04,-11.18,-17.04,11.11,0,0,0,0
25919,25922,0.00066,0.038298,0,561.98,0,0,1,0,1,0,0,174.19,-2.96,-174,14.06,0,0,0,0
25919,25923,0.000578,0.03588,0,468.4,0,0,1,0,1,0,0,-133.7,-43.19,133.8,49.95,0,0,0,0
25919,25924,0.000469,0.030815,0,467.4,0,0,1,0,1,0,0,-133.72,-44.12,133.8,49.95,0,0,0,0
25919,25925,0.000551,0.034819,0,466.15,0,0,1,0,1,0,0,-133.7,-43.39,133.8,49.95,0,0,0,0
25919,25926,0.000426,0.023921,0,463.61,0,0,1,0,1,0,0,-133.72,-45.4,133.8,49.95,0,0,0,0
25919,26213,3.8e-05,0.000414,0.01323,968.29,0,0,0,0,1,0,0,-38.57,87.99,38.57,-89.33,0,0,0,0
25920,25922,-0.000118,-0.006844,0,461.98,0,0,1,0,1,0,0,-174.04,12.07,174,-14.06,0,0,0,0
25920,25937,0.000215,0.001348,0.00035,217.49,0,0,0,0,1,0,0,37.9,3.8,-37.9,-3.81,0,0,0,0
26214,25920,0.000536,0.003171,0.00135,247.88,0,0,0,0,1,0,0,-106.1,18.94,106.16,-18.73,0,0,0,0
25921,25922,0.002363,0.137066,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25927,25928,0.000292,0.00115,0,0,0,0,0,0,1,0,0,35.46,-3.95,-35.45,3.96,0,0,0,0
25927,25929,0.000288,0.001162,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
25928,25973,0.000603,0.003939,0.0022,215.26,0,0,0,0,1,0,0,-8.94,-3.34,8.94,3.11,0,0,0,0
25931,25930,0.000215,0.017957,0,568.82,0,0,1,0,1,0,0,-332.02,-40.38,332.26,60.01,0,0,0,0
25930,25932,0.000394,0.02404,0,379.54,0,0,1,0,1,0,0,-49.59,-24.64,49.6,25.35,0,0,0,0
25931,25933,0.005567,0.177311,0,41.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25935,25934,0.00047,0.029335,0,371.28,0,0,1.0125,0,1,0,0,-54.38,-48.56,54.41,50.07,0,0,0,0
25934,25936,0.000276,0.001088,0,0,0,0,0,0,1,0,0,32.75,-50.07,-32.74,50.1,0,0,0,0
25935,26211,0.00812,0.033895,0.03052,300,0,0,0,0,1,0,0,-148.42,21.86,150.16,-17.86,0,0,0,0
25936,25990,0.000485,0.00623,0.1143,1240.12,0,0,0,0,1,0,0,292.92,-3.84,-292.53,-3.23,0,0,0,0
26118,25936,0.000491,0.005861,0.1967,1327.46,0,0,0,0,1,0,0,377.31,30.08,-376.65,-43.13,0,0,0,0
25937,25938,0.000524,0.017055,0,444.6,0,0,1,0,1,0,0,-340.02,57.27,340.61,-37.96,0,0,0,0
25939,25940,0.004819,0.112375,0,99.89,0,0,1.03125,0,1,0,0,-46.58,2.43,46.69,0,0,0,0,0
25939,25941,0.029401,1.001581,0,11.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25939,25942,0.000236,0.001002,0,0,0,0,0,0,1,0,0,46.58,-2.43,-46.58,2.45,0,0,0,0
25977,25942,0.002628,0.010663,0.00302,211.91,0,0,0,0,1,0,0,36.34,-3.95,-36.31,3.76,0,0,0,0
25942,26011,0.000797,0.005339,0.00528,238.84,0,0,0,0,1,0,0,82.89,-6.21,-82.84,5.99,0,0,0,0
26151,25944,0.008573,0.048205,0.02722,221.2,0,0,0,0,1,0,0,46.42,-0.04,-46.25,-1.82,0,0,0,0
25944,26236,0.005266,0.028226,0.04368,260.14,0,0,0,0,1,0,0,-118.89,-0.46,119.61,-0.29,0,0,0,0
25946,25945,0.000641,0.031233,0,356.29,0,0,1,0,1,0,0,48.14,-19.29,-48.13,20.08,0,0,0,0
25945,25949,0.0001,-0.003404,0,620.28,0,0,1.00625,0,1,0,0,-14.59,2.52,14.59,-2.53,0,0,0,0
25945,25950,0.000682,0.039427,0,358.32,0,0,1,0,1,0,0,-57.16,9.88,57.18,-8.64,0,0,0,0
25945,25951,0.000476,0.027814,0,348.08,0,0,1.00625,0,1,0,0,-47.19,8.92,47.21,-8.31,0,0,0,0
25945,25954,0.000645,0.038997,0,308.95,0,0,1.00625,0,1,0,0,-27.34,4.77,27.35,-4.48,0,0,0,0
25945,25956,0.000254,0.001123,0,0,0,0,0,0,1,0,0,194.42,-46.17,-194.32,46.59,0,0,0,0
25946,25952,0.011287,0.266302,0,59.81,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25946,25953,0.006573,0.223478,0,55.88,0,0,1.0125,0,1,0,0,-20.31,4.32,20.34,-3.38,0,0,0,0
25946,25955,0.041968,1.159892,0,11.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25946,25976,0.001002,0.00512,0.0109,204.65,0,0,0,0,1,0,0,-27.83,14.97,27.84,-16.07,0,0,0,0
25947,25949,0.000856,0.038454,0,310.14,0,0,1,0,1,0,0,5.97,-1.24,-5.97,1.26,0,0,0,0
25948,25949,0.000856,0.038454,0,310.14,0,0,1,0,1,0,0,8.62,-1.24,-8.62,1.27,0,0,0,0
25956,25971,0.000235,0.002992,0.08728,1055.63,0,0,0,0,1,0,0,51.04,-31.57,-51.03,22.34,0,0,0,0
26118,25956,0.000164,0.00191,0.03752,1033.53,0,0,0,0,1,0,0,34.73,34.31,-34.73,-38.27,0,0,0,0
25957,25958,0.000279,0.001189,0,0,0,0,0,0,1,0,0,22.66,-4.22,-22.66,4.23,0,0,0,0
25958,25967,0.001725,0.012367,0.00742,231.53,0,0,0,0,1,0,0,66.3,-9.01,-66.23,8.73,0,0,0,0
25959,25960,0.010275,0.265859,0,59.64,0,0,1,0,1,0,0,-24.73,-10.85,24.8,12.67,0,0,0,0
25959,25961,0.005907,0.156234,0,59.41,0,0,1,0,1,0,0,-24.76,-11.58,24.8,12.67,0,0,0,0
25959,25962,0.000605,0.003543,0.00231,181.68,0,0,0,0,1,0,0,5.24,3.82,-5.24,-4.07,0,0,0,0
25959,25981,0.000959,0.00417,0.00366,230.49,0,0,0,0,1,0,0,-60.63,18.84,60.66,-19.07,0,0,0,0
25962,25965,-0.000136,-0.003579,0,244.93,0,0,1.03125,0,1,0,0,-49.55,6.84,49.54,-6.93,0,0,0,0
25963,25965,0.004264,0.112271,0,122.47,0,0,1,0,1,0,0,24.8,-2.76,-24.77,3.47,0,0,0,0
25964,25965,0.004264,0.112271,0,122.47,0,0,1,0,1,0,0,24.8,-2.76,-24.77,3.46,0,0,0,0
25967,25966,0.000454,0.028372,0,252.64,0,0,1,0,1,0,0,1.65,-6.57,-1.65,6.58,0,0,0,0
25966,25968,0.000507,0.029969,0,456.24,0,0,1.04375,0,1,0,0,-109.79,-16.07,109.85,19.83,0,0,0,0
25966,25971,0.000204,0.001163,0,0,0,0,0,0,1,0,0,111.43,9.49,-111.41,-9.35,0,0,0,0
25967,25969,0.010898,0.351306,0,54.44,0,0,1.04375,0,1,0,0,-5.27,-1.49,5.27,1.6,0,0,0,0
25967,25970,0.061735,1.733727,0,8.97,0,0,1.0625,0,1,0,0,-4.62,-1.06,4.64,1.47,0,0,0,0
26123,25967,0.002249,0.013813,0.00388,236.08,0,0,0,0,1,0,0,-70.66,-1.27,70.77,1.51,0,0,0,0
25973,25972,0.00047,0.032127,0,438.22,0,0,1.00625,0,1,0,0,-129.7,-6.57,129.78,11.81,0,0,0,0
25974,25975,0.001966,0.060503,0,171.6,0,0,1,0,1,0,0,-131.66,29.45,132,-19.01,0,0,0,0
25974,25976,0.000249,0.001172,0,0,0,0,0,0,1,0,0,131.66,-29.45,-131.62,29.65,0,0,0,0
26003,25976,0.000402,0.002731,0.00191,310,0,0,0,0,1,0,0,-103.73,13.66,103.78,-13.58,0,0,0,0
25977,26235,0.001308,0.006765,0.00545,168.68,0,0,0,0,1,0,0,-4.08,11.18,4.09,-11.75,0,0,0,0
26092,25978,0.000709,0.003788,0.00068,251.08,0,0,0,0,1,0,0,-129.72,1.49,129.83,-0.97,0,0,0,0
25978,28270,0.015596,0.079692,0.06711,236.9,0,0,0,0,1,0,0,74.05,-6.25,-73.24,3.22,0,0,0,0
25978,28869,0.005456,0.02798,0.03891,251.98,0,0,0,0,1,0,0,-120.2,-1.86,120.94,1.45,0,0,0,0
25979,25980,0.002761,0.077259,0,88.42,0,0,1,0,1,0,0,-49.53,7.35,49.6,-5.52,0,0,0,0
25979,25981,0.000201,0.001056,0,0,0,0,0,0,1,0,0,49.53,-7.35,-49.53,7.37,0,0,0,0
26055,25981,0.001126,0.004502,0.00578,195.09,0,0,0,0,1,0,0,11.14,-12.3,-11.14,11.7,0,0,0,0
25982,25983,0.000252,0.001153,0,0,0,0,0,0,1,0,0,49.1,25.09,-49.09,-25.06,0,0,0,0
25985,25984,0.000335,0.027837,0,540.48,0,0,1,0,1,0,0,-278.56,-2.27,278.81,22.99,0,0,0,0
25984,25986,0.000233,0.001032,0,0,0,0,0,0,1,0,0,-189.87,-32.9,189.95,33.27,0,0,0,0
25986,26126,0.000495,0.005506,0.14044,1304.78,0,0,0,0,1,0,0,-337.5,-152.89,338.14,145.03,0,0,0,0
25986,26237,0.000337,0.003947,0.1358,1213.52,0,0,0,0,1,0,0,-209.63,-101.78,209.8,89.39,0,0,0,0
25988,25987,0.000146,0.011471,0,1593.68,0,0,1.025,0,1,0,0,-544.29,-179.16,544.77,216.83,0,0,0,0
25988,25987,0.000146,0.011471,0,1593.68,0,0,1.025,0,1,0,0,-544.29,-179.16,544.77,216.83,0,0,0,0
26014,25987,3.9e-05,0.001055,0.50845,4064.29,0,0,0,0,1,0,0,706.04,290.21,-705.81,-337.62,0,0,0,0
25987,26103,3.7e-05,0.001066,0.52784,4104.88,0,0,0,0,1,0,0,805.96,-187.46,-805.72,139,0,0,0,0
25987,26212,5.6e-05,0.001526,0.75463,4096.96,0,0,0,0,1,0,0,-643.81,30.58,644.03,-103.42,0,0,0,0
25989,25988,0.000336,0.018667,0,624.56,0,0,1.0125,0,1,0,0,-236.58,-52.53,236.77,63.2,0,0,0,0
25989,25988,0.000336,0.018667,0,624.56,0,0,1.0125,0,1,0,0,-236.58,-52.53,236.77,63.2,0,0,0,0
25989,25988,0.000336,0.018667,0,624.56,0,0,1.0125,0,1,0,0,-236.58,-52.53,236.77,63.2,0,0,0,0
26070,25989,0.000951,0.006061,0.00524,237.72,0,0,0,0,1,0,0,-88.71,-35.14,88.79,35.12,0,0,0,0
25990,25993,0.000756,0.036015,0,444.42,0,0,1,0,1,0,0,111.76,12.45,-111.67,-8.15,0,0,0,0
25991,25993,-0.000234,-0.011156,0,419.42,0,0,1,0,1,0,0,-111.7,-9.48,111.67,8.15,0,0,0,0
25992,25993,0.003067,0.146054,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25994,25995,0.002489,0.063476,0,195,0,0,1.05625,0,1,0,0,-128.95,33.42,129.41,-21.6,0,0,0,0
25996,25997,0.000246,0.001165,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
26162,25998,0.004175,0.023245,0.00898,178.6,0,0,0,0,1,0,0,15.04,-25.43,-15.01,24.65,0,0,0,0
25999,26002,0.000607,0.032646,0,576.26,0,0,1,0,1,0,0,290.37,-2.15,-289.88,28.54,0,0,0,0
25999,26126,0.000629,0.007631,0.15519,1318.96,0,0,0,0,1,0,0,-354.08,-170.54,355,165.23,0,0,0,0
26000,26002,-0.000173,-0.009296,0,551.26,0,0,1,0,1,0,0,-290.02,21.03,289.88,-28.54,0,0,0,0
26001,26002,0.002264,0.121841,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26003,26004,0.003044,0.07058,0,195,0,0,1,0,1,0,0,-135.19,34.63,135.75,-21.6,0,0,0,0
26005,26008,0.000149,0.006879,0,712.3,0,0,1,0,1,0,0,337.32,19.54,-337.16,-12.22,0,0,0,0
26036,26005,0.000233,0.003025,0.05299,1176.98,0,0,0,0,1,0,0,202.52,147.14,-202.38,-151.08,0,0,0,0
26006,26008,0.000205,0.009441,0,562.3,0,0,1,0,1,0,0,-336.94,-2.18,337.16,12.22,0,0,0,0
26007,26008,0.002055,0.094778,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26009,26013,0.002481,0.014892,0.00625,225.29,0,0,0,0,1,0,0,-54.8,-6.36,54.87,6.13,0,0,0,0
26011,26010,0.000606,0.036966,0,341.99,0,0,1.00625,0,1,0,0,37.66,-19.92,-37.65,20.55,0,0,0,0
26010,26012,0.000311,0.015771,0,505.96,0,0,1.03125,0,1,0,0,-90.78,-34.31,90.81,35.78,0,0,0,0
26010,26118,0.000178,0.002432,0.04036,1126.05,0,0,0,0,1,0,0,113.18,22.07,-113.16,-26.09,0,0,0,0
26013,26055,0.000135,0.000646,0.00029,224.54,0,0,0,0,1,0,0,-54.87,-6.13,54.88,6.12,0,0,0,0
26015,26014,0.000172,0.011286,0,1517.25,0,0,1.0375,0,1,0,0,-603.72,-288.83,604.51,340.36,0,0,0,0
26014,26017,9.8e-05,0.007522,0,1699.55,0,0,1,0,1,0,0,-327.64,-158.07,327.76,167.51,0,0,0,0
26014,26018,0.000124,0.009124,0,1696.63,0,0,1,0,1,0,0,-327.61,-156.11,327.76,167.51,0,0,0,0
26014,26019,0.0001,0.008497,0,1695.49,0,0,1,0,1,0,0,-327.64,-156.87,327.76,167.51,0,0,0,0
26014,26020,8.3e-05,0.006349,0,1695.05,0,0,1,0,1,0,0,-327.66,-159.51,327.76,167.51,0,0,0,0
26016,26015,0.000376,0.02304,0,522.12,0,0,1.03125,0,1,0,0,-254.63,-119.53,254.93,137.85,0,0,0,0
26015,26021,0.00021,0.001102,0,0,0,0,0,0,1,0,0,348.8,150.98,-348.51,-149.47,0,0,0,0
26023,26022,0.000559,0.02718,0,494.08,0,0,1.0625,0,1,0,0,-211.59,-142.75,211.98,161.84,0,0,0,0
26022,26024,0.000206,0.001038,0,0,0,0,0,0,1,0,0,-211.98,-161.84,212.13,162.57,0,0,0,0
26022,26025,0.000236,0.001021,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
26024,28141,0.000152,0.001957,0.10915,1219.68,0,0,0,0,1,0,0,271.21,98.55,-271.09,-108,0,0,0,0
26026,26027,0.000227,0.001052,0,0,0,0,0,0,1,0,0,14.28,-1.59,-14.27,1.59,0,0,0,0
26026,26028,0.000254,0.00103,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
26029,26032,-0.000218,-0.005919,0,275.2,0,0,0.9875,0,1,0,0,-59.74,7.98,59.73,-8.18,0,0,0,0
26029,26033,0.000277,0.001004,0,0,0,0,0,0,1,0,0,149.43,-17.97,-149.37,18.19,0,0,0,0
26030,26032,0.003309,0.089866,0,137.6,0,0,1,0,1,0,0,29.89,-3.33,-29.87,4.09,0,0,0,0
26031,26032,0.003309,0.089866,0,137.6,0,0,1,0,1,0,0,29.89,-3.33,-29.87,4.09,0,0,0,0
26036,26035,7.9e-05,0.007217,0,1516.32,0,0,1.05625,0,1,0,0,-600.67,-471.23,601.14,514.57,0,0,0,0
26035,26038,7e-05,0.005977,0,1524.88,0,0,1,0,1,0,0,-217.08,-86.38,217.11,89.51,0,0,0,0
26035,26039,4.7e-05,0.004452,0,1524.84,0,0,1,0,1,0,0,-217.09,-87.17,217.11,89.51,0,0,0,0
26035,26040,0.000136,0.011472,0,1345.21,0,0,1,0,1,0,0,-137.41,-67.66,137.44,70.24,0,0,0,0
26035,26125,0.000205,0.005979,3.83504,4115.85,0,0,0,0,1,0,0,812.54,33.71,-811.14,-387.11,0,0,0,0
26035,26152,0.000296,0.008244,4.61728,4158.61,0,0,0,0,1,0,0,-840.55,-288.98,842.56,-140.51,0,0,0,0
26037,26036,0.000807,0.03961,0,434.98,0,0,1.1,0,1,0,0,-143.06,-203.98,143.61,231.05,0,0,0,0
26041,26042,0.004063,0.110989,0,98.53,0,0,1,0,1,0,0,-58.13,6.99,58.26,-3.35,0,0,0,0
26041,26043,0.037054,0.958814,0,13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26041,26070,0.00021,0.001249,0.00064,241.27,0,0,0,0,1,0,0,-98.24,-33.7,98.26,33.76,0,0,0,0
26044,26045,0.000227,0.001199,0,0,0,0,0,0,1,0,0,109.25,52.88,-109.22,-52.72,0,0,0,0
26046,26047,0.002384,0.073906,0,195,0,0,1,0,1,0,0,-108.33,0.89,108.59,7.19,0,0,0,0
26049,26048,0.000118,0.010349,0,1401.81,0,0,1,0,1,0,0,-232.26,32.31,232.32,-26.97,0,0,0,0
26048,26051,7.7e-05,0.006267,0,1471.6,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26048,26052,0.000116,0.009965,0,1471.33,0,0,1.05,0,1,0,0,-200.92,-97.54,200.98,102.72,0,0,0,0
26048,26053,0.000121,0.009066,0,1470.72,0,0,1.05,0,1,0,0,-200.92,-98,200.98,102.72,0,0,0,0
26048,26160,3.3e-05,0.000853,0.42773,4088.49,0,0,0,0,1,0,0,-1005,722.81,1005.48,-755.24,0,0,0,0
26048,26204,0.000248,0.007644,4.45653,4197.78,0,0,0,0,1,0,0,1045.26,-153.88,-1042.69,-236.24,0,0,0,0
26050,26049,0.000395,0.024408,0,274.24,0,0,1,0,1,0,0,-10.66,16.23,10.66,-16.15,0,0,0,0
26049,26071,0.000571,0.006641,0.11578,1196.49,0,0,0,0,1,0,0,193.06,-13.49,-192.86,3.5,0,0,0,0
26167,26049,0.000122,0.001644,0.05996,1214.04,0,0,0,0,1,0,0,233.18,-4.28,-233.11,-1.27,0,0,0,0
26168,26050,0.003535,0.017619,0.00475,209.8,0,0,0,0,1,0,0,-36.3,3.59,36.34,-3.88,0,0,0,0
26050,26185,0.001319,0.006822,0.00232,204.8,0,0,0,0,1,0,0,-25.68,-12.35,25.69,12.15,0,0,0,0
26055,26054,0.000334,0.020573,0,325.5,0,0,1,0,1,0,0,-20.32,-2.15,20.32,2.23,0,0,0,0
26054,26057,0.000289,0.001121,0,0,0,0,0,0,1,0,0,-20.32,-2.23,20.32,2.24,0,0,0,0
26055,26056,0.005341,0.151071,0,78.79,0,0,1.025,0,1,0,0,-45.7,8.34,45.81,-5.11,0,0,0,0
26057,26090,0.000961,0.010974,0.25445,1184.54,0,0,0,0,1,0,0,-136.52,-48.84,136.7,23.7,0,0,0,0
26059,26058,0.000133,0.01058,0,1464.46,0,0,1.025,0,1,0,0,-410.76,-136.62,411,156.32,0,0,0,0
26058,26061,9.1e-05,0.007915,0,1492.14,0,0,1.0125,0,1,0,0,-209.1,-102.65,209.15,106.89,0,0,0,0
26058,26062,0.00011,0.009294,0,1490.38,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26058,26063,9.9e-05,0.007779,0,1490.03,0,0,1.0125,0,1,0,0,-209.09,-102.72,209.15,106.89,0,0,0,0
26058,26064,0.000168,0.012363,0,1076.7,0,0,1.00625,0,1,0,0,-60.25,-30.25,60.25,30.79,0,0,0,0
26058,26125,2.9e-05,0.000806,0.41858,4280.36,0,0,0,0,1,0,0,1681.29,1474.88,-1679.88,-1478.55,0,0,0,0
26204,26058,0.000103,0.003039,1.55733,4122.13,0,0,0,0,1,0,0,807.84,46.19,-807.18,-189.24,0,0,0,0
26060,26059,0.00055,0.031345,0,498.16,0,0,1.01875,0,1,0,0,-222.17,-45.3,222.45,61.07,0,0,0,0
26065,26068,0.000327,0.010823,0,144.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26065,26069,0.012737,0.347084,0,30.46,0,0,1,0,1,0,0,-9.55,1.38,9.56,-1.07,0,0,0,0
26065,26070,0.000225,0.001164,0,0,0,0,0,0,1,0,0,9.55,-1.38,-9.55,1.38,0,0,0,0
26066,26068,0.003053,0.101078,0,72.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26067,26068,0.003053,0.101078,0,72.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26072,26071,0.00032,0.022687,0,398.16,0,0,1,0,1,0,0,-82.99,3.76,83.01,-2.29,0,0,0,0
26071,26073,0.000673,0.039378,0,320.33,0,0,1.0125,0,1,0,0,-38.53,4.87,38.54,-4.3,0,0,0,0
26071,26153,0.000487,0.006474,0.20471,1199.38,0,0,0,0,1,0,0,-201.88,25.83,202.07,-45.01,0,0,0,0
26071,26195,0.001531,0.020388,0.95909,1330.76,0,0,0,0,1,0,0,350.26,-31.91,-348.49,-45.87,0,0,0,0
26072,26074,0.026799,0.806912,0,25.64,0,0,1.0375,0,1,0,0,-8.74,-3.74,8.76,4.48,0,0,0,0
26072,26218,0.001343,0.005251,0.0016,204.35,0,0,0,0,1,0,0,29.02,8.15,-29.01,-8.28,0,0,0,0
26076,26075,0.00053,0.033312,0,501.06,0,0,1.05,0,1,0,0,-229.69,-104.12,230.05,126.3,0,0,0,0
26075,26079,0.0001,-0.003462,0,707.47,0,0,1.03125,0,1,0,0,-14.91,1.75,14.91,-1.76,0,0,0,0
26077,26079,0.000771,0.042073,0,353.74,0,0,1,0,1,0,0,14.91,-1.66,-14.91,1.76,0,0,0,0
26078,26079,0.000771,0.042073,0,353.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26080,26081,0.00025,0.001085,0,0,0,0,0,0,1,0,0,98.1,50.14,-98.07,-50.01,0,0,0,0
26080,26082,0.000236,0.001108,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
26084,26083,0.000525,0.030002,0,423.78,0,0,1.00625,0,1,0,0,-118.82,-9.13,118.89,13.21,0,0,0,0
26083,26085,0.000552,0.03331,0,396.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26083,26086,0.000615,0.034436,0,278.71,0,0,1,0,1,0,0,-14.26,-7.44,14.26,7.53,0,0,0,0
26083,26195,0.000649,0.006337,0.10418,1105.79,0,0,0,0,1,0,0,-98.46,16.96,98.52,-27.29,0,0,0,0
26088,26087,0.000519,0.029001,0,311.37,0,0,1,0,1,0,0,16.92,5.14,-16.92,-5.06,0,0,0,0
26087,26089,0.00047,0.025545,0,503.53,0,0,1.05,0,1,0,0,-120.24,27.32,120.31,-23.33,0,0,0,0
26088,26235,0.011239,0.053483,0.05429,202.76,0,0,0,0,1,0,0,10.08,0.2,-10.07,-5.96,0,0,0,0
26091,26090,0.000571,0.033419,0,389.66,0,0,1.00625,0,1,0,0,-66.5,-16.96,66.53,18.45,0,0,0,0
26092,26093,0.008747,0.281294,0,81.4,0,0,1,0,1,0,0,-30.15,2.41,30.23,0,0,0,0,0
26095,26094,0.000119,0.008742,0,1652.58,0,0,1.1,0,1,0,0,-609.16,-965.17,610.93,1095.9,0,0,0,0
26095,26094,0.000119,0.008742,0,1652.58,0,0,1.05625,0,1,0,0,-628.55,-575.38,629.46,642.57,0,0,0,0
26095,26094,0.000119,0.008742,0,1652.58,0,0,1.05625,0,1,0,0,-628.55,-575.38,629.46,642.57,0,0,0,0
26094,26097,0.000111,0.008944,0,1684.78,0,0,1.01875,0,1,0,0,-318.9,-140.74,319.03,151.46,0,0,0,0
26094,26098,0.000117,0.008288,0,1682.29,0,0,1.01875,0,1,0,0,-318.89,-141.51,319.03,151.46,0,0,0,0
26094,26099,0.0001,0.007955,0,1682.03,0,0,1.01875,0,1,0,0,-318.91,-141.9,319.03,151.46,0,0,0,0
26094,26100,7.6e-05,0.005515,0,1679.27,0,0,1.0125,0,1,0,0,-318.94,-144.87,319.03,151.46,0,0,0,0
26094,26101,9.2e-05,0.007356,0,1676.4,0,0,1.0125,0,1,0,0,-318.92,-142.71,319.03,151.46,0,0,0,0
26094,26102,9.6e-05,0.007315,0,1675.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26094,26103,0.000274,0.001105,0,0,0,0,0,0,1,0,0,-275.3,204.68,275.61,-203.45,0,0,0,0
26096,26095,0.000536,0.033462,0,441.53,0,0,1.01875,0,1,0,0,-143.65,-48.49,143.78,56.05,0,0,0,0
26095,26184,3.4e-05,0.000342,0.00526,1680,0,0,0,0,1,0,0,199.31,774.59,-199.1,-773.07,0,0,0,0
26095,28011,0.000227,0.002788,0.07698,1371.37,0,0,0,0,1,0,0,485.38,145.3,-484.82,-146.55,0,0,0,0
26095,28023,0.00014,0.001385,0.03387,1454.34,0,0,0,0,1,0,0,460.53,793.39,-459.41,-785.82,0,0,0,0
26095,28049,0.000656,0.008982,0.16298,1290.67,0,0,0,0,1,0,0,344.13,175.46,-343.19,-179.36,0,0,0,0
28006,26096,0.000461,0.002602,0.00183,412.19,0,0,0,0,1,0,0,-143.55,-48.12,143.65,48.49,0,0,0,0
26103,29039,4.6e-05,0.001256,0.60173,4036.5,0,0,0,0,1,0,0,530.11,64.45,-529.98,-124.06,0,0,0,0
26105,26104,0.000625,0.036298,0,426.98,0,0,1,0,1,0,0,-124.68,0.19,124.77,5.18,0,0,0,0
26104,26195,0.00068,0.00929,0.20681,1286.64,0,0,0,0,1,0,0,-323.06,33.43,323.74,-45.79,0,0,0,0
26228,26104,0.000447,0.005047,0.12038,1256.49,0,0,0,0,1,0,0,299.8,-20.03,-299.41,11.66,0,0,0,0
26105,26108,0.000294,0.009039,0,192.61,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26105,26207,0.000623,0.003256,0.00084,245.32,0,0,0,0,1,0,0,98.81,-2.94,-98.75,3.16,0,0,0,0
26106,26108,0.003783,0.116253,0,96.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26107,26108,0.003783,0.116253,0,96.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26109,26110,0.006709,0.202014,0,85.47,0,0,1,0,1,0,0,-47.85,9.85,48,-5.35,0,0,0,0
26109,26111,0.000255,0.001079,0,0,0,0,0,0,1,0,0,47.85,-9.85,-47.85,9.87,0,0,0,0
26112,26115,0.000707,0.032251,0,506.71,0,0,1,0,1,0,0,-49.35,8.26,49.37,-7.51,0,0,0,0
26112,26116,0.000481,0.031013,0,505.29,0,0,1,0,1,0,0,-167.87,-27.41,168,35.78,0,0,0,0
26112,26117,0.000393,0.025437,0,421.52,0,0,1,0,1,0,0,-81.88,-20.04,81.91,21.73,0,0,0,0
26112,26118,0.000253,0.001041,0,0,0,0,0,0,1,0,0,299.1,39.19,-298.89,-38.3,0,0,0,0
26113,26115,-0.000135,-0.006148,0,356.71,0,0,1,0,1,0,0,49.36,-7.65,-49.37,7.51,0,0,0,0
26113,26211,0.000242,0.001397,0.00026,233.78,0,0,0,0,1,0,0,67.21,1.55,-67.2,-1.52,0,0,0,0
26113,26235,0.00126,0.008292,0.01418,257.26,0,0,0,0,1,0,0,-116.57,6.1,116.73,-6.56,0,0,0,0
26114,26115,0.003442,0.156984,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
