F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
26119,26120,0.001709,0.052897,0,117,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26119,26121,0.035394,1.005638,0,14.76,0,0,1.0125,0,1,0,0,-8.42,2.37,8.45,-1.63,0,0,0,0
26119,26122,0.009053,0.312638,0,38.53,0,0,1.01875,0,1,0,0,-18.43,3.97,18.46,-2.89,0,0,0,0
26119,26123,0.000277,0.001036,0,0,0,0,0,0,1,0,0,26.85,-6.35,-26.85,6.35,0,0,0,0
26119,26124,0.000284,0.001072,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
26126,26125,4.4e-05,0.003451,0,1827.89,0,0,1.01875,0,1,0,0,-914.11,315.86,914.51,-284.64,0,0,0,0
26126,26125,4.4e-05,0.003451,0,3000,0,0,1.1,0,1,0,0,-872.65,-1756.58,874.56,1906.3,0,0,0,0
26126,26125,4.4e-05,0.003451,0,1827.89,0,0,1.01875,0,1,0,0,-914.11,315.86,914.51,-284.64,0,0,0,0
26126,26125,4.4e-05,0.003451,0,1827.89,0,0,1.01875,0,1,0,0,-914.11,315.86,914.51,-284.64,0,0,0,0
26126,26125,4.4e-05,0.003451,0,3000,0,0,1.1,0,1,0,0,-872.65,-1756.58,874.56,1906.3,0,0,0,0
26125,26128,0.000123,0.009697,0,1452.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26125,26129,0.000108,0.008244,0,1452.09,0,0,1,0,1,0,0,-192.96,-94.88,193.01,98.64,0,0,0,0
26125,26204,0.000141,0.00422,2.08813,4133.54,0,0,0,0,1,0,0,-895.3,-454.88,896.59,278.08,0,0,0,0
26127,26126,0.000502,0.030256,0,521,0,0,1.03125,0,1,0,0,-252.23,-85.84,252.58,107.06,0,0,0,0
26237,26126,0.000145,0.002017,0.03157,1384.25,0,0,0,0,1,0,0,-507.94,-229.67,508.37,232.19,0,0,0,0
26131,26130,7.6e-05,0.005437,0,1555.44,0,0,1,0,1,0,0,-788.62,149.81,789.08,-116.76,0,0,0,0
26130,26133,7.1e-05,0.005273,0,1952.82,0,0,1,0,1,0,0,-1155.88,13.36,1156.78,53.95,0,0,0,0
26130,26134,7.2e-05,0.005698,0,1905.41,0,0,1,0,1,0,0,-1155.86,18.79,1156.78,53.95,0,0,0,0
26130,26135,0.000295,0.001119,0,0,0,0,0,0,1,0,0,761.39,-221.46,-759.62,228.18,0,0,0,0
26130,26135,0.000295,0.001119,0,0,0,0,0,0,1,0,0,761.27,-221.5,-759.5,228.22,0,0,0,0
26132,26131,0.000422,0.023122,0,476.18,0,0,1,0,1,0,0,-198.39,16.61,198.55,-8,0,0,0,0
26131,26136,0.000236,0.00105,0,0,0,0,0,0,1,0,0,590.07,-141.81,-589.25,145.46,0,0,0,0
26142,26135,0.000179,0.00528,2.34714,4098.3,0,0,0,0,1,0,0,-751.7,15.15,752.69,-233.02,0,0,0,0
26135,26160,0.000306,0.008553,4.20686,4113.38,0,0,0,0,1,0,0,766.43,-223.38,-764.72,-169.24,0,0,0,0
26137,26140,0.000275,0.008604,0,187.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26137,26141,0.008724,0.24918,0,43.17,0,0,1.0125,0,1,0,0,-22.36,-10,22.41,11.45,0,0,0,0
26138,26140,0.003268,0.102391,0,93.88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26139,26140,0.003268,0.102391,0,93.88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26143,26142,0.000101,0.006735,0,1397.92,0,0,1,0,1,0,0,-234.76,75.41,234.81,-71.58,0,0,0,0
26142,26145,8.1e-05,0.005626,0,1253.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26142,26146,0.000137,0.01042,0,1252.9,0,0,1,0,1,0,0,-117.16,1.35,117.18,0,0,0,0,0
26142,26147,0.000115,0.00995,0,1252.16,0,0,1,0,1,0,0,-114.31,1.23,114.33,0,0,0,0,0
26142,26148,0.000131,0.010876,0,1250.83,0,0,1,0,1,0,0,-95.91,0.95,95.92,0,0,0,0,0
26142,26149,8.7e-05,0.007779,0,1248.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26142,26160,0.000108,0.003097,1.86074,4129.09,0,0,0,0,1,0,0,844.27,52.9,-843.52,-227.21,0,0,0,0
26144,26143,0.000553,0.039499,0,356.68,0,0,1,0,1,0,0,-70.73,8.56,70.75,-6.69,0,0,0,0
26150,26151,0.000217,0.001193,0,0,0,0,0,0,1,0,0,66,0,-65.99,0.05,0,0,0,0
26152,26156,0.000388,0.02842,0,1543.19,0,0,1,0,1,0,0,181.01,-3.36,-180.89,12.14,0,0,0,0
26152,26157,6.4e-05,0.004799,0,1546.49,0,0,1.03125,0,1,0,0,-131.93,0.84,131.94,0,0,0,0,0
26152,26158,0.000132,0.011229,0,1469.72,0,0,1.03125,0,1,0,0,-114.1,1.47,114.12,0,0,0,0,0
26152,26159,0.000166,0.011376,0,1466.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26160,26152,3.6e-05,0.001011,0.46454,4126.36,0,0,0,0,1,0,0,777.9,-692.5,-777.54,653.69,0,0,0,0
26154,26153,0.000387,0.024325,0,376.11,0,0,1.00625,0,1,0,0,-60.86,-6.67,60.87,7.53,0,0,0,0
26153,26156,-0.000204,-0.014961,0,1393.19,0,0,1,0,1,0,0,-180.96,7.52,180.89,-12.14,0,0,0,0
26153,26161,0.000369,0.004691,0.07915,1226,0,0,0,0,1,0,0,-263.36,52.62,263.61,-57.8,0,0,0,0
26153,26167,0.000588,0.006697,0.13711,1064.5,0,0,0,0,1,0,0,-53.42,-33.92,53.44,19.57,0,0,0,0
26155,26156,0.00095,0.069574,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26161,26160,9.1e-05,0.006645,0,1421.43,0,0,1,0,1,0,0,-296.67,86.91,296.75,-80.91,0,0,0,0
26160,26163,6.5e-05,0.004804,0,1789.62,0,0,1,0,1,0,0,-597.34,83.29,597.56,-66.6,0,0,0,0
26160,26164,9.3e-05,0.008388,0,1668.82,0,0,1,0,1,0,0,-303.78,41.4,303.87,-33.87,0,0,0,0
26160,26165,0.000109,0.008898,0,1656.05,0,0,1,0,1,0,0,-298.69,41.02,298.78,-33.3,0,0,0,0
26160,26166,0.00011,0.009336,0,1654.12,0,0,1,0,1,0,0,-298.69,41.41,298.78,-33.3,0,0,0,0
26162,26161,0.000286,0.022393,0,328.06,0,0,1,0,1,0,0,-33.05,29.52,33.06,-29.11,0,0,0,0
26167,26170,0.000615,0.038652,0,362.62,0,0,1,0,1,0,0,34.44,-8.36,-34.43,8.82,0,0,0,0
26229,26167,0.000579,0.006848,0.20893,1107.78,0,0,0,0,1,0,0,88.05,11.13,-88,-32.91,0,0,0,0
26168,26170,-1.6e-05,-0.000993,0,337.62,0,0,1,0,1,0,0,-34.43,8.81,34.43,-8.82,0,0,0,0
26169,26170,0.003423,0.215183,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26172,26171,0.000206,0.01782,0,647.89,0,0,1.00625,0,1,0,0,-289.23,-6.39,289.4,20.77,0,0,0,0
26172,26171,0.000206,0.01782,0,647.89,0,0,1.00625,0,1,0,0,-289.23,-6.39,289.4,20.77,0,0,0,0
26172,26171,0.000206,0.01782,0,647.89,0,0,1.00625,0,1,0,0,-289.23,-6.39,289.4,20.77,0,0,0,0
26172,26171,0.000206,0.01782,0,647.89,0,0,1.00625,0,1,0,0,-289.23,-6.39,289.4,20.77,0,0,0,0
26171,26173,0.000452,0.027938,0,541.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26171,26174,0.000356,0.022933,0,538.63,0,0,1.0125,0,1,0,0,-228.88,37.66,229.07,-25.53,0,0,0,0
26171,26175,0.000275,0.016559,0,532.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26171,26176,0.000577,0.02299,0,531.58,0,0,1.0125,0,1,0,0,-208.86,33.42,209.12,-23.31,0,0,0,0
26171,26177,0.000295,0.015216,0,531.01,0,0,1.01875,0,1,0,0,-208.98,30.06,209.11,-23.31,0,0,0,0
26171,26178,0.000285,0.021112,0,444.19,0,0,1.01875,0,1,0,0,-107.73,14.49,107.76,-12.01,0,0,0,0
26171,26179,0.000312,0.020231,0,442.59,0,0,1.01875,0,1,0,0,-107.72,14.39,107.76,-12.01,0,0,0,0
26171,26180,0.000368,0.021415,0,440.44,0,0,1.01875,0,1,0,0,-107.72,14.53,107.76,-12.01,0,0,0,0
26171,26181,0.000315,0.020868,0,439.99,0,0,1.01875,0,1,0,0,-107.72,14.46,107.76,-12.01,0,0,0,0
26171,26182,0.000512,0.031778,0,439.56,0,0,1.0125,0,1,0,0,-107.7,15.71,107.76,-12.01,0,0,0,0
26171,26183,0.000393,0.026696,0,439.49,0,0,1.01875,0,1,0,0,-107.71,15.15,107.76,-12.01,0,0,0,0
26171,26184,0.000274,0.001172,0,0,0,0,0,0,1,0,0,135.44,-272.94,-135.2,273.98,0,0,0,0
26172,28003,0.00041,0.002825,0.00198,274.08,0,0,0,0,1,0,0,95.57,24.57,-95.53,-24.51,0,0,0,0
26172,28003,0.00041,0.002825,0.00198,274.08,0,0,0,0,1,0,0,95.57,24.57,-95.53,-24.51,0,0,0,0
28006,26172,0.000689,0.004144,0.00071,219.2,0,0,0,0,1,0,0,-39.5,34.05,39.52,-34.01,0,0,0,0
26184,28023,0.000154,0.00168,0.02651,1375,0,0,0,0,1,0,0,334.31,499.09,-333.77,-496.04,0,0,0,0
26186,26189,-0.000218,-0.007484,0,99.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26186,26190,0.004501,0.135367,0,105.31,0,0,1,0,1,0,0,-71.08,14.76,71.31,-7.94,0,0,0,0
26186,26191,0.006818,0.205619,0,69.9,0,0,1,0,1,0,0,-35.57,6.54,35.65,-3.97,0,0,0,0
26186,26192,0.000239,0.00101,0,0,0,0,0,0,1,0,0,106.65,-21.29,-106.63,21.41,0,0,0,0
26186,26193,0.000249,0.0011,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
26187,26189,0.007199,0.24724,0,49.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26188,26189,0.007199,0.24724,0,49.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26195,26194,6.8e-05,0.005344,0,1601.13,0,0,1,0,1,0,0,-478.4,61.5,478.55,-49.66,0,0,0,0
26195,26194,6.8e-05,0.005344,0,1601.13,0,0,1,0,1,0,0,-478.4,61.5,478.55,-49.66,0,0,0,0
26195,26194,6.8e-05,0.005344,0,1601.13,0,0,1,0,1,0,0,-478.4,61.5,478.55,-49.66,0,0,0,0
26194,26197,6e-05,0.005047,0,1619.35,0,0,1,0,1,0,0,-178.58,-56.27,178.6,57.96,0,0,0,0
26194,26198,9e-05,0.006669,0,1618.58,0,0,1,0,1,0,0,-196.86,-55.29,196.9,57.96,0,0,0,0
26194,26199,0.000151,0.011158,0,1613.93,0,0,1,0,1,0,0,-180.9,-54.16,180.95,57.96,0,0,0,0
26194,26200,8.8e-05,0.007188,0,1610.52,0,0,1,0,1,0,0,-237.9,-53.87,237.95,57.96,0,0,0,0
26194,26201,0.000106,0.007527,0,1606.62,0,0,1,0,1,0,0,-257.77,-52.97,257.84,57.96,0,0,0,0
26194,26202,0.000113,0.009945,0,1606.32,0,0,1,0,1,0,0,-194.05,-54.1,194.09,57.96,0,0,0,0
26194,26203,0.000125,0.009347,0,1073.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26194,26204,0.000232,0.00116,0,0,0,0,0,0,1,0,0,-189.58,-82.27,189.67,82.74,0,0,0,0
26196,26195,0.000389,0.02834,0,506.26,0,0,1,0,1,0,0,-229.95,1.22,230.15,13.12,0,0,0,0
26195,26228,0.000405,0.004968,0.15952,1275.08,0,0,0,0,1,0,0,300.11,-71.28,-299.74,58.94,0,0,0,0
26206,26205,0.000458,0.022659,0,386.16,0,0,1,0,1,0,0,-59.77,-9.05,59.79,9.83,0,0,0,0
26207,26208,0.006104,0.156725,0,77.11,0,0,1.03125,0,1,0,0,-42.49,-18.38,42.63,21.78,0,0,0,0
26209,26210,0.00175,0.061478,0,132.6,0,0,1.05,0,1,0,0,-82.98,19.3,83.11,-14.69,0,0,0,0
26209,26211,0.000233,0.001091,0,0,0,0,0,0,1,0,0,82.98,-19.3,-82.96,19.37,0,0,0,0
26213,26212,0.000146,0.012067,0,1503.53,0,0,1.01875,0,1,0,0,-567.4,-125.35,567.89,165.74,0,0,0,0
26212,26215,3.7e-05,0.003036,0,1623.71,0,0,1.0125,0,1,0,0,-273.26,32.71,273.29,-30.46,0,0,0,0
26212,26216,7.8e-05,0.00605,0,1622.57,0,0,1.0125,0,1,0,0,-273.23,34.96,273.29,-30.46,0,0,0,0
26212,26217,0.000101,0.008673,0,1620.91,0,0,1.0125,0,1,0,0,-273.21,36.92,273.29,-30.46,0,0,0,0
26214,26213,0.000344,0.021614,0,532.93,0,0,1.01875,0,1,0,0,-266.48,-67.99,266.74,84.14,0,0,0,0
26218,26219,0.003513,0.110794,0,78.55,0,0,1.01875,0,1,0,0,-45.74,4.53,45.81,-2.25,0,0,0,0
26221,26220,0.000407,0.028935,0,420.31,0,0,1.0125,0,1,0,0,-118.47,-18.05,118.53,22.04,0,0,0,0
26220,26224,0.0001,-0.001944,0,629.73,0,0,1,0,1,0,0,-7.39,-3.24,7.39,3.24,0,0,0,0
26220,26226,0.00069,0.037477,0,299.38,0,0,1,0,1,0,0,-20.92,-10.56,20.93,10.76,0,0,0,0
26220,26227,0.000337,0.021758,0,290.52,0,0,1,0,1,0,0,-15.68,-8.04,15.68,8.1,0,0,0,0
26220,26228,0.000224,0.001121,0,0,0,0,0,0,1,0,0,-74.54,-0.2,74.55,0.26,0,0,0,0
26221,26225,0.027975,0.758398,0,18.45,0,0,1,0,1,0,0,-10.56,-4.44,10.59,5.38,0,0,0,0
26222,26224,0.000476,0.03149,0,314.86,0,0,1,0,1,0,0,7.39,3.26,-7.39,-3.24,0,0,0,0
26223,26224,0.000476,0.03149,0,314.86,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26229,26232,0.000748,0.046201,0,402.45,0,0,1,0,1,0,0,-56.78,4.85,56.8,-3.45,0,0,0,0
26230,26232,-0.000173,-0.010659,0,377.45,0,0,1,0,1,0,0,56.79,-3.77,-56.8,3.45,0,0,0,0
26231,26232,0.004035,0.249189,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
26233,26234,0.001299,0.035591,0,179.4,0,0,1,0,1,0,0,-110.78,24.15,110.94,-19.87,0,0,0,0
26233,26235,0.0003,0.001015,0,0,0,0,0,0,1,0,0,110.78,-24.15,-110.75,24.27,0,0,0,0
26238,26237,0.000736,0.037984,0,464.56,0,0,1.00625,0,1,0,0,-175.23,-25.13,175.45,36.62,0,0,0,0
28042,28000,0.000828,0.003773,0.00461,207.09,0,0,0,0,1,0,0,44.35,-25.62,-44.33,25.23,0,0,0,0
28001,28002,0.000292,0.001153,0,0,0,0,0,0,1,0,0,70.2,13.41,-70.18,-13.36,0,0,0,0
28022,28001,0.000501,0.002089,0.00258,293.88,0,0,0,0,1,0,0,113.89,-1.91,-113.83,1.9,0,0,0,0
28022,28001,0.000501,0.002089,0.00258,293.88,0,0,0,0,1,0,0,113.89,-1.91,-113.83,1.9,0,0,0,0
28022,28001,0.000501,0.002089,0.00258,293.88,0,0,0,0,1,0,0,113.89,-1.91,-113.83,1.9,0,0,0,0
28005,28012,0.001388,0.010173,0.01386,252.45,0,0,0,0,1,0,0,-88.91,0.04,89.02,-0.72,0,0,0,0
28005,28022,0.0016,0.011332,0.00707,262.54,0,0,0,0,1,0,0,-113.4,19.69,113.6,-18.99,0,0,0,0
28005,28052,0.001644,0.009273,0.0135,255.12,0,0,0,0,1,0,0,99.93,-24.8,-99.76,24.33,0,0,0,0
28073,28005,0.001141,0.004604,0.00333,234.38,0,0,0,0,1,0,0,-61.74,5.4,61.78,-5.58,0,0,0,0
28006,28007,0.000224,0.001171,0,0,0,0,0,0,1,0,0,51.53,3.95,-51.52,-3.92,0,0,0,0
28006,28029,0.002993,0.016843,0.01022,271.14,0,0,0,0,1,0,0,131.53,10.12,-131.03,-8.41,0,0,0,0
28008,29041,0.001256,0.008121,0.00366,216.34,0,0,0,0,1,0,0,-38.73,-8.78,38.75,8.52,0,0,0,0
28009,28021,0.002572,0.015104,0.01283,262.9,0,0,0,0,1,0,0,113.17,5.25,-112.85,-4.69,0,0,0,0
28009,28024,0.002702,0.011442,0.00359,423.59,0,0,0,0,1,0,0,-168.21,33.97,168.98,-31.08,0,0,0,0
28010,28103,0.00115,0.006268,0.01238,213.85,0,0,0,0,1,0,0,32,-10.33,-31.98,9.12,0,0,0,0
28012,28011,0.000461,0.029911,0,487.88,0,0,1,0,1,0,0,-214.06,13.12,214.27,0.04,0,0,0,0
28011,28013,0.000268,0.001014,0,0,0,0,0,0,1,0,0,80.82,5.31,-80.8,-5.25,0,0,0,0
28011,28035,0.000367,0.004177,0.16672,1176.26,0,0,0,0,1,0,0,189.74,141.2,-189.54,-156.15,0,0,0,0
28012,28025,0.001548,0.009464,0.004,241.77,0,0,0,0,1,0,0,63.49,-14.93,-63.43,14.89,0,0,0,0
28042,28012,0.001248,0.005738,0.00449,190.5,0,0,0,0,1,0,0,-0.85,-9.14,0.85,8.68,0,0,0,0
28012,28110,0.004449,0.030584,0.02967,236.55,0,0,0,0,1,0,0,60.7,-6.16,-60.55,4.14,0,0,0,0
28014,28015,0.0002,0.001174,0,0,0,0,0,0,1,0,0,53.85,5.7,-53.85,-5.67,0,0,0,0
28014,28029,0.004383,0.020749,0.00992,246.02,0,0,0,0,1,0,0,-81.05,0.48,81.33,-0.19,0,0,0,0
28100,28014,0.001125,0.006134,0.00245,186.98,0,0,0,0,1,0,0,-10.65,19.94,10.66,-20.16,0,0,0,0
28103,28014,0.001866,0.009407,0.00543,198.58,0,0,0,0,1,0,0,-16.53,-14.5,16.54,13.98,0,0,0,0
28016,28017,0.000233,0.001032,0,0,0,0,0,0,1,0,0,63.28,10.12,-63.28,-10.08,0,0,0,0
28016,28021,0.000681,0.00323,0.00713,246.1,0,0,0,0,1,0,0,-83.24,-1.94,83.29,1.43,0,0,0,0
28016,28111,0.00344,0.017726,0.00918,220.8,0,0,0,0,1,0,0,38.24,-14.4,-38.18,13.74,0,0,0,0
28018,28019,0.000243,0.001093,0,0,0,0,0,0,1,0,0,-29.56,-7.24,29.56,7.25,0,0,0,0
28018,28020,0.000269,0.001062,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28019,28073,0.001048,0.005479,0.00517,245.99,0,0,0,0,1,0,0,-77.69,46.16,77.78,-46.27,0,0,0,0
28024,28023,0.00042,0.026145,0,587.96,0,0,1,0,1,0,0,-184.1,16.1,184.24,-7.47,0,0,0,0
28024,28023,0.00042,0.026145,0,587.96,0,0,1,0,1,0,0,-184.1,16.1,184.24,-7.47,0,0,0,0
28024,28023,0.00042,0.026145,0,587.96,0,0,1,0,1,0,0,-184.1,16.1,184.24,-7.47,0,0,0,0
28023,28038,0.000465,0.005224,0.1116,1207.6,0,0,0,0,1,0,0,240.47,30.04,-240.21,-38.52,0,0,0,0
28025,28026,0.000265,0.001032,0,0,0,0,0,0,1,0,0,51.56,7.77,-51.55,-7.74,0,0,0,0
28025,28068,0.001395,0.00979,0.04559,257.06,0,0,0,0,1,0,0,95.28,-63.67,-95.11,60.08,0,0,0,0
28027,28028,0.000227,0.001132,0,0,0,0,0,0,1,0,0,-43.75,-7.34,43.76,7.36,0,0,0,0
28028,28070,0.002175,0.012033,0.0095,212.22,0,0,0,0,1,0,0,-28.17,-4.21,28.19,3.32,0,0,0,0
28028,28100,0.001664,0.010987,0.01874,193.14,0,0,0,0,1,0,0,-15.59,-3.15,15.59,1.23,0,0,0,0
28030,28031,0.000261,0.001132,0,0,0,0,0,0,1,0,0,49.71,14.29,-49.7,-14.26,0,0,0,0
28075,28030,0.001269,0.007472,0.00912,204.26,0,0,0,0,1,0,0,35.8,6.29,-35.78,-7.15,0,0,0,0
28114,28030,0.001193,0.00782,0.00273,202.29,0,0,0,0,1,0,0,-27.3,-0.35,27.31,0.12,0,0,0,0
28032,28087,0.001879,0.010205,0.0075,214.23,0,0,0,0,1,0,0,-33.71,-7.48,33.73,6.82,0,0,0,0
28033,28034,0.000233,0.001085,0,0,0,0,0,0,1,0,0,46.6,1.84,-46.59,-1.81,0,0,0,0
28033,28039,0.000785,0.004906,0.00201,185.76,0,0,0,0,1,0,0,11.64,-34.64,-11.63,34.49,0,0,0,0
28073,28033,0.000849,0.005103,0.00494,206.51,0,0,0,0,1,0,0,27.53,-14.77,-27.52,14.3,0,0,0,0
28033,28107,0.00149,0.008627,0.00599,207.38,0,0,0,0,1,0,0,26.76,-1.92,-26.75,1.35,0,0,0,0
28036,28035,0.000482,0.030644,0,507.24,0,0,1.0625,0,1,0,0,-228.65,-149.59,229.04,174.23,0,0,0,0
28035,28037,0.000274,0.001105,0,0,0,0,0,0,1,0,0,55.87,7.75,-55.86,-7.72,0,0,0,0
28038,28035,0.000233,0.00275,0.0518,1114.67,0,0,0,0,1,0,0,88.31,-97.8,-88.27,92.93,0,0,0,0
28035,28118,0.000207,0.002492,0.05129,1159.9,0,0,0,0,1,0,0,158.08,-2.64,-158.03,-2.04,0,0,0,0
28035,29079,0.000202,0.00256,0.07365,1157.47,0,0,0,0,1,0,0,-165.19,-116.12,165.27,109.5,0,0,0,0
28036,28045,0.000865,0.002992,0.00117,247.31,0,0,0,0,1,0,0,88.65,44.92,-88.56,-44.76,0,0,0,0
28036,28115,0.001044,0.005902,0.00137,226.46,0,0,0,0,1,0,0,47.58,20.4,-47.56,-20.39,0,0,0,0
28036,28129,0.001572,0.006895,0.01026,254.3,0,0,0,0,1,0,0,92.43,84.27,-92.19,-84.3,0,0,0,0
28039,28038,0.000562,0.030731,0,506.48,0,0,1.1,0,1,0,0,-220.43,-237.82,221.12,275.18,0,0,0,0
28039,28053,0.00076,0.003391,0.00334,278.19,0,0,0,0,1,0,0,148.82,90.86,-148.6,-90.22,0,0,0,0
28100,28039,0.001249,0.007799,0.0045,188.89,0,0,0,0,1,0,0,-7.24,-63.76,7.29,63.6,0,0,0,0
28039,28107,0.001611,0.008837,0.00312,202.36,0,0,0,0,1,0,0,20.09,17.27,-20.08,-17.54,0,0,0,0
28040,28041,0.000291,0.001079,0,0,0,0,0,0,1,0,0,50.41,3.43,-50.4,-3.4,0,0,0,0
28040,28075,0.001176,0.008625,0.00267,252.16,0,0,0,0,1,0,0,-86.31,10.32,86.4,-9.97,0,0,0,0
28040,28133,0.001302,0.008645,0.00932,218.83,0,0,0,0,1,0,0,35.9,-13.75,-35.88,12.89,0,0,0,0
28043,28044,0.000296,0.001125,0,0,0,0,0,0,1,0,0,38.97,6.16,-38.97,-6.14,0,0,0,0
28043,28149,0.001325,0.007341,0.00293,209.45,0,0,0,0,1,0,0,16.98,-25.74,-16.97,25.5,0,0,0,0
28043,28822,0.002197,0.013813,0.01442,240.63,0,0,0,0,1,0,0,-55.95,19.58,56.03,-20.63,0,0,0,0
28045,28054,0.000866,0.005091,0.00525,232.8,0,0,0,0,1,0,0,55.95,35.37,-55.92,-35.7,0,0,0,0
28045,28110,0.000892,0.004092,0.00268,200.8,0,0,0,0,1,0,0,-20.48,10.83,20.48,-11.09,0,0,0,0
28115,28045,0.000973,0.005756,0.00237,175.15,0,0,0,0,1,0,0,-4.41,7.7,4.41,-7.94,0,0,0,0
28047,28046,0.00048,0.029274,0,470.63,0,0,1.1,0,1,0,0,-189.56,-174.78,189.91,196.38,0,0,0,0
28046,28048,0.000272,0.001057,0,0,0,0,0,0,1,0,0,80.01,34.34,-79.99,-34.27,0,0,0,0
28046,28049,0.000204,0.001151,0,0,0,0,0,0,1,0,0,-269.92,-230.73,270.18,232.16,0,0,0,0
28047,28088,0.002197,0.01143,0.00537,240.63,0,0,0,0,1,0,0,75.53,122.81,-75.11,-121.2,0,0,0,0
28047,28117,0.002127,0.013428,0.00728,242.41,0,0,0,0,1,0,0,62.49,4.92,-62.41,-5.22,0,0,0,0
28145,28047,0.00185,0.010393,0.00393,228.35,0,0,0,0,1,0,0,-51.45,-47.01,51.54,47.05,0,0,0,0
28097,28049,0.000319,0.00375,0.06694,1094.55,0,0,0,0,1,0,0,-72.98,46.26,73.01,-52.8,0,0,0,0
28050,28051,0.00029,0.001027,0,0,0,0,0,0,1,0,0,40.7,8.55,-40.69,-8.53,0,0,0,0
28055,28050,0.00085,0.004692,0.00183,233.62,0,0,0,0,1,0,0,-59.69,17.07,59.72,-17.08,0,0,0,0
28050,29076,0.000534,0.003411,0.00103,261.39,0,0,0,0,1,0,0,-110.82,6.4,110.89,-6.09,0,0,0,0
28052,28071,0.00128,0.007439,0.04553,249.43,0,0,0,0,1,0,0,86.9,31.92,-86.8,-36.04,0,0,0,0
28052,28947,0.000741,0.005082,0.00169,211.46,0,0,0,0,1,0,0,-27.83,-60.43,27.87,60.47,0,0,0,0
28065,28053,0.001592,0.008722,0.00795,199.17,0,0,0,0,1,0,0,-17.42,-45.67,17.45,45.04,0,0,0,0
28053,28106,0.001396,0.009245,0.00539,227.23,0,0,0,0,1,0,0,45.01,19.98,-44.97,-20.32,0,0,0,0
28055,28058,0.000133,0.004202,0,96.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28055,28111,0.002073,0.012174,0.00885,199.74,0,0,0,0,1,0,0,21.25,-31.07,-21.22,30.33,0,0,0,0
28056,28058,0.0058,0.183643,0,48.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28057,28058,0.0058,0.183643,0,48.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28059,28062,0.000238,0.015376,0,551.47,0,0,1,0,1,0,0,225.77,-25.45,-225.65,33.14,0,0,0,0
28074,28059,0.000314,0.003734,0.07745,1220.53,0,0,0,0,1,0,0,257.3,104.52,-257.06,-109.74,0,0,0,0
28059,28097,0.000287,0.003493,0.06452,1032.03,0,0,0,0,1,0,0,31.29,135.19,-31.24,-141.12,0,0,0,0
28060,28062,0.000128,0.008285,0,501.47,0,0,1,0,1,0,0,-225.58,37.29,225.65,-33.14,0,0,0,0
28060,28066,0.000726,0.003586,0.00243,249.44,0,0,0,0,1,0,0,97.18,-16.35,-97.11,16.43,0,0,0,0
28822,28060,0.001457,0.007561,0.00392,230.26,0,0,0,0,1,0,0,-42.1,33.66,42.14,-33.86,0,0,0,0
28061,28062,0.002291,0.148141,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28063,28064,0.000293,0.001069,0,0,0,0,0,0,1,0,0,83.2,16.89,-83.18,-16.81,0,0,0,0
29041,28063,0.002783,0.01479,0.00633,223.43,0,0,0,0,1,0,0,45.48,9.18,-45.42,-9.54,0,0,0,0
28065,28875,0.001884,0.008333,0.00673,225.24,0,0,0,0,1,0,0,-48.67,40.45,48.74,-40.82,0,0,0,0
28066,28114,0.001701,0.011446,0.00705,210.59,0,0,0,0,1,0,0,-2.53,5.59,2.53,-6.32,0,0,0,0
28066,28152,0.002228,0.014674,0.00584,242.75,0,0,0,0,1,0,0,55.24,-29.52,-55.15,29.46,0,0,0,0
28067,28075,0.002922,0.015422,0.0053,239.26,0,0,0,0,1,0,0,-61.76,11.44,61.87,-11.41,0,0,0,0
28067,28133,0.000851,0.004889,0.00386,202.13,0,0,0,0,1,0,0,17.35,-15.25,-17.35,14.87,0,0,0,0
28068,28069,0.000226,0.001179,0,0,0,0,0,0,1,0,0,58.91,7.03,-58.9,-6.99,0,0,0,0
28068,28090,0.001809,0.009608,0.00277,223.46,0,0,0,0,1,0,0,36.2,-67.11,-36.1,67.35,0,0,0,0
28070,29041,0.00207,0.01304,0.00747,251.72,0,0,0,0,1,0,0,-87.09,-23.12,87.25,23.36,0,0,0,0
28071,28072,0.000231,0.001109,0,0,0,0,0,0,1,0,0,63.37,10.45,-63.36,-10.41,0,0,0,0
28074,28077,0.001014,0.070143,0,566.8,0,0,1,0,1,0,0,184.22,-4.19,-183.89,27.08,0,0,0,0
28074,28078,0.000223,0.001058,0,0,0,0,0,0,1,0,0,132.56,26.08,-132.52,-25.89,0,0,0,0
29040,28074,0.000145,0.001804,0.04608,1427.5,0,0,0,0,1,0,0,574.56,127.59,-574.08,-126.42,0,0,0,0
28075,28077,-0.000531,-0.036719,0,466.8,0,0,1,0,1,0,0,-184.07,15.09,183.89,-27.08,0,0,0,0
28076,28077,0.002801,0.193668,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28079,28080,0.000235,0.001033,0,0,0,0,0,0,1,0,0,52.88,22.18,-52.87,-22.15,0,0,0,0
28079,28090,0.002546,0.012752,0.00891,215.45,0,0,0,0,1,0,0,-26.69,29.75,26.73,-30.51,0,0,0,0
28079,28117,0.001786,0.01068,0.00734,200.93,0,0,0,0,1,0,0,-26.19,-51.93,26.25,51.47,0,0,0,0
28081,28082,0.000234,0.001079,0,0,0,0,0,0,1,0,0,30.79,12.6,-30.78,-12.59,0,0,0,0
28081,28083,0.000299,0.001036,0,0,0,0,0,0,1,0,0,-30.79,-12.6,30.79,12.61,0,0,0,0
28092,28083,0.001306,0.006645,0.00305,227.38,0,0,0,0,1,0,0,-40.87,-23.78,40.9,23.62,0,0,0,0
28083,28132,0.000542,0.00329,0.02616,165.62,0,0,0,0,1,0,0,2.31,20.62,-2.31,-23.25,0,0,0,0
28083,29076,0.001274,0.006311,0.01036,246.72,0,0,0,0,1,0,0,-74,-56.85,74.11,56.34,0,0,0,0
28085,28086,0.000263,0.001192,0,0,0,0,0,0,1,0,0,31.98,1.65,-31.98,-1.64,0,0,0,0
28085,28087,0.000298,0.001022,0,0,0,0,0,0,1,0,0,-31.98,-1.65,31.99,1.66,0,0,0,0
28088,28089,0.000224,0.001185,0,0,0,0,0,0,1,0,0,32.81,5.48,-32.81,-5.47,0,0,0,0
28088,28133,0.002532,0.014541,0.02059,198.91,0,0,0,0,1,0,0,-11.72,44.46,11.77,-46.32,0,0,0,0
28088,28138,0.001435,0.010201,0.01032,231.01,0,0,0,0,1,0,0,54.02,71.27,-53.91,-71.57,0,0,0,0
28090,28145,0.002143,0.010804,0.00399,202.07,0,0,0,0,1,0,0,-21.95,-44.98,22,44.81,0,0,0,0
28091,28092,0.000251,0.001016,0,0,0,0,0,0,1,0,0,-33.46,-3.83,33.46,3.84,0,0,0,0
28131,28092,0.002571,0.01632,0.00868,196.52,0,0,0,0,1,0,0,-7.4,-20.73,7.42,19.93,0,0,0,0
28093,28096,0.000639,0.02079,0,95.23,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28119,28093,0.000777,0.005461,0.00306,255.25,0,0,0,0,1,0,0,94.49,-22.33,-94.42,22.51,0,0,0,0
28093,28129,0.001037,0.004984,0.00881,176.65,0,0,0,0,1,0,0,13.59,-60.93,-13.55,60.21,0,0,0,0
28093,28153,0.002345,0.013882,0.00654,235.95,0,0,0,0,1,0,0,47.37,35.76,-47.29,-35.95,0,0,0,0
28094,28096,0.00661,0.215085,0,47.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28095,28096,0.00661,0.215085,0,47.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28098,28097,0.000438,0.028652,0,468.05,0,0,1.1,0,1,0,0,-181.1,-147.4,181.36,164.2,0,0,0,0
28097,28099,0.000203,0.00118,0,0,0,0,0,0,1,0,0,96.55,9.29,-96.53,-9.18,0,0,0,0
28097,28118,0.00044,0.0049,0.19039,1167.44,0,0,0,0,1,0,0,-173.68,-78.62,173.83,60.78,0,0,0,0
28098,28116,0.001943,0.008565,0.00267,260.5,0,0,0,0,1,0,0,123.72,73.58,-123.36,-72.3,0,0,0,0
28148,28098,0.003376,0.019707,0.01541,242.42,0,0,0,0,1,0,0,-57.11,-73.98,57.38,73.82,0,0,0,0
28100,28101,0.000237,0.001171,0,0,0,0,0,0,1,0,0,53.55,18.89,-53.54,-18.86,0,0,0,0
28100,28102,0.000241,0.001167,0,0,0,0,0,0,1,0,0,15.01,6.52,-15.01,-6.52,0,0,0,0
28104,28105,0.000295,0.001078,0,0,0,0,0,0,1,0,0,48.53,31.43,-48.52,-31.39,0,0,0,0
28104,28125,0.002235,0.012037,0.0103,213.75,0,0,0,0,1,0,0,-29.29,36.49,29.34,-37.3,0,0,0,0
28138,28104,0.000674,0.004051,0.00178,198.74,0,0,0,0,1,0,0,19.27,67.93,-19.24,-67.92,0,0,0,0
28106,28129,0.001763,0.007993,0.01221,170.89,0,0,0,0,1,0,0,-1.86,-2.89,1.86,1.63,0,0,0,0
28108,28109,0.000269,0.001089,0,0,0,0,0,0,1,0,0,35.47,9.71,-35.47,-9.69,0,0,0,0
28108,29045,0.001425,0.010122,0.01289,196.55,0,0,0,0,1,0,0,-17.52,12.53,17.53,-13.79,0,0,0,0
29076,28108,0.001553,0.009201,0.00417,230.12,0,0,0,0,1,0,0,50.56,28.78,-50.5,-28.9,0,0,0,0
28111,28112,0.000254,0.001123,0,0,0,0,0,0,1,0,0,40.07,5.07,-40.06,-5.05,0,0,0,0
28116,28113,0.001187,0.008297,0.00136,234.21,0,0,0,0,1,0,0,71.4,65.31,-71.29,-64.76,0,0,0,0
28113,28117,0.0021,0.008897,0.01197,190.94,0,0,0,0,1,0,0,2.58,53.25,-2.52,-54.31,0,0,0,0
28118,28121,0.00099,0.065594,0,585.9,0,0,1,0,1,0,0,268.59,9.47,-267.9,36.56,0,0,0,0
28119,28121,-0.000611,-0.040513,0,535.9,0,0,1,0,1,0,0,-268.33,8.13,267.9,-36.56,0,0,0,0
28119,28124,0.0001,-0.002828,0,341.93,0,0,1,0,1,0,0,110.97,38.45,-110.96,-38.83,0,0,0,0
28119,28125,0.001337,0.008324,0.0033,239.04,0,0,0,0,1,0,0,62.87,-24.25,-62.81,24.28,0,0,0,0
28120,28121,0.002246,0.148775,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28122,28124,0.002606,0.079544,0,170.96,0,0,1,0,1,0,0,-110.61,-28.14,110.96,38.83,0,0,0,0
28123,28124,0.002606,0.079544,0,170.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28125,28126,0.000265,0.001062,0,0,0,0,0,0,1,0,0,33.47,13.02,-33.47,-13.01,0,0,0,0
28127,28128,0.000216,0.001103,0,0,0,0,0,0,1,0,0,103.85,22.34,-103.83,-22.22,0,0,0,0
28127,28129,0.00025,0.001167,0,0,0,0,0,0,1,0,0,-103.85,-22.34,103.88,22.47,0,0,0,0
28130,28131,0.000237,0.001138,0,0,0,0,0,0,1,0,0,-40.24,-21.79,40.24,21.82,0,0,0,0
28199,28131,0.001576,0.008435,0.00402,204.19,0,0,0,0,1,0,0,32.85,0.77,-32.84,-1.09,0,0,0,0
28132,28172,0.002632,0.016675,0.01191,214.69,0,0,0,0,1,0,0,-30.25,20.28,30.28,-21.26,0,0,0,0
28156,28134,0.001106,0.00587,0.00235,252.02,0,0,0,0,1,0,0,106.34,51.79,-106.2,-51.3,0,0,0,0
28134,28205,0.0043,0.022398,0.01285,214.45,0,0,0,0,1,0,0,46.69,33.68,-46.56,-34.4,0,0,0,0
28135,28136,0.000248,0.00109,0,0,0,0,0,0,1,0,0,34.64,23.59,-34.64,-23.57,0,0,0,0
28135,28137,0.000238,0.001008,0,0,0,0,0,0,1,0,0,-34.64,-23.59,34.65,23.6,0,0,0,0
28137,28148,0.001565,0.008489,0.00606,197.6,0,0,0,0,1,0,0,-8.88,-29.87,8.89,29.29,0,0,0,0
28169,28137,0.000575,0.003466,0.00451,232.06,0,0,0,0,1,0,0,62.01,16.34,-61.98,-16.69,0,0,0,0
28137,28207,0.002358,0.014559,0.02078,218.36,0,0,0,0,1,0,0,36.22,22.96,-36.18,-24.96,0,0,0,0
28153,28139,0.001055,0.00533,0.00426,187.02,0,0,0,0,1,0,0,-22.18,13.5,22.19,-13.9,0,0,0,0
28139,28870,0.006049,0.030919,0.02328,227.41,0,0,0,0,1,0,0,-63.36,2.9,63.6,-4.04,0,0,0,0
28144,28140,0.001685,0.011892,0.00395,185.9,0,0,0,0,1,0,0,22.69,1.59,-22.68,-1.93,0,0,0,0
28172,28140,0.003163,0.017104,0.00728,210.12,0,0,0,0,1,0,0,13.39,4.86,-13.39,-5.56,0,0,0,0
28142,28141,0.000427,0.028214,0,513.49,0,0,1.05625,0,1,0,0,-235.59,-110.76,235.9,131.07,0,0,0,0
28143,28144,0.000219,0.001071,0,0,0,0,0,0,1,0,0,-73.38,-18.77,73.39,18.83,0,0,0,0
28161,28144,0.003806,0.021506,0.02348,214.89,0,0,0,0,1,0,0,39.98,-5,-39.92,2.99,0,0,0,0
28144,28199,0.002387,0.01484,0.01537,216.93,0,0,0,0,1,0,0,43.46,-1.58,-43.42,0.31,0,0,0,0
28144,28933,0.004037,0.022822,0.03268,248.21,0,0,0,0,1,0,0,-99.63,-21.84,100.04,20.88,0,0,0,0
28146,28147,0.000276,0.001112,0,0,0,0,0,0,1,0,0,28.82,11.47,-28.82,-11.46,0,0,0,0
28146,28148,0.000206,0.001067,0,0,0,0,0,0,1,0,0,-28.82,-11.47,28.83,11.48,0,0,0,0
28148,28179,0.002035,0.012099,0.01905,206.29,0,0,0,0,1,0,0,19.4,33.21,-19.37,-35.11,0,0,0,0
28149,28150,0.000216,0.001133,0,0,0,0,0,0,1,0,0,44.15,11.35,-44.14,-11.33,0,0,0,0
28149,28151,0.000241,0.001001,0,0,0,0,0,0,1,0,0,22.46,2.72,-22.46,-2.72,0,0,0,0
28152,28149,0.001003,0.006164,0.00171,208.79,0,0,0,0,1,0,0,11.01,-36.9,-11,36.8,0,0,0,0
28149,28167,0.001779,0.012988,0.0199,191.44,0,0,0,0,1,0,0,-38.64,-76.37,38.76,75.13,0,0,0,0
28212,28154,0.007451,0.038446,0.00928,206.25,0,0,0,0,1,0,0,36.33,13.54,-36.23,-14.03,0,0,0,0
28156,28155,0.000223,0.014256,0,568.35,0,0,1.1,0,1,0,0,-370.27,-257,370.77,288.63,0,0,0,0
28155,28157,0.000224,0.001021,0,0,0,0,0,0,1,0,0,56.98,13.69,-56.97,-13.65,0,0,0,0
28155,28158,0.000255,0.001106,0,0,0,0,0,0,1,0,0,-427.74,-302.32,428.45,305.37,0,0,0,0
28159,28156,0.003278,0.014035,0.00748,238.01,0,0,0,0,1,0,0,-67.41,-34.55,67.58,34.46,0,0,0,0
28156,28185,0.000851,0.005272,0.00304,253.73,0,0,0,0,1,0,0,96.32,73.17,-96.2,-72.81,0,0,0,0
28156,28189,0.000915,0.006165,0.00687,270.51,0,0,0,0,1,0,0,100.04,97.59,-99.88,-97.25,0,0,0,0
28168,28158,0.000391,0.00481,0.11121,1093.92,0,0,0,0,1,0,0,125.44,80.97,-125.35,-91.08,0,0,0,0
28211,28158,0.000686,0.006284,0.15108,1063.73,0,0,0,0,1,0,0,131.17,12.07,-131.06,-26.18,0,0,0,0
28159,28160,0.000257,0.001125,0,0,0,0,0,0,1,0,0,56.98,20.54,-56.97,-20.5,0,0,0,0
28159,28203,0.0013,0.009392,0.00941,185.96,0,0,0,0,1,0,0,10.43,14.01,-10.43,-15.01,0,0,0,0
28161,28162,0.000285,0.001154,0,0,0,0,0,0,1,0,0,32.74,5.08,-32.74,-5.07,0,0,0,0
28161,28227,0.001896,0.010556,0.02251,238.56,0,0,0,0,1,0,0,-72.73,-0.08,72.83,-1.63,0,0,0,0
28163,28175,0.001222,0.005845,0.01473,243.45,0,0,0,0,1,0,0,75.77,22.73,-75.69,-23.86,0,0,0,0
28163,28190,0.00084,0.005754,0.00352,300,0,0,0,0,1,0,0,-209.76,-8.32,210.12,10.45,0,0,0,0
28163,28232,0.001385,0.00638,0.00621,251.51,0,0,0,0,1,0,0,101.25,-18.42,-101.11,18.45,0,0,0,0
28164,28165,0.000295,0.001198,0,0,0,0,0,0,1,0,0,-26.36,-5.09,26.37,5.1,0,0,0,0
28164,28166,0.000234,0.001114,0,0,0,0,0,0,1,0,0,26.36,5.09,-26.36,-5.09,0,0,0,0
28165,28205,0.001757,0.008677,0.00386,200.03,0,0,0,0,1,0,0,-26.37,-5.1,26.38,4.74,0,0,0,0
28167,28189,0.001867,0.008852,0.00542,231.9,0,0,0,0,1,0,0,-82.66,-88.84,82.91,89.46,0,0,0,0
28169,28168,0.000523,0.037268,0,465.5,0,0,1.1,0,1,0,0,-188.75,-138.11,189.07,160.76,0,0,0,0
28168,29081,0.001279,0.015088,0.29241,1218.68,0,0,0,0,1,0,0,-314.51,-241.73,316.41,233.32,0,0,0,0
28169,28196,0.001626,0.011974,0.0024,241.49,0,0,0,0,1,0,0,73.48,100.03,-73.25,-98.59,0,0,0,0
28170,28171,0.000284,0.00115,0,0,0,0,0,0,1,0,0,-54.15,-33.41,54.16,33.46,0,0,0,0
28196,28171,0.003314,0.010879,0.00809,204.5,0,0,0,0,1,0,0,30.75,93.86,-30.44,-93.7,0,0,0,0
28221,28171,0.003329,0.01841,0.0327,210.72,0,0,0,0,1,0,0,23.86,-62.84,-23.72,60.25,0,0,0,0
28173,28174,0.000272,0.001163,0,0,0,0,0,0,1,0,0,48.22,21.64,-48.21,-21.61,0,0,0,0
28180,28173,0.002202,0.011559,0.00267,191.36,0,0,0,0,1,0,0,19.86,-32.08,-19.83,31.97,0,0,0,0
28175,28176,0.000228,0.001067,0,0,0,0,0,0,1,0,0,48.22,23.13,-48.21,-23.1,0,0,0,0
28175,28181,0.001056,0.006472,0.00435,206.43,0,0,0,0,1,0,0,27.47,0.73,-27.46,-1.12,0,0,0,0
28177,28178,0.000264,0.001156,0,0,0,0,0,0,1,0,0,20.25,4.15,-20.25,-4.15,0,0,0,0
28177,28179,0.000223,0.001049,0,0,0,0,0,0,1,0,0,-20.25,-4.15,20.25,4.16,0,0,0,0
28197,28179,0.00151,0.010869,0.00866,178.71,0,0,0,0,1,0,0,0.9,-31.79,-0.88,30.95,0,0,0,0
28180,28231,0.004243,0.025898,0.02757,237.15,0,0,0,0,1,0,0,-70.13,11.27,70.34,-12.79,0,0,0,0
28181,28182,0.00023,0.001091,0,0,0,0,0,0,1,0,0,50.28,11.46,-50.27,-11.43,0,0,0,0
28181,28191,0.001027,0.005247,0.00287,225.12,0,0,0,0,1,0,0,51.41,-15.24,-51.38,15.1,0,0,0,0
28225,28181,0.003892,0.014997,0.00898,241.48,0,0,0,0,1,0,0,74.44,-4.98,-74.22,4.89,0,0,0,0
28183,28184,0.000292,0.001131,0,0,0,0,0,0,1,0,0,42.83,9.73,-42.82,-9.71,0,0,0,0
28183,28185,0.000289,0.001044,0,0,0,0,0,0,1,0,0,-42.83,-42.65,42.84,42.69,0,0,0,0
28183,28186,0.000233,0.001144,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28203,28185,0.001771,0.009754,0.0039,229.04,0,0,0,0,1,0,0,-53.3,-30.21,53.36,30.12,0,0,0,0
28187,28188,0.000232,0.001102,0,0,0,0,0,0,1,0,0,42.83,5.83,-42.82,-5.81,0,0,0,0
28187,28189,0.000297,0.001058,0,0,0,0,0,0,1,0,0,-42.83,-5.83,42.83,5.84,0,0,0,0
28189,28198,0.002846,0.016834,0.05324,185.56,0,0,0,0,1,0,0,-25.86,1.95,25.88,-7.67,0,0,0,0
28190,28218,0.000701,0.002969,0.00115,286.64,0,0,0,0,1,0,0,-85.39,-6.16,85.44,6.26,0,0,0,0
28190,28218,0.000701,0.002969,0.00115,286.64,0,0,0,0,1,0,0,-85.39,-6.16,85.44,6.26,0,0,0,0
28190,28218,0.000701,0.002969,0.00115,286.64,0,0,0,0,1,0,0,-85.39,-6.16,85.44,6.26,0,0,0,0
28191,28199,0.007004,0.025839,0.04048,222.75,0,0,0,0,1,0,0,45.97,5.61,-45.82,-9.14,0,0,0,0
28191,28232,0.001118,0.005896,0.00266,224.27,0,0,0,0,1,0,0,-40.64,-28.7,40.67,28.58,0,0,0,0
28216,28192,0.001575,0.008412,0.0098,222.19,0,0,0,0,1,0,0,-46.79,-19.61,46.83,18.84,0,0,0,0
28192,28228,0.002041,0.014145,0.01239,230.63,0,0,0,0,1,0,0,-58.12,-18.87,58.2,18.14,0,0,0,0
28193,28194,0.000202,0.001025,0,0,0,0,0,0,1,0,0,23.35,4.62,-23.34,-4.61,0,0,0,0
28193,28195,0.000274,0.001162,0,0,0,0,0,0,1,0,0,-23.35,-4.62,23.35,4.62,0,0,0,0
28231,28195,0.001721,0.010676,0.00812,182.59,0,0,0,0,1,0,0,-8.58,7.73,8.58,-8.54,0,0,0,0
28197,28205,0.001973,0.009423,0.02003,189.57,0,0,0,0,1,0,0,19.25,-25.3,-19.24,23.22,0,0,0,0
28210,28197,0.00111,0.007903,0.00628,164.89,0,0,0,0,1,0,0,6.04,33.83,-6.03,-34.42,0,0,0,0
28197,28219,0.001411,0.009658,0.00466,214.89,0,0,0,0,1,0,0,32.61,7.05,-32.59,-7.45,0,0,0,0
28197,28252,0.003179,0.019247,0.02768,198.6,0,0,0,0,1,0,0,-26.23,49.14,26.32,-51.52,0,0,0,0
28197,28253,0.002118,0.014324,0.01612,218.96,0,0,0,0,1,0,0,-63,27.82,63.09,-28.91,0,0,0,0
28220,28198,0.001428,0.01061,0.00745,226.03,0,0,0,0,1,0,0,65.44,7.39,-65.38,-7.79,0,0,0,0
28200,28275,0.002083,0.009489,0.0033,165.73,0,0,0,0,1,0,0,2.75,20.56,-2.74,-20.86,0,0,0,0
28200,28999,0.003578,0.026893,0.02166,231.94,0,0,0,0,1,0,0,-55.63,-31.08,55.77,29.9,0,0,0,0
28201,28202,0.000264,0.00114,0,0,0,0,0,0,1,0,0,26.38,9.57,-26.38,-9.56,0,0,0,0
28201,28203,0.000286,0.001047,0,0,0,0,0,0,1,0,0,-26.38,-9.57,26.38,9.58,0,0,0,0
28201,28204,0.000227,0.001063,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28203,28210,0.001707,0.010037,0.03982,215.5,0,0,0,0,1,0,0,37.35,35.64,-37.3,-39.71,0,0,0,0
28205,28206,0.000242,0.001151,0,0,0,0,0,0,1,0,0,39.42,6.43,-39.41,-6.41,0,0,0,0
28207,28219,0.00244,0.016173,0.00983,169.79,0,0,0,0,1,0,0,-3.24,12.91,3.24,-13.94,0,0,0,0
28208,28209,0.000243,0.001043,0,0,0,0,0,0,1,0,0,31.26,5.87,-31.26,-5.86,0,0,0,0
28208,28210,0.000212,0.001043,0,0,0,0,0,0,1,0,0,-31.26,-5.87,31.26,5.88,0,0,0,0
28212,28211,0.000309,0.018675,0,495.98,0,0,1.06875,0,1,0,0,-241.16,-91.42,241.37,104.23,0,0,0,0
28211,29025,0.001188,0.013828,0.31114,1239.74,0,0,0,0,1,0,0,-372.54,-116.3,374.3,104.73,0,0,0,0
28212,28220,0.003141,0.018921,0.01624,245.28,0,0,0,0,1,0,0,95.05,12.48,-94.79,-12.69,0,0,0,0
28272,28212,0.004145,0.028106,0.00855,237.94,0,0,0,0,1,0,0,-51.94,-51.45,52.14,51.9,0,0,0,0
28215,28213,0.001103,0.006734,0.00375,175.46,0,0,0,0,1,0,0,-7.31,28.95,7.32,-29.29,0,0,0,0
28213,28363,0.003557,0.016676,0.03232,207.71,0,0,0,0,1,0,0,-38.34,24.15,38.41,-27.21,0,0,0,0
28214,28215,0.000276,0.001088,0,0,0,0,0,0,1,0,0,-31.02,-6.45,31.02,6.46,0,0,0,0
28215,28272,0.00295,0.019827,0.01609,216.54,0,0,0,0,1,0,0,-23.71,-35.41,23.76,34.02,0,0,0,0
28224,28216,0.001586,0.010331,0.0031,180.8,0,0,0,0,1,0,0,1.88,-6.94,-1.88,6.64,0,0,0,0
28218,28217,0.000467,0.024371,0,595.59,0,0,1,0,1,0,0,-215.35,-2.06,215.56,13.1,0,0,0,0
28218,28217,0.000467,0.024371,0,595.59,0,0,1,0,1,0,0,-215.35,-2.06,215.56,13.1,0,0,0,0
28218,28217,0.000467,0.024371,0,595.59,0,0,1,0,1,0,0,-215.35,-2.06,215.56,13.1,0,0,0,0
28795,28217,0.000413,0.005601,0.13783,1302.28,0,0,0,0,1,0,0,367.78,9.37,-367.24,-16.24,0,0,0,0
28217,28831,0.000636,0.007879,0.22127,1215.62,0,0,0,0,1,0,0,-279.44,-23.07,279.93,6.22,0,0,0,0
28218,28225,0.001969,0.008534,0.0391,257.4,0,0,0,0,1,0,0,109.76,15.07,-109.52,-18.03,0,0,0,0
28218,28231,0.001374,0.007175,0.00423,265.52,0,0,0,0,1,0,0,122.2,3.32,-122,-2.7,0,0,0,0
28221,28233,0.002245,0.01365,0.00934,223.75,0,0,0,0,1,0,0,-38.97,12.32,39.01,-13.05,0,0,0,0
28221,28250,0.003356,0.020857,0.02781,225.72,0,0,0,0,1,0,0,-46.01,27.39,46.11,-29.61,0,0,0,0
28223,28222,0.00032,0.02184,0,507.42,0,0,1,0,1,0,0,-241.19,21.34,241.37,-8.75,0,0,0,0
28222,29003,0.000377,0.004792,0.12343,1212.85,0,0,0,0,1,0,0,-241.37,8.75,241.59,-18.47,0,0,0,0
28223,28275,0.001997,0.011508,0.00999,227.07,0,0,0,0,1,0,0,48.02,-3.96,-47.97,3.21,0,0,0,0
28223,29014,0.001045,0.006146,0.00139,268.2,0,0,0,0,1,0,0,132.04,-21.48,-131.86,22.42,0,0,0,0
28224,28267,0.001882,0.012581,0.0169,221.39,0,0,0,0,1,0,0,-36.96,-6.22,36.99,4.71,0,0,0,0
28225,28226,0.000232,0.001131,0,0,0,0,0,0,1,0,0,35.08,23.01,-35.08,-22.99,0,0,0,0
28227,28800,0.002007,0.010401,0.00256,264.45,0,0,0,0,1,0,0,-124.05,-22.61,124.36,23.99,0,0,0,0
28228,28229,0.000203,0.001171,0,0,0,0,0,0,1,0,0,51.23,13.43,-51.22,-13.4,0,0,0,0
28228,28282,0.002708,0.015039,0.0084,226.21,0,0,0,0,1,0,0,-51.1,-17.28,51.18,16.85,0,0,0,0
28228,28796,0.003792,0.022408,0.00677,232.11,0,0,0,0,1,0,0,-58.32,-14.29,58.45,14.4,0,0,0,0
28230,28260,0.001365,0.008867,0.004,204.17,0,0,0,0,1,0,0,29.53,-0.15,-29.52,-0.18,0,0,0,0
28266,28230,0.00315,0.017468,0.01212,247.48,0,0,0,0,1,0,0,90.02,14.74,-89.76,-14.57,0,0,0,0
28233,28870,0.002421,0.010388,0.00236,239.74,0,0,0,0,1,0,0,-63.49,1.76,63.59,-1.59,0,0,0,0
28271,28234,0.007545,0.032204,0.03192,243.61,0,0,0,0,1,0,0,76.53,-1.48,-76.1,0.05,0,0,0,0
28235,28236,0.000241,0.001195,0,0,0,0,0,0,1,0,0,27.04,4.5,-27.04,-4.49,0,0,0,0
28244,28235,0.000916,0.005986,0.00328,211.39,0,0,0,0,1,0,0,-26.18,-2.69,26.18,2.4,0,0,0,0
28235,29014,0.001625,0.009917,0.00567,232.87,0,0,0,0,1,0,0,-53.23,-6.9,53.27,6.61,0,0,0,0
28237,28238,0.000225,0.001101,0,0,0,0,0,0,1,0,0,-27.04,-8.51,27.04,8.52,0,0,0,0
28933,28238,0.001104,0.006433,0.00446,233.79,0,0,0,0,1,0,0,-67.19,-21.19,67.24,21.05,0,0,0,0
28238,28985,0.001471,0.009042,0.0037,215.78,0,0,0,0,1,0,0,-31.07,20.43,31.09,-20.68,0,0,0,0
28238,28999,0.002495,0.011537,0.04415,228.03,0,0,0,0,1,0,0,-63.21,-49.99,63.37,46.14,0,0,0,0
28239,28240,0.000271,0.001192,0,0,0,0,0,0,1,0,0,-42.08,-3.38,42.08,3.4,0,0,0,0
28239,28241,0.00028,0.001104,0,0,0,0,0,0,1,0,0,42.08,3.38,-42.07,-3.36,0,0,0,0
28239,28242,0.000204,0.001163,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28251,28240,0.001915,0.011133,0.00801,240.17,0,0,0,0,1,0,0,-69.12,-26.77,69.22,26.55,0,0,0,0
28256,28240,0.00161,0.0093,0.00374,261.1,0,0,0,0,1,0,0,111.51,30.77,-111.3,-29.95,0,0,0,0
28243,28250,0.002343,0.011456,0.00332,251.24,0,0,0,0,1,0,0,89.21,-13.34,-89.02,13.92,0,0,0,0
28800,28243,0.001981,0.010543,0.01247,272.34,0,0,0,0,1,0,0,131.62,4.98,-131.28,-4.45,0,0,0,0
28244,28251,0.001935,0.008796,0.00219,203.83,0,0,0,0,1,0,0,-26.19,-16.24,26.21,16.1,0,0,0,0
28273,28245,0.001113,0.006573,0.00979,215.89,0,0,0,0,1,0,0,-27.75,-5.68,27.76,4.74,0,0,0,0
28245,28832,0.00341,0.023898,0.03078,237.07,0,0,0,0,1,0,0,-55.65,-12.21,55.76,9.83,0,0,0,0
28246,28267,0.002226,0.013595,0.00908,254.41,0,0,0,0,1,0,0,103.86,-10.44,-103.62,11,0,0,0,0
28246,28341,0.00968,0.043053,0.03155,268.92,0,0,0,0,1,0,0,-136.45,-2.27,138.24,7.05,0,0,0,0
28247,28260,0.000999,0.006403,0.00367,207.29,0,0,0,0,1,0,0,-30.36,4.73,30.37,-5.04,0,0,0,0
28247,28933,0.001155,0.007626,0.02489,178.79,0,0,0,0,1,0,0,-0.96,-18.61,0.96,16.1,0,0,0,0
28248,28249,0.000251,0.001162,0,0,0,0,0,0,1,0,0,42.91,15.66,-42.9,-15.64,0,0,0,0
28248,28250,0.000219,0.001026,0,0,0,0,0,0,1,0,0,-42.91,-15.66,42.91,15.68,0,0,0,0
28252,28327,0.001701,0.009091,0.00726,224.09,0,0,0,0,1,0,0,-52.69,47.68,52.78,-48.01,0,0,0,0
28253,28254,0.00022,0.001062,0,0,0,0,0,0,1,0,0,26.37,6.17,-26.37,-6.16,0,0,0,0
28253,28304,0.005509,0.032758,0.02952,239.65,0,0,0,0,1,0,0,-89.47,22.74,89.91,-23.27,0,0,0,0
28255,28263,0.003478,0.021318,0.01891,180.18,0,0,0,0,1,0,0,-13.32,-5.54,13.33,3.66,0,0,0,0
28255,28800,0.002256,0.012995,0.00603,210.36,0,0,0,0,1,0,0,-20.74,0.36,20.75,-0.92,0,0,0,0
28292,28256,0.000811,0.005536,0.00212,237.56,0,0,0,0,1,0,0,-56.75,-51.4,56.8,51.5,0,0,0,0
28999,28256,0.000849,0.004501,0.0021,283.69,0,0,0,0,1,0,0,101.28,43.01,-101.19,-42.71,0,0,0,0
28999,28256,0.000849,0.004501,0.0021,283.69,0,0,0,0,1,0,0,101.28,43.01,-101.19,-42.71,0,0,0,0
28257,28258,0.000294,0.001156,0,0,0,0,0,0,1,0,0,57.25,19.79,-57.24,-19.75,0,0,0,0
28257,28279,0.001361,0.006226,0.00399,199.33,0,0,0,0,1,0,0,17.63,11.94,-17.62,-12.32,0,0,0,0
28257,28292,0.001494,0.009583,0.01213,193.98,0,0,0,0,1,0,0,-8.34,-35,8.35,33.87,0,0,0,0
28257,28832,0.002825,0.015042,0.0079,236.7,0,0,0,0,1,0,0,-66.54,3.27,66.66,-3.42,0,0,0,0
28259,28260,0.000239,0.00116,0,0,0,0,0,0,1,0,0,-57.25,-9.85,57.25,9.89,0,0,0,0
28259,28261,0.000219,0.001046,0,0,0,0,0,0,1,0,0,57.25,9.85,-57.24,-9.82,0,0,0,0
28260,28796,0.002438,0.012378,0.00151,235.02,0,0,0,0,1,0,0,-58.1,-4.67,58.19,4.93,0,0,0,0
28262,28298,0.001758,0.010156,0.01193,222.54,0,0,0,0,1,0,0,-43.07,-66.34,43.17,65.7,0,0,0,0
28299,28262,0.000579,0.003096,0.00087,194.15,0,0,0,0,1,0,0,14.18,-45.03,-14.17,45,0,0,0,0
28263,28264,0.000249,0.001026,0,0,0,0,0,0,1,0,0,53.06,20.97,-53.05,-20.94,0,0,0,0
28279,28263,0.003068,0.01799,0.00574,207.55,0,0,0,0,1,0,0,-27.5,2.7,27.52,-3.15,0,0,0,0
29005,28263,0.000994,0.004978,0.03276,247.56,0,0,0,0,1,0,0,94,18.58,-93.91,-21.48,0,0,0,0
28265,28266,0.000249,0.001078,0,0,0,0,0,0,1,0,0,-53.05,-22.13,53.06,22.17,0,0,0,0
28266,28293,0.005019,0.030106,0.02526,209.52,0,0,0,0,1,0,0,28.79,-9.58,-28.74,7.24,0,0,0,0
28266,28301,0.000766,0.004535,0.00221,166.61,0,0,0,0,1,0,0,-5.98,-59.37,6.01,59.29,0,0,0,0
28266,28344,0.003179,0.016249,0.04249,279.93,0,0,0,0,1,0,0,-165.88,32.04,166.76,-31.9,0,0,0,0
28268,28269,0.00023,0.001109,0,0,0,0,0,0,1,0,0,29.45,7.02,-29.45,-7.01,0,0,0,0
28268,28270,0.000243,0.001159,0,0,0,0,0,0,1,0,0,-29.45,-7.02,29.46,7.03,0,0,0,0
28312,28270,0.001683,0.010775,0.00619,184.94,0,0,0,0,1,0,0,8.22,1.59,-8.22,-2.24,0,0,0,0
28270,28357,0.003956,0.019631,0.06677,231.21,0,0,0,0,1,0,0,52,-8.01,-51.9,1.49,0,0,0,0
28271,28849,0.010155,0.056046,0.01468,252.95,0,0,0,0,1,0,0,-103.24,-4.17,104.29,8.46,0,0,0,0
28273,28274,0.000299,0.001091,0,0,0,0,0,0,1,0,0,50.72,25.41,-50.71,-25.37,0,0,0,0
28273,28306,0.002112,0.01388,0.00326,217.73,0,0,0,0,1,0,0,36.91,25.99,-36.87,-26.04,0,0,0,0
28323,28273,0.003159,0.019329,0.0103,185.17,0,0,0,0,1,0,0,6.41,34.89,-6.37,-35.69,0,0,0,0
28273,28943,0.005111,0.025002,0.02525,235.5,0,0,0,0,1,0,0,-53.51,-10.02,53.66,8.18,0,0,0,0
28276,28277,0.000203,0.001187,0,0,0,0,0,0,1,0,0,-50.72,-31.92,50.73,31.96,0,0,0,0
28276,28278,0.000214,0.001092,0,0,0,0,0,0,1,0,0,50.72,31.92,-50.71,-31.88,0,0,0,0
28324,28277,0.001658,0.010881,0.00437,224.54,0,0,0,0,1,0,0,45.33,-36.87,-45.27,36.79,0,0,0,0
28277,28371,0.002333,0.012384,0.07703,226.12,0,0,0,0,1,0,0,50.66,-60.53,-50.52,53.32,0,0,0,0
28277,28400,0.001888,0.012681,0.00816,231.51,0,0,0,0,1,0,0,-56.11,-8.22,56.17,7.78,0,0,0,0
28280,28291,0.001956,0.012241,0.0125,246.65,0,0,0,0,1,0,0,-79.36,-11.39,79.49,10.91,0,0,0,0
28280,28306,0.000492,0.002942,0.002,216.4,0,0,0,0,1,0,0,34.24,-0.07,-34.24,-0.1,0,0,0,0
28281,28282,0.000272,0.001019,0,0,0,0,0,0,1,0,0,-45.12,-10.22,45.12,10.24,0,0,0,0
28985,28282,0.000558,0.00358,0.00206,253.49,0,0,0,0,1,0,0,96.36,27.24,-96.3,-27.1,0,0,0,0
28283,28284,0.000231,0.001149,0,0,0,0,0,0,1,0,0,-49.37,-24.72,49.38,24.75,0,0,0,0
28283,28285,0.000278,0.00105,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28290,28284,0.000504,0.004478,0.00168,218.03,0,0,0,0,1,0,0,34.49,3.14,-34.48,-3.26,0,0,0,0
28284,28366,0.002435,0.013613,0.05802,245.26,0,0,0,0,1,0,0,75.61,-14.81,-75.47,9.64,0,0,0,0
28284,28462,0.005999,0.025529,0.02566,250.27,0,0,0,0,1,0,0,-90.51,-6.68,90.99,6.07,0,0,0,0
28355,28286,0.003227,0.019104,0.00725,252.81,0,0,0,0,1,0,0,-93.68,-11.94,93.96,12.83,0,0,0,0
28286,28849,0.0024,0.010149,0.00966,273.12,0,0,0,0,1,0,0,-143.34,-22.62,143.82,23.65,0,0,0,0
28287,28288,0.000231,0.001157,0,0,0,0,0,0,1,0,0,35.98,12.71,-35.98,-12.69,0,0,0,0
28287,28339,0.001914,0.009251,0.00438,250.77,0,0,0,0,1,0,0,89.34,-20.9,-89.18,21.21,0,0,0,0
28348,28287,0.002909,0.013061,0.01717,228.52,0,0,0,0,1,0,0,52.33,-13.61,-52.24,12.22,0,0,0,0
28896,28287,0.002785,0.012878,0.00932,243.97,0,0,0,0,1,0,0,73.22,3.74,-73.08,-4.02,0,0,0,0
28289,28290,0.000296,0.001032,0,0,0,0,0,0,1,0,0,-37.38,-11.65,37.39,11.66,0,0,0,0
28341,28290,0.00224,0.014886,0.00379,244.43,0,0,0,0,1,0,0,71.99,15.2,-71.88,-14.81,0,0,0,0
28326,28291,0.000928,0.004703,0.00195,269.81,0,0,0,0,1,0,0,128.04,18.31,-127.89,-17.74,0,0,0,0
28293,28999,0.003777,0.023115,0.00982,150.8,0,0,0,0,1,0,0,1,-16.58,-0.99,15.62,0,0,0,0
28344,28294,0.001186,0.006443,0.00246,172.23,0,0,0,0,1,0,0,-4.35,28.75,4.36,-28.95,0,0,0,0
28294,28355,0.004716,0.03648,0.06388,231.38,0,0,0,0,1,0,0,-55.38,-4.09,55.52,-1.4,0,0,0,0
28401,28295,0.000902,0.005876,0.00166,235.67,0,0,0,0,1,0,0,-63.65,-6.24,63.69,6.31,0,0,0,0
28783,28295,0.002842,0.016227,0.01223,263.2,0,0,0,0,1,0,0,115.08,21,-114.71,-20.12,0,0,0,0
28296,28297,0.000278,0.001164,0,0,0,0,0,0,1,0,0,48.92,3.54,-48.91,-3.51,0,0,0,0
28296,28298,0.000208,0.001126,0,0,0,0,0,0,1,0,0,-48.92,-3.54,48.92,3.57,0,0,0,0
28329,28298,0.001251,0.005392,0.00602,217.75,0,0,0,0,1,0,0,-32.98,-62.13,33.04,61.75,0,0,0,0
28298,28861,0.001436,0.006227,0.00283,269.1,0,0,0,0,1,0,0,-125.13,-131.02,125.58,132.66,0,0,0,0
28299,28339,0.002017,0.014159,0.00729,238.41,0,0,0,0,1,0,0,-63.09,33.22,63.19,-33.27,0,0,0,0
28300,28301,0.000225,0.001156,0,0,0,0,0,0,1,0,0,-48.91,-14.39,48.92,14.41,0,0,0,0
28301,28861,0.004526,0.019967,0.0191,227.46,0,0,0,0,1,0,0,-54.92,-73.71,55.29,73.3,0,0,0,0
28302,28350,0.00383,0.020523,0.01463,196.8,0,0,0,0,1,0,0,17.08,-7.66,-17.07,6.22,0,0,0,0
28302,28432,0.002471,0.010339,0.00669,255.67,0,0,0,0,1,0,0,-102.46,-7.35,102.71,7.71,0,0,0,0
28303,28318,0.003594,0.027937,0.00895,225.03,0,0,0,0,1,0,0,-50.04,0.89,50.12,-1.17,0,0,0,0
28303,28372,0.005785,0.026408,0.0063,152.25,0,0,0,0,1,0,0,4.84,-10.93,-4.83,10.3,0,0,0,0
28304,28305,0.000226,0.001053,0,0,0,0,0,0,1,0,0,45.2,11.5,-45.19,-11.48,0,0,0,0
28372,28304,0.004195,0.019889,0.00791,215.5,0,0,0,0,1,0,0,-28.62,-17.53,28.66,16.9,0,0,0,0
28304,28429,0.001248,0.006554,0.00384,250.56,0,0,0,0,1,0,0,-101.24,12.92,101.37,-12.69,0,0,0,0
28304,29082,0.005506,0.029586,0.02156,231.93,0,0,0,0,1,0,0,-62.53,-18.05,62.74,16.9,0,0,0,0
28306,28307,0.000289,0.001028,0,0,0,0,0,0,1,0,0,39.61,12.7,-39.6,-12.68,0,0,0,0
28308,28309,0.000205,0.00108,0,0,0,0,0,0,1,0,0,39.6,6.46,-39.6,-6.45,0,0,0,0
28308,28349,0.002935,0.016476,0.05855,254.49,0,0,0,0,1,0,0,-97.02,17.06,97.29,-21.53,0,0,0,0
28308,28400,0.001655,0.009522,0.003,246.81,0,0,0,0,1,0,0,84.03,19.41,-83.91,-19.03,0,0,0,0
28418,28308,0.001708,0.009785,0.02111,244.88,0,0,0,0,1,0,0,26.65,40.98,-26.61,-42.93,0,0,0,0
28310,28337,0.001167,0.00533,0.00977,286.01,0,0,0,0,1,0,0,-75.61,0.34,75.68,-1.08,0,0,0,0
28310,28363,0.001782,0.010783,0.01036,245.06,0,0,0,0,1,0,0,87.23,-19.58,-87.09,19.31,0,0,0,0
28310,29026,0.00166,0.010634,0.06229,225.86,0,0,0,0,1,0,0,-47.95,11.97,47.99,-18.24,0,0,0,0
28311,28316,0.006948,0.044947,0.02677,244.85,0,0,0,0,1,0,0,-75.43,1.32,75.81,-1.71,0,0,0,0
28311,28462,0.002688,0.01619,0.07616,269.54,0,0,0,0,1,0,0,127.26,11.58,-126.84,-17.01,0,0,0,0
28311,28849,0.00108,0.006818,0.00552,246.95,0,0,0,0,1,0,0,-83.75,-22.5,83.82,22.41,0,0,0,0
28312,28315,-0.000241,-0.006647,0,224.42,0,0,1,0,1,0,0,29.94,2.13,-29.94,-2.19,0,0,0,0
28849,28312,0.001257,0.009828,0.00683,218.26,0,0,0,0,1,0,0,38.17,3.14,-38.15,-3.73,0,0,0,0
28313,28315,0.002957,0.081401,0,112.21,0,0,1,0,1,0,0,-29.91,-1.49,29.94,2.19,0,0,0,0
28314,28315,0.002957,0.081401,0,112.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28316,28719,0.011578,0.061218,0.03189,248.44,0,0,0,0,1,0,0,-87.29,1.66,88.13,-0.66,0,0,0,0
28318,28317,0.000416,0.02226,0,479.04,0,0,1,0,1,0,0,-199.29,-39.84,199.45,48.55,0,0,0,0
28317,28428,0.000629,0.00749,0.08482,1183.48,0,0,0,0,1,0,0,-199.45,-48.55,199.7,42.29,0,0,0,0
28318,28319,0.002766,0.013454,0.00418,241.06,0,0,0,0,1,0,0,70.89,4.64,-70.75,-4.44,0,0,0,0
28411,28318,0.002208,0.015781,0.00319,208.72,0,0,0,0,1,0,0,-22.4,-14.66,22.41,14.43,0,0,0,0
28319,28320,0.000251,0.001199,0,0,0,0,0,0,1,0,0,55.88,15.23,-55.87,-15.2,0,0,0,0
28319,28338,0.004076,0.022208,0.01953,192.76,0,0,0,0,1,0,0,14.87,-10.8,-14.86,8.81,0,0,0,0
28321,28322,0.000213,0.001194,0,0,0,0,0,0,1,0,0,31.5,2.74,-31.5,-2.72,0,0,0,0
28321,28323,0.0003,0.001153,0,0,0,0,0,0,1,0,0,-31.5,-2.74,31.5,2.75,0,0,0,0
28323,28328,0.000923,0.006077,0.00563,205.73,0,0,0,0,1,0,0,-37.92,-37.63,37.94,37.22,0,0,0,0
28324,28326,0.00141,0.009191,0.00382,254.58,0,0,0,0,1,0,0,-97.53,13.51,97.66,-13.02,0,0,0,0
28326,28325,0.000649,0.030012,0,516.78,0,0,1,0,1,0,0,-242.09,-14.31,242.47,31.69,0,0,0,0
28325,28782,0.000544,0.006886,0.14678,1216.15,0,0,0,0,1,0,0,-242.47,-31.69,242.78,20.46,0,0,0,0
28326,28375,0.001111,0.006636,0.0026,192.13,0,0,0,0,1,0,0,12.13,-4.16,-12.13,3.91,0,0,0,0
28958,28326,0.000337,0.002007,0.00162,225.99,0,0,0,0,1,0,0,47.96,9.46,-47.95,-9.57,0,0,0,0
28327,28371,0.003732,0.01709,0.0052,201.99,0,0,0,0,1,0,0,-23.51,60.62,23.66,-60.47,0,0,0,0
28327,28418,0.007206,0.036904,0.0622,241.96,0,0,0,0,1,0,0,-77.6,28.02,78.07,-32.07,0,0,0,0
28328,28381,0.004505,0.027005,0.03904,243.37,0,0,0,0,1,0,0,-86.27,-63.39,86.76,62.21,0,0,0,0
28402,28329,0.002128,0.013729,0.00265,193.39,0,0,0,0,1,0,0,-9.32,-53.08,9.38,53.19,0,0,0,0
28330,28333,-0.000296,-0.006907,0,93.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28330,28353,0.000981,0.004626,0.00384,222.29,0,0,0,0,1,0,0,-39.02,-41.37,39.06,41.12,0,0,0,0
28330,28391,0.002226,0.012989,0.00868,190,0,0,0,0,1,0,0,-7.56,5.19,7.56,-6.07,0,0,0,0
28331,28333,0.005384,0.125743,0,46.88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28332,28333,0.005384,0.125743,0,46.88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28334,28335,0.00022,0.001194,0,0,0,0,0,0,1,0,0,24.89,5.18,-24.88,-5.17,0,0,0,0
28354,28334,0.001449,0.008208,0.0033,188.54,0,0,0,0,1,0,0,-6.9,-5,6.9,4.67,0,0,0,0
28334,29026,0.001491,0.008407,0.00405,210.42,0,0,0,0,1,0,0,-31.78,-9.84,31.8,9.51,0,0,0,0
