F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
28336,28337,0.000269,0.001106,0,0,0,0,0,0,1,0,0,-38.19,-20.77,38.2,20.79,0,0,0,0
28337,28365,0.000428,0.002437,0.00549,330,0,0,0,0,1,0,0,-113.88,-19.71,113.93,19.44,0,0,0,0
28338,28439,0.006213,0.03121,0.09625,206.1,0,0,0,0,1,0,0,-23.33,-26.37,23.39,16.46,0,0,0,0
28339,28340,0.000294,0.00114,0,0,0,0,0,0,1,0,0,25.99,12.05,-25.99,-12.04,0,0,0,0
28341,28342,0.000254,0.001107,0,0,0,0,0,0,1,0,0,47.23,13.39,-47.23,-13.36,0,0,0,0
28341,28348,0.002999,0.019014,0.01532,256.24,0,0,0,0,1,0,0,102.12,6.26,-101.82,-5.91,0,0,0,0
28849,28341,0.005497,0.031072,0.03398,295.25,0,0,0,0,1,0,0,120.64,14.78,-119.86,-13.96,0,0,0,0
28849,28341,0.005497,0.031072,0.03398,295.25,0,0,0,0,1,0,0,120.64,14.78,-119.86,-13.96,0,0,0,0
28849,28341,0.005497,0.031072,0.03398,295.25,0,0,0,0,1,0,0,120.64,14.78,-119.86,-13.96,0,0,0,0
28343,28346,0.001264,0.064699,0,617.38,0,0,1,0,1,0,0,214.04,1.91,-213.48,26.83,0,0,0,0
28343,28347,0.00021,0.001053,0,0,0,0,0,0,1,0,0,47.23,17.93,-47.23,-17.9,0,0,0,0
28343,28460,0.000836,0.008933,0.25586,1326.6,0,0,0,0,1,0,0,-406.88,-69.91,408.25,57.9,0,0,0,0
28860,28343,0.000319,0.004208,0.09877,1129.33,0,0,0,0,1,0,0,-145.53,-59.24,145.61,50.07,0,0,0,0
28344,28346,-0.000842,-0.043091,0,492.38,0,0,1,0,1,0,0,-213.85,7.69,213.48,-26.83,0,0,0,0
28344,28896,0.000414,0.002462,0.00175,230.56,0,0,0,0,1,0,0,51.44,-4.54,-51.43,4.42,0,0,0,0
28345,28346,0.00207,0.105931,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28362,28349,0.001906,0.010998,0.009,263.1,0,0,0,0,1,0,0,-111.82,-31.72,112.07,32.25,0,0,0,0
28349,28432,0.000866,0.005068,0.00193,281.64,0,0,0,0,1,0,0,-162.01,-21.43,162.23,22.54,0,0,0,0
28442,28349,0.001498,0.009643,0.00542,231.19,0,0,0,0,1,0,0,53.26,1.28,-53.21,-1.58,0,0,0,0
28349,28463,0.001703,0.009524,0.00681,218.51,0,0,0,0,1,0,0,-38.61,-4.16,38.64,3.59,0,0,0,0
28360,28350,0.001233,0.007219,0.00402,209.3,0,0,0,0,1,0,0,27.42,-23.55,-27.4,23.22,0,0,0,0
28351,28352,0.000224,0.001075,0,0,0,0,0,0,1,0,0,46.66,15.01,-46.65,-14.99,0,0,0,0
28365,28351,0.002599,0.016872,0.0052,196.32,0,0,0,0,1,0,0,12.14,20.38,-12.13,-20.83,0,0,0,0
28351,28503,0.006646,0.033323,0.03091,212.4,0,0,0,0,1,0,0,-34.53,5.82,34.61,-8.65,0,0,0,0
28353,28354,0.005775,0.013901,0.00664,220.2,0,0,0,0,1,0,0,-45.25,-16.92,45.38,16.54,0,0,0,0
28353,28368,0.001021,0.00481,0.00192,222.67,0,0,0,0,1,0,0,-40.45,-28.47,40.48,28.39,0,0,0,0
29026,28354,0.000445,0.002801,0.00096,264.4,0,0,0,0,1,0,0,115.22,45.57,-115.15,-45.26,0,0,0,0
28355,28356,0.000253,0.00101,0,0,0,0,0,0,1,0,0,38.16,13.34,-38.16,-13.32,0,0,0,0
28357,28427,0.004397,0.030089,0.03174,272.98,0,0,0,0,1,0,0,132.01,7.65,-131.28,-5.95,0,0,0,0
28357,28459,0.003157,0.021349,0.01058,265.23,0,0,0,0,1,0,0,-118.27,-11.87,118.69,13.62,0,0,0,0
28358,28359,0.000228,0.001064,0,0,0,0,0,0,1,0,0,50.86,24.58,-50.85,-24.54,0,0,0,0
28358,28360,0.000206,0.001181,0,0,0,0,0,0,1,0,0,-50.86,-24.58,50.87,24.61,0,0,0,0
28360,28367,0.001509,0.010307,0.00353,215.05,0,0,0,0,1,0,0,-30.56,3.97,30.58,-4.24,0,0,0,0
28464,28360,0.001494,0.007766,0.00163,225.17,0,0,0,0,1,0,0,47.76,5.04,-47.72,-5.04,0,0,0,0
28361,28362,0.000286,0.001036,0,0,0,0,0,0,1,0,0,-78.6,-25.73,78.62,25.79,0,0,0,0
28362,28375,0.003452,0.016956,0.01692,215.43,0,0,0,0,1,0,0,33.2,5.93,-33.16,-7.46,0,0,0,0
28365,28364,0.000442,0.029693,0,521.2,0,0,1.03125,0,1,0,0,-255.55,-66.82,255.86,87.75,0,0,0,0
29025,28364,0.000392,0.004643,0.09787,1219.84,0,0,0,0,1,0,0,256.13,80.77,-255.86,-87.75,0,0,0,0
28365,28383,0.003202,0.016378,0.00752,204.59,0,0,0,0,1,0,0,21.63,13.98,-21.6,-14.67,0,0,0,0
28441,28366,0.003414,0.019833,0.01362,235.44,0,0,0,0,1,0,0,-58.44,15.76,58.57,-16.45,0,0,0,0
28367,28427,0.007302,0.034774,0.03334,234.44,0,0,0,0,1,0,0,-58.63,0.98,58.87,-3.26,0,0,0,0
28368,28369,0.000281,0.00103,0,0,0,0,0,0,1,0,0,44.21,16.32,-44.21,-16.3,0,0,0,0
28368,29026,0.001283,0.008586,0.00278,250.64,0,0,0,0,1,0,0,-84.69,-44.71,84.8,45.18,0,0,0,0
28370,28382,0.003527,0.018135,0.00885,213.84,0,0,0,0,1,0,0,-46.1,-25.69,46.19,25.32,0,0,0,0
28373,28374,0.000208,0.001024,0,0,0,0,0,0,1,0,0,45.29,14.06,-45.29,-14.04,0,0,0,0
28417,28373,0.00126,0.006088,0.00423,250.46,0,0,0,0,1,0,0,93.11,39.15,-92.98,-39,0,0,0,0
28373,28418,0.000475,0.003085,0.00132,413.4,0,0,0,0,1,0,0,152.1,17.26,-151.99,-16.7,0,0,0,0
28373,28555,0.003628,0.021624,0.06744,255.17,0,0,0,0,1,0,0,-104.41,7.68,104.79,-12.44,0,0,0,0
28375,28376,0.000249,0.001066,0,0,0,0,0,0,1,0,0,45.29,3.55,-45.29,-3.53,0,0,0,0
28377,28378,0.000299,0.001146,0,0,0,0,0,0,1,0,0,64.92,7.68,-64.91,-7.63,0,0,0,0
28377,28404,0.005667,0.021706,0.02762,182.49,0,0,0,0,1,0,0,-1.3,7.73,1.31,-10.52,0,0,0,0
28377,28447,0.005379,0.023482,0.01082,233.6,0,0,0,0,1,0,0,-63.62,-15.41,63.85,15.28,0,0,0,0
28379,28380,0.000213,0.001121,0,0,0,0,0,0,1,0,0,42.11,8.34,-42.1,-8.32,0,0,0,0
28379,28425,0.00222,0.013694,0.01138,192.06,0,0,0,0,1,0,0,-11.46,-2.11,11.46,0.98,0,0,0,0
28379,28472,0.003343,0.02296,0.04745,211.98,0,0,0,0,1,0,0,-30.65,-6.23,30.68,1.62,0,0,0,0
29082,28381,0.000752,0.004821,0.00188,257.34,0,0,0,0,1,0,0,116.9,70.5,-116.77,-69.87,0,0,0,0
28382,28404,0.003512,0.021653,0.01076,231.82,0,0,0,0,1,0,0,-69.87,-32.79,70.08,32.99,0,0,0,0
28383,28384,0.000264,0.00102,0,0,0,0,0,0,1,0,0,33.28,7.4,-33.28,-7.39,0,0,0,0
28383,28466,0.007756,0.035155,0.03234,187.85,0,0,0,0,1,0,0,-11.68,7.27,11.69,-10.57,0,0,0,0
28385,28504,0.001291,0.009736,0.00287,200.28,0,0,0,0,1,0,0,17.62,32.21,-17.61,-32.38,0,0,0,0
28385,28508,0.002295,0.015175,0.02726,248.85,0,0,0,0,1,0,0,-83.97,-16.53,84.13,14.77,0,0,0,0
28386,28783,0.004221,0.024396,0.03034,264.22,0,0,0,0,1,0,0,-114.32,-26.32,114.89,26.48,0,0,0,0
28958,28386,0.000743,0.003913,0.00448,225.83,0,0,0,0,1,0,0,-47.96,-9.46,47.97,9.09,0,0,0,0
28387,28388,0.000255,0.001136,0,0,0,0,0,0,1,0,0,-55.44,-5.62,55.45,5.66,0,0,0,0
28388,28391,0.002329,0.012149,0.01,225,0,0,0,0,1,0,0,32.25,0.8,-32.23,-1.71,0,0,0,0
28388,28393,0.001921,0.011799,0.00371,205.64,0,0,0,0,1,0,0,-25.52,-6.46,25.54,6.15,0,0,0,0
28436,28388,0.001343,0.009643,0.00526,237.54,0,0,0,0,1,0,0,-61.81,-28.5,61.87,28.39,0,0,0,0
28388,28724,0.001843,0.011253,0.01856,266.08,0,0,0,0,1,0,0,-124.05,-28.39,124.34,28.23,0,0,0,0
28389,28436,0.001802,0.007584,0.0034,203.33,0,0,0,0,1,0,0,-23.18,-12.64,23.19,12.34,0,0,0,0
28467,28389,0.002074,0.013379,0.00564,192.98,0,0,0,0,1,0,0,13.5,1.23,-13.49,-1.78,0,0,0,0
28390,28391,0.000283,0.001181,0,0,0,0,0,0,1,0,0,-24.66,-7.77,24.67,7.78,0,0,0,0
28392,28393,0.000223,0.001187,0,0,0,0,0,0,1,0,0,-41.83,-4.21,41.83,4.23,0,0,0,0
28393,29004,0.002798,0.013419,0.01282,239.28,0,0,0,0,1,0,0,-67.37,-10.39,67.49,9.66,0,0,0,0
28394,28395,0.000228,0.001107,0,0,0,0,0,0,1,0,0,34.8,3.98,-34.79,-3.97,0,0,0,0
28547,28394,0.001756,0.009226,0.01437,208.36,0,0,0,0,1,0,0,26.11,-14.83,-26.1,13.43,0,0,0,0
28394,28558,0.001322,0.006888,0.00952,185.62,0,0,0,0,1,0,0,-8.7,-17.41,8.7,16.45,0,0,0,0
28396,28397,0.000233,0.001052,0,0,0,0,0,0,1,0,0,42.24,9.99,-42.24,-9.97,0,0,0,0
28396,28398,0.00061,0.003721,0.0016,224.88,0,0,0,0,1,0,0,44.06,6.47,-44.05,-6.57,0,0,0,0
28396,28908,0.003696,0.016258,0.0098,248.84,0,0,0,0,1,0,0,-86.3,-16.47,86.58,16.68,0,0,0,0
28398,28456,0.001957,0.010558,0.08385,167.11,0,0,0,0,1,0,0,-3.34,-2.59,3.34,-6,0,0,0,0
28399,28400,0.000235,0.001042,0,0,0,0,0,0,1,0,0,-27.73,-11.24,27.74,11.25,0,0,0,0
28402,28401,0.002169,0.008898,0.00961,212.61,0,0,0,0,1,0,0,27.62,11.56,-27.6,-12.47,0,0,0,0
28441,28402,0.001841,0.011896,0.01271,241.96,0,0,0,0,1,0,0,70.83,-13.77,-70.74,13.07,0,0,0,0
28403,28406,0.000151,0.009811,0,610.09,0,0,1,0,1,0,0,214.36,16.48,-214.3,-12.06,0,0,0,0
28403,28407,0.000215,0.001095,0,0,0,0,0,0,1,0,0,44.05,16.94,-44.05,-16.92,0,0,0,0
28403,28408,0.000226,0.001139,0,0,0,0,0,0,1,0,0,-258.42,-33.43,258.56,34.18,0,0,0,0
28404,28406,0.000347,0.022569,0,485.09,0,0,1,0,1,0,0,-214.14,-1.89,214.3,12.06,0,0,0,0
28404,28409,0.000543,0.003416,0.00118,255.71,0,0,0,0,1,0,0,99.35,-20.64,-99.29,20.87,0,0,0,0
28404,28836,0.000917,0.004775,0.00182,217.83,0,0,0,0,1,0,0,35.88,-1.29,-35.87,1.16,0,0,0,0
28405,28406,0.002537,0.164989,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28780,28408,0.000369,0.003678,0.0492,1094.55,0,0,0,0,1,0,0,-94.01,-45.93,94.05,41.27,0,0,0,0
28842,28408,0.000789,0.009199,0.21014,1280.67,0,0,0,0,1,0,0,353.6,65.16,-352.62,-75.45,0,0,0,0
28409,28443,0.000422,0.002832,0.00172,207.56,0,0,0,0,1,0,0,39.36,6.35,-39.36,-6.49,0,0,0,0
28409,28450,0.001611,0.008566,0.00414,243.37,0,0,0,0,1,0,0,-82.39,-53.62,82.54,54,0,0,0,0
28409,28473,0.001368,0.008143,0.0076,256.8,0,0,0,0,1,0,0,98.27,20.37,-98.14,-20.33,0,0,0,0
28453,28410,0.000802,0.005887,0.00232,237.55,0,0,0,0,1,0,0,-68.57,-18.68,68.61,18.73,0,0,0,0
28908,28410,0.001467,0.006699,0.01172,257,0,0,0,0,1,0,0,111.23,26.13,-111.04,-26.49,0,0,0,0
28411,28469,0.004173,0.021236,0.02892,194.51,0,0,0,0,1,0,0,-19.22,7.42,19.24,-10.36,0,0,0,0
28412,28413,0.00028,0.001078,0,0,0,0,0,0,1,0,0,-41.62,-5.76,41.62,5.78,0,0,0,0
28412,28414,0.000219,0.001137,0,0,0,0,0,0,1,0,0,41.62,5.76,-41.62,-5.74,0,0,0,0
28412,28415,0.00021,0.001108,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28421,28413,0.00559,0.027178,0.02098,194.73,0,0,0,0,1,0,0,-13.95,-4.87,13.96,2.74,0,0,0,0
28413,28469,0.002224,0.014396,0.08574,240,0,0,0,0,1,0,0,28.65,-22.06,-28.63,13.26,0,0,0,0
28413,28808,0.001598,0.009772,0.00295,260,0,0,0,0,1,0,0,-84.23,13.55,84.35,-13.17,0,0,0,0
28417,28416,0.000513,0.02369,0,519.4,0,0,1.0375,0,1,0,0,-248.27,-82.2,248.63,98.8,0,0,0,0
28416,28782,0.000583,0.007441,0.15213,1217.42,0,0,0,0,1,0,0,-248.63,-98.8,249.03,88.24,0,0,0,0
28508,28417,0.001254,0.007657,0.003,246.98,0,0,0,0,1,0,0,-80.07,-35.59,80.16,35.84,0,0,0,0
28419,28420,0.000262,0.001163,0,0,0,0,0,0,1,0,0,42.89,4.87,-42.89,-4.85,0,0,0,0
28419,28421,0.000271,0.001011,0,0,0,0,0,0,1,0,0,-42.89,-4.87,42.9,4.89,0,0,0,0
28421,28808,0.007234,0.041313,0.0148,209.14,0,0,0,0,1,0,0,-28.95,-0.02,29.01,-1.19,0,0,0,0
28422,28481,0.003427,0.021275,0.0116,222.35,0,0,0,0,1,0,0,43.98,12.26,-43.91,-13.03,0,0,0,0
28422,28724,0.001378,0.005804,0.00593,247.2,0,0,0,0,1,0,0,-86.87,-25.85,86.98,25.69,0,0,0,0
28423,28424,0.000236,0.001021,0,0,0,0,0,0,1,0,0,-71.98,-11.95,72,12,0,0,0,0
28424,28446,0.002434,0.016946,0.0051,231.19,0,0,0,0,1,0,0,-53.98,-7.69,54.05,7.66,0,0,0,0
28456,28424,0.001128,0.007043,0.00404,211.98,0,0,0,0,1,0,0,-31.3,1.67,31.31,-2.02,0,0,0,0
28424,28495,0.003443,0.017183,0.00925,226.58,0,0,0,0,1,0,0,-49.33,-2.29,49.41,1.75,0,0,0,0
28425,28426,0.000295,0.001181,0,0,0,0,0,0,1,0,0,46.21,7.47,-46.2,-7.45,0,0,0,0
28425,28836,0.001307,0.008229,0.00295,234.59,0,0,0,0,1,0,0,-57.67,-8.45,57.71,8.43,0,0,0,0
28427,28441,0.005563,0.033014,0.0318,230.06,0,0,0,0,1,0,0,53.34,2.25,-53.19,-4.62,0,0,0,0
28428,28431,0.001271,0.074842,0,474.08,0,0,1,0,1,0,0,170.77,27.06,-170.42,-6.45,0,0,0,0
28428,29081,0.000337,0.004395,0.18401,1299.3,0,0,0,0,1,0,0,-370.46,-69.36,370.9,55.01,0,0,0,0
28429,28431,-0.000637,-0.037512,0,449.08,0,0,1,0,1,0,0,-170.59,-16.78,170.42,6.45,0,0,0,0
28430,28431,0.002674,0.157499,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28432,28433,0.000218,0.001113,0,0,0,0,0,0,1,0,0,49.44,4.84,-49.43,-4.82,0,0,0,0
28432,28783,0.001101,0.005233,0.00387,291.75,0,0,0,0,1,0,0,-104.79,-11.7,104.91,11.86,0,0,0,0
28432,28783,0.001101,0.005233,0.00387,291.75,0,0,0,0,1,0,0,-104.79,-11.7,104.91,11.86,0,0,0,0
28432,28783,0.001101,0.005233,0.00387,291.75,0,0,0,0,1,0,0,-104.79,-11.7,104.91,11.86,0,0,0,0
28434,28435,0.000269,0.001163,0,0,0,0,0,0,1,0,0,49.44,8.55,-49.43,-8.52,0,0,0,0
28508,28434,0.005898,0.023892,0.0269,217.98,0,0,0,0,1,0,0,-39.24,10.62,39.33,-13.04,0,0,0,0
28434,28531,0.002792,0.015496,0.00497,250.12,0,0,0,0,1,0,0,-88.77,4.49,88.98,-3.84,0,0,0,0
28437,28524,0.001796,0.011983,0.00401,231.95,0,0,0,0,1,0,0,56.75,26.58,-56.68,-26.54,0,0,0,0
28437,28843,0.00181,0.011372,0.01106,233.56,0,0,0,0,1,0,0,-57.78,-22.1,57.84,21.37,0,0,0,0
29004,28437,0.001739,0.008551,0.00997,217.89,0,0,0,0,1,0,0,37.61,12.96,-37.58,-13.87,0,0,0,0
28469,28438,0.001386,0.008444,0.03017,226.55,0,0,0,0,1,0,0,-42.94,-9.64,42.96,6.63,0,0,0,0
28438,28626,0.004713,0.021782,0.03814,248.39,0,0,0,0,1,0,0,-82.02,-17.62,82.34,15.04,0,0,0,0
29082,28439,0.003421,0.023146,0.0061,239.17,0,0,0,0,1,0,0,62.59,21.62,-62.45,-21.33,0,0,0,0
28440,28504,0.001972,0.010313,0.00498,196.19,0,0,0,0,1,0,0,17.58,-16.56,-17.57,16.1,0,0,0,0
28440,28583,0.006036,0.030919,0.02487,236.73,0,0,0,0,1,0,0,-63.66,-2.93,63.9,1.59,0,0,0,0
28442,28783,0.00184,0.00959,0.01751,251.06,0,0,0,0,1,0,0,-89.5,-18.3,89.64,17.26,0,0,0,0
28444,28445,0.000298,0.00111,0,0,0,0,0,0,1,0,0,39.36,0.6,-39.36,-0.58,0,0,0,0
28444,28446,0.000233,0.001091,0,0,0,0,0,0,1,0,0,-39.36,-0.6,39.36,0.61,0,0,0,0
28979,28446,0.003268,0.013167,0.01028,251.88,0,0,0,0,1,0,0,93.69,8.33,-93.41,-8.27,0,0,0,0
28447,28493,0.002736,0.017034,0.02478,229.85,0,0,0,0,1,0,0,53.55,23.61,-53.46,-25.59,0,0,0,0
28447,28495,0.002088,0.009614,0.00166,254.76,0,0,0,0,1,0,0,100.08,13.46,-99.88,-12.68,0,0,0,0
28447,28979,0.00066,0.00404,0.02855,287.41,0,0,0,0,1,0,0,-83.74,-21.67,83.79,18.99,0,0,0,0
28447,28979,0.00066,0.00404,0.02855,287.41,0,0,0,0,1,0,0,-83.74,-21.67,83.79,18.99,0,0,0,0
28447,28979,0.00066,0.00404,0.02855,287.41,0,0,0,0,1,0,0,-83.74,-21.67,83.79,18.99,0,0,0,0
28448,28449,0.000234,0.0011,0,0,0,0,0,0,1,0,0,62.9,18.64,-62.89,-18.59,0,0,0,0
28448,28572,0.001707,0.009456,0.0033,157.5,0,0,0,0,1,0,0,1.38,-27.46,-1.37,27.18,0,0,0,0
28448,28806,0.002773,0.015589,0.0314,238.05,0,0,0,0,1,0,0,-64.28,8.82,64.39,-11.47,0,0,0,0
28450,28451,0.000205,0.001028,0,0,0,0,0,0,1,0,0,40.59,5.8,-40.59,-5.78,0,0,0,0
28774,28450,0.001696,0.011952,0.01164,265.32,0,0,0,0,1,0,0,123.44,60.76,-123.13,-59.8,0,0,0,0
28452,28453,0.000252,0.00104,0,0,0,0,0,0,1,0,0,-40.59,-12.71,40.6,12.73,0,0,0,0
28452,28454,0.000286,0.00104,0,0,0,0,0,0,1,0,0,40.59,12.71,-40.59,-12.69,0,0,0,0
28453,28455,0.001393,0.007918,0.00298,202.61,0,0,0,0,1,0,0,27.97,5.95,-27.96,-6.19,0,0,0,0
28456,28457,0.000206,0.001172,0,0,0,0,0,0,1,0,0,27.96,4.33,-27.96,-4.32,0,0,0,0
28459,28458,0.000179,0.010006,0,468.62,0,0,1.0125,0,1,0,0,-186,-42.82,186.07,46.33,0,0,0,0
28458,28460,0.000264,0.001098,0,0,0,0,0,0,1,0,0,-186.07,-46.33,186.16,46.72,0,0,0,0
28458,28461,0.000262,0.001107,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28459,28476,0.002731,0.014452,0.00534,212.44,0,0,0,0,1,0,0,31.46,23.43,-31.42,-23.79,0,0,0,0
28460,28848,0.000487,0.006681,0.14866,1113.41,0,0,0,0,1,0,0,-116.38,-47.07,116.45,32.38,0,0,0,0
28460,28964,0.001354,0.017412,0.32271,1273.95,0,0,0,0,1,0,0,-346,-12.25,347.55,-1.95,0,0,0,0
28464,28463,0.001167,0.005088,0.00565,244.85,0,0,0,0,1,0,0,-77.84,-7.79,77.91,7.51,0,0,0,0
28463,28783,0.001213,0.006676,0.00139,303.76,0,0,0,0,1,0,0,-150.11,-20.9,150.37,22.24,0,0,0,0
28464,28465,0.000219,0.001136,0,0,0,0,0,0,1,0,0,30.08,2.75,-30.08,-2.74,0,0,0,0
28503,28466,0.00334,0.016197,0.00525,228.51,0,0,0,0,1,0,0,53.52,-2.65,-53.42,2.55,0,0,0,0
28467,28468,0.000214,0.001101,0,0,0,0,0,0,1,0,0,41.74,10.79,-41.73,-10.77,0,0,0,0
28524,28467,0.002235,0.014311,0.00896,232.78,0,0,0,0,1,0,0,55.3,11.54,-55.23,-12.01,0,0,0,0
28469,28470,0.000269,0.001028,0,0,0,0,0,0,1,0,0,48.51,4.8,-48.5,-4.78,0,0,0,0
28469,28471,0.001905,0.0105,0.00692,163.4,0,0,0,0,1,0,0,3.82,1.94,-3.82,-2.66,0,0,0,0
28471,28567,0.007744,0.047353,0.01454,225.93,0,0,0,0,1,0,0,-44.68,-10.15,44.84,9.56,0,0,0,0
28472,28549,0.001206,0.005633,0.00713,231.71,0,0,0,0,1,0,0,-64.62,-8.26,64.67,7.77,0,0,0,0
28473,28485,0.003285,0.020508,0.00993,217.11,0,0,0,0,1,0,0,32.13,6.63,-32.1,-7.42,0,0,0,0
28474,28475,0.001428,0.007983,0.00785,192.38,0,0,0,0,1,0,0,-15.47,27.44,15.48,-28.18,0,0,0,0
28474,28522,0.001521,0.009362,0.00755,203.67,0,0,0,0,1,0,0,21.27,20.82,-21.26,-21.53,0,0,0,0
28474,28774,0.000594,0.003522,0.0032,306.87,0,0,0,0,1,0,0,-95.95,-63.79,96.03,63.91,0,0,0,0
28475,28490,0.001668,0.009581,0.02331,268.06,0,0,0,0,1,0,0,126.4,-23.56,-126.14,22.65,0,0,0,0
28475,28523,0.004855,0.026373,0.01176,174.96,0,0,0,0,1,0,0,4.36,-8.4,-4.35,7.2,0,0,0,0
28979,28475,0.000291,0.001848,0.00074,282.1,0,0,0,0,1,0,0,85.21,-28.06,-85.19,28.12,0,0,0,0
28979,28475,0.000291,0.001848,0.00074,282.1,0,0,0,0,1,0,0,85.21,-28.06,-85.19,28.12,0,0,0,0
28477,28476,0.003826,0.025394,0.00485,174.37,0,0,0,0,1,0,0,2.46,-14.75,-2.45,14.3,0,0,0,0
28477,28478,0.000204,0.001157,0,0,0,0,0,0,1,0,0,33.87,9.83,-33.87,-9.82,0,0,0,0
28477,28619,0.008665,0.056071,0.02118,218.3,0,0,0,0,1,0,0,-36.32,4.92,36.44,-6.42,0,0,0,0
28485,28479,0.001763,0.012289,0.0153,207.08,0,0,0,0,1,0,0,-27.11,8.28,27.12,-9.73,0,0,0,0
28577,28479,0.004126,0.023976,0.00683,236.41,0,0,0,0,1,0,0,62.68,3.55,-62.52,-3.31,0,0,0,0
28480,28485,0.002621,0.013746,0.00512,194.58,0,0,0,0,1,0,0,-12.81,8.6,12.81,-9.08,0,0,0,0
28480,28488,0.001377,0.008901,0.00195,201.24,0,0,0,0,1,0,0,-22.6,-15.32,22.61,15.19,0,0,0,0
28481,28501,0.001573,0.007902,0.02294,208.8,0,0,0,0,1,0,0,-28.5,-9.31,28.51,7.02,0,0,0,0
28980,28481,0.000813,0.003958,0.0022,216.61,0,0,0,0,1,0,0,-38.15,-11.13,38.17,10.97,0,0,0,0
28482,28483,0.000265,0.001089,0,0,0,0,0,0,1,0,0,39.98,11.24,-39.97,-11.22,0,0,0,0
28482,28513,0.001272,0.006006,0.00341,173.12,0,0,0,0,1,0,0,-1.76,23.24,1.76,-23.56,0,0,0,0
28482,28545,0.000878,0.003888,0.00123,241.49,0,0,0,0,1,0,0,70.67,6.13,-70.63,-6.07,0,0,0,0
28482,29017,0.002024,0.013137,0.03476,261.77,0,0,0,0,1,0,0,-108.89,-40.61,109.15,38.7,0,0,0,0
28484,28513,0.001365,0.00587,0.00514,192.11,0,0,0,0,1,0,0,-13.56,-26.05,13.58,25.57,0,0,0,0
28544,28484,0.00284,0.014328,0.00503,207.81,0,0,0,0,1,0,0,26.43,-9.57,-26.41,9.17,0,0,0,0
28485,28486,0.000232,0.001025,0,0,0,0,0,0,1,0,0,46.39,8.21,-46.38,-8.19,0,0,0,0
28487,28488,0.000283,0.001063,0,0,0,0,0,0,1,0,0,-46.39,-11.72,46.39,11.75,0,0,0,0
28487,28489,0.000208,0.001116,0,0,0,0,0,0,1,0,0,46.39,11.72,-46.38,-11.7,0,0,0,0
28980,28488,0.00305,0.017099,0.0059,240.52,0,0,0,0,1,0,0,69.16,27.25,-69,-26.93,0,0,0,0
28490,28541,0.000905,0.006022,0.01615,231.38,0,0,0,0,1,0,0,57.38,44.46,-57.33,-45.82,0,0,0,0
28572,28490,0.001248,0.007413,0.00154,220.24,0,0,0,0,1,0,0,-40.16,74.11,40.24,-73.77,0,0,0,0
28491,28492,0.000208,0.001152,0,0,0,0,0,0,1,0,0,23.15,5.29,-23.15,-5.28,0,0,0,0
28491,28563,0.002254,0.013041,0.01061,218.36,0,0,0,0,1,0,0,38.18,10.39,-38.14,-11.29,0,0,0,0
28491,28599,0.004194,0.021349,0.02057,235.83,0,0,0,0,1,0,0,-61.32,-15.68,61.48,14.35,0,0,0,0
28493,28494,0.000232,0.001056,0,0,0,0,0,0,1,0,0,50.47,22.32,-50.46,-22.29,0,0,0,0
28493,28516,0.000731,0.003092,0.00269,156.92,0,0,0,0,1,0,0,2.99,3.27,-2.99,-3.55,0,0,0,0
28495,28496,0.000253,0.001155,0,0,0,0,0,0,1,0,0,50.47,10.93,-50.46,-10.91,0,0,0,0
28497,29017,0.003627,0.021488,0.02124,228.69,0,0,0,0,1,0,0,-50.54,0.03,50.63,-1.72,0,0,0,0
28497,29061,0.001333,0.008494,0.01012,191.09,0,0,0,0,1,0,0,11.6,-4.05,-11.6,3,0,0,0,0
28519,28498,0.003003,0.012345,0.00736,220.42,0,0,0,0,1,0,0,40.64,9.62,-40.59,-10.17,0,0,0,0
28547,28498,0.000336,0.002014,0.00825,230,0,0,0,0,1,0,0,24.14,0.03,-24.14,-0.87,0,0,0,0
28499,28500,0.000273,0.001141,0,0,0,0,0,0,1,0,0,44.04,18.18,-44.03,-18.15,0,0,0,0
28499,28501,0.000208,0.001039,0,0,0,0,0,0,1,0,0,-44.04,-18.18,44.04,18.2,0,0,0,0
28501,28790,0.001871,0.012446,0.00572,243.12,0,0,0,0,1,0,0,-72.55,-25.22,72.66,25.34,0,0,0,0
28503,28502,0.000641,0.032529,0,505.66,0,0,1.025,0,1,0,0,-237.56,-58.35,237.94,77.93,0,0,0,0
28813,28502,0.000529,0.006402,0.16369,1108.12,0,0,0,0,1,0,0,-111.29,44.67,111.37,-60.84,0,0,0,0
28842,28502,0.000448,0.004555,0.09488,1276.48,0,0,0,0,1,0,0,349.84,12.52,-349.31,-17.08,0,0,0,0
28604,28503,0.002124,0.010453,0.00274,241.29,0,0,0,0,1,0,0,-70.98,-51.14,71.14,51.63,0,0,0,0
28504,28505,0.000281,0.001082,0,0,0,0,0,0,1,0,0,35.17,16.28,-35.17,-16.26,0,0,0,0
28506,28507,0.000268,0.001137,0,0,0,0,0,0,1,0,0,35.17,10.19,-35.17,-10.17,0,0,0,0
28506,28508,0.000259,0.001183,0,0,0,0,0,0,1,0,0,-35.17,-10.19,35.18,10.2,0,0,0,0
28510,28509,0.003777,0.023884,0.00752,228.1,0,0,0,0,1,0,0,-44.53,-10.13,44.6,9.82,0,0,0,0
28567,28509,0.004011,0.024461,0.00407,231.92,0,0,0,0,1,0,0,53.71,30.68,-53.57,-30.22,0,0,0,0
28509,28624,0.007636,0.03919,0.01674,211.96,0,0,0,0,1,0,0,-25.48,5.3,25.53,-6.79,0,0,0,0
28510,28564,0.003487,0.018593,0.01782,195.02,0,0,0,0,1,0,0,10.08,3.29,-10.08,-5.11,0,0,0,0
28511,28512,0.000243,0.001198,0,0,0,0,0,0,1,0,0,54.3,18.98,-54.29,-18.94,0,0,0,0
28511,28513,0.000254,0.001011,0,0,0,0,0,0,1,0,0,-54.3,-18.98,54.31,19.01,0,0,0,0
28513,28728,0.005743,0.023318,0.02475,240.7,0,0,0,0,1,0,0,-69.64,-21.02,69.94,19.64,0,0,0,0
28514,28515,0.000211,0.001063,0,0,0,0,0,0,1,0,0,54.3,12.18,-54.29,-12.15,0,0,0,0
28514,28516,0.000289,0.001031,0,0,0,0,0,0,1,0,0,-54.3,-12.18,54.3,12.21,0,0,0,0
28514,28517,0.000202,0.001087,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28544,28516,0.000301,0.001885,0.00141,231.45,0,0,0,0,1,0,0,51.32,8.57,-51.31,-8.67,0,0,0,0
28518,28519,0.000217,0.001047,0,0,0,0,0,0,1,0,0,-63.84,-18.14,63.85,18.18,0,0,0,0
28908,28519,0.000536,0.003428,0.00505,258.23,0,0,0,0,1,0,0,104.54,27.66,-104.48,-27.8,0,0,0,0
28520,28521,0.000261,0.001032,0,0,0,0,0,0,1,0,0,62.84,21.88,-62.83,-21.83,0,0,0,0
28520,28544,0.001607,0.008743,0.00667,225.6,0,0,0,0,1,0,0,-50.94,-21.47,50.99,21.05,0,0,0,0
28520,28549,0.001273,0.007881,0.00141,195.87,0,0,0,0,1,0,0,-11.9,-0.41,11.9,0.27,0,0,0,0
28522,28979,0.002183,0.016313,0.00496,210.76,0,0,0,0,1,0,0,-29.83,3.59,29.84,-3.96,0,0,0,0
28523,28900,0.003969,0.014519,0.01615,205.89,0,0,0,0,1,0,0,-25.16,-13.3,25.19,11.72,0,0,0,0
28524,28808,0.009035,0.048758,0.01939,231.26,0,0,0,0,1,0,0,-52.15,-7.24,52.39,6.54,0,0,0,0
28525,28603,0.001322,0.009854,0.00429,206.15,0,0,0,0,1,0,0,-22.92,17.52,22.93,-17.88,0,0,0,0
28604,28525,0.003351,0.018083,0.02797,201.53,0,0,0,0,1,0,0,22.09,21.56,-22.06,-24.25,0,0,0,0
28526,28527,0.000221,0.001035,0,0,0,0,0,0,1,0,0,80.12,28.84,-80.1,-28.77,0,0,0,0
28526,28528,0.000233,0.001122,0,0,0,0,0,0,1,0,0,-80.12,-28.84,80.13,28.92,0,0,0,0
28526,28529,0.000217,0.00112,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28595,28528,0.001126,0.007515,0.00776,216.75,0,0,0,0,1,0,0,-35.34,-5.01,35.35,4.3,0,0,0,0
28528,28979,0.002054,0.009955,0.0059,264.44,0,0,0,0,1,0,0,-115.49,-33.22,115.78,34.01,0,0,0,0
28592,28530,0.001193,0.006716,0.00336,194.35,0,0,0,0,1,0,0,-14.75,3.3,14.75,-3.64,0,0,0,0
28530,28806,0.001014,0.005348,0.00219,215.64,0,0,0,0,1,0,0,-33.03,-10.02,33.05,9.86,0,0,0,0
28530,28856,0.001481,0.007512,0.00186,216.12,0,0,0,0,1,0,0,-34.42,-8.15,34.44,8.04,0,0,0,0
28531,28582,0.003152,0.023568,0.01093,235.1,0,0,0,0,1,0,0,-61.44,-7.4,61.56,7.11,0,0,0,0
28531,28640,0.007016,0.042666,0.03831,230.98,0,0,0,0,1,0,0,-51.61,1.04,51.78,-3.96,0,0,0,0
28532,28533,0.000207,0.001114,0,0,0,0,0,0,1,0,0,42.74,7.67,-42.74,-7.65,0,0,0,0
28532,28534,0.000251,0.001066,0,0,0,0,0,0,1,0,0,-42.74,-7.67,42.75,7.69,0,0,0,0
28635,28534,0.002848,0.014757,0.00435,238.77,0,0,0,0,1,0,0,-55.67,6.61,55.76,-6.6,0,0,0,0
28534,28688,0.018785,0.116496,0.12636,260.57,0,0,0,0,1,0,0,-98.51,-1.09,100.3,-0.95,0,0,0,0
28536,28535,0.00038,0.02022,0,528.49,0,0,1,0,1,0,0,-270.94,-9.33,271.22,23.86,0,0,0,0
28535,28540,0.000288,0.001175,0,0,0,0,0,0,1,0,0,42.75,13.14,-42.74,-13.12,0,0,0,0
28535,28631,0.000567,0.005723,0.10686,1038.78,0,0,0,0,1,0,0,53.28,24.57,-53.25,-35.37,0,0,0,0
28842,28535,0.000642,0.008285,0.13102,1291.81,0,0,0,0,1,0,0,368.1,59.03,-367.24,-61.57,0,0,0,0
28536,28539,0.000403,0.01295,0,91.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28536,28577,0.00237,0.017953,0.00404,258.08,0,0,0,0,1,0,0,106.06,15.12,-105.8,-13.51,0,0,0,0
28578,28536,0.005281,0.026571,0.00951,237.67,0,0,0,0,1,0,0,-62.79,7.33,63,-7.26,0,0,0,0
28536,28603,0.002886,0.021928,0.03047,244.24,0,0,0,0,1,0,0,71.57,-0.3,-71.42,-1.71,0,0,0,0
28623,28536,0.004533,0.026702,0.02044,202.45,0,0,0,0,1,0,0,-19.94,20.33,19.98,-22.21,0,0,0,0
28536,28635,0.00214,0.009092,0.00561,174.91,0,0,0,0,1,0,0,3.31,15.89,-3.31,-16.44,0,0,0,0
28536,28637,0.002795,0.019746,0.01268,178.76,0,0,0,0,1,0,0,7.02,8.1,-7.02,-9.37,0,0,0,0
28537,28539,0.007135,0.229177,0,46,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28538,28539,0.007135,0.229177,0,46,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28541,28542,0.000212,0.001169,0,0,0,0,0,0,1,0,0,46.6,13.54,-46.6,-13.52,0,0,0,0
28541,28606,0.001755,0.010184,0.00138,214.95,0,0,0,0,1,0,0,34.98,37.08,-34.94,-36.97,0,0,0,0
28541,28932,0.002059,0.016963,0.01654,206.4,0,0,0,0,1,0,0,-24.25,-4.8,24.26,3.19,0,0,0,0
28544,28543,0.000395,0.02875,0,518.57,0,0,1,0,1,0,0,-247.82,-1.54,248.06,18.77,0,0,0,0
28548,28543,0.000144,0.00165,0.03324,1086.3,0,0,0,0,1,0,0,-66.97,-42.04,66.98,38.71,0,0,0,0
28543,29016,0.000667,0.008593,0.11304,1271.29,0,0,0,0,1,0,0,-315.04,-57.48,315.7,54.21,0,0,0,0
28544,28547,0.001475,0.009689,0.00693,229.44,0,0,0,0,1,0,0,50.79,-33.79,-50.74,33.43,0,0,0,0
28545,28546,0.000282,0.001106,0,0,0,0,0,0,1,0,0,45.49,14.72,-45.48,-14.7,0,0,0,0
28580,28545,0.001844,0.009275,0.00925,206.09,0,0,0,0,1,0,0,-25.13,7.76,25.14,-8.66,0,0,0,0
28547,28932,0.001509,0.00621,0.00259,233.15,0,0,0,0,1,0,0,-58.41,-28.53,58.47,28.51,0,0,0,0
28548,28551,0.000761,0.043032,0,527.18,0,0,1,0,1,0,0,229.98,21.87,-229.59,0.41,0,0,0,0
28548,28598,0.000489,0.005972,0.15484,1129.75,0,0,0,0,1,0,0,-124.53,3.71,124.6,-18.77,0,0,0,0
28548,28909,0.000288,0.003719,0.06617,1227.94,0,0,0,0,1,0,0,270.19,79.68,-269.97,-83.59,0,0,0,0
28978,28548,0.000524,0.006392,0.08859,1158.83,0,0,0,0,1,0,0,-150.45,-35.37,150.57,27.73,0,0,0,0
28548,29016,0.000526,0.006135,0.23,1368.54,0,0,0,0,1,0,0,-459.24,-90.94,460.35,79.98,0,0,0,0
28549,28551,-0.000197,-0.011167,0,502.18,0,0,1,0,1,0,0,-229.69,-5.37,229.59,-0.41,0,0,0,0
28549,28560,0.001798,0.007627,0.00163,228.89,0,0,0,0,1,0,0,48.74,-17.05,-48.7,17.08,0,0,0,0
28550,28551,0.003094,0.174953,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28573,28552,0.002324,0.013694,0.00374,213.76,0,0,0,0,1,0,0,32.25,19.07,-32.22,-19.27,0,0,0,0
28552,28580,0.001346,0.006996,0.00182,177.42,0,0,0,0,1,0,0,3.52,9.22,-3.52,-9.4,0,0,0,0
28552,28601,0.002232,0.015179,0.01308,204.39,0,0,0,0,1,0,0,-21.1,-7.3,21.11,6.02,0,0,0,0
28554,28553,0.002062,0.01303,0.00812,236.75,0,0,0,0,1,0,0,-61.3,-13.02,61.38,12.67,0,0,0,0
28558,28553,0.001749,0.00877,0.01068,218.53,0,0,0,0,1,0,0,-40.32,-32.28,40.36,31.4,0,0,0,0
28553,28599,0.001618,0.009732,0.00678,254.17,0,0,0,0,1,0,0,-96.16,-31.68,96.31,31.92,0,0,0,0
28553,29061,0.000988,0.004655,0.00526,231.62,0,0,0,0,1,0,0,-55.38,-19.76,55.42,19.37,0,0,0,0
28563,28554,0.001793,0.006096,0.00636,190.48,0,0,0,0,1,0,0,-11.5,-4.56,11.5,3.91,0,0,0,0
28597,28555,0.004121,0.021402,0.02249,195.62,0,0,0,0,1,0,0,20.19,-9.85,-20.17,7.59,0,0,0,0
28638,28555,0.004232,0.021946,0.00804,254.48,0,0,0,0,1,0,0,99.04,-2.61,-98.64,3.81,0,0,0,0
28556,28568,0.003251,0.019089,0.00709,188.27,0,0,0,0,1,0,0,-7.15,-23.7,7.17,23.05,0,0,0,0
28556,28617,0.001867,0.011648,0.00565,215.49,0,0,0,0,1,0,0,-34.56,17.86,34.59,-18.29,0,0,0,0
28557,28558,0.000276,0.00105,0,0,0,0,0,0,1,0,0,-31.61,-15.82,31.62,15.83,0,0,0,0
28557,28559,0.000242,0.001083,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28560,28561,0.000236,0.001046,0,0,0,0,0,0,1,0,0,31.61,4.88,-31.61,-4.87,0,0,0,0
28560,28606,0.001495,0.009252,0.02308,201.32,0,0,0,0,1,0,0,17.08,-21.97,-17.07,19.67,0,0,0,0
28562,28563,0.000284,0.001153,0,0,0,0,0,0,1,0,0,-49.63,-15.82,49.64,15.85,0,0,0,0
28564,28565,0.000244,0.001051,0,0,0,0,0,0,1,0,0,65.25,11.25,-65.24,-11.21,0,0,0,0
28564,28808,0.005796,0.031142,0.00904,227.68,0,0,0,0,1,0,0,-55.17,-6.14,55.35,6.13,0,0,0,0
28567,28566,0.000277,0.018819,0,436.61,0,0,1.04375,0,1,0,0,-138.98,-70.62,139.05,75.31,0,0,0,0
28566,28625,0.000753,0.008655,0.09514,1139.95,0,0,0,0,1,0,0,-139.05,-75.31,139.23,67.79,0,0,0,0
28567,28646,0.011476,0.062471,0.06278,210.73,0,0,0,0,1,0,0,-24.81,13.86,24.91,-19.95,0,0,0,0
28568,29082,0.002308,0.013192,0.01772,236.92,0,0,0,0,1,0,0,-59.7,-39.23,59.81,37.94,0,0,0,0
28569,28611,0.004005,0.022542,0.00928,176.79,0,0,0,0,1,0,0,2.08,-10.44,-2.08,9.48,0,0,0,0
28569,28647,0.014586,0.068852,0.05078,218.56,0,0,0,0,1,0,0,-37.6,3.01,37.8,-7.43,0,0,0,0
28570,28571,0.00029,0.001151,0,0,0,0,0,0,1,0,0,41.51,6.87,-41.5,-6.85,0,0,0,0
28570,28572,0.000217,0.001193,0,0,0,0,0,0,1,0,0,-41.51,101.43,41.53,-101.29,0,0,0,0
28573,28575,0.00227,0.012263,0.00503,239.24,0,0,0,0,1,0,0,-66.51,-33.22,66.63,33.35,0,0,0,0
28575,28574,0.000378,0.024683,0,536.86,0,0,1.05,0,1,0,0,-276.42,-130.81,276.79,155.04,0,0,0,0
28574,28780,0.000605,0.006459,0.28526,1151.74,0,0,0,0,1,0,0,140.14,-16.34,-140.02,-11.65,0,0,0,0
29016,28574,0.000489,0.006197,0.1491,1342.46,0,0,0,0,1,0,0,417.84,134.81,-416.93,-138.71,0,0,0,0
28601,28575,0.001925,0.01384,0.00621,237.45,0,0,0,0,1,0,0,-66.23,-44.76,66.34,44.96,0,0,0,0
28575,28628,0.001422,0.008964,0.06002,220.87,0,0,0,0,1,0,0,38.97,15.12,-38.94,-21.26,0,0,0,0
28575,28629,0.001524,0.007806,0.00238,226.84,0,0,0,0,1,0,0,47.3,20.43,-47.26,-20.48,0,0,0,0
28612,28576,0.003278,0.016356,0.00759,187.46,0,0,0,0,1,0,0,10.58,11.09,-10.57,-11.85,0,0,0,0
28618,28576,0.001222,0.009429,0.00404,200.71,0,0,0,0,1,0,0,17.6,-7.15,-17.6,6.76,0,0,0,0
28578,28579,0.000294,0.001069,0,0,0,0,0,0,1,0,0,72.64,18.36,-72.62,-18.3,0,0,0,0
28578,28595,0.001517,0.010166,0.01317,187.77,0,0,0,0,1,0,0,-9.84,-25.69,9.85,24.42,0,0,0,0
28580,28615,0.004728,0.025567,0.01709,214.12,0,0,0,0,1,0,0,-31.74,-10.57,31.79,9.08,0,0,0,0
28582,28581,0.000286,0.020307,0,492.92,0,0,1.0125,0,1,0,0,-220.75,-27.32,220.89,37.1,0,0,0,0
28581,28782,0.000582,0.007312,0.1438,1038.88,0,0,0,0,1,0,0,-20.12,16.65,20.13,-31.54,0,0,0,0
28581,28924,0.001141,0.014195,0.36488,1169.06,0,0,0,0,1,0,0,-200.77,-53.75,201.22,21.12,0,0,0,0
28582,28583,0.006072,0.030332,0.01813,255.2,0,0,0,0,1,0,0,101.09,11.49,-100.49,-10.39,0,0,0,0
28583,28584,0.000237,0.001191,0,0,0,0,0,0,1,0,0,47.35,11.75,-47.35,-11.72,0,0,0,0
28596,28583,0.002868,0.012815,0.00338,187.92,0,0,0,0,1,0,0,10.77,2.61,-10.76,-2.94,0,0,0,0
28585,28586,0.000293,0.001009,0,0,0,0,0,0,1,0,0,48.13,3.72,-48.12,-3.7,0,0,0,0
28585,28615,0.000845,0.005335,0.00526,234.74,0,0,0,0,1,0,0,59.62,12.3,-59.59,-12.66,0,0,0,0
29017,28585,0.001438,0.007647,0.00422,258.99,0,0,0,0,1,0,0,107.91,16.45,-107.75,-16.02,0,0,0,0
28587,28588,0.000252,0.001153,0,0,0,0,0,0,1,0,0,-47.82,-6.47,47.83,6.49,0,0,0,0
28588,29017,0.001172,0.006328,0.00372,184.57,0,0,0,0,1,0,0,-7.95,-7.44,7.95,7.06,0,0,0,0
28588,29059,0.001256,0.006825,0.00199,220.09,0,0,0,0,1,0,0,-39.88,0.95,39.9,-1.05,0,0,0,0
28599,28589,0.0011,0.005548,0.00156,223.87,0,0,0,0,1,0,0,44.68,29.02,-44.65,-29.03,0,0,0,0
28613,28589,0.001458,0.008551,0.00446,174.95,0,0,0,0,1,0,0,3.17,-10.2,-3.17,9.74,0,0,0,0
28628,28590,0.002395,0.011393,0.01113,192.73,0,0,0,0,1,0,0,-15.41,15.38,15.42,-16.49,0,0,0,0
28590,28632,0.004226,0.02167,0.0102,221.77,0,0,0,0,1,0,0,-44.02,7.73,44.1,-8.38,0,0,0,0
28591,28629,0.000723,0.005353,0.00109,189.86,0,0,0,0,1,0,0,-8.92,-10.69,8.92,10.58,0,0,0,0
28856,28591,0.002394,0.013662,0.01007,222.1,0,0,0,0,1,0,0,43.66,-6.13,-43.61,5.33,0,0,0,0
28592,28593,0.000202,0.00117,0,0,0,0,0,0,1,0,0,52.54,2.17,-52.53,-2.14,0,0,0,0
28592,28806,0.001124,0.007297,0.00482,218.5,0,0,0,0,1,0,0,-37.79,-5.47,37.81,5.07,0,0,0,0
28594,28595,0.003107,0.013474,0.00681,200.77,0,0,0,0,1,0,0,20.18,6.38,-20.17,-7.02,0,0,0,0
28594,28979,0.002296,0.016672,0.01562,241.56,0,0,0,0,1,0,0,-68.26,-20.62,68.37,19.82,0,0,0,0
28595,28608,0.001045,0.00467,0.00117,162.15,0,0,0,0,1,0,0,-2.43,-25.42,2.44,25.33,0,0,0,0
28597,28596,0.005194,0.037502,0.01786,227.31,0,0,0,0,1,0,0,50.14,4.79,-50.01,-5.73,0,0,0,0
28597,29066,0.006471,0.036353,0.04068,260.71,0,0,0,0,1,0,0,-114.16,-8.06,114.97,8.31,0,0,0,0
28599,28598,0.000458,0.027057,0,531.69,0,0,1.04375,0,1,0,0,-265.84,-107.38,266.23,130.45,0,0,0,0
28598,29016,0.000451,0.005296,0.06266,1328.35,0,0,0,0,1,0,0,-390.83,-111.68,391.55,113.62,0,0,0,0
28600,28601,0.000276,0.001131,0,0,0,0,0,0,1,0,0,-36.87,-12.16,36.88,12.17,0,0,0,0
28600,28602,0.000288,0.001058,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28601,28643,0.003363,0.019005,0.02907,159.68,0,0,0,0,1,0,0,8.24,26.57,-8.21,-29.4,0,0,0,0
28605,28606,0.000244,0.00119,0,0,0,0,0,0,1,0,0,-52,-17.26,52.01,17.29,0,0,0,0
28605,28607,0.000279,0.001177,0,0,0,0,0,0,1,0,0,52,17.26,-51.99,-17.23,0,0,0,0
28608,28609,0.000255,0.001156,0,0,0,0,0,0,1,0,0,52,12.64,-51.99,-12.61,0,0,0,0
28608,28856,0.004348,0.016352,0.01468,229.63,0,0,0,0,1,0,0,-54.43,-37.96,54.62,37.13,0,0,0,0
28610,28891,0.031096,0.228525,0.22336,236.5,0,0,0,0,1,0,0,-62.15,-4.25,63.32,-10.56,0,0,0,0
28611,28626,0.00263,0.01222,0.00745,206.4,0,0,0,0,1,0,0,-28.12,-18.38,28.15,17.72,0,0,0,0
28617,28612,0.001825,0.009147,0.00435,234.53,0,0,0,0,1,0,0,-61.8,16.28,61.87,-16.39,0,0,0,0
28626,28612,0.002459,0.012731,0.00622,254.93,0,0,0,0,1,0,0,102.9,8.49,-102.65,-7.88,0,0,0,0
28613,28614,0.000226,0.001117,0,0,0,0,0,0,1,0,0,44.39,8.54,-44.39,-8.52,0,0,0,0
28613,29059,0.00364,0.019783,0.03368,226.26,0,0,0,0,1,0,0,-47.56,1.66,47.64,-4.75,0,0,0,0
28616,28617,0.000291,0.001137,0,0,0,0,0,0,1,0,0,-27.21,-2,27.21,2.01,0,0,0,0
28618,28654,0.013812,0.088682,0.04242,225.17,0,0,0,0,1,0,0,-44.81,3.93,45.08,-6.68,0,0,0,0
28619,28620,0.000267,0.001161,0,0,0,0,0,0,1,0,0,11.62,2.46,-11.62,-2.46,0,0,0,0
28641,28619,0.010946,0.06244,0.04838,206.39,0,0,0,0,1,0,0,-28.96,-1.3,29.05,-3.26,0,0,0,0
28619,28960,0.016233,0.059501,0.03923,242.24,0,0,0,0,1,0,0,-77.11,7.21,78.04,-7.93,0,0,0,0
28621,28622,0.000209,0.001191,0,0,0,0,0,0,1,0,0,-39.76,-22.81,39.77,22.83,0,0,0,0
28622,28623,0.001773,0.009025,0.00594,193.58,0,0,0,0,1,0,0,-13.25,-0.04,13.25,-0.56,0,0,0,0
28622,28632,0.004233,0.020182,0.00968,206.4,0,0,0,0,1,0,0,-26.51,-22.79,26.56,22.02,0,0,0,0
28632,28623,0.002013,0.012957,0.00415,212.43,0,0,0,0,1,0,0,30.51,37.14,-30.47,-37.28,0,0,0,0
28624,28656,0.008699,0.05022,0.08175,245.33,0,0,0,0,1,0,0,-72.65,-5.37,73.09,-0.67,0,0,0,0
28626,28625,0.000296,0.017602,0,490.73,0,0,1.03125,0,1,0,0,-213.38,-41.25,213.52,49.56,0,0,0,0
28625,28627,0.000261,0.00101,0,0,0,0,0,0,1,0,0,40.27,9.96,-40.26,-9.94,0,0,0,0
28763,28625,0.001107,0.013283,0.38728,1330.67,0,0,0,0,1,0,0,394.83,108.77,-393.02,-127.31,0,0,0,0
28629,28630,0.0003,0.001013,0,0,0,0,0,0,1,0,0,38.34,9.89,-38.34,-9.88,0,0,0,0
28632,28631,0.00051,0.03385,0,448.66,0,0,1.03125,0,1,0,0,-159.74,-61.35,159.89,71.45,0,0,0,0
28857,28631,0.000607,0.006722,0.11238,1125.35,0,0,0,0,1,0,0,106.71,25.31,-106.64,-36.08,0,0,0,0
28633,28634,0.000209,0.001034,0,0,0,0,0,0,1,0,0,-64.75,-8.4,64.76,8.44,0,0,0,0
28644,28634,0.003666,0.017688,0.00861,229.53,0,0,0,0,1,0,0,-44.44,16.56,44.52,-17.04,0,0,0,0
28634,28756,0.017874,0.082557,0.05883,264.05,0,0,0,0,1,0,0,-109.29,8.6,111.43,-4.72,0,0,0,0
28635,28636,0.000201,0.001131,0,0,0,0,0,0,1,0,0,31.87,8.09,-31.87,-8.08,0,0,0,0
28635,28637,0.000894,0.004473,0.02714,211.31,0,0,0,0,1,0,0,27.1,1.73,-27.1,-4.46,0,0,0,0
28638,28639,0.000296,0.001149,0,0,0,0,0,0,1,0,0,32.56,4.04,-32.56,-4.03,0,0,0,0
28640,28638,0.002344,0.012177,0.00592,192.81,0,0,0,0,1,0,0,5.49,-12.85,-5.48,12.25,0,0,0,0
28638,29037,0.003202,0.018563,0.13723,265.72,0,0,0,0,1,0,0,-126.12,-13.68,126.6,1.95,0,0,0,0
29062,28640,0.005577,0.033559,0.02274,253.88,0,0,0,0,1,0,0,86.14,-4.02,-85.75,3.98,0,0,0,0
28662,28641,0.010992,0.060836,0.0276,162.18,0,0,0,0,1,0,0,-4.97,1.24,4.97,-4.1,0,0,0,0
28642,28643,0.000248,0.001004,0,0,0,0,0,0,1,0,0,-17.31,-6.12,17.31,6.12,0,0,0,0
28643,28644,0.005291,0.029732,0.02283,196.26,0,0,0,0,1,0,0,-9.1,23.28,9.13,-25.41,0,0,0,0
28646,28685,0.008439,0.055889,0.07645,220.72,0,0,0,0,1,0,0,-36.94,17.43,37.09,-24.39,0,0,0,0
28647,28859,0.006098,0.031523,0.01346,241.82,0,0,0,0,1,0,0,-68.42,-0.92,68.69,0.89,0,0,0,0
28648,28917,0.001373,0.007958,0.00992,176.2,0,0,0,0,1,0,0,3.37,2.92,-3.37,-3.97,0,0,0,0
29038,28648,0.001501,0.009381,0.00511,236.37,0,0,0,0,1,0,0,66.99,4.52,-66.93,-4.66,0,0,0,0
29066,28648,0.000689,0.004356,0.00617,214.52,0,0,0,0,1,0,0,-37.76,6.61,37.77,-7.21,0,0,0,0
28649,28652,0.000518,0.014407,0,91.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28658,28649,0.002492,0.01261,0.0059,207.43,0,0,0,0,1,0,0,-25.88,1.8,25.9,-2.35,0,0,0,0
28649,28925,0.002714,0.013867,0.01261,233.72,0,0,0,0,1,0,0,-57.15,-7.14,57.23,6.22,0,0,0,0
28650,28652,0.00741,0.206222,0,45.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28651,28652,0.00741,0.206222,0,45.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28653,28654,0.000214,0.001165,0,0,0,0,0,0,1,0,0,-37.71,-11.97,37.71,11.99,0,0,0,0
29038,28654,0.006121,0.029492,0.0159,247.44,0,0,0,0,1,0,0,83.19,5.55,-82.79,-5.31,0,0,0,0
28656,28655,0.000613,0.036358,0,426.81,0,0,1.01875,0,1,0,0,-123.95,-33.4,124.05,39.28,0,0,0,0
28655,28657,0.000273,0.001099,0,0,0,0,0,0,1,0,0,34.89,23.02,-34.89,-23,0,0,0,0
28655,28684,0.000487,0.006578,0.13033,1099.42,0,0,0,0,1,0,0,-74.36,1.57,74.38,-14.87,0,0,0,0
28655,28924,0.000676,0.008481,0.2442,1100.94,0,0,0,0,1,0,0,-84.58,-63.87,84.65,38.98,0,0,0,0
28664,28656,0.002683,0.015994,0.00645,177.89,0,0,0,0,1,0,0,-5.3,2.76,5.3,-3.44,0,0,0,0
28656,28666,0.003767,0.017862,0.00332,220.49,0,0,0,0,1,0,0,45.56,37.5,-45.44,-37.26,0,0,0,0
28658,28659,0.003995,0.029107,0.0104,189.25,0,0,0,0,1,0,0,10.39,2.25,-10.39,-3.32,0,0,0,0
28859,28658,0.002348,0.013596,0.01431,212.24,0,0,0,0,1,0,0,30.57,4.66,-30.55,-6.06,0,0,0,0
28659,28726,0.006813,0.041535,0.02418,216.95,0,0,0,0,1,0,0,-35.65,-5.75,35.73,3.68,0,0,0,0
28660,28661,0.000277,0.001145,0,0,0,0,0,0,1,0,0,22.59,6.98,-22.59,-6.97,0,0,0,0
29055,28660,0.006107,0.03772,0.03133,243.6,0,0,0,0,1,0,0,64.19,-6.35,-63.95,4.49,0,0,0,0
28660,29062,0.00493,0.026326,0.1733,227.94,0,0,0,0,1,0,0,41.36,-11.47,-41.28,-6.46,0,0,0,0
28662,28663,0.000278,0.001007,0,0,0,0,0,0,1,0,0,23.62,8.53,-23.62,-8.53,0,0,0,0
28662,28673,0.00879,0.043178,0.05805,202.75,0,0,0,0,1,0,0,-18.65,-9.77,18.69,3.84,0,0,0,0
28664,28665,0.00026,0.001164,0,0,0,0,0,0,1,0,0,33.99,2.3,-33.99,-2.29,0,0,0,0
28664,28917,0.007638,0.04316,0.05355,211.64,0,0,0,0,1,0,0,-28.69,-5.06,28.75,-0.29,0,0,0,0
28666,28667,0.00339,0.017073,0.0174,177.36,0,0,0,0,1,0,0,8.44,31.87,-8.4,-33.49,0,0,0,0
28667,28675,0.001586,0.009473,0.0149,204.88,0,0,0,0,1,0,0,-20.17,21.25,20.19,-22.7,0,0,0,0
28668,28671,-0.000794,-0.022571,0,89.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28668,28672,0.003002,0.018889,0.00501,193.53,0,0,0,0,1,0,0,13.62,-10.9,-13.61,10.45,0,0,0,0
28685,28668,0.005702,0.030116,0.01206,234.11,0,0,0,0,1,0,0,57.56,23.36,-57.35,-23.45,0,0,0,0
28669,28671,0.010873,0.308973,0,44.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28670,28671,0.010873,0.308973,0,44.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28677,28672,0.00239,0.015046,0.00415,195.77,0,0,0,0,1,0,0,15.9,13.4,-15.89,-13.76,0,0,0,0
29055,28673,0.005069,0.032149,0.01738,219.95,0,0,0,0,1,0,0,36.12,8.57,-36.05,-9.99,0,0,0,0
28674,28680,0.006996,0.038153,0.00929,221.24,0,0,0,0,1,0,0,39.57,-2.36,-39.47,1.97,0,0,0,0
28674,28948,0.019488,0.099499,0.12665,244.81,0,0,0,0,1,0,0,-73.11,-3.3,74.11,-4.95,0,0,0,0
28675,28676,0.00025,0.001101,0,0,0,0,0,0,1,0,0,33.54,7.14,-33.54,-7.13,0,0,0,0
28675,28677,0.002717,0.019825,0.03785,218.65,0,0,0,0,1,0,0,38.99,13.55,-38.94,-17.07,0,0,0,0
28675,28685,0.002573,0.010282,0.0046,253,0,0,0,0,1,0,0,-92.72,2.01,92.93,-1.62,0,0,0,0
28677,28678,0.000202,0.001126,0,0,0,0,0,0,1,0,0,23.05,3.67,-23.04,-3.66,0,0,0,0
28834,28679,0.010178,0.060755,0.01593,218.51,0,0,0,0,1,0,0,37.39,3.34,-37.25,-4.17,0,0,0,0
28996,28679,0.00603,0.031426,0.01075,198.66,0,0,0,0,1,0,0,18.42,11.29,-18.4,-12.26,0,0,0,0
28680,28681,0.000278,0.001013,0,0,0,0,0,0,1,0,0,55.65,17.03,-55.64,-17,0,0,0,0
28834,28680,0.006528,0.028882,0.01305,224.36,0,0,0,0,1,0,0,45.38,-0.18,-45.25,-0.61,0,0,0,0
28680,28996,0.002107,0.013089,0.00757,215.09,0,0,0,0,1,0,0,29.06,-18.39,-29.04,17.75,0,0,0,0
28682,28683,0.000257,0.001011,0,0,0,0,0,0,1,0,0,36.98,17.6,-36.97,-17.59,0,0,0,0
28682,28685,0.001877,0.00969,0.00551,241.54,0,0,0,0,1,0,0,65.11,-5.94,-65.03,5.77,0,0,0,0
28996,28682,0.003314,0.014386,0.0046,257.75,0,0,0,0,1,0,0,102.42,12.66,-102.09,-11.67,0,0,0,0
28684,28687,0.000621,0.040714,0,544.45,0,0,1,0,1,0,0,182.7,35.01,-182.5,-21.54,0,0,0,0
28833,28684,0.000508,0.006278,0.15503,1225.18,0,0,0,0,1,0,0,257.41,7.86,-257.09,-20.14,0,0,0,0
28685,28687,-0.000244,-0.016016,0,469.45,0,0,1,0,1,0,0,-182.58,-26.84,182.5,21.54,0,0,0,0
28686,28687,0.001921,0.125946,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28688,28986,0.013167,0.062966,0.0719,238.24,0,0,0,0,1,0,0,-60.7,2.13,61.16,-7.57,0,0,0,0
28688,29053,0.011356,0.078624,0.08039,228.14,0,0,0,0,1,0,0,-46.59,-3.32,46.82,-3.62,0,0,0,0
28689,28690,0.000265,0.001004,0,0,0,0,0,0,1,0,0,35.65,0.06,-35.64,-0.05,0,0,0,0
28694,28689,0.005178,0.028201,0.03942,219.97,0,0,0,0,1,0,0,-37.85,-2.65,37.92,-1.08,0,0,0,0
28689,28823,0.017979,0.082826,0.07012,244.78,0,0,0,0,1,0,0,-73.57,1.02,74.5,-4.14,0,0,0,0
28691,28692,0.000269,0.001044,0,0,0,0,0,0,1,0,0,6.94,0.86,-6.94,-0.86,0,0,0,0
28691,28693,0.000227,0.001052,0,0,0,0,0,0,1,0,0,-6.94,-0.86,6.94,0.86,0,0,0,0
28697,28693,0.014305,0.102427,0.02731,195.61,0,0,0,0,1,0,0,5.67,-10.06,-5.66,7.3,0,0,0,0
29055,28693,0.00965,0.051571,0.02042,186.91,0,0,0,0,1,0,0,1.29,6.02,-1.29,-8.16,0,0,0,0
28694,28834,0.003719,0.021366,0.01697,198,0,0,0,0,1,0,0,14.87,-6.83,-14.86,5.11,0,0,0,0
28695,28696,0.000237,0.001035,0,0,0,0,0,0,1,0,0,42.13,8.54,-42.13,-8.52,0,0,0,0
28755,28695,0.006592,0.034904,0.01558,178.2,0,0,0,0,1,0,0,-5.28,7.97,5.28,-9.6,0,0,0,0
28695,28835,0.003401,0.026237,0.00968,226,0,0,0,0,1,0,0,-47.42,1.06,47.49,-1.54,0,0,0,0
28739,28697,0.017762,0.108954,0.04964,234.7,0,0,0,0,1,0,0,49.15,0.37,-48.74,-3.1,0,0,0,0
28699,28698,0.002123,0.012031,0.00546,185.75,0,0,0,0,1,0,0,-10.01,14.77,10.02,-15.3,0,0,0,0
28698,28750,0.004898,0.019046,0.0128,228.03,0,0,0,0,1,0,0,-53.94,3.03,54.08,-3.82,0,0,0,0
28699,28700,0.000225,0.001018,0,0,0,0,0,0,1,0,0,43.23,2.05,-43.23,-2.03,0,0,0,0
28699,28921,0.003078,0.017213,0.00913,216.68,0,0,0,0,1,0,0,-33.22,-16.83,33.26,16.1,0,0,0,0
28701,28702,0.000237,0.001188,0,0,0,0,0,0,1,0,0,14.58,1.92,-14.58,-1.92,0,0,0,0
28701,28703,0.000298,0.001049,0,0,0,0,0,0,1,0,0,-18.77,-2.34,18.77,2.34,0,0,0,0
28703,28858,0.005653,0.034539,0.00739,183.47,0,0,0,0,1,0,0,-2.44,-4.74,2.44,3.95,0,0,0,0
29009,28703,0.001904,0.01174,0.0024,191.98,0,0,0,0,1,0,0,16.34,-2.62,-16.33,2.39,0,0,0,0
28705,28704,0.006824,0.044675,0.01267,186.82,0,0,0,0,1,0,0,-7.79,-3.8,7.8,2.51,0,0,0,0
28894,28704,0.007295,0.033571,0.0311,182.56,0,0,0,0,1,0,0,-7.21,21.96,7.25,-25.04,0,0,0,0
28704,28966,0.001524,0.008383,0.01047,228.05,0,0,0,0,1,0,0,-50.21,16.7,50.25,-17.57,0,0,0,0
28705,29023,0.004627,0.025614,0.04998,208.02,0,0,0,0,1,0,0,-27.38,-3.05,27.41,-1.98,0,0,0,0
28706,28707,0.000295,0.001119,0,0,0,0,0,0,1,0,0,13.2,5.28,-13.2,-5.28,0,0,0,0
28706,28750,0.004987,0.024956,0.01967,233.13,0,0,0,0,1,0,0,-53.2,10.26,53.34,-11.6,0,0,0,0
28905,28706,0.011233,0.06335,0.03051,224.08,0,0,0,0,1,0,0,-39.8,13.44,40,-15.54,0,0,0,0
28708,28709,0.000233,0.001184,0,0,0,0,0,0,1,0,0,23.61,3.26,-23.61,-3.25,0,0,0,0
28708,28710,0.001334,0.006333,0.00697,192.66,0,0,0,0,1,0,0,12.7,2.97,-12.69,-3.7,0,0,0,0
28835,28708,0.008914,0.032755,0.01994,216.67,0,0,0,0,1,0,0,36.42,4.52,-36.31,-6.22,0,0,0,0
28710,28878,0.004213,0.028488,0.0384,189.83,0,0,0,0,1,0,0,-10.92,-2.2,10.92,-1.82,0,0,0,0
28712,28711,0.005752,0.170643,0,128.88,0,0,1.1,0,1,0,0,-26.36,-31.11,26.46,34.23,0,0,0,0
28711,28731,0.011891,0.051545,0.01501,181.12,0,0,0,0,1,0,0,-13.47,-20.01,13.53,18.73,0,0,0,0
28711,28915,0.030105,0.116986,0.02462,195.58,0,0,0,0,1,0,0,-12.99,-14.22,13.09,12.03,0,0,0,0
40725,28712,0.017504,0.090659,0.03607,116.63,0,0,0,0,1,0,0,-5.56,-28.01,5.68,24.74,0,0,0,0
28713,28714,0.000268,0.001035,0,0,0,0,0,0,1,0,0,46.79,27.82,-46.78,-27.79,0,0,0,0
28713,28881,0.006491,0.036963,0.01801,220.96,0,0,0,0,1,0,0,-41.38,-19.27,41.5,18.06,0,0,0,0
28950,28713,0.020467,0.11568,0.02786,178.78,0,0,0,0,1,0,0,5.43,5.66,-5.41,-8.55,0,0,0,0
28715,28716,0.000211,0.00119,0,0,0,0,0,0,1,0,0,-9.69,-4.35,9.7,4.35,0,0,0,0
28716,30285,0.031951,0.182144,0.06322,179.3,0,0,0,0,1,0,0,5.71,0.16,-5.69,-6.63,0,0,0,0
28718,28717,8.4e-05,0.006128,0,1413.96,0,0,1,0,1,0,0,-334.56,84.8,334.65,-78.02,0,0,0,0
28717,28720,9.5e-05,0.006815,0,1346.86,0,0,1,0,1,0,0,-103.46,0.68,103.47,0,0,0,0,0
28717,28721,6.3e-05,0.004708,0,1345.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28717,28722,8.6e-05,0.006996,0,948.78,0,0,1,0,1,0,0,-16.45,0.02,16.45,0,0,0,0,0
28758,28717,0.000462,0.01289,5.71685,4198.08,0,0,0,0,1,0,0,1296.74,-319.35,-1289.32,-77.68,0,0,0,0
28717,28847,0.000106,0.003043,1.71323,4162.78,0,0,0,0,1,0,0,1074.57,155,-1073.37,-301.69,0,0,0,0
28719,28718,0.000465,0.028568,0,346.98,0,0,1,0,1,0,0,-49.66,6.24,49.68,-5.58,0,0,0,0
28718,28723,0.001244,0.062371,0,205.46,0,0,1,0,1,0,0,-10,0.06,10,0,0,0,0,0
28719,28869,0.002769,0.014742,0.00317,226.1,0,0,0,0,1,0,0,-41.51,-5.96,41.55,5.85,0,0,0,0
28724,28725,0.006557,0.18535,0,98.71,0,0,1.0625,0,1,0,0,-58.38,-22.14,58.66,29.98,0,0,0,0
28843,28724,0.000272,0.001296,0.00063,285.9,0,0,0,0,1,0,0,114.98,30.5,-114.95,-30.4,0,0,0,0
28843,28724,0.000272,0.001296,0.00063,285.9,0,0,0,0,1,0,0,114.98,30.5,-114.95,-30.4,0,0,0,0
28724,29004,0.000382,0.002473,0.00072,244.29,0,0,0,0,1,0,0,76.97,29.01,-76.94,-28.92,0,0,0,0
28726,28727,0.003807,0.126047,0,86.45,0,0,1,0,1,0,0,-39.81,-8.59,39.87,10.54,0,0,0,0
28726,28764,0.001044,0.005691,0.00888,188.8,0,0,0,0,1,0,0,-8.39,1.38,8.39,-2.33,0,0,0,0
28726,28925,0.001132,0.004496,0.00234,193.15,0,0,0,0,1,0,0,12.47,3.52,-12.47,-3.77,0,0,0,0
28728,28729,0.003883,0.128235,0,100,0,0,1,0,1,0,0,-60.1,-25.57,60.25,30.79,0,0,0,0
29059,28728,0.000411,0.002268,0.00092,189.9,0,0,0,0,1,0,0,11.85,-5.27,-11.85,5.18,0,0,0,0
28731,28730,0.000352,0.023191,0,277.42,0,0,1,0,1,0,0,3.16,-13.99,-3.16,14.03,0,0,0,0
28730,28920,0.000875,0.009846,0.2077,980.2,0,0,0,0,1,0,0,3.16,-14.03,-3.16,-7.87,0,0,0,0
28731,28734,-0.000495,-0.014013,0,166.53,0,0,1,0,1,0,0,-17.75,0.24,17.75,-0.28,0,0,0,0
28731,28735,0.012395,0.371207,0,40.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28731,28736,0.008678,0.257527,0,65.03,0,0,1,0,1,0,0,-12.84,0.41,12.85,0,0,0,0,0
28731,28921,0.00503,0.034818,0.05319,198.46,0,0,0,0,1,0,0,13.89,-5.39,-13.88,-0.12,0,0,0,0
28732,28734,0.006437,0.182281,0,83.27,0,0,1,0,1,0,0,7.16,0,-7.16,0.09,0,0,0,0
28733,28734,0.006437,0.182281,0,83.27,0,0,1,0,1,0,0,10.6,0,-10.59,0.2,0,0,0,0
28738,28737,9.3e-05,0.007486,0,1328.6,0,0,0.98125,0,1,0,0,73.94,65.21,-73.93,-64.56,0,0,0,0
28737,28740,0.000102,0.008545,0,1031.43,0,0,1.00625,0,1,0,0,-52.28,0.21,52.28,0,0,0,0,0
28737,28741,0.000122,0.009723,0,1025.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28737,28742,0.000126,0.010612,0,1013.74,0,0,1.00625,0,1,0,0,-44.47,0.19,44.47,0,0,0,0,0
28737,28743,0.000131,0.009688,0,1003.52,0,0,1.00625,0,1,0,0,-38.89,0.13,38.89,0,0,0,0,0
28737,28744,0.000209,0.015009,0,997.12,0,0,1.00625,0,1,0,0,-63.71,0.56,63.72,0,0,0,0,0
28737,28745,0.00011,0.000963,0,7500,0,0,1,-7.696,1,-30,30,2733.1,51.77,-2725.65,13.19,0,0,0,0
28737,28746,0.000205,0.014972,0,1119.42,0,0,1.00625,0,1,0,0,-26.15,0.09,26.15,0,0,0,0,0
28737,28747,0.000212,0.014485,0,1116.24,0,0,1.00625,0,1,0,0,-67.54,0.6,67.55,0,0,0,0,0
28737,28748,0.000138,0.012996,0,1113.56,0,0,1.00625,0,1,0,0,-28.27,0.09,28.27,0,0,0,0,0
28888,28737,0.000181,0.005213,2.54517,4121.36,0,0,0,0,1,0,0,1455.57,-305.81,-1452,128.79,0,0,0,0
28737,40759,0.000333,0.009713,4.18378,4073.72,0,0,0,0,1,0,0,-885.87,-117.89,888.26,-273.58,0,0,0,0
28739,28738,0.000397,0.025497,0,376.68,0,0,0.99375,0,1,0,0,-49.55,-0.49,49.56,1.08,0,0,0,0
28954,28738,0.000978,0.012635,0.33844,1201.27,0,0,0,0,1,0,0,315.04,13.16,-314.14,-38.15,0,0,0,0
29054,28738,0.002089,0.028181,0.57276,1238.4,0,0,0,0,1,0,0,-189.94,-23.78,190.64,-28.13,0,0,0,0
28745,28772,0.000299,0.008353,3.54094,4125.56,0,0,0,0,1,0,0,1479.74,122.04,-1473.53,-329.89,0,0,0,0
28745,28841,0.00047,0.01269,7.0159,4128.28,0,0,0,0,1,0,0,1245.91,-135.24,-1239.02,-433.03,0,0,0,0
28750,28749,0.000314,0.021986,0,327.13,0,0,1,0,1,0,0,-22.9,14.4,22.91,-14.25,0,0,0,0
28749,28751,0.000629,0.035494,0,348.68,0,0,1.025,0,1,0,0,-48.63,0.85,48.64,0,0,0,0,0
28749,28752,0.000808,0.049621,0,302.8,0,0,1.025,0,1,0,0,-21.58,0.23,21.58,0,0,0,0,0
28749,28753,0.0007,0.035812,0,348.15,0,0,1.025,0,1,0,0,-49.81,0.9,49.82,0,0,0,0,0
28749,28754,0.000694,0.036722,0,302.42,0,0,1.025,0,1,0,0,-22.2,0.18,22.2,0,0,0,0,0
28911,28749,0.000287,0.00402,0.10139,1223.2,0,0,0,0,1,0,0,-257.06,-38.15,257.24,30.29,0,0,0,0
28749,28935,0.000222,0.002743,0.05679,1140.08,0,0,0,0,1,0,0,-137.95,-18.22,137.99,12.84,0,0,0,0
29023,28750,0.001628,0.008672,0.00309,247.65,0,0,0,0,1,0,0,84.63,-0.75,-84.52,1.03,0,0,0,0
28755,28902,0.00432,0.023726,0.04436,220.01,0,0,0,0,1,0,0,40.81,-7.97,-40.75,3.6,0,0,0,0
28756,28757,0.002985,0.093858,0,90.21,0,0,1,0,1,0,0,-40.16,-9.11,40.21,10.65,0,0,0,0
28905,28756,0.018024,0.07819,0.03084,251.43,0,0,0,0,1,0,0,86.58,-9.21,-85.28,11.61,0,0,0,0
28759,28758,0.00012,0.009785,0,1410.98,0,0,1,0,1,0,0,-247.84,54.84,247.91,-48.88,0,0,0,0
