F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
28758,28761,0.000103,0.009452,0,1321.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28758,40979,0.000193,0.00547,3.31232,4074.29,0,0,0,0,1,0,0,-628.86,-159.01,629.59,-167.38,0,0,0,0
28760,28759,0.000358,0.025244,0,321.21,0,0,1,0,1,0,0,-14.65,7.53,14.65,-7.47,0,0,0,0
28759,28964,0.004011,0.043676,1.18581,1300.28,0,0,0,0,1,0,0,384.15,-72.37,-378.54,7.89,0,0,0,0
28760,28891,0.001366,0.009712,0.00333,209.52,0,0,0,0,1,0,0,-27.51,-7.35,27.52,7.08,0,0,0,0
28763,28762,0.00011,0.008054,0,1518.98,0,0,1.01875,0,1,0,0,-715.08,-155.33,715.66,197.63,0,0,0,0
28762,28765,0.00015,0.011906,0,1318.81,0,0,1,0,1,0,0,-132.76,-65.38,132.79,67.87,0,0,0,0
28762,28766,0.000108,0.009172,0,1317.23,0,0,1,0,1,0,0,-132.77,-65.95,132.79,67.87,0,0,0,0
28762,28767,0.00013,0.010372,0,1315.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28762,28768,9.4e-05,0.007515,0,1314.66,0,0,1,0,1,0,0,-132.77,-66.29,132.79,67.87,0,0,0,0
28762,28769,6.9e-05,0.005924,0,1314.25,0,0,1,0,1,0,0,-132.77,-66.62,132.79,67.87,0,0,0,0
28762,28770,0.000153,0.010517,0,1312.58,0,0,1,0,1,0,0,-132.76,-65.67,132.79,67.87,0,0,0,0
28762,28771,0.000236,0.018326,0,720.55,0,0,1,0,1,0,0,-7.17,-3.65,7.17,3.66,0,0,0,0
28762,28772,0.000282,0.001169,0,0,0,0,0,0,1,0,0,-44.65,-172.66,44.74,173.01,0,0,0,0
28764,28763,0.000421,0.030883,0,411.73,0,0,1.0125,0,1,0,0,-119.69,-19.23,119.75,23.58,0,0,0,0
28924,28763,0.000134,0.001845,0.02286,1103.03,0,0,0,0,1,0,0,-200.45,-24.69,200.51,22.98,0,0,0,0
28764,28825,0.001147,0.007382,0.00185,217.15,0,0,0,0,1,0,0,47.1,-0.15,-47.07,0.11,0,0,0,0
29038,28764,0.0006,0.003019,0.00068,235.13,0,0,0,0,1,0,0,-62.63,-21.1,62.65,21.15,0,0,0,0
28772,28781,0.000167,0.004633,1.95642,4021.48,0,0,0,0,1,0,0,844.86,-26.59,-843.72,-147.14,0,0,0,0
29080,28772,0.000152,0.004347,1.82886,4022.54,0,0,0,0,1,0,0,-583.33,-356.6,583.93,183.46,0,0,0,0
28774,28773,0.000518,0.025802,0,474.34,0,0,1.05625,0,1,0,0,-195.94,-144.79,196.27,161.08,0,0,0,0
28773,28778,0.000695,0.040452,0,339.33,0,0,1.025,0,1,0,0,-52.76,-25.55,52.78,26.98,0,0,0,0
28773,28779,0.000828,0.041988,0,338.83,0,0,1.025,0,1,0,0,-52.76,-25.5,52.78,26.98,0,0,0,0
28773,28780,0.00024,0.001197,0,0,0,0,0,0,1,0,0,-90.76,-110.04,90.8,110.28,0,0,0,0
28774,28777,0.000771,0.01932,0,89.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28774,28900,0.000167,0.000978,0.00033,203.92,0,0,0,0,1,0,0,-23.52,20.12,23.53,-20.15,0,0,0,0
28775,28777,0.008049,0.201673,0,44.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28776,28777,0.008049,0.201673,0,44.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28780,28978,0.00016,0.001912,0.04146,1143.85,0,0,0,0,1,0,0,143.23,-52.69,-143.19,48.87,0,0,0,0
28782,28781,8.5e-05,0.006933,0,1722.57,0,0,1.00625,0,1,0,0,-704.58,-118.91,705,153.43,0,0,0,0
28782,28781,8.5e-05,0.006933,0,1722.57,0,0,1.00625,0,1,0,0,-704.58,-118.91,705,153.43,0,0,0,0
28782,28781,8.5e-05,0.006933,0,1722.57,0,0,1.00625,0,1,0,0,-704.58,-118.91,705,153.43,0,0,0,0
28781,28784,0.000129,0.010359,0,1402.46,0,0,0.99375,0,1,0,0,-172.06,22.13,172.1,-19.18,0,0,0,0
28781,28785,0.000131,0.012166,0,1400.9,0,0,0.99375,0,1,0,0,-172.06,22.64,172.1,-19.18,0,0,0,0
28781,28786,0.000113,0.00855,0,1400.44,0,0,0.99375,0,1,0,0,-172.07,21.61,172.1,-19.18,0,0,0,0
28781,28787,0.000145,0.011595,0,1399.39,0,0,0.99375,0,1,0,0,-172.06,22.48,172.1,-19.18,0,0,0,0
28781,28788,9.9e-05,0.007866,0,1397.33,0,0,0.99375,0,1,0,0,-172.07,21.41,172.1,-19.18,0,0,0,0
28781,28789,0.000126,0.01005,0,1393.9,0,0,0.99375,0,1,0,0,-172.06,22.04,172.1,-19.18,0,0,0,0
28794,28781,6.2e-05,0.001885,0.99176,3978.4,0,0,0,0,1,0,0,-639.78,220.87,640.07,-316.37,0,0,0,0
28781,28847,0.000153,0.00384,2.14967,4122.47,0,0,0,0,1,0,0,-878.98,-129.08,880.11,-67.82,0,0,0,0
28783,28782,0.000327,0.022855,0,641.55,0,0,1.0125,0,1,0,0,-261.57,-40.85,261.8,56.64,0,0,0,0
28783,28782,0.000327,0.022855,0,641.55,0,0,1.0125,0,1,0,0,-261.57,-40.85,261.8,56.64,0,0,0,0
28783,28782,0.000327,0.022855,0,641.55,0,0,1.0125,0,1,0,0,-261.57,-40.85,261.8,56.64,0,0,0,0
28782,28831,0.000413,0.004304,0.09676,1336.47,0,0,0,0,1,0,0,447.71,-5.22,-446.91,3.5,0,0,0,0
28782,29003,0.000694,0.008971,0.13922,1293.85,0,0,0,0,1,0,0,368.7,114.84,-367.69,-116.08,0,0,0,0
28790,28793,0.0001,0.002421,0,254.08,0,0,1,0,1,0,0,-51.13,-24.32,51.13,24.4,0,0,0,0
28790,29004,0.001097,0.005301,0.00269,200.75,0,0,0,0,1,0,0,-21.53,-1.01,21.54,0.76,0,0,0,0
28791,28793,0.004025,0.114233,0,127.04,0,0,1,0,1,0,0,25.6,13.08,-25.56,-12.2,0,0,0,0
28792,28793,0.004025,0.114233,0,127.04,0,0,1,0,1,0,0,25.6,13.08,-25.56,-12.2,0,0,0,0
28795,28794,0.000124,0.00924,0,1522.96,0,0,1,0,1,0,0,-626.84,-88.82,627.32,124.65,0,0,0,0
28794,28797,5.8e-05,0.004985,0,1709.17,0,0,1.05,0,1,0,0,-331.56,-162.39,331.65,169.5,0,0,0,0
28794,28798,0.000105,0.00797,0,1699.8,0,0,1.05,0,1,0,0,-331.5,-158.26,331.65,169.5,0,0,0,0
28796,28795,0.000512,0.035942,0,475.85,0,0,1,0,1,0,0,-194.68,-5.02,194.87,18.34,0,0,0,0
28795,28803,0.000451,0.005677,0.06907,1187.28,0,0,0,0,1,0,0,204.31,-4.81,-204.12,-0.04,0,0,0,0
28860,28795,0.000559,0.006095,0.19559,1128.71,0,0,0,0,1,0,0,140.25,-84.55,-140.11,65.91,0,0,0,0
28796,28985,0.000422,0.00252,0.00132,245.55,0,0,0,0,1,0,0,78.04,-14.31,-78.01,14.33,0,0,0,0
28799,28802,0.000698,0.037364,0,621.39,0,0,1,0,1,0,0,253.6,30.64,-253.16,-6.98,0,0,0,0
28799,28803,0.000291,0.001035,0,0,0,0,0,0,1,0,0,-204.01,-5.29,204.12,5.71,0,0,0,0
28800,28802,-0.000269,-0.014378,0,521.39,0,0,1,0,1,0,0,-253.33,-16.09,253.16,6.98,0,0,0,0
28801,28802,0.002795,0.149576,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28804,28912,0.004053,0.02342,0.04318,202.61,0,0,0,0,1,0,0,21.74,4.71,-21.72,-9.08,0,0,0,0
28804,28966,0.00131,0.005816,0.00259,180.47,0,0,0,0,1,0,0,-6.32,-4.71,6.32,4.44,0,0,0,0
28805,28806,0.000291,0.001038,0,0,0,0,0,0,1,0,0,48.5,-5.41,-48.5,5.43,0,0,0,0
28856,28806,0.000193,0.000942,0.00028,248.13,0,0,0,0,1,0,0,86.76,8.93,-86.75,-8.89,0,0,0,0
28807,28810,0.000497,0.026028,0,610.25,0,0,1,0,1,0,0,221.33,10.91,-221.1,1.29,0,0,0,0
28807,28811,0.000422,0.020904,0,353.21,0,0,1.0125,0,1,0,0,-58.74,-29.15,58.76,30.03,0,0,0,0
28807,28812,0.000354,0.02248,0,350.43,0,0,1.0125,0,1,0,0,-58.75,-29.09,58.76,30.03,0,0,0,0
28807,28813,0.000285,0.001097,0,0,0,0,0,0,1,0,0,-103.84,47.33,103.88,-47.19,0,0,0,0
28808,28810,1.6e-05,0.000861,0,485.25,0,0,1,0,1,0,0,-221.09,1.69,221.1,-1.29,0,0,0,0
28809,28810,0.002452,0.128466,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28815,28814,0.000275,0.0176,0,336.85,0,0,1,0,1,0,0,27.02,-1.71,-27.02,1.83,0,0,0,0
28815,28818,0.000166,0.003879,0,198.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28840,28815,0.017863,0.112851,0.13384,212.74,0,0,0,0,1,0,0,-31.56,-7.45,31.72,-6.13,0,0,0,0
28816,28818,0.004423,0.103258,0,99.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28817,28818,0.004423,0.103258,0,99.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28819,28820,0.015686,0.411749,0,34.31,0,0,1,0,1,0,0,-19.85,-8.36,19.92,10.18,0,0,0,0
28819,28821,0.016728,0.489978,0,30.23,0,0,1,0,1,0,0,-18.86,-7.74,18.92,9.68,0,0,0,0
28819,28822,0.000245,0.001089,0,0,0,0,0,0,1,0,0,38.71,16.1,-38.7,-16.08,0,0,0,0
28948,28823,0.000346,0.001831,0.00028,205.19,0,0,0,0,1,0,0,-11.52,-5.32,11.52,5.29,0,0,0,0
28823,28981,0.000826,0.004915,0.00339,244.88,0,0,0,0,1,0,0,-61.95,-1.15,61.98,0.97,0,0,0,0
28824,28825,0.000234,0.00118,0,0,0,0,0,0,1,0,0,35.75,9.58,-35.75,-9.57,0,0,0,0
28825,29037,0.001744,0.008671,0.00362,242.61,0,0,0,0,1,0,0,82.82,9.46,-82.71,-9.29,0,0,0,0
28827,28826,0.000454,0.022451,0,335.59,0,0,1,0,1,0,0,-33.62,12.85,33.62,-12.58,0,0,0,0
28826,28828,0.000744,0.034349,0,340.12,0,0,1.0375,0,1,0,0,-53.88,1.01,53.9,0,0,0,0,0
28826,28830,0.000821,0.058568,0,259.84,0,0,1.0375,0,1,0,0,-13.34,0.11,13.34,0,0,0,0,0
28826,28833,0.002325,0.023245,0.51202,1235.91,0,0,0,0,1,0,0,271.45,-20.34,-269.84,-17.66,0,0,0,0
28877,28826,0.000464,0.005096,0.14484,1176.4,0,0,0,0,1,0,0,194.18,-92.46,-193.98,79.28,0,0,0,0
29008,28826,0.000526,0.006661,0.14761,1058.55,0,0,0,0,1,0,0,43.89,31.97,-43.87,-47.48,0,0,0,0
28827,28829,0.027323,0.640997,0,21.67,0,0,1.0125,0,1,0,0,-12.83,1.02,12.87,0,0,0,0,0
28827,28902,0.000209,0.001627,0.00027,216.4,0,0,0,0,1,0,0,39.36,-15.85,-39.35,15.85,0,0,0,0
28832,28831,0.000634,0.029761,0,500.38,0,0,1,0,1,0,0,-226.92,-6.1,227.24,21.07,0,0,0,0
28832,29005,0.000236,0.001861,0.01408,246.52,0,0,0,0,1,0,0,80.91,-4.23,-80.89,2.91,0,0,0,0
28834,28833,0.00054,0.034111,0,381.84,0,0,1,0,1,0,0,-67.9,-8.27,67.93,9.8,0,0,0,0
28894,28835,0.003236,0.019464,0.00736,216.09,0,0,0,0,1,0,0,34.37,-22.83,-34.32,22.36,0,0,0,0
28836,28837,0.006624,0.185279,0,41.49,0,0,1.0125,0,1,0,0,-10.95,-5.32,10.96,5.6,0,0,0,0
28836,28838,0.041807,0.895375,0,14.3,0,0,1.05,0,1,0,0,-10.89,-4.27,10.96,5.6,0,0,0,0
28839,28840,0.000252,0.001015,0,0,0,0,0,0,1,0,0,62.02,0,-62.01,0.04,0,0,0,0
28840,28869,0.001062,0.004651,0.00247,252.36,0,0,0,0,1,0,0,93.57,7.41,-93.49,-7.3,0,0,0,0
28842,28841,8.1e-05,0.006561,0,1614.73,0,0,1.00625,0,1,0,0,-575.28,-104.06,575.55,125.76,0,0,0,0
28842,28841,8.1e-05,0.006561,0,1614.73,0,0,1.00625,0,1,0,0,-575.28,-104.06,575.55,125.76,0,0,0,0
28842,28841,8.1e-05,0.006561,0,1614.73,0,0,1.00625,0,1,0,0,-575.28,-104.06,575.55,125.76,0,0,0,0
28841,28844,7e-05,0.0056,0,1440.14,0,0,1,0,1,0,0,-185.55,22.54,185.57,-20.68,0,0,0,0
28841,28845,0.000151,0.011444,0,1438.13,0,0,1,0,1,0,0,-185.53,24.5,185.58,-20.68,0,0,0,0
28841,28846,9.3e-05,0.007228,0,1437.86,0,0,1,0,1,0,0,-185.55,23.09,185.58,-20.68,0,0,0,0
29015,28841,0.000151,0.004067,2.15945,3852.7,0,0,0,0,1,0,0,-153.03,-216.77,153.08,-7.53,0,0,0,0
29024,28841,4.9e-05,0.001417,0.61232,3974.25,0,0,0,0,1,0,0,84.08,-57.28,-84.08,-6.85,0,0,0,0
28843,28842,0.000479,0.032584,0,540.95,0,0,1.03125,0,1,0,0,-287.81,-82.38,288.25,112.17,0,0,0,0
28842,28978,0.000905,0.010584,0.21928,1285.06,0,0,0,0,1,0,0,366.04,63.3,-364.84,-71.89,0,0,0,0
28848,28847,7e-05,0.005288,0,1568.87,0,0,1.0125,0,1,0,0,-848.94,-161.58,849.45,199.91,0,0,0,0
28847,28850,6.8e-05,0.006353,0,1504.14,0,0,1,0,1,0,0,-212.11,26.41,212.13,-23.64,0,0,0,0
28847,28851,0.000113,0.008305,0,1503.87,0,0,1,0,1,0,0,-212.09,27.25,212.13,-23.64,0,0,0,0
28847,28852,0.000118,0.008852,0,1502.78,0,0,1,0,1,0,0,-212.08,27.5,212.13,-23.64,0,0,0,0
28847,28853,0.0001,0.008101,0,1501.47,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28847,28854,0.000241,0.021687,0,875.87,0,0,1,0,1,0,0,-19.92,2.3,19.92,-2.22,0,0,0,0
28849,28848,0.000275,0.015583,0,607.21,0,0,1.00625,0,1,0,0,-244,-34,244.16,43.07,0,0,0,0
28849,28848,0.000275,0.015583,0,607.21,0,0,1.00625,0,1,0,0,-244,-34,244.16,43.07,0,0,0,0
28849,28848,0.000275,0.015583,0,607.21,0,0,1.00625,0,1,0,0,-244,-34,244.16,43.07,0,0,0,0
28856,28855,0.000844,0.03912,0,455.68,0,0,1.01875,0,1,0,0,-169.78,-22.58,170.02,33.98,0,0,0,0
28855,28857,0.000219,0.001078,0,0,0,0,0,0,1,0,0,-152.1,-24.82,152.15,25.07,0,0,0,0
28857,29016,0.00083,0.009828,0.14916,1227.5,0,0,0,0,1,0,0,-258.86,-50.37,259.41,41.41,0,0,0,0
28858,28950,0.015673,0.095222,0.1359,224.77,0,0,0,0,1,0,0,-26.81,-4.68,26.92,-9.29,0,0,0,0
28858,28981,0.001981,0.007795,0.00484,244.14,0,0,0,0,1,0,0,62.05,0.73,-61.98,-0.97,0,0,0,0
28859,28925,0.001025,0.007154,0.0058,256,0,0,0,0,1,0,0,-99.26,-5.55,99.35,5.59,0,0,0,0
28861,28860,0.00052,0.031741,0,467.61,0,0,1.1,0,1,0,0,-180.87,-205.96,181.31,232.91,0,0,0,0
28860,28864,0.0001,-0.000598,0,757.6,0,0,1,0,1,0,0,-25.05,-12.11,25.05,12.1,0,0,0,0
28860,28865,0.0006,0.035445,0,392.45,0,0,1,0,1,0,0,-54.91,-25.26,54.93,26.52,0,0,0,0
28860,28866,0.000499,0.028733,0,391.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28860,28867,0.000259,0.015818,0,391.14,0,0,1,0,1,0,0,-48.46,-26.05,48.47,26.52,0,0,0,0
28860,28868,0.000386,0.028354,0,391.04,0,0,1,0,1,0,0,-47.6,-25.71,47.61,26.52,0,0,0,0
28862,28864,0.000391,0.023162,0,378.8,0,0,1,0,1,0,0,6.33,3.03,-6.33,-3.02,0,0,0,0
28863,28864,0.000391,0.023162,0,378.8,0,0,1,0,1,0,0,18.72,9.18,-18.72,-9.08,0,0,0,0
28870,28873,0.000272,0.006656,0,235.08,0,0,1.0125,0,1,0,0,-48.73,-23.26,48.74,23.46,0,0,0,0
29014,28870,0.00197,0.011282,0.00891,240.81,0,0,0,0,1,0,0,78.59,-29.02,-78.45,28.89,0,0,0,0
28871,28873,0.004139,0.101296,0,117.54,0,0,1,0,1,0,0,24.4,12.47,-24.37,-11.73,0,0,0,0
28872,28873,0.004139,0.101296,0,117.54,0,0,1,0,1,0,0,24.4,12.47,-24.37,-11.73,0,0,0,0
28874,28875,0.00027,0.001198,0,0,0,0,0,0,1,0,0,49,25.04,-48.99,-25,0,0,0,0
28874,28876,0.000285,0.001052,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
29076,28875,0.000593,0.002707,0.00102,163.91,0,0,0,0,1,0,0,-0.23,-65.81,0.25,65.82,0,0,0,0
28878,28877,0.000452,0.026474,0,290.44,0,0,1,0,1,0,0,-10.92,1.82,10.92,-1.79,0,0,0,0
28877,28911,0.000902,0.011089,0.45225,1068.67,0,0,0,0,1,0,0,-67.82,94.25,67.97,-139.5,0,0,0,0
28880,28879,0.000125,0.009656,0,1401.76,0,0,1,0,1,0,0,-239.83,43.87,239.9,-38.59,0,0,0,0
28879,28885,7.5e-05,0.006256,0,1466.18,0,0,1,0,1,0,0,-196.17,24.13,196.2,-21.87,0,0,0,0
28879,28886,7.5e-05,0.006691,0,1464.85,0,0,1,0,1,0,0,-196.17,24.29,196.2,-21.87,0,0,0,0
28879,28887,0.000144,0.011301,0,1463.57,0,0,1,0,1,0,0,-196.15,25.97,196.2,-21.87,0,0,0,0
28879,28888,0.000259,0.001075,0,0,0,0,0,0,1,0,0,348.6,-596.88,-347.45,601.64,0,0,0,0
28880,28884,0.000329,0.019854,0,386.95,0,0,1,0,1,0,0,44.55,14.55,-44.54,-14.15,0,0,0,0
28880,28954,0.000773,0.010013,0.21518,1080.2,0,0,0,0,1,0,0,122.27,-31.51,-122.16,9.53,0,0,0,0
28880,40726,0.00227,0.028237,0.85365,1123.71,0,0,0,0,1,0,0,73.01,-26.91,-72.89,-63.75,0,0,0,0
28882,28881,0.004648,0.147601,0,92.04,0,0,1,0,1,0,0,-25.35,0.36,25.38,0.52,0,0,0,0
28881,28884,0.000153,0.009233,0,361.95,0,0,1,0,1,0,0,-44.54,-13.96,44.54,14.15,0,0,0,0
28881,28989,0.029336,0.224669,0.11529,202.95,0,0,0,0,1,0,0,-22.34,-4.62,22.47,-6.81,0,0,0,0
28882,40013,0.020381,0.115992,0.01379,151.01,0,0,0,0,1,0,0,25.35,-0.36,-25.23,-0.42,0,0,0,0
28883,28884,0.002539,0.153449,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40722,28888,0.000238,0.0065,3.47824,3998.89,0,0,0,0,1,0,0,-164.66,-144.96,164.73,-233.34,0,0,0,0
28888,40909,0.000424,0.010974,4.9925,4129.38,0,0,0,0,1,0,0,-1273.27,-62.65,1279.75,-309.76,0,0,0,0
28889,28890,0.002742,0.072142,0,172.9,0,0,1,0,1,0,0,-132.54,12.03,133,0,0,0,0,0
28889,28891,0.0002,0.001184,0,0,0,0,0,0,1,0,0,132.54,-12.03,-132.51,12.22,0,0,0,0
28892,28893,0.0047,0.12492,0,74.14,0,0,1,0,1,0,0,-27.16,0.87,27.19,0,0,0,0,0
28892,28894,0.000252,0.001023,0,0,0,0,0,0,1,0,0,27.16,-0.87,-27.16,0.88,0,0,0,0
28892,28895,0.000267,0.00112,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28896,28899,0.000173,0.005664,0,155.01,0,0,1,0,1,0,0,-10.89,-3.97,10.89,3.98,0,0,0,0
28897,28899,0.004828,0.157726,0,77.51,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28898,28899,0.004828,0.157726,0,77.51,0,0,1,0,1,0,0,10.9,4.19,-10.89,-3.98,0,0,0,0
28900,28901,0.003886,0.128195,0,86.03,0,0,1,0,1,0,0,-48.71,8.43,48.8,-5.44,0,0,0,0
28902,28948,0.000753,0.004299,0.00499,223.83,0,0,0,0,1,0,0,52.58,-13.79,-52.56,13.37,0,0,0,0
28902,28986,0.000439,0.002461,0.00082,214.6,0,0,0,0,1,0,0,27.52,-5.66,-27.52,5.6,0,0,0,0
28904,28903,0.000113,0.008591,0,1320.73,0,0,1,0,1,0,0,-111.25,-98.98,111.27,100.79,0,0,0,0
28903,28906,9.8e-05,0.007967,0,1605.84,0,0,1.0375,0,1,0,0,-265.33,44.01,265.4,-38.22,0,0,0,0
28903,28919,0.00011,0.003044,1.75251,4131.86,0,0,0,0,1,0,0,-807.28,-216.32,807.97,46.69,0,0,0,0
29015,28903,0.000226,0.006176,3.18597,4185.2,0,0,0,0,1,0,0,-959.27,-351.22,961.34,71.52,0,0,0,0
28905,28904,0.000446,0.023855,0,356.16,0,0,1,0,1,0,0,-46.77,-4.23,46.78,4.73,0,0,0,0
28911,28904,0.000653,0.008951,0.24623,1247.21,0,0,0,0,1,0,0,262.21,-153.56,-261.65,135.58,0,0,0,0
29016,28904,0.002177,0.025102,0.76899,1299.33,0,0,0,0,1,0,0,-323.91,-14.08,326.11,-41.33,0,0,0,0
28908,28907,0.000287,0.019251,0,541.1,0,0,1.025,0,1,0,0,-282.28,-72.7,282.53,89.27,0,0,0,0
28907,28909,0.000241,0.001078,0,0,0,0,0,0,1,0,0,-269.78,-82.75,269.97,83.59,0,0,0,0
28907,28910,0.000226,0.001149,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28912,28911,0.00058,0.037665,0,322.38,0,0,1,0,1,0,0,21.72,9.08,-21.71,-8.88,0,0,0,0
28911,28913,0.000366,0.024327,0,477.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28920,28911,0.000457,0.006081,0.13169,1086.72,0,0,0,0,1,0,0,51.59,186.8,-51.41,-198.22,0,0,0,0
28915,28914,0.000535,0.031212,0,282.8,0,0,1,0,1,0,0,12.32,-13.8,-12.32,13.9,0,0,0,0
28914,28916,0.000205,0.001006,0,0,0,0,0,0,1,0,0,12.32,-13.9,-12.32,13.91,0,0,0,0
40726,28916,5.9e-05,0.000741,0.015,985.21,0,0,0,0,1,0,0,-12.32,12.3,12.32,-13.91,0,0,0,0
28917,28918,0.002618,0.089651,0,77.94,0,0,1.0375,0,1,0,0,-25.38,4.26,25.4,-3.66,0,0,0,0
28920,28919,0.000122,0.009823,0,1281.2,0,0,1.00625,0,1,0,0,-67.81,-195.02,67.86,199.04,0,0,0,0
28919,40722,0.000161,0.004817,3.00507,4073.08,0,0,0,0,1,0,0,-518.98,-285.49,519.4,-28.79,0,0,0,0
28920,28923,0.000393,0.026604,0,436.49,0,0,1,0,1,0,0,19.38,16.1,-19.38,-15.94,0,0,0,0
28921,28923,-9.5e-05,-0.006412,0,311.49,0,0,1,0,1,0,0,-19.38,-15.98,19.38,15.94,0,0,0,0
28922,28923,0.001418,0.095885,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28925,28924,0.000699,0.040891,0,396.47,0,0,1.00625,0,1,0,0,-84.13,2.36,84.18,0.39,0,0,0,0
28924,28926,0.000399,0.026804,0,414.54,0,0,1.03125,0,1,0,0,-49.69,6.22,49.7,-5.54,0,0,0,0
29054,28924,0.001464,0.015797,0.28754,1189.52,0,0,0,0,1,0,0,120.12,13.7,-119.91,-42.01,0,0,0,0
28925,28927,0.004215,0.107728,0,90.16,0,0,1.05625,0,1,0,0,-49.57,-22.09,49.7,25.4,0,0,0,0
28925,29049,0.000934,0.005493,0.00237,192.74,0,0,0,0,1,0,0,-10.42,11.69,10.42,-11.93,0,0,0,0
28928,28931,0.000452,0.011999,0,142.35,0,0,1.04375,0,1,0,0,-18.57,-8.99,18.57,9.04,0,0,0,0
28928,28932,0.000248,0.001024,0,0,0,0,0,0,1,0,0,82.75,31.79,-82.73,-31.71,0,0,0,0
28929,28931,0.007755,0.20566,0,71.18,0,0,1,0,1,0,0,9.3,4.75,-9.29,-4.52,0,0,0,0
28930,28931,0.007755,0.20566,0,71.18,0,0,1,0,1,0,0,9.3,4.75,-9.29,-4.52,0,0,0,0
28933,28934,0.003805,0.114886,0,66.59,0,0,0.9875,0,1,0,0,-33.81,-15.78,33.86,17.31,0,0,0,0
28936,28935,0.000501,0.03262,0,209.29,0,0,1.00625,0,1,0,0,-3.35,-5.03,3.35,5.04,0,0,0,0
28935,28976,0.000159,0.002085,0.07592,1031.03,0,0,0,0,1,0,0,-24.97,-17.89,24.97,10.03,0,0,0,0
29023,28936,0.003865,0.019634,0.00572,173.43,0,0,0,0,1,0,0,-3.35,-5.62,3.35,5.03,0,0,0,0
28937,28940,0.000439,0.013869,0,155.99,0,0,1,0,1,0,0,-11.15,-5.49,11.15,5.51,0,0,0,0
28937,28941,0.023679,0.655281,0,14.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28937,28942,0.033854,0.869121,0,14.56,0,0,1,0,1,0,0,-11.11,-4.48,11.15,5.7,0,0,0,0
28937,28943,0.000299,0.001029,0,0,0,0,0,0,1,0,0,22.25,9.97,-22.25,-9.97,0,0,0,0
28937,28944,0.000231,0.001078,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28938,28940,0.004008,0.126599,0,78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28939,28940,0.004008,0.126599,0,78,0,0,1,0,1,0,0,11.15,5.7,-11.15,-5.51,0,0,0,0
29005,28943,0.000191,0.00083,0.00035,218.16,0,0,0,0,1,0,0,31.4,-1.81,-31.4,1.79,0,0,0,0
28945,28946,0.005034,0.138771,0,87.67,0,0,1,0,1,0,0,-49.46,-21.52,49.6,25.35,0,0,0,0
28945,28947,0.00024,0.001159,0,0,0,0,0,0,1,0,0,49.46,125.9,-49.42,-125.69,0,0,0,0
28948,29053,0.001508,0.007712,0.01664,188.98,0,0,0,0,1,0,0,7.67,-3.1,-7.67,1.33,0,0,0,0
28950,28949,0.000557,0.032469,0,366.88,0,0,0.99375,0,1,0,0,-32.34,3.63,32.35,-3.31,0,0,0,0
28949,28951,0.000353,0.020829,0,460.36,0,0,1.0375,0,1,0,0,-74.48,1.14,74.5,0,0,0,0,0
28949,28952,0.000373,0.023093,0,458.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28949,28954,0.000249,0.001148,0,0,0,0,0,0,1,0,0,42.13,2.17,-42.13,-2.15,0,0,0,0
28949,28955,0.000292,0.001161,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28949,28956,0.00023,0.001191,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28950,28953,0.009827,0.337751,0,40.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28954,28988,0.002662,0.038344,0.72087,1134.85,0,0,0,0,1,0,0,-150.75,-20.54,151.31,-49.69,0,0,0,0
28957,28958,0.000245,0.00104,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28960,28959,0.000473,0.032628,0,347.41,0,0,1,0,1,0,0,-46.22,6.68,46.23,-6.01,0,0,0,0
28959,28961,0.000402,0.026823,0,303.83,0,0,1.025,0,1,0,0,-15.24,0.06,15.24,0,0,0,0,0
28959,28964,0.000205,0.001096,0,0,0,0,0,0,1,0,0,-30.99,5.95,30.99,-5.94,0,0,0,0
28960,28962,0.014478,0.392282,0,33.42,0,0,1.03125,0,1,0,0,-14.81,0.86,14.84,0,0,0,0,0
28960,28963,0.005692,0.13455,0,56.13,0,0,1.03125,0,1,0,0,-17.01,0.39,17.03,0,0,0,0,0
28965,28968,0.000268,0.019689,0,281.17,0,0,1,0,1,0,0,5.03,-10.17,-5.03,10.19,0,0,0,0
28965,28971,0.0001,-0.004672,0,657.6,0,0,1,0,1,0,0,-19.65,0.09,19.65,-0.11,0,0,0,0
28965,28974,0.000703,0.039939,0,256.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28965,28975,0.00089,0.040102,0,250.09,0,0,1,0,1,0,0,-10.35,0.04,10.35,0,0,0,0,0
28965,28976,0.000283,0.001078,0,0,0,0,0,0,1,0,0,24.97,10.04,-24.97,-10.03,0,0,0,0
28965,28977,0.000215,0.001099,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28966,28968,0.000135,0.009939,0,256.17,0,0,1,0,1,0,0,-5.03,10.21,5.03,-10.19,0,0,0,0
28966,28972,0.007248,0.211591,0,65.82,0,0,1.0125,0,1,0,0,-25.96,1.4,26.01,0,0,0,0,0
28966,28973,0.007315,0.235967,0,62.47,0,0,1.0125,0,1,0,0,-25.58,1.52,25.63,0,0,0,0,0
28967,28968,0.002256,0.165799,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28969,28971,0.00093,0.057915,0,328.8,0,0,1,0,1,0,0,10.9,0,-10.9,0.07,0,0,0,0
28970,28971,0.00093,0.057915,0,328.8,0,0,1,0,1,0,0,8.75,0,-8.75,0.04,0,0,0,0
28979,28978,0.000406,0.020407,0,612.64,0,0,1.0125,0,1,0,0,-243.16,-19.69,243.4,31.68,0,0,0,0
28979,28978,0.000406,0.020407,0,612.64,0,0,1.0125,0,1,0,0,-243.16,-19.69,243.4,31.68,0,0,0,0
28979,28978,0.000406,0.020407,0,612.64,0,0,1.0125,0,1,0,0,-243.16,-19.69,243.4,31.68,0,0,0,0
28981,28982,0.004973,0.16093,0,69.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
28983,28984,0.005014,0.144756,0,86.89,0,0,1.04375,0,1,0,0,-49.44,-20.91,49.6,25.35,0,0,0,0
28983,28985,0.000282,0.001047,0,0,0,0,0,0,1,0,0,49.44,20.91,-49.44,-20.88,0,0,0,0
28986,28987,0.005444,0.185901,0,98.11,0,0,1,0,1,0,0,-33.64,1.98,33.7,0,0,0,0,0
28989,28988,0.000307,0.019966,0,344.04,0,0,1,0,1,0,0,-39.82,2.16,39.83,-1.87,0,0,0,0
28988,28991,0.000349,0.022381,0,357.43,0,0,1,0,1,0,0,-52.71,3.52,52.72,-2.94,0,0,0,0
28988,28992,0.000529,0.036928,0,354.38,0,0,1,0,1,0,0,-54.47,3.95,54.48,-2.94,0,0,0,0
28988,40039,0.000419,0.005027,0.07203,1071.54,0,0,0,0,1,0,0,-83.96,44.09,84,-51.46,0,0,0,0
28990,28989,0.00647,0.206993,0,90,0,0,1,0,1,0,0,-17.33,-4.03,17.35,4.65,0,0,0,0
40027,28990,0.024745,0.126434,0.02021,138.66,0,0,0,0,1,0,0,-16.62,-2.87,16.68,1.06,0,0,0,0
28990,40040,0.012761,0.047678,0.00677,112.36,0,0,0,0,1,0,0,0.65,2.97,-0.65,-3.68,0,0,0,0
28993,28994,0.003991,0.115545,0,82.61,0,0,1,0,1,0,0,-45.92,-20.71,46.01,23.52,0,0,0,0
28993,28995,0.003847,0.098161,0,81.7,0,0,1,0,1,0,0,-45.92,-21.11,46.01,23.52,0,0,0,0
28993,28996,0.000241,0.001174,0,0,0,0,0,0,1,0,0,91.83,41.82,-91.81,-41.7,0,0,0,0
28993,28997,0.000211,0.001102,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
28999,28998,0.000268,0.016797,0,561.05,0,0,1.05,0,1,0,0,-320.72,-177.69,321.11,201.62,0,0,0,0
28998,29000,0.000802,0.055594,0,330.41,0,0,1,0,1,0,0,-48.78,-22.91,48.8,24.51,0,0,0,0
28998,29001,0.000721,0.035482,0,412.91,0,0,1,0,1,0,0,-97.53,-21.01,97.6,24.51,0,0,0,0
28998,29002,0.000652,0.034766,0,329.38,0,0,1,0,1,0,0,-48.78,-23.5,48.8,24.51,0,0,0,0
28998,29003,0.00026,0.001031,0,0,0,0,0,0,1,0,0,-126.02,-134.2,126.1,134.55,0,0,0,0
29005,29006,0.007241,0.250658,0,43.1,0,0,1,0,1,0,0,-22.27,-9.95,22.31,11.4,0,0,0,0
29005,29007,0.01132,0.290211,0,42.58,0,0,1,0,1,0,0,-22.24,-9.73,22.31,11.4,0,0,0,0
29009,29008,0.000426,0.024348,0,292.89,0,0,1,0,1,0,0,-16.34,2.62,16.34,-2.56,0,0,0,0
29008,29010,0.00042,0.03078,0,360.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29008,29011,0.000628,0.032996,0,360.32,0,0,1,0,1,0,0,-60.23,-29.41,60.25,30.79,0,0,0,0
29012,29013,0.003751,0.138156,0,82.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29012,29014,0.000254,0.001189,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
29016,29015,6.8e-05,0.005385,0,1624.34,0,0,1.0125,0,1,0,0,-599.01,-165.32,599.27,185.69,0,0,0,0
29016,29015,6.8e-05,0.005385,0,1624.34,0,0,1.0125,0,1,0,0,-599.01,-165.32,599.27,185.69,0,0,0,0
29016,29015,6.8e-05,0.005385,0,1624.34,0,0,1.0125,0,1,0,0,-599.01,-165.32,599.27,185.69,0,0,0,0
29015,29018,0.000117,0.009223,0,1558.2,0,0,1,0,1,0,0,-228.51,-44.95,228.57,49.76,0,0,0,0
29015,29019,0.000117,0.009172,0,1553.84,0,0,1,0,1,0,0,-228.51,-44.98,228.57,49.76,0,0,0,0
29015,29020,0.000114,0.009521,0,1553.42,0,0,1,0,1,0,0,-228.51,-44.8,228.57,49.76,0,0,0,0
29017,29016,0.000565,0.031918,0,535.64,0,0,1.025,0,1,0,0,-275.65,-60.49,276.1,86,0,0,0,0
29021,29022,0.002364,0.072383,0,167.57,0,0,1,0,1,0,0,-108.71,8.24,108.98,0,0,0,0,0
29021,29023,0.000264,0.001028,0,0,0,0,0,0,1,0,0,108.71,-8.24,-108.68,8.35,0,0,0,0
29025,29024,7.3e-05,0.006066,0,1562.59,0,0,1.01875,0,1,0,0,-892.68,-285.82,893.31,338.61,0,0,0,0
29024,29027,0.000157,0.011804,0,1458.75,0,0,1,0,1,0,0,-195.46,-48.44,195.52,53,0,0,0,0
29024,29028,0.000104,0.007569,0,1458.52,0,0,1,0,1,0,0,-195.48,-50.06,195.52,53,0,0,0,0
29024,29029,9.6e-05,0.007493,0,1457.66,0,0,1,0,1,0,0,-195.48,-50.09,195.52,53,0,0,0,0
29024,29030,0.000127,0.010171,0,1457.01,0,0,1,0,1,0,0,-195.47,-49.06,195.52,53,0,0,0,0
29024,29031,7.3e-05,0.007447,0,1456.82,0,0,1,0,1,0,0,-195.49,-50.11,195.52,53,0,0,0,0
29026,29025,0.00041,0.031674,0,539.43,0,0,1.03125,0,1,0,0,-279.82,-82.02,280.17,109.36,0,0,0,0
29025,29032,0.000483,0.030877,0,276.86,0,0,1,0,1,0,0,-17.93,-9.04,17.93,9.16,0,0,0,0
29033,29036,0.000475,0.016565,0,149.31,0,0,1,0,1,0,0,-17.83,3.2,17.83,-3.15,0,0,0,0
29033,29037,0.000201,0.001055,0,0,0,0,0,0,1,0,0,43.9,-7.31,-43.89,7.33,0,0,0,0
29034,29036,0.00529,0.184486,0,74.65,0,0,1,0,1,0,0,7.3,-1.05,-7.3,1.15,0,0,0,0
29035,29036,0.00529,0.184486,0,74.65,0,0,1,0,1,0,0,10.54,-1.81,-10.53,2.01,0,0,0,0
29038,29049,0.000658,0.003857,0.00364,216.3,0,0,0,0,1,0,0,-36.8,1.56,36.81,-1.9,0,0,0,0
29040,29039,0.000146,0.008801,0,1541.07,0,0,1.01875,0,1,0,0,-746.21,-180.37,747.06,231.8,0,0,0,0
29039,29042,0.000137,0.01084,0,1523.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29039,29043,6.3e-05,0.005748,0,1522.14,0,0,1,0,1,0,0,-217.08,-107.74,217.11,110.96,0,0,0,0
29041,29040,0.000533,0.038043,0,455.81,0,0,1.01875,0,1,0,0,-171.48,-41.06,171.64,52.78,0,0,0,0
29044,29045,0.00027,0.001084,0,0,0,0,0,0,1,0,0,22.23,11.36,-22.23,-11.35,0,0,0,0
29046,29047,0.007161,0.168415,0,103.19,0,0,0.98125,0,1,0,0,-41.61,12.46,41.73,-9.6,0,0,0,0
29046,29048,0.008271,0.2286,0,54.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29046,29049,0.000261,0.001052,0,0,0,0,0,0,1,0,0,47.24,-13.8,-47.23,13.83,0,0,0,0
29050,29051,0.006535,0.157843,0,93.99,0,0,1,0,1,0,0,-39.16,2.27,39.25,0,0,0,0,0
29050,29052,0.010076,0.309834,0,43.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29050,29053,0.000208,0.001192,0,0,0,0,0,0,1,0,0,39.16,-2.27,-39.15,2.29,0,0,0,0
29055,29054,0.000314,0.023453,0,400.8,0,0,1,0,1,0,0,-86,-8.43,86.02,10.07,0,0,0,0
29055,29058,-0.000408,-0.012263,0,152.39,0,0,1.03125,0,1,0,0,-15.59,0.19,15.59,-0.22,0,0,0,0
29056,29058,0.005361,0.16101,0,76.2,0,0,1,0,1,0,0,5.17,0,-5.17,0.04,0,0,0,0
29057,29058,0.005361,0.16101,0,76.2,0,0,1,0,1,0,0,10.43,0,-10.42,0.17,0,0,0,0
29060,29061,0.000234,0.001,0,0,0,0,0,0,1,0,0,43.82,22.4,-43.82,-22.37,0,0,0,0
29062,29065,0.0001,0.0001,0,228.73,0,0,1,0,1,0,0,-21.55,4.76,21.55,-4.76,0,0,0,0
29063,29065,0.003105,0.097455,0,114.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29064,29065,0.003105,0.097455,0,114.36,0,0,1,0,1,0,0,21.56,-4.31,-21.55,4.76,0,0,0,0
29066,29069,0.000702,0.021999,0,87.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29066,29070,0.00356,0.102947,0,100.72,0,0,1,0,1,0,0,-46.3,-10.91,46.37,13.1,0,0,0,0
29066,29071,0.009131,0.283869,0,65.41,0,0,1,0,1,0,0,-30.92,-4.01,31,6.6,0,0,0,0
29067,29069,0.006815,0.213618,0,43.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29068,29069,0.006815,0.213618,0,43.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29072,29073,0.002299,0.069935,0,173.42,0,0,1,0,1,0,0,-82.6,4.51,82.75,0,0,0,0,0
29072,29074,0.000204,0.001138,0,0,0,0,0,0,1,0,0,82.6,-4.51,-82.59,4.59,0,0,0,0
29074,30118,0.016855,0.094509,0.051,218.89,0,0,0,0,1,0,0,37.43,-6.21,-37.2,2.08,0,0,0,0
29074,30159,0.015041,0.111929,0.04631,224.35,0,0,0,0,1,0,0,45.16,1.63,-44.87,-4.32,0,0,0,0
29075,29078,0.00155,0.078249,0,611.2,0,0,1,0,1,0,0,235.66,30.16,-234.82,12.4,0,0,0,0
29075,29079,0.000265,0.001037,0,0,0,0,0,0,1,0,0,-36.48,71.64,36.49,-71.57,0,0,0,0
29076,29078,-0.000933,-0.047093,0,511.2,0,0,1,0,1,0,0,-235.33,-13.22,234.82,-12.4,0,0,0,0
29077,29078,0.002843,0.143542,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29081,29080,8.5e-05,0.006929,0,1580.28,0,0,1.06875,0,1,0,0,-989.88,-460.27,990.94,546.54,0,0,0,0
29080,29083,0.000115,0.009408,0,1756.48,0,0,1,0,1,0,0,-407.61,-189.94,407.84,208.44,0,0,0,0
29080,29084,8.8e-05,0.007418,0,1752.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29082,29081,0.000474,0.022542,0,544.08,0,0,1.03125,0,1,0,0,-302.05,-146.96,302.57,171.94,0,0,0,0
30016,30000,0.00317,0.020324,0.02237,253.92,0,0,0,0,1,0,0,-37.57,-20.32,37.62,18.25,0,0,0,0
30000,30046,0.000936,0.00546,0.00697,276.08,0,0,0,0,1,0,0,-64.67,-26.7,64.71,26.19,0,0,0,0
30001,30002,0.000497,0.00325,0.00171,265.03,0,0,0,0,1,0,0,-55.84,9.14,55.85,-9.21,0,0,0,0
30001,30014,0.008378,0.048508,0.03489,187.14,0,0,0,0,1,0,0,8.78,-25.99,-8.72,22.74,0,0,0,0
30003,30002,0.00251,0.086554,0,114.9,0,0,1.05625,0,1,0,0,27.17,-5.83,-27.15,6.5,0,0,0,0
30003,30002,0.00251,0.086554,0,114.9,0,0,1.05625,0,1,0,0,27.17,-5.83,-27.15,6.5,0,0,0,0
30003,30002,0.00251,0.086554,0,114.9,0,0,1.05625,0,1,0,0,27.17,-5.83,-27.15,6.5,0,0,0,0
30002,30004,0.000204,0.001146,0,0,0,0,0,0,1,0,0,47.06,4.51,-47.06,-4.49,0,0,0,0
30002,30005,0.008268,0.052162,0.04158,234.53,0,0,0,0,1,0,0,-15.86,-15.78,15.89,11.76,0,0,0,0
30002,30028,0.004572,0.023635,0.01391,250.51,0,0,0,0,1,0,0,-5.62,0.98,5.63,-2.38,0,0,0,0
30036,30005,0.007733,0.044417,0.01705,244.75,0,0,0,0,1,0,0,51.1,18.14,-50.88,-18.66,0,0,0,0
30006,30009,0.006595,0.245106,0,181.77,0,0,1,0,1,0,0,-7.29,-2.59,7.29,2.73,0,0,0,0
30006,30010,0.000224,0.00108,0,0,0,0,0,0,1,0,0,8.98,2.2,-8.98,-2.2,0,0,0,0
30006,30011,0.000223,0.001151,0,0,0,0,0,0,1,0,0,-1.69,0.39,1.69,-0.39,0,0,0,0
30007,30009,-0.003161,-0.117477,0,106.77,0,0,1,0,1,0,0,7.29,2.66,-7.29,-2.73,0,0,0,0
30008,30009,0.015344,0.570289,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30011,30034,0.002717,0.014716,0.01448,235.71,0,0,0,0,1,0,0,-1.69,0.39,1.69,-1.92,0,0,0,0
30013,30012,0.006154,0.198695,0,120,0,0,1,0,1,0,0,-13.64,-4.08,13.66,4.48,0,0,0,0
30012,30014,0.00022,0.001108,0,0,0,0,0,0,1,0,0,-13.66,-4.48,13.66,4.48,0,0,0,0
30015,30014,0.000593,0.003262,0.0066,214.91,0,0,0,0,1,0,0,4.94,26.56,-4.93,-27.22,0,0,0,0
30031,30015,0.004463,0.026032,0.01018,249.89,0,0,0,0,1,0,0,7.94,66.22,-7.75,-66.2,0,0,0,0
30015,30051,0.002455,0.014557,0.09408,220.6,0,0,0,0,1,0,0,-34.7,31.2,34.76,-40.56,0,0,0,0
30017,30016,0.003592,0.109681,0,82.6,0,0,1,0,1,0,0,-10.14,11.39,10.15,-11.16,0,0,0,0
30038,30016,0.002437,0.013818,0.0271,255.78,0,0,0,0,1,0,0,-27.37,-34.13,27.41,31.48,0,0,0,0
30018,30033,0.002382,0.014105,0.02793,249.53,0,0,0,0,1,0,0,9.91,5.08,-9.91,-7.92,0,0,0,0
30018,30042,0.002811,0.015791,0.01896,270.04,0,0,0,0,1,0,0,-35.09,-10.37,35.12,8.63,0,0,0,0
30019,30020,0.000255,0.001191,0,0,0,0,0,0,1,0,0,41.84,7.9,-41.84,-7.88,0,0,0,0
30019,30022,0.000581,0.00319,0.00267,239.29,0,0,0,0,1,0,0,31.3,6.7,-31.29,-6.94,0,0,0,0
30042,30019,0.001565,0.009786,0.00912,250.29,0,0,0,0,1,0,0,3.39,1.9,-3.39,-2.83,0,0,0,0
30019,30062,0.003163,0.01818,0.0247,245.08,0,0,0,0,1,0,0,-69.75,-11.77,69.9,10.1,0,0,0,0
30021,30022,0.000266,0.001182,0,0,0,0,0,0,1,0,0,-41.84,-11.04,41.85,11.06,0,0,0,0
30021,30023,0.000233,0.001007,0,0,0,0,0,0,1,0,0,41.84,11.04,-41.84,-11.02,0,0,0,0
30022,30042,0.002077,0.012599,0.00852,247.74,0,0,0,0,1,0,0,-10.56,-4.12,10.56,3.26,0,0,0,0
30024,30025,0.000215,0.001132,0,0,0,0,0,0,1,0,0,29.14,7.94,-29.14,-7.93,0,0,0,0
30024,30046,0.004073,0.023629,0.03522,263.66,0,0,0,0,1,0,0,-37.51,-33.45,37.6,30.19,0,0,0,0
30049,30024,0.001662,0.010287,0.00943,242.84,0,0,0,0,1,0,0,-8.35,-26.45,8.36,25.51,0,0,0,0
30026,30027,0.000221,0.001093,0,0,0,0,0,0,1,0,0,50.1,11.85,-50.09,-11.82,0,0,0,0
30042,30026,0.000937,0.005757,0.01425,233.45,0,0,0,0,1,0,0,13.41,-3.12,-13.41,1.67,0,0,0,0
30026,30311,0.002105,0.011772,0.00914,259.69,0,0,0,0,1,0,0,-36.69,-13.51,36.72,12.74,0,0,0,0
30028,30039,0.001001,0.004867,0.01091,243.15,0,0,0,0,1,0,0,-55.72,-13.65,55.75,12.7,0,0,0,0
30029,30030,0.001482,0.008318,0.00809,242.4,0,0,0,0,1,0,0,5.46,-55.83,-5.42,55.22,0,0,0,0
30036,30029,0.001059,0.007154,0.01783,263.3,0,0,0,0,1,0,0,71.81,12.97,-71.76,-14.49,0,0,0,0
30029,30059,0.001608,0.008421,0.03768,248.01,0,0,0,0,1,0,0,8.73,47.29,-8.69,-51.03,0,0,0,0
30030,30036,0.002076,0.010596,0.00441,260.18,0,0,0,0,1,0,0,-52.15,36.58,52.23,-36.64,0,0,0,0
30046,30031,0.001949,0.010723,0.00696,260.2,0,0,0,0,1,0,0,21.12,68.78,-21.02,-69.02,0,0,0,0
30033,30032,0.001169,0.005614,0.00412,259.7,0,0,0,0,1,0,0,51.95,16.47,-51.92,-16.73,0,0,0,0
30039,30032,0.002401,0.013142,0.00934,205.57,0,0,0,0,1,0,0,-13.55,-10.49,13.56,9.58,0,0,0,0
30040,30033,0.00035,0.002028,0.0029,266.07,0,0,0,0,1,0,0,80.43,16.23,-80.4,-16.39,0,0,0,0
30034,30038,0.003359,0.020474,0.02284,237.84,0,0,0,0,1,0,0,-25.03,-14.47,25.06,12.21,0,0,0,0
30034,30066,0.003803,0.024638,0.02621,242.53,0,0,0,0,1,0,0,-19.15,7.11,19.17,-9.77,0,0,0,0
30036,30035,0.000441,0.02827,0,415.09,0,0,1,0,1,0,0,-175.14,5.53,175.27,2.71,0,0,0,0
30035,30037,0.000249,0.00114,0,0,0,0,0,0,1,0,0,60.57,15.69,-60.56,-15.65,0,0,0,0
30388,30035,0.000845,0.009721,0.20184,1165.99,0,0,0,0,1,0,0,236.28,2.18,-235.84,-18.4,0,0,0,0
30038,30049,0.002546,0.0151,0.01417,240.16,0,0,0,0,1,0,0,-34.17,1.79,34.19,-3.13,0,0,0,0
30039,30389,0.005195,0.034616,0.04597,280.9,0,0,0,0,1,0,0,-96.48,-20.63,96.98,19.2,0,0,0,0
30040,30389,0.00307,0.020207,0.05495,304.32,0,0,0,0,1,0,0,-134.71,-20.72,135.27,18.7,0,0,0,0
30042,30041,0.000495,0.031042,0,461.74,0,0,1.01875,0,1,0,0,-93.16,-29.69,93.2,32.68,0,0,0,0
30041,30043,0.000295,0.001013,0,0,0,0,0,0,1,0,0,65.36,8.27,-65.35,-8.22,0,0,0,0
30048,30041,0.000765,0.009436,0.16692,1034.67,0,0,0,0,1,0,0,-55.2,28.42,55.24,-44.94,0,0,0,0
30041,30458,0.001278,0.017542,0.66424,1192.42,0,0,0,0,1,0,0,-213.8,3.99,214.4,-62.77,0,0,0,0
30042,30044,0.002073,0.012071,0.00785,250.59,0,0,0,0,1,0,0,36.09,11.21,-36.07,-11.85,0,0,0,0
30042,30053,0.001539,0.01002,0.00943,219.11,0,0,0,0,1,0,0,-18.18,1.9,18.18,-2.84,0,0,0,0
30044,30398,0.002879,0.015512,0.01707,255.32,0,0,0,0,1,0,0,-29.28,-18.39,29.32,16.81,0,0,0,0
30046,30045,0.000477,0.035213,0,446.13,0,0,1.0875,0,1,0,0,-123.42,-125.15,123.58,136.98,0,0,0,0
30045,30047,0.000211,0.001074,0,0,0,0,0,0,1,0,0,41.98,14.38,-41.97,-14.36,0,0,0,0
30045,30048,0.00028,0.001102,0,0,0,0,0,0,1,0,0,-165.56,-151.37,165.7,151.92,0,0,0,0
30067,30049,0.005093,0.029184,0.0431,259.01,0,0,0,0,1,0,0,67.53,-27.6,-67.28,24.47,0,0,0,0
30050,30051,0.000254,0.001146,0,0,0,0,0,0,1,0,0,-61.38,-33.77,61.39,33.82,0,0,0,0
30050,30052,0.000245,0.001157,0,0,0,0,0,0,1,0,0,61.38,33.77,-61.37,-33.71,0,0,0,0
30275,30051,0.002955,0.016384,0.02867,278.93,0,0,0,0,1,0,0,96.42,-8.2,-96.16,6.74,0,0,0,0
30053,30054,0.000271,0.001138,0,0,0,0,0,0,1,0,0,38.58,11.28,-38.57,-11.26,0,0,0,0
30053,30428,0.00478,0.033784,0.03343,254.8,0,0,0,0,1,0,0,-56.76,-8.44,56.91,6.05,0,0,0,0
30055,30311,0.003004,0.01723,0.02144,247.07,0,0,0,0,1,0,0,12.38,17.13,-12.36,-19.27,0,0,0,0
30055,30459,0.012331,0.070223,0.13088,278.37,0,0,0,0,1,0,0,-50.95,-25.93,51.3,14.05,0,0,0,0
30056,30057,0.002192,0.012072,0.0139,239.99,0,0,0,0,1,0,0,20.91,21.28,-20.89,-22.62,0,0,0,0
30056,30059,0.000994,0.005796,0.01224,262.26,0,0,0,0,1,0,0,23.12,-15.68,-23.11,14.45,0,0,0,0
30056,30426,0.009941,0.057896,0.12427,285.05,0,0,0,0,1,0,0,-67.27,11.66,67.73,-21.85,0,0,0,0
30056,30436,0.007251,0.049911,0.5093,256.49,0,0,0,0,1,0,0,-32.06,-30.46,32.13,-22.26,0,0,0,0
30057,30058,0.000214,0.001057,0,0,0,0,0,0,1,0,0,55.31,25.36,-55.3,-25.32,0,0,0,0
30057,30282,0.006173,0.035238,0.03154,259.87,0,0,0,0,1,0,0,-34.42,-2.74,34.49,-0.13,0,0,0,0
30063,30059,0.001286,0.009509,0.00977,243.59,0,0,0,0,1,0,0,2.84,-25.13,-2.83,24.17,0,0,0,0
30060,30061,0.000204,0.001179,0,0,0,0,0,0,1,0,0,38.13,2.12,-38.12,-2.11,0,0,0,0
30060,30062,0.000275,0.001126,0,0,0,0,0,0,1,0,0,-38.13,-2.12,38.13,2.14,0,0,0,0
30062,30063,0.00116,0.006978,0.00907,275.91,0,0,0,0,1,0,0,40.98,-14.34,-40.96,13.53,0,0,0,0
30062,30071,0.009064,0.054767,0.0743,279.25,0,0,0,0,1,0,0,-96.77,1.45,97.59,-4.24,0,0,0,0
30428,30062,0.002835,0.016549,0.01328,273.27,0,0,0,0,1,0,0,52.32,-1.59,-52.24,0.65,0,0,0,0
30063,30064,0.000255,0.00107,0,0,0,0,0,0,1,0,0,38.13,11.6,-38.12,-11.58,0,0,0,0
30288,30065,0.012077,0.070559,0.11851,256.38,0,0,0,0,1,0,0,32.46,-13.82,-32.33,2.4,0,0,0,0
30436,30065,0.007791,0.046976,0.0637,250.1,0,0,0,0,1,0,0,-25.59,22.25,25.69,-28.29,0,0,0,0
30066,30072,0.015071,0.083153,0.05342,264.18,0,0,0,0,1,0,0,-50.84,0.95,51.21,-4.55,0,0,0,0
30067,30069,0.003179,0.017789,0.04417,289.83,0,0,0,0,1,0,0,-110,20.99,110.38,-23.52,0,0,0,0
30068,30072,0.005022,0.027998,0.01614,244.9,0,0,0,0,1,0,0,31.66,5.8,-31.61,-7.25,0,0,0,0
30068,30459,0.007392,0.058509,0.11471,255.42,0,0,0,0,1,0,0,-41.16,-9.35,41.28,-2.06,0,0,0,0
30069,30282,0.005273,0.03272,0.07888,235.47,0,0,0,0,1,0,0,-27.95,23.46,28.03,-31.24,0,0,0,0
30069,30334,0.017244,0.095732,0.14273,266.9,0,0,0,0,1,0,0,-54.94,2.86,55.45,-15.09,0,0,0,0
30069,30459,0.009571,0.059817,0.03616,278.49,0,0,0,0,1,0,0,-50.38,-15.18,50.62,12.86,0,0,0,0
30071,30070,0.000259,0.018963,0,427.97,0,0,1,0,1,0,0,-156.47,-15.04,156.53,19.5,0,0,0,0
30271,30070,0.004583,0.061853,1.14869,1168.49,0,0,0,0,1,0,0,116.42,-132.43,-115.49,28.66,0,0,0,0
30070,30367,0.005744,0.06956,1.38699,1154.09,0,0,0,0,1,0,0,-153.62,-6.94,155.14,-117.11,0,0,0,0
30388,30070,0.000755,0.00883,0.33948,1179.26,0,0,0,0,1,0,0,-112.49,6.37,112.58,-41.23,0,0,0,0
30073,30072,0.016244,0.078071,0.0727,241.53,0,0,0,0,1,0,0,13.41,-9.58,-13.38,2.03,0,0,0,0
30072,30381,0.017114,0.12925,0.11163,252.36,0,0,0,0,1,0,0,-30.01,2.59,30.17,-13.22,0,0,0,0
30073,30074,0.000216,0.001006,0,0,0,0,0,0,1,0,0,14.26,4.49,-14.26,-4.49,0,0,0,0
30073,30381,0.015407,0.100004,0.04354,249.9,0,0,0,0,1,0,0,-27.67,5.1,27.79,-8.92,0,0,0,0
30076,30075,0.000341,0.019415,0,393.4,0,0,1.025,0,1,0,0,-76.56,-20.49,76.58,21.74,0,0,0,0
30307,30075,0.001595,0.020222,0.39972,1199.66,0,0,0,0,1,0,0,206.54,53.09,-205.79,-83.87,0,0,0,0
30458,30075,0.002429,0.032283,0.62766,1144.39,0,0,0,0,1,0,0,-128.77,3.76,129.21,-60.65,0,0,0,0
30278,30076,0.014738,0.07633,0.04549,206.44,0,0,0,0,1,0,0,-2.24,-4.52,2.25,-0.16,0,0,0,0
30079,30077,0.023228,0.141227,0.12036,226.72,0,0,0,0,1,0,0,9.82,-9.59,-9.8,-2.86,0,0,0,0
30077,30315,0.026285,0.160881,0.14992,262.49,0,0,0,0,1,0,0,-39.95,-2.14,40.36,-11.14,0,0,0,0
30309,30078,0.019275,0.120771,0.17913,258.23,0,0,0,0,1,0,0,-31.4,-12.19,31.59,-5.43,0,0,0,0
30078,30360,0.016611,0.099706,0.09643,272.45,0,0,0,0,1,0,0,-48.2,-0.12,48.57,-7.91,0,0,0,0
30079,30272,0.025265,0.133132,0.31969,232.42,0,0,0,0,1,0,0,-12.5,8.95,12.7,-40.33,0,0,0,0
30315,30080,0.006924,0.040639,0.17102,207.61,0,0,0,0,1,0,0,4.49,-13,-4.48,-5.07,0,0,0,0
30080,30318,0.011437,0.0666,0.03238,277.02,0,0,0,0,1,0,0,-48.97,15.57,49.26,-17.29,0,0,0,0
30360,30080,0.019269,0.113545,0.05381,263.16,0,0,0,0,1,0,0,-37.11,7.85,37.38,-11.99,0,0,0,0
30081,30082,0.000275,0.001011,0,0,0,0,0,0,1,0,0,-6.37,-1.8,6.37,1.8,0,0,0,0
30082,30087,0.031629,0.170472,0.08597,267.09,0,0,0,0,1,0,0,36.94,-15.61,-36.48,9.1,0,0,0,0
30082,30363,0.025922,0.150472,0.0857,273.48,0,0,0,0,1,0,0,-43.31,13.8,43.87,-19.32,0,0,0,0
30084,30083,0.020677,0.113294,0.06016,218.95,0,0,0,0,1,0,0,-5.48,-7.02,5.49,0.61,0,0,0,0
30083,30091,0.019448,0.085848,0.38627,232.24,0,0,0,0,1,0,0,-9.76,-4.15,9.83,-36.72,0,0,0,0
30099,30084,0.032335,0.177406,0.09271,175.35,0,0,0,0,1,0,0,-1.08,-14.22,1.11,4.64,0,0,0,0
30085,30086,0.000241,0.001019,0,0,0,0,0,0,1,0,0,8.18,1.41,-8.18,-1.41,0,0,0,0
30085,30087,0.000219,0.001061,0,0,0,0,0,0,1,0,0,-8.66,-1.51,8.66,1.51,0,0,0,0
30087,30100,0.040964,0.273447,0.16727,262.06,0,0,0,0,1,0,0,27.83,-10.61,-27.53,-4.9,0,0,0,0
30088,30089,0.000273,0.001034,0,0,0,0,0,0,1,0,0,7.54,1.21,-7.54,-1.21,0,0,0,0
30088,30092,0.023096,0.145178,0.12988,211.81,0,0,0,0,1,0,0,-11.68,-4.92,11.71,-8.43,0,0,0,0
30088,30097,0.019701,0.095785,0.1148,234.82,0,0,0,0,1,0,0,0.56,-4.48,-0.56,-7.48,0,0,0,0
30088,30303,0.012509,0.077243,0.05788,199.38,0,0,0,0,1,0,0,3.58,-2.24,-3.58,-3.78,0,0,0,0
30091,30090,0.000606,0.040163,0,389.29,0,0,1.00625,0,1,0,0,-73.33,11.88,73.36,-9.75,0,0,0,0
30090,30173,0.001647,0.022173,0.53612,1088.44,0,0,0,0,1,0,0,-73.36,9.75,73.47,-63.28,0,0,0,0
30092,30252,0.029023,0.188757,0.1371,199.86,0,0,0,0,1,0,0,-15.93,6.99,16.06,-20.19,0,0,0,0
30094,30093,0.000451,0.0307,0,386.33,0,0,1,0,1,0,0,-57.88,31.73,57.9,-30.37,0,0,0,0
30302,30093,0.00276,0.030717,0.71915,1285.68,0,0,0,0,1,0,0,-260.76,125.41,263.27,-169.63,0,0,0,0
30093,74223,0.005013,0.052548,2.01649,1340.36,0,0,0,0,1,0,0,-321.17,-110.94,326.54,-34.87,0,0,0,0
30095,30094,0.00314,0.110459,0,108.29,0,0,1.05625,0,1,0,0,-27.82,-19.58,27.85,20.95,0,0,0,0
30289,30094,0.013996,0.087163,0.03224,243.05,0,0,0,0,1,0,0,15.49,11.62,-15.44,-14.47,0,0,0,0
30303,30094,0.024612,0.127653,0.17421,276.9,0,0,0,0,1,0,0,-44.73,24.41,45.46,-38.21,0,0,0,0
30290,30095,0.01447,0.093658,0.02964,227.21,0,0,0,0,1,0,0,42.33,-8.62,-42.08,7.18,0,0,0,0
30096,30097,0.000216,0.001162,0,0,0,0,0,0,1,0,0,-41.44,-18.15,41.45,18.17,0,0,0,0
30097,30243,0.0153,0.07603,0.21469,268.23,0,0,0,0,1,0,0,-40.89,-10.7,41.14,-10.54,0,0,0,0
30098,30099,0.000211,0.001165,0,0,0,0,0,0,1,0,0,-5.84,-1.35,5.84,1.35,0,0,0,0
30100,30099,0.022861,0.144447,0.21934,257.03,0,0,0,0,1,0,0,23.33,-10.61,-23.21,-11.42,0,0,0,0
30109,30099,0.003154,0.018246,0.0333,230.88,0,0,0,0,1,0,0,21.21,-18.89,-21.18,15.59,0,0,0,0
30101,30103,0.001419,0.00707,0.00729,280.29,0,0,0,0,1,0,0,-49.6,-3.81,49.63,3.24,0,0,0,0
30116,30101,0.001199,0.006892,0.00933,231.63,0,0,0,0,1,0,0,18.43,10.3,-18.42,-11.22,0,0,0,0
30101,30129,0.001604,0.010535,0.01029,234.19,0,0,0,0,1,0,0,-4.41,-8.85,4.41,7.82,0,0,0,0
30102,30103,0.000296,0.001105,0,0,0,0,0,0,1,0,0,-36.35,-5,36.36,5.02,0,0,0,0
30124,30103,0.000731,0.004373,0.00283,305.27,0,0,0,0,1,0,0,86.05,8.29,-85.99,-8.26,0,0,0,0
30104,30137,0.002164,0.015419,0.06346,277.99,0,0,0,0,1,0,0,-75.54,-0.22,75.66,-5.47,0,0,0,0
30104,30144,0.00129,0.007489,0.0033,224.49,0,0,0,0,1,0,0,19.4,-14.33,-19.39,14.03,0,0,0,0
30105,30129,0.001925,0.0101,0.01278,290.75,0,0,0,0,1,0,0,79.22,20.38,-79.09,-21.02,0,0,0,0
30105,30153,0.000911,0.005154,0.00234,262.89,0,0,0,0,1,0,0,-40.6,0.35,40.61,-0.51,0,0,0,0
30105,30185,0.001669,0.010077,0.03507,308.31,0,0,0,0,1,0,0,-110.74,-33.61,110.96,31.31,0,0,0,0
30106,30147,0.001455,0.006813,0.00939,242.29,0,0,0,0,1,0,0,19.53,11.42,-19.53,-12.35,0,0,0,0
30106,30186,0.000408,0.002508,0.01384,282.91,0,0,0,0,1,0,0,-79.1,-13.31,79.13,12.05,0,0,0,0
30107,30188,0.000613,0.003387,0.00246,290.93,0,0,0,0,1,0,0,63.26,48.69,-63.22,-48.73,0,0,0,0
30107,30380,0.002765,0.016757,0.05078,315.23,0,0,0,0,1,0,0,-122.83,-59.29,123.32,57.03,0,0,0,0
30108,30110,0.001726,0.009485,0.0123,295.66,0,0,0,0,1,0,0,102,17.4,-101.82,-17.69,0,0,0,0
30108,30168,0.002202,0.011388,0.02559,276.59,0,0,0,0,1,0,0,-67.76,-20.51,67.87,18.39,0,0,0,0
30169,30108,0.001646,0.010066,0.01228,279.36,0,0,0,0,1,0,0,72.68,7.05,-72.59,-7.81,0,0,0,0
30137,30109,0.001943,0.013315,0.00678,272.75,0,0,0,0,1,0,0,68.01,13.17,-67.92,-13.24,0,0,0,0
30110,30111,0.000283,0.001096,0,0,0,0,0,0,1,0,0,46.72,3.19,-46.71,-3.17,0,0,0,0
30110,30133,0.002328,0.014092,0.04808,296.29,0,0,0,0,1,0,0,110.53,22.79,-110.24,-25.96,0,0,0,0
30170,30110,0.001365,0.008816,0.00549,265.32,0,0,0,0,1,0,0,55.47,8,-55.43,-8.29,0,0,0,0
30113,30112,0.000527,0.025587,0,471.72,0,0,1.03125,0,1,0,0,-190.06,-87.17,190.3,98.7,0,0,0,0
30112,30114,0.000273,0.001123,0,0,0,0,0,0,1,0,0,-190.3,-98.7,190.42,99.21,0,0,0,0
30112,30115,0.000201,0.001106,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
30138,30113,0.000987,0.006025,0.00196,252.81,0,0,0,0,1,0,0,-24.85,-32.48,24.86,32.38,0,0,0,0
30113,30140,0.001794,0.011665,0.00893,288.95,0,0,0,0,1,0,0,88.32,22,-88.18,-21.98,0,0,0,0
30173,30114,0.000427,0.004989,0.06657,1027.62,0,0,0,0,1,0,0,-45.23,-44.69,45.24,38.07,0,0,0,0
30114,30433,0.00037,0.00444,0.17128,1161.11,0,0,0,0,1,0,0,-235.67,-137.28,235.93,122.77,0,0,0,0
30133,30116,0.000877,0.005149,0.00846,258.15,0,0,0,0,1,0,0,56.73,15.64,-56.7,-16.33,0,0,0,0
30140,30116,0.002464,0.016776,0.01368,250.16,0,0,0,0,1,0,0,38.65,19.83,-38.6,-20.91,0,0,0,0
30118,30117,0.002862,0.099751,0,108.45,0,0,1.0125,0,1,0,0,24.25,2.05,-24.23,-1.48,0,0,0,0
30117,30119,0.000224,0.001029,0,0,0,0,0,0,1,0,0,48.72,12.22,-48.72,-12.2,0,0,0,0
30117,30158,0.001656,0.0111,0.00985,247.27,0,0,0,0,1,0,0,26.67,-8.42,-26.65,7.5,0,0,0,0
30117,30434,0.007599,0.041094,0.08184,264.77,0,0,0,0,1,0,0,-51.15,-2.32,51.35,-5.04,0,0,0,0
30120,30121,0.000261,0.001059,0,0,0,0,0,0,1,0,0,41.39,6.75,-41.38,-6.73,0,0,0,0
30120,30122,0.000252,0.00109,0,0,0,0,0,0,1,0,0,-41.39,-6.75,41.39,6.76,0,0,0,0
30124,30122,0.001609,0.008821,0.011,267.39,0,0,0,0,1,0,0,52.29,2.58,-52.25,-3.46,0,0,0,0
30122,30136,0.000808,0.004771,0.00337,234.55,0,0,0,0,1,0,0,10.86,-3.31,-10.86,2.97,0,0,0,0
30124,30123,0.000416,0.025345,0,517.18,0,0,1,0,1,0,0,-222.95,-36.31,223.16,49.02,0,0,0,0
30123,30125,0.00023,0.001137,0,0,0,0,0,0,1,0,0,-223.16,-49.02,223.28,49.6,0,0,0,0
30125,30416,0.001096,0.010976,0.21027,1119.94,0,0,0,0,1,0,0,-141.01,-2.74,141.22,-17.1,0,0,0,0
30126,30127,0.000791,0.004027,0.03376,291.86,0,0,0,0,1,0,0,-69.12,45.18,69.18,-48.38,0,0,0,0
30174,30126,0.001332,0.007524,0.00407,220.75,0,0,0,0,1,0,0,14.06,67.21,-14,-67.29,0,0,0,0
30197,30127,0.000666,0.003146,0.00221,326.17,0,0,0,0,1,0,0,143.99,-30.61,-143.85,31.05,0,0,0,0
30128,30129,0.000257,0.001173,0,0,0,0,0,0,1,0,0,-74.67,-13.13,74.68,13.2,0,0,0,0
30130,30131,0.000237,0.001059,0,0,0,0,0,0,1,0,0,69.57,2.98,-69.56,-2.93,0,0,0,0
30136,30130,0.001125,0.006695,0.00537,276.24,0,0,0,0,1,0,0,-60.57,-37.54,60.63,37.32,0,0,0,0
30130,30160,0.002691,0.015534,0.03896,265.33,0,0,0,0,1,0,0,-40.85,-29.42,40.91,25.79,0,0,0,0
30130,30197,0.001949,0.012358,0.01151,290.15,0,0,0,0,1,0,0,-89.35,-10.89,89.5,10.69,0,0,0,0
30132,30174,0.000332,0.001897,0.00258,239.76,0,0,0,0,1,0,0,26.3,-62.13,-26.29,61.94,0,0,0,0
30132,30189,0.003665,0.019538,0.03239,280.01,0,0,0,0,1,0,0,-79.81,51.19,80.13,-52.81,0,0,0,0
30134,30135,0.000289,0.001103,0,0,0,0,0,0,1,0,0,71.42,34.5,-71.4,-34.43,0,0,0,0
30134,30136,0.000208,0.001049,0,0,0,0,0,0,1,0,0,-71.42,-34.5,71.43,34.56,0,0,0,0
30137,30172,0.001772,0.010334,0.05353,332.26,0,0,0,0,1,0,0,-208.28,-28.16,209.04,26.99,0,0,0,0
30138,30155,0.001561,0.007598,0.00591,251.78,0,0,0,0,1,0,0,-39.76,2.21,39.79,-2.7,0,0,0,0
30139,30200,0.001739,0.009716,0.06323,245,0,0,0,0,1,0,0,32.05,6.75,-32.03,-13.08,0,0,0,0
30430,30139,0.000623,0.004289,0.01923,284.46,0,0,0,0,1,0,0,81.62,15.96,-81.57,-17.64,0,0,0,0
30140,30141,0.00022,0.001134,0,0,0,0,0,0,1,0,0,49.53,2.14,-49.52,-2.12,0,0,0,0
30142,30143,0.000291,0.001191,0,0,0,0,0,0,1,0,0,67.33,19.56,-67.31,-19.5,0,0,0,0
30142,30145,0.001332,0.008263,0.00573,251.91,0,0,0,0,1,0,0,39.12,-11.93,-39.1,11.48,0,0,0,0
30430,30142,0.002062,0.012442,0.01122,298.66,0,0,0,0,1,0,0,106.68,7.88,-106.45,-7.63,0,0,0,0
30144,30174,0.000844,0.00513,0.01792,298.05,0,0,0,0,1,0,0,-85.79,-60.81,85.88,59.49,0,0,0,0
30145,30146,0.00026,0.001181,0,0,0,0,0,0,1,0,0,105.21,14.56,-105.18,-14.43,0,0,0,0
30145,30152,0.001749,0.01087,0.00633,275.93,0,0,0,0,1,0,0,-72.81,7.69,72.9,-7.77,0,0,0,0
30188,30145,0.000554,0.003176,0.0156,242.33,0,0,0,0,1,0,0,-6.69,32.19,6.7,-33.74,0,0,0,0
30147,30158,0.003068,0.015829,0.01292,260.26,0,0,0,0,1,0,0,-38.43,0.54,38.47,-1.63,0,0,0,0
30148,30149,0.000273,0.001113,0,0,0,0,0,0,1,0,0,75.79,20.17,-75.78,-20.1,0,0,0,0
30148,30164,0.000911,0.003603,0.00239,247.45,0,0,0,0,1,0,0,-28.74,-15.42,28.75,15.21,0,0,0,0
30148,30213,0.001747,0.009432,0.0044,264.03,0,0,0,0,1,0,0,-47.05,-4.75,47.09,4.5,0,0,0,0
30150,30151,0.000267,0.001183,0,0,0,0,0,0,1,0,0,75.79,9.52,-75.78,-9.45,0,0,0,0
30150,30152,0.0002,0.00115,0,0,0,0,0,0,1,0,0,-75.79,-9.52,75.81,9.59,0,0,0,0
30178,30152,0.0005,0.002721,0.02238,310.6,0,0,0,0,1,0,0,148.82,0.13,-148.71,-1.82,0,0,0,0
30156,30153,0.000867,0.005458,0.00303,294.08,0,0,0,0,1,0,0,86.39,13.29,-86.33,-13.2,0,0,0,0
30154,30160,0.001508,0.008361,0.00622,257.63,0,0,0,0,1,0,0,33.66,23.87,-33.64,-24.38,0,0,0,0
30154,30209,0.000795,0.004907,0.01448,293.15,0,0,0,0,1,0,0,-99.32,-41.78,99.41,40.82,0,0,0,0
30154,30286,0.011058,0.058825,0.14868,218.47,0,0,0,0,1,0,0,19.94,8.82,-19.87,-23.68,0,0,0,0
30155,30172,0.003728,0.022583,0.02609,291.32,0,0,0,0,1,0,0,-94.21,-25.47,94.55,24.84,0,0,0,0
30156,30157,0.000281,0.001177,0,0,0,0,0,0,1,0,0,54.43,21.37,-54.42,-21.33,0,0,0,0
30197,30156,0.000208,0.001406,0.00264,316.35,0,0,0,0,1,0,0,140.86,34.68,-140.82,-34.66,0,0,0,0
30159,30158,0.003118,0.114643,0,104.73,0,0,1,0,1,0,0,11.83,6.06,-11.82,-5.87,0,0,0,0
30161,30159,0.003132,0.017609,0.01036,219,0,0,0,0,1,0,0,-34.7,-3.66,34.73,2.79,0,0,0,0
30159,30327,0.015318,0.076242,0.03888,199.21,0,0,0,0,1,0,0,-18.65,0.66,18.7,-4.45,0,0,0,0
30160,30163,0.007679,0.219094,0,173.27,0,0,1,0,1,0,0,-7.27,-1.41,7.28,1.52,0,0,0,0
