F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
30161,30163,-0.003211,-0.091624,0,98.27,0,0,1,0,1,0,0,7.28,1.48,-7.28,-1.52,0,0,0,0
30180,30161,0.00093,0.006034,0.00711,203.38,0,0,0,0,1,0,0,10.76,2.07,-10.76,-2.8,0,0,0,0
30162,30163,0.023896,0.681808,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30164,30165,0.000239,0.001008,0,0,0,0,0,0,1,0,0,53.65,7.36,-53.64,-7.33,0,0,0,0
30164,30166,0.001586,0.011661,0.01716,290.25,0,0,0,0,1,0,0,-82.4,-22.57,82.51,21.63,0,0,0,0
30185,30166,0.000977,0.005883,0.00443,263.85,0,0,0,0,1,0,0,-40.69,6.86,40.71,-7.22,0,0,0,0
30166,30232,0.001156,0.007544,0.04333,306.53,0,0,0,0,1,0,0,-106.34,-28.16,106.47,24.55,0,0,0,0
30166,30401,0.001092,0.006713,0.02179,283.73,0,0,0,0,1,0,0,-70.52,3.68,70.57,-5.6,0,0,0,0
30215,30167,0.001722,0.010277,0.0047,265.53,0,0,0,0,1,0,0,-46.34,-2.58,46.38,2.31,0,0,0,0
30167,30450,0.007013,0.036063,0.09312,295.91,0,0,0,0,1,0,0,-89.16,-12.33,89.7,5.41,0,0,0,0
30172,30168,0.000476,0.00286,0.00496,310.14,0,0,0,0,1,0,0,133.47,30.06,-133.38,-30.07,0,0,0,0
30170,30169,0.001726,0.010412,0.00829,306.4,0,0,0,0,1,0,0,-115.92,-17.88,116.14,18.41,0,0,0,0
30169,30172,0.000521,0.00336,0.00304,309.13,0,0,0,0,1,0,0,-123.92,-77.64,124.02,78.01,0,0,0,0
30169,30427,0.002764,0.018128,0.06051,464.69,0,0,0,0,1,0,0,-125.35,23.68,125.79,-27.1,0,0,0,0
30172,30171,0.000243,0.016551,0,599.02,0,0,1.025,0,1,0,0,-217.32,-60.64,217.45,69.09,0,0,0,0
30172,30171,0.000243,0.016551,0,599.02,0,0,1.025,0,1,0,0,-217.32,-60.64,217.45,69.09,0,0,0,0
30172,30171,0.000243,0.016551,0,599.02,0,0,1.025,0,1,0,0,-217.32,-60.64,217.45,69.09,0,0,0,0
30171,30378,0.000841,0.009339,0.14897,1244.21,0,0,0,0,1,0,0,-282.67,-88.17,283.39,80.75,0,0,0,0
30444,30171,0.000595,0.007143,0.16387,1269.95,0,0,0,0,1,0,0,370.53,112.68,-369.66,-119.11,0,0,0,0
30174,30173,0.000618,0.032789,0,460.36,0,0,1.1,0,1,0,0,-164.54,-224.24,165.09,253.73,0,0,0,0
30173,30416,0.000674,0.008093,0.14533,1225.7,0,0,0,0,1,0,0,-193.34,-145.76,193.71,135.26,0,0,0,0
30177,30175,0.000707,0.003981,0.00671,284.48,0,0,0,0,1,0,0,77,-10.26,-76.96,9.8,0,0,0,0
30175,30186,0.000376,0.002051,0.00575,268.71,0,0,0,0,1,0,0,53.65,-13.25,-53.64,12.72,0,0,0,0
30176,30177,0.000209,0.001181,0,0,0,0,0,0,1,0,0,-38.64,-5.12,38.64,5.14,0,0,0,0
30177,30197,0.000317,0.001904,0.00165,308.4,0,0,0,0,1,0,0,-115.64,5.12,115.68,-5.04,0,0,0,0
30191,30178,0.001145,0.006876,0.00979,317.3,0,0,0,0,1,0,0,116.36,-4.05,-116.2,3.96,0,0,0,0
30178,30430,0.001324,0.006321,0.00415,286.94,0,0,0,0,1,0,0,-71.25,-9.03,71.32,8.92,0,0,0,0
30180,30179,0.00405,0.108994,0,94.75,0,0,1,0,1,0,0,2.37,-2.64,-2.37,2.66,0,0,0,0
30179,30209,0.001147,0.006801,0.0045,220.88,0,0,0,0,1,0,0,2.37,-2.66,-2.37,2.19,0,0,0,0
30181,30206,0.00254,0.012052,0.01928,237.41,0,0,0,0,1,0,0,-16.66,8.88,16.67,-10.82,0,0,0,0
30181,30215,0.000937,0.005144,0.00592,232.55,0,0,0,0,1,0,0,18.95,-21.45,-18.94,20.88,0,0,0,0
30181,30339,0.005384,0.030366,0.04962,267.11,0,0,0,0,1,0,0,-56.29,5.89,56.46,-10.05,0,0,0,0
30182,30183,0.000297,0.001168,0,0,0,0,0,0,1,0,0,-84.45,-14.81,84.47,14.9,0,0,0,0
30183,30203,0.001185,0.007286,0.0092,243.49,0,0,0,0,1,0,0,28.51,-4.98,-28.5,4.1,0,0,0,0
30183,30237,0.001764,0.011694,0.01805,246.38,0,0,0,0,1,0,0,-29.3,5.17,29.32,-6.9,0,0,0,0
30183,30277,0.003351,0.022584,0.0433,288,0,0,0,0,1,0,0,-83.68,-15.08,83.92,12.23,0,0,0,0
30203,30184,0.000595,0.003382,0.00241,249.67,0,0,0,0,1,0,0,27.01,7.24,-27.01,-7.46,0,0,0,0
30238,30184,0.002142,0.011834,0.00626,272.72,0,0,0,0,1,0,0,57.52,18.37,-57.44,-18.59,0,0,0,0
30185,30380,0.001893,0.010498,0.0216,314.31,0,0,0,0,1,0,0,-144.43,-53.61,144.87,53.76,0,0,0,0
30186,30187,0.000282,0.00103,0,0,0,0,0,0,1,0,0,74.18,10.38,-74.17,-10.33,0,0,0,0
30186,30230,0.001762,0.008822,0.01175,297.72,0,0,0,0,1,0,0,-99.67,-35.15,99.86,34.89,0,0,0,0
30226,30189,0.000502,0.003375,0.00329,200.41,0,0,0,0,1,0,0,-5.61,-46.4,5.62,46.13,0,0,0,0
30189,30425,0.002955,0.018422,0.04588,318.97,0,0,0,0,1,0,0,-169.22,-8.58,170.04,9.01,0,0,0,0
30190,30236,0.002178,0.011466,0.01785,254.87,0,0,0,0,1,0,0,-33.49,-6.74,33.52,5,0,0,0,0
30190,30380,0.002716,0.01701,0.00742,263.82,0,0,0,0,1,0,0,-47.4,-6.43,47.46,6.03,0,0,0,0
30191,30296,0.003128,0.020012,0.10652,391.54,0,0,0,0,1,0,0,-185.44,-16.92,186.5,12.71,0,0,0,0
30234,30192,0.000403,0.002444,0.00283,257.2,0,0,0,0,1,0,0,-46.63,-32.84,46.65,32.63,0,0,0,0
30192,30380,0.001247,0.007573,0.00914,304.86,0,0,0,0,1,0,0,-115.73,-77.22,115.96,77.68,0,0,0,0
30193,30194,0.000202,0.001039,0,0,0,0,0,0,1,0,0,59.87,7.83,-59.86,-7.79,0,0,0,0
30193,30195,0.00022,0.001164,0,0,0,0,0,0,1,0,0,-59.87,-7.83,59.88,7.87,0,0,0,0
30195,30216,0.001028,0.00583,0.00666,244.49,0,0,0,0,1,0,0,-23.6,-1.13,23.61,0.48,0,0,0,0
30195,30222,0.001683,0.010605,0.01111,255.83,0,0,0,0,1,0,0,-36.28,-6.73,36.3,5.73,0,0,0,0
30197,30196,0.000352,0.022677,0,593.49,0,0,1,0,1,0,0,-183.3,-11.14,183.42,18.58,0,0,0,0
30197,30196,0.000352,0.022677,0,593.49,0,0,1,0,1,0,0,-183.3,-11.14,183.42,18.58,0,0,0,0
30197,30196,0.000352,0.022677,0,593.49,0,0,1,0,1,0,0,-183.3,-11.14,183.42,18.58,0,0,0,0
30379,30196,0.00041,0.00466,0.15802,1169.72,0,0,0,0,1,0,0,188.47,2.44,-188.33,-17.22,0,0,0,0
30196,30416,0.000528,0.006558,0.1088,1324.12,0,0,0,0,1,0,0,-361.92,-38.52,362.59,35.57,0,0,0,0
30198,30199,0.000215,0.001108,0,0,0,0,0,0,1,0,0,-14.18,-4.78,14.18,4.79,0,0,0,0
30204,30199,0.002627,0.016388,0.00747,277.27,0,0,0,0,1,0,0,-81.58,5.94,81.75,-5.65,0,0,0,0
30199,30221,0.001706,0.009711,0.00487,301.99,0,0,0,0,1,0,0,93.9,24.13,-93.75,-23.74,0,0,0,0
30199,30333,0.001196,0.007781,0.06371,360,0,0,0,0,1,0,0,-189.83,-23.26,190.25,19.42,0,0,0,0
30202,30200,0.001888,0.011105,0.01156,243.2,0,0,0,0,1,0,0,12.63,-3.43,-12.63,2.28,0,0,0,0
30201,30202,0.000226,0.001082,0,0,0,0,0,0,1,0,0,-44.66,-17.7,44.67,17.73,0,0,0,0
30202,30224,0.001502,0.008526,0.01091,278.13,0,0,0,0,1,0,0,-57.3,-14.29,57.35,13.47,0,0,0,0
30203,30244,0.002078,0.011983,0.05491,288.19,0,0,0,0,1,0,0,-68.44,-17.52,68.54,12.48,0,0,0,0
30204,30205,0.00025,0.001023,0,0,0,0,0,0,1,0,0,96.17,39.27,-96.14,-39.17,0,0,0,0
30204,30232,0.001617,0.01042,0.01345,254.84,0,0,0,0,1,0,0,-14.59,-45.22,14.63,44.05,0,0,0,0
30206,30207,0.000257,0.001052,0,0,0,0,0,0,1,0,0,96.17,29.35,-96.14,-29.25,0,0,0,0
30216,30206,0.000456,0.002901,0.00291,243.09,0,0,0,0,1,0,0,21.45,-17.28,-21.45,17,0,0,0,0
30206,30401,0.000965,0.004592,0.01249,295.51,0,0,0,0,1,0,0,-91.39,-35.53,91.48,34.67,0,0,0,0
30209,30208,0.000435,0.028153,0,455.17,0,0,1.04375,0,1,0,0,-173.27,-114.3,173.46,126.97,0,0,0,0
30324,30208,0.000421,0.005358,0.14006,1161.72,0,0,0,0,1,0,0,138.04,74.68,-137.94,-87.8,0,0,0,0
30208,30355,0.000553,0.006933,0.1531,950.25,0,0,0,0,1,0,0,-35.53,-39.17,35.54,23.57,0,0,0,0
30209,30215,0.001541,0.009991,0.00677,234.82,0,0,0,0,1,0,0,5.58,54.06,-5.54,-54.48,0,0,0,0
30210,30211,0.000203,0.00111,0,0,0,0,0,0,1,0,0,70.65,6.92,-70.64,-6.86,0,0,0,0
30210,30352,0.003744,0.024837,0.01754,256.99,0,0,0,0,1,0,0,-37.53,-1.13,37.58,-0.33,0,0,0,0
30210,30368,0.002912,0.018811,0.03082,253.54,0,0,0,0,1,0,0,-33.13,-5.79,33.16,2.82,0,0,0,0
30212,30213,0.000217,0.001027,0,0,0,0,0,0,1,0,0,-55.38,-20.19,55.39,20.23,0,0,0,0
30213,30234,0.001351,0.00874,0.0121,302.34,0,0,0,0,1,0,0,-102.48,-24.73,102.63,24.43,0,0,0,0
30219,30214,0.000921,0.00509,0.00378,280.74,0,0,0,0,1,0,0,66.06,34.89,-66.01,-35.01,0,0,0,0
30214,30236,0.000242,0.001438,0.00558,242.62,0,0,0,0,1,0,0,10.63,4.88,-10.63,-5.47,0,0,0,0
30216,30217,0.000293,0.001011,0,0,0,0,0,0,1,0,0,70.84,29.39,-70.82,-29.34,0,0,0,0
30216,30223,0.001325,0.009661,0.05778,247.34,0,0,0,0,1,0,0,-29.71,6.39,29.73,-12.24,0,0,0,0
30216,30323,0.00103,0.006572,0.00488,291.17,0,0,0,0,1,0,0,-86.19,-18.99,86.26,18.98,0,0,0,0
30219,30218,0.000416,0.025783,0,431.35,0,0,1.05,0,1,0,0,-126.53,-120.55,126.66,128.8,0,0,0,0
30218,30220,0.00026,0.001053,0,0,0,0,0,0,1,0,0,106.52,32.59,-106.49,-32.47,0,0,0,0
30324,30218,0.000413,0.004693,0.12768,1210.87,0,0,0,0,1,0,0,233.5,151.88,-233.19,-161.4,0,0,0,0
30219,30232,0.001403,0.006848,0.00728,270.54,0,0,0,0,1,0,0,60.47,85.67,-60.32,-85.71,0,0,0,0
30224,30221,0.000666,0.003592,0.00872,303.95,0,0,0,0,1,0,0,-114.49,-20.2,114.58,19.78,0,0,0,0
30221,30425,0.003312,0.020157,0.03179,306.58,0,0,0,0,1,0,0,-127.32,-12.8,127.85,12.74,0,0,0,0
30323,30222,0.000707,0.004004,0.00252,288.46,0,0,0,0,1,0,0,79.97,14.71,-79.93,-14.71,0,0,0,0
30223,30352,0.003069,0.01776,0.01573,280.41,0,0,0,0,1,0,0,-73.35,3.15,73.51,-3.83,0,0,0,0
30224,30225,0.000285,0.001151,0,0,0,0,0,0,1,0,0,88.21,9.61,-88.19,-9.53,0,0,0,0
30226,30224,0.000319,0.001897,0.00179,295.38,0,0,0,0,1,0,0,-82.58,16.92,82.6,-16.97,0,0,0,0
30224,30242,0.007734,0.036072,0.13768,311.68,0,0,0,0,1,0,0,-113.67,14.08,114.69,-23.44,0,0,0,0
30227,30228,0.000281,0.001167,0,0,0,0,0,0,1,0,0,68.59,23.18,-68.58,-23.12,0,0,0,0
30227,30229,0.000261,0.001078,0,0,0,0,0,0,1,0,0,-68.59,-23.18,68.61,23.24,0,0,0,0
30231,30229,0.002137,0.013059,0.01497,263.63,0,0,0,0,1,0,0,-40.19,-4.9,40.23,3.56,0,0,0,0
30229,30232,0.001081,0.006952,0.01769,244.49,0,0,0,0,1,0,0,7.21,-38.33,-7.2,36.6,0,0,0,0
30229,30256,0.00602,0.040725,0.09021,313.3,0,0,0,0,1,0,0,-116.04,11.54,116.84,-15.47,0,0,0,0
30230,30380,0.0013,0.008994,0.02804,327.68,0,0,0,0,1,0,0,-168.44,-46.93,168.82,46.64,0,0,0,0
30231,30239,0.000417,0.003034,0.00184,215.7,0,0,0,0,1,0,0,-10.4,3.24,10.41,-3.43,0,0,0,0
30232,30348,0.002078,0.011708,0.03102,307.7,0,0,0,0,1,0,0,-104.18,-31.36,104.41,29.44,0,0,0,0
30244,30233,0.00149,0.009911,0.00709,247.08,0,0,0,0,1,0,0,-25.87,-6.65,25.88,5.99,0,0,0,0
30233,30450,0.006961,0.043859,0.01565,280.08,0,0,0,0,1,0,0,-67.57,-18,67.9,18.45,0,0,0,0
30401,30234,0.000309,0.001991,0.00083,304.34,0,0,0,0,1,0,0,97.71,3.29,-97.68,-3.19,0,0,0,0
30235,30236,0.000261,0.001198,0,0,0,0,0,0,1,0,0,-58.65,-6.15,58.66,6.19,0,0,0,0
30236,30380,0.000806,0.005189,0.00668,286.34,0,0,0,0,1,0,0,-81.55,-5.73,81.6,5.36,0,0,0,0
30352,30237,0.003878,0.022782,0.01214,282.67,0,0,0,0,1,0,0,77.37,11.67,-77.14,-11.56,0,0,0,0
30238,30240,0.001668,0.009827,0.01039,243.66,0,0,0,0,1,0,0,-11.31,-2.11,11.31,1.05,0,0,0,0
30238,30323,0.001146,0.007489,0.00485,290.65,0,0,0,0,1,0,0,-94.03,-31.71,94.14,31.93,0,0,0,0
30323,30239,0.000744,0.00483,0.00463,277.72,0,0,0,0,1,0,0,68.93,-0.82,-68.89,0.57,0,0,0,0
30241,30240,0.00614,0.159197,0,106.73,0,0,1,0,1,0,0,11.32,1.25,-11.31,-1.05,0,0,0,0
30241,30245,0.005267,0.024014,0.01607,186.93,0,0,0,0,1,0,0,-91.46,3.7,91.89,-3.41,0,0,0,0
40021,30241,0.039427,0.14101,0.06815,138.12,0,0,0,0,1,0,0,-21.45,5.63,21.65,-11.94,0,0,0,0
30242,30267,0.019151,0.098081,0.11387,312.91,0,0,0,0,1,0,0,-118.89,22.63,121.68,-20.03,0,0,0,0
30248,30243,0.031199,0.150282,0.13652,271.78,0,0,0,0,1,0,0,51.64,-14.2,-50.84,3.65,0,0,0,0
30243,30265,0.044561,0.233161,0.13295,219.46,0,0,0,0,1,0,0,2.6,-9.38,-2.6,-4.65,0,0,0,0
30244,30247,0.00653,0.183636,0,243.59,0,0,1,0,1,0,0,-42.67,-5.83,42.79,9.15,0,0,0,0
30245,30247,-0.001582,-0.044484,0,150,0,0,1,0,1,0,0,88.42,17.39,-88.54,-20.87,0,0,0,0
40981,30245,0.015587,0.05621,0.01038,201.46,0,0,0,0,1,0,0,60.65,5.53,-60.1,-4.66,0,0,0,0
40981,30245,0.015587,0.05621,0.01038,201.46,0,0,0,0,1,0,0,60.65,5.53,-60.1,-4.66,0,0,0,0
40981,30245,0.015587,0.05621,0.01038,201.46,0,0,0,0,1,0,0,60.65,5.53,-60.1,-4.66,0,0,0,0
30246,30247,0.026478,0.744608,0,133.75,0,0,1,0,1,0,0,-45.2,3.97,45.75,11.72,0,0,0,0
30248,30251,0.012993,0.291316,0,239.52,0,0,1,0,1,0,0,-51.64,-4.32,51.97,11.71,0,0,0,0
30249,30251,-0.006783,-0.152073,0,114.52,0,0,1,0,1,0,0,51.79,7.85,-51.97,-11.71,0,0,0,0
30249,74261,0.038597,0.229165,0.13224,223.88,0,0,0,0,1,0,0,-39.52,-9.26,40.08,-2.04,0,0,0,0
30249,74307,0.077076,0.485086,0.11312,212.88,0,0,0,0,1,0,0,-12.04,-3.45,12.15,-8.08,0,0,0,0
30249,74336,0.061019,0.310622,0.07229,171.73,0,0,0,0,1,0,0,-4.04,3.87,4.09,-11.31,0,0,0,0
30250,30251,0.031318,0.702154,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30383,30252,0.019127,0.127075,0.05971,250.79,0,0,0,0,1,0,0,45.64,-12.8,-45.22,9.66,0,0,0,0
30254,30253,0.005386,0.163664,0,102.77,0,0,1.1,0,1,0,0,0.21,-22.98,-0.18,23.95,0,0,0,0
30253,30255,0.000297,0.001146,0,0,0,0,0,0,1,0,0,22.64,11.07,-22.64,-11.06,0,0,0,0
30286,30253,0.011169,0.071112,0.06433,229.93,0,0,0,0,1,0,0,22.63,29.8,-22.46,-35.03,0,0,0,0
30254,40009,0.006329,0.031208,0.01019,134.4,0,0,0,0,1,0,0,-6.07,-17.42,6.09,16.41,0,0,0,0
40014,30254,0.003038,0.014831,0.03013,124.25,0,0,0,0,1,0,0,-7.35,-21.81,7.36,18.66,0,0,0,0
40731,30254,0.004492,0.020711,0.00373,128.96,0,0,0,0,1,0,0,1.53,-22.05,-1.51,21.74,0,0,0,0
30256,30259,0.01783,0.113973,0.27312,320.46,0,0,0,0,1,0,0,-128.01,11.48,130.94,-21.19,0,0,0,0
30257,30258,0.000253,0.001197,0,0,0,0,0,0,1,0,0,4.52,0.77,-4.52,-0.77,0,0,0,0
30257,30259,0.000298,0.001184,0,0,0,0,0,0,1,0,0,-4.52,-0.77,4.52,0.77,0,0,0,0
30257,30260,0.000202,0.001002,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
30263,30259,0.015382,0.075549,0.08636,305.68,0,0,0,0,1,0,0,92.4,-15.99,-91.14,13.16,0,0,0,0
50001,30259,0.018098,0.100853,0.13832,265.19,0,0,0,0,1,0,0,44.7,-19.55,-44.33,7.26,0,0,0,0
30261,30263,0.019714,0.116416,0.08458,265.8,0,0,0,0,1,0,0,39.06,-19.57,-38.73,12.75,0,0,0,0
30261,50422,0.037295,0.255195,0.23277,275.07,0,0,0,0,1,0,0,-44.78,-12.72,45.51,-6.86,0,0,0,0
30262,30333,0.004204,0.02116,0.22002,304.04,0,0,0,0,1,0,0,70.42,5,-70.21,-26.95,0,0,0,0
30346,30262,0.004051,0.023764,0.03097,309.9,0,0,0,0,1,0,0,81.49,6.74,-81.24,-8.52,0,0,0,0
50000,30263,0.009422,0.055994,0.06475,279.47,0,0,0,0,1,0,0,57,-7.48,-56.71,2.38,0,0,0,0
30264,30265,0.000247,0.001142,0,0,0,0,0,0,1,0,0,10.87,-0.96,-10.87,0.96,0,0,0,0
30264,30266,0.000283,0.001036,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
30264,50006,0.009,0.049,0.048,277,0,0,0,0,1,0,0,-10.87,0.96,10.88,-5.99,0,0,0,0
50002,30267,0.008133,0.054783,0.0904,323.15,0,0,0,0,1,0,0,128.28,-6.04,-126.99,5.31,0,0,0,0
30267,50014,0.030317,0.184719,0.1327,275.01,0,0,0,0,1,0,0,-44.56,-5.98,45.15,-4.31,0,0,0,0
30268,30269,0.003806,0.090566,0,132.77,0,0,1.00625,0,1,0,0,-16.52,0.24,16.53,0,0,0,0,0
30268,30270,0.000252,0.001164,0,0,0,0,0,0,1,0,0,16.52,-0.24,-16.52,0.25,0,0,0,0
30270,30311,0.000292,0.001773,0.00123,251.81,0,0,0,0,1,0,0,56.67,1.05,-56.66,-1.12,0,0,0,0
30270,30428,0.005086,0.028821,0.06004,243.87,0,0,0,0,1,0,0,-57.05,-1.91,57.21,-3.4,0,0,0,0
30270,30445,0.000483,0.003048,0.00104,221.74,0,0,0,0,1,0,0,16.9,0.62,-16.9,-0.72,0,0,0,0
30272,30271,0.000342,0.022418,0,264.77,0,0,1,0,1,0,0,1.92,40.33,-1.91,-39.96,0,0,0,0
30314,30271,0.002853,0.03697,0.51708,1160.89,0,0,0,0,1,0,0,115.13,71.65,-114.5,-115.42,0,0,0,0
30273,30274,0.006748,0.208225,0,71.44,0,0,1.025,0,1,0,0,-11.48,0.28,11.49,0,0,0,0,0
30273,30275,0.000289,0.001091,0,0,0,0,0,0,1,0,0,11.48,-0.28,-11.48,0.28,0,0,0,0
30273,30276,0.000243,0.001017,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
30398,30275,0.000178,0.001303,0.00123,273.26,0,0,0,0,1,0,0,84.95,-7.96,-84.94,7.92,0,0,0,0
30277,30339,0.000132,0.000919,0.00042,280.23,0,0,0,0,1,0,0,-73.92,-12.23,73.92,12.24,0,0,0,0
30278,30279,0.006385,0.2312,0,60.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30278,30280,0.015253,0.509316,0,24.08,0,0,1,0,1,0,0,-7.9,0.31,7.91,0,0,0,0,0
30278,30308,0.013526,0.076996,0.27521,267.82,0,0,0,0,1,0,0,-49.16,-10.52,49.48,-16.05,0,0,0,0
30278,30381,0.012767,0.081183,0.09089,276.9,0,0,0,0,1,0,0,58.45,-28.45,-57.96,22.14,0,0,0,0
30281,30282,0.000297,0.001013,0,0,0,0,0,0,1,0,0,16.17,-2.52,-16.17,2.52,0,0,0,0
30281,30283,0.000204,0.001018,0,0,0,0,0,0,1,0,0,3.35,0.34,-3.35,-0.34,0,0,0,0
30428,30282,0.000223,0.00155,0.00207,237.43,0,0,0,0,1,0,0,46.36,-29.02,-46.35,28.85,0,0,0,0
30285,30284,0.003024,0.113376,0,85.79,0,0,1,0,1,0,0,2.76,6.17,-2.76,-6.12,0,0,0,0
30284,30286,0.000207,0.001096,0,0,0,0,0,0,1,0,0,2.76,6.12,-2.76,-6.12,0,0,0,0
30287,30288,0.000245,0.001047,0,0,0,0,0,0,1,0,0,30.28,0,-30.28,0.01,0,0,0,0
30288,30309,0.002691,0.01403,0.0097,275.25,0,0,0,0,1,0,0,-45.14,-34.33,45.22,33.76,0,0,0,0
30288,30426,0.005515,0.02744,0.04746,265.92,0,0,0,0,1,0,0,41.93,-26.12,-41.81,21.85,0,0,0,0
30290,30289,0.004047,0.133198,0,70.41,0,0,1,0,1,0,0,-2.78,12.22,2.79,-12.02,0,0,0,0
30289,30291,0.003968,0.119673,0,95.66,0,0,1.00625,0,1,0,0,-18.28,0.4,18.29,0,0,0,0,0
30290,74104,0.034212,0.192591,0.04478,226.8,0,0,0,0,1,0,0,-40.17,-3.75,40.7,1.98,0,0,0,0
30293,30292,0.004297,0.149969,0,109.39,0,0,1.0125,0,1,0,0,32.61,-3.22,-32.57,4.76,0,0,0,0
30292,30294,0.000201,0.001052,0,0,0,0,0,0,1,0,0,32.57,-4.76,-32.57,4.78,0,0,0,0
40981,30293,0.019657,0.077704,0.02034,135.82,0,0,0,0,1,0,0,6.14,-5.34,-6.13,3.22,0,0,0,0
30294,30348,0.000438,0.002659,0.00152,260.11,0,0,0,0,1,0,0,32.57,-4.78,-32.56,4.64,0,0,0,0
30296,30295,0.000364,0.020203,0,452.45,0,0,1,0,1,0,0,-186.5,-12.71,186.62,19.5,0,0,0,0
30295,30297,0.00018,0.011182,0,516.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30295,30298,0.000321,0.017896,0,516.12,0,0,1.025,0,1,0,0,-71.17,-33.32,71.19,34.43,0,0,0,0
30295,30299,0.000535,0.028439,0,515.8,0,0,1.03125,0,1,0,0,-122.52,-29.84,122.6,34.43,0,0,0,0
30295,30300,0.000546,0.033821,0,410.17,0,0,1.025,0,1,0,0,-92.82,-31.18,92.87,34.43,0,0,0,0
30295,30301,0.000678,0.033768,0,409.89,0,0,1.025,0,1,0,0,-92.81,-31.18,92.87,34.43,0,0,0,0
30444,30295,0.000218,0.002754,0.05078,1038.57,0,0,0,0,1,0,0,-192.59,-110.02,192.7,106.01,0,0,0,0
30302,30305,0.001109,0.066015,0,327.48,0,0,1,0,1,0,0,-5.81,0.28,5.81,-0.26,0,0,0,0
30302,30306,0.000303,0.020173,0,570.57,0,0,1,0,1,0,0,-55.6,-60.39,55.62,61.7,0,0,0,0
30302,30307,0.00385,0.045511,0.87823,1197.35,0,0,0,0,1,0,0,196.97,-35.61,-195.54,-38.1,0,0,0,0
30314,30302,0.001972,0.025083,0.37741,1175,0,0,0,0,1,0,0,-124.9,-5.83,125.19,-29.69,0,0,0,0
30303,30305,-0.000661,-0.039357,0,277.48,0,0,1,0,1,0,0,5.81,-0.27,-5.81,0.26,0,0,0,0
30318,30303,0.0064,0.033076,0.03976,270.59,0,0,0,0,1,0,0,-42.37,16.88,42.5,-20.36,0,0,0,0
30304,30305,0.002314,0.137754,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30308,30307,0.000798,0.040359,0,370,0,0,1,0,1,0,0,-49.48,16.05,49.5,-15,0,0,0,0
30309,30334,0.007729,0.055499,0.07594,212.55,0,0,0,0,1,0,0,8.64,-21.57,-8.61,13.82,0,0,0,0
30310,30311,0.000226,0.001086,0,0,0,0,0,0,1,0,0,24.55,0,-24.55,0.01,0,0,0,0
30310,30312,0.000212,0.001015,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
30311,30398,0.000611,0.003503,0.00642,281.55,0,0,0,0,1,0,0,96.81,8.51,-96.76,-8.85,0,0,0,0
30311,30445,0.000184,0.001228,0.00265,249.95,0,0,0,0,1,0,0,-39.97,-0.87,39.97,0.62,0,0,0,0
30314,30313,0.000118,0.009824,0,1080.78,0,0,1,0,1,0,0,-36.28,-43,36.29,43.3,0,0,0,0
30313,30316,0.000109,0.00899,0,1641.37,0,0,1.05,0,1,0,0,-282.25,-64.04,282.35,71.94,0,0,0,0
30313,30317,4.2e-05,0.003168,0,1640.35,0,0,1.04375,0,1,0,0,-120.83,-71.29,120.83,71.94,0,0,0,0
30387,30313,0.000986,0.025739,13.59557,4016.08,0,0,0,0,1,0,0,-365.51,-652.67,366.79,-759.11,0,0,0,0
30315,30314,0.000527,0.030754,0,346.96,0,0,1,0,1,0,0,-46.03,23.6,46.05,-22.82,0,0,0,0
30318,30321,-0.00038,-0.010669,0,289.78,0,0,1.0125,0,1,0,0,-8.34,0.08,8.34,-0.08,0,0,0,0
30319,30321,0.004317,0.121335,0,144.89,0,0,1,0,1,0,0,8.34,0,-8.34,0.08,0,0,0,0
30320,30321,0.004317,0.121335,0,144.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30323,30322,0.000426,0.022224,0,487.5,0,0,1.01875,0,1,0,0,-202.62,-78.92,202.82,89.49,0,0,0,0
30322,30324,0.000287,0.001074,0,0,0,0,0,0,1,0,0,-202.82,-89.49,202.96,90,0,0,0,0
30322,30325,0.00026,0.001164,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
30416,30324,0.000211,0.002446,0.06605,1251.16,0,0,0,0,1,0,0,256.36,132.58,-256.19,-137.47,0,0,0,0
30324,30457,0.00066,0.007484,0.20557,1269.04,0,0,0,0,1,0,0,-318.32,-179.08,319.14,166.83,0,0,0,0
30326,30329,0.005824,0.168241,0,145.49,0,0,1,0,1,0,0,-3.02,-4.42,3.03,4.46,0,0,0,0
30326,30330,0.00022,0.001059,0,0,0,0,0,0,1,0,0,18.13,4.42,-18.13,-4.41,0,0,0,0
30326,30331,0.000203,0.001167,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
30327,30329,-0.002051,-0.059265,0,95.49,0,0,1,0,1,0,0,3.03,4.45,-3.03,-4.46,0,0,0,0
30328,30329,0.019463,0.562271,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30339,30330,0.000345,0.002267,0.00161,243.99,0,0,0,0,1,0,0,-18.12,-4.57,18.13,4.41,0,0,0,0
30332,30333,0.00026,0.001163,0,0,0,0,0,0,1,0,0,23.98,-2.67,-23.98,2.68,0,0,0,0
30333,30371,0.001755,0.010403,0.00574,296.14,0,0,0,0,1,0,0,-96.06,4.86,96.22,-4.53,0,0,0,0
30334,30335,0.002283,0.075489,0,138.38,0,0,1.00625,0,1,0,0,-29.62,0.63,29.63,0,0,0,0,0
30334,30336,0.003419,0.116721,0,91.06,0,0,1.00625,0,1,0,0,-8.85,0.09,8.86,0,0,0,0,0
30334,30337,0.020884,0.803441,0,15.34,0,0,1.00625,0,1,0,0,-8.37,0.54,8.38,0,0,0,0,0
30338,30341,-9.2e-05,-0.004951,0,529.32,0,0,1,0,1,0,0,142.28,6.59,-142.3,-7.56,0,0,0,0
30338,30342,0.000474,0.032899,0,514.4,0,0,0.9875,0,1,0,0,-25.45,-10.09,25.45,10.32,0,0,0,0
30338,30343,0.000263,0.015021,0,514.32,0,0,0.9875,0,1,0,0,-177.87,-5.84,177.94,10.32,0,0,0,0
30338,30344,0.000283,0.014577,0,513.31,0,0,0.9875,0,1,0,0,-62.65,-9.77,62.66,10.32,0,0,0,0
30338,30355,0.000414,0.005428,0.07144,1098.84,0,0,0,0,1,0,0,123.67,19.1,-123.61,-25.65,0,0,0,0
30339,30341,0.00062,0.033224,0,429.32,0,0,1,0,1,0,0,-142.18,-1.05,142.3,7.56,0,0,0,0
30368,30339,0.000743,0.004929,0.00282,254.14,0,0,0,0,1,0,0,-33.16,-2.82,33.17,2.59,0,0,0,0
30339,30434,0.001035,0.005355,0.00526,221.58,0,0,0,0,1,0,0,-3.24,0.84,3.24,-1.38,0,0,0,0
30340,30341,0.002592,0.138864,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30346,30345,0.000627,0.038806,0,388.92,0,0,1,0,1,0,0,-81.49,-6.74,81.53,9.19,0,0,0,0
30345,30347,0.00044,0.024238,0,588.4,0,0,1,0,1,0,0,-293.19,-114.9,293.6,137.38,0,0,0,0
30345,30424,0.000723,0.009243,0.41192,1202.56,0,0,0,0,1,0,0,211.66,105.72,-211.25,-143.95,0,0,0,0
30348,30349,0.002441,0.082691,0,190.68,0,0,1,0,1,0,0,-47.89,-22.31,47.95,24.51,0,0,0,0
30348,30350,0.002102,0.070343,0,170.68,0,0,1,0,1,0,0,-23.96,-11.78,23.98,12.25,0,0,0,0
30351,30354,0.000832,0.055307,0,538.9,0,0,1,0,1,0,0,118.72,2.01,-118.6,5.56,0,0,0,0
30351,30355,0.000238,0.001001,0,0,0,0,0,0,1,0,0,-88.06,-2.01,88.07,2.08,0,0,0,0
30352,30354,-0.000439,-0.02917,0,413.9,0,0,1,0,1,0,0,-118.66,1.57,118.6,-5.56,0,0,0,0
30434,30352,0.001814,0.010818,0.02595,234.73,0,0,0,0,1,0,0,-11.76,6.42,11.76,-9.07,0,0,0,0
30353,30354,0.002095,0.139247,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30356,30359,0.0001,0.000401,0,330.14,0,0,1,0,1,0,0,-11.46,0.06,11.46,-0.06,0,0,0,0
30356,30360,0.000219,0.001091,0,0,0,0,0,0,1,0,0,11.46,-0.06,-11.46,0.06,0,0,0,0
30356,30361,0.000231,0.001122,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
30357,30359,0.001255,0.044777,0,165.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30358,30359,0.001255,0.044777,0,165.07,0,0,1,0,1,0,0,11.46,0,-11.46,0.06,0,0,0,0
30363,30362,0.000663,0.030499,0,374.16,0,0,1,0,1,0,0,-43.87,19.32,43.88,-18.62,0,0,0,0
30362,30366,0.0001,0.002732,0,787.67,0,0,0.9875,0,1,0,0,-23.2,0.1,23.2,-0.08,0,0,0,0
30362,30367,0.000214,0.001174,0,0,0,0,0,0,1,0,0,-10.32,-73.26,10.34,73.33,0,0,0,0
30362,30367,0.000214,0.001174,0,0,0,0,0,0,1,0,0,-10.36,-73.28,10.37,73.35,0,0,0,0
30364,30366,0.000469,0.029324,0,393.84,0,0,1,0,1,0,0,14.2,0,-14.2,0.06,0,0,0,0
30365,30366,0.000469,0.029324,0,393.84,0,0,1,0,1,0,0,9,0,-9,0.02,0,0,0,0
30367,30382,0.007167,0.088441,1.53091,1177.37,0,0,0,0,1,0,0,-175.85,-29.57,178.23,-91.16,0,0,0,0
30370,30369,0.000105,0.00803,0,1514.04,0,0,1,0,1,0,0,-406.67,13.47,406.83,-0.7,0,0,0,0
30369,30372,8.1e-05,0.007265,0,1601.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30369,30373,0.000151,0.009484,0,1598.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30369,30374,7.8e-05,0.005705,0,1595.71,0,0,1,0,1,0,0,-243.23,-76.92,243.28,80.48,0,0,0,0
30369,30375,0.000111,0.007779,0,1592.69,0,0,1,0,1,0,0,-92.03,-79.38,92.04,80.48,0,0,0,0
30369,30376,2.3e-05,0.001936,0,1591.17,0,0,1,0,1,0,0,-243.26,-79.27,243.27,80.48,0,0,0,0
30369,30377,6.5e-05,0.005341,0,1587.51,0,0,1,0,1,0,0,-78.69,-79.84,78.7,80.48,0,0,0,0
30399,30369,9.2e-05,0.002536,1.44205,3937.64,0,0,0,0,1,0,0,-250.27,171.84,250.37,-319.81,0,0,0,0
30371,30370,0.000784,0.040698,0,401.26,0,0,1,0,1,0,0,-96.22,4.53,96.29,-0.91,0,0,0,0
30370,30378,0.000283,0.001016,0,0,0,0,0,0,1,0,0,310.38,-12.56,-310.12,13.5,0,0,0,0
30378,30424,0.000187,0.002074,0.03354,1176.79,0,0,0,0,1,0,0,26.73,-94.26,-26.71,90.95,0,0,0,0
30380,30379,0.000219,0.015008,0,602.06,0,0,1.01875,0,1,0,0,-227.35,-82.17,227.47,90.84,0,0,0,0
30380,30379,0.000219,0.015008,0,602.06,0,0,1.01875,0,1,0,0,-227.35,-82.17,227.47,90.84,0,0,0,0
30380,30379,0.000219,0.015008,0,602.06,0,0,1.01875,0,1,0,0,-227.35,-82.17,227.47,90.84,0,0,0,0
30379,30416,0.000293,0.003374,0.03267,1375.66,0,0,0,0,1,0,0,-443.45,-52.23,444.01,55.3,0,0,0,0
30379,30457,0.000951,0.011095,0.21074,1254.05,0,0,0,0,1,0,0,-293.73,-109.74,294.61,97.83,0,0,0,0
30382,30385,0.001135,0.061359,0,393.97,0,0,1,0,1,0,0,31.35,-34.95,-31.32,36.35,0,0,0,0
30382,30386,0.000588,0.037111,0,484.58,0,0,1,0,1,0,0,-149.86,-23.11,150,31.95,0,0,0,0
30382,50410,0.005166,0.058896,0.94177,1059.25,0,0,0,0,1,0,0,-59.72,-120.97,60.22,31.11,0,0,0,0
30383,30385,-0.000478,-0.025817,0,318.97,0,0,1,0,1,0,0,-31.33,35.76,31.32,-36.35,0,0,0,0
50422,30383,0.049325,0.301011,0.21986,221.89,0,0,0,0,1,0,0,14.48,1.28,-14.31,-22.96,0,0,0,0
30384,30385,0.003726,0.201426,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30388,30387,0.000153,0.010725,0,1348.7,0,0,1,0,1,0,0,-378.86,-55.57,379.07,70.39,0,0,0,0
30387,30390,0.000126,0.008857,0,1354.74,0,0,1,0,1,0,0,-147.99,18.33,148.02,-16.5,0,0,0,0
30387,30391,9.6e-05,0.007048,0,1353.79,0,0,1,0,1,0,0,-77.51,16.91,77.52,-16.5,0,0,0,0
30387,30392,0.000131,0.009598,0,1352.62,0,0,1,0,1,0,0,-147.99,18.48,148.02,-16.5,0,0,0,0
30387,30393,5.4e-05,0.004383,0,1351.51,0,0,1,0,1,0,0,-148,17.4,148.02,-16.5,0,0,0,0
30387,30394,0.000125,0.009471,0,1350.55,0,0,1,0,1,0,0,-147.99,18.46,148.02,-16.5,0,0,0,0
30387,30395,0.000102,0.008322,0,1269.57,0,0,1,0,1,0,0,-26.94,13.37,26.95,-13.3,0,0,0,0
30387,30396,0.000146,0.011892,0,1141.11,0,0,1,0,1,0,0,-84.64,10.24,84.65,-9.44,0,0,0,0
30387,30397,9.3e-05,0.008196,0,1127.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30389,30388,0.000492,0.024947,0,441.79,0,0,1,0,1,0,0,-254.75,-31.19,255.06,47.02,0,0,0,0
30428,30389,0.000843,0.004454,0.00123,252.41,0,0,0,0,1,0,0,-22.5,6.6,22.51,-6.71,0,0,0,0
30400,30399,9.8e-05,0.006285,0,1652.28,0,0,1.0125,0,1,0,0,-554.29,-138.32,554.6,158.18,0,0,0,0
30400,30399,9.8e-05,0.006285,0,1652.28,0,0,1.0125,0,1,0,0,-554.29,-138.32,554.6,158.18,0,0,0,0
30400,30399,9.8e-05,0.006285,0,1652.28,0,0,1.0125,0,1,0,0,-554.29,-138.32,554.6,158.18,0,0,0,0
30399,30404,0.000102,0.008108,0,1306.07,0,0,1,0,1,0,0,-132.24,-29.03,132.26,30.44,0,0,0,0
30399,30405,0.000143,0.012255,0,1305.21,0,0,1,0,1,0,0,-64.32,-29.86,64.33,30.44,0,0,0,0
30399,30406,3.4e-05,0.00265,0,1302.02,0,0,1,0,1,0,0,-132.25,-29.98,132.26,30.44,0,0,0,0
30399,30407,0.000125,0.010927,0,1301.73,0,0,1,0,1,0,0,-132.24,-28.54,132.26,30.44,0,0,0,0
30399,30408,8e-05,0.007103,0,1300.98,0,0,1,0,1,0,0,-50.74,-30.21,50.74,30.44,0,0,0,0
30399,30409,0.000101,0.007539,0,1298.79,0,0,1,0,1,0,0,-16.69,-30.36,16.69,30.44,0,0,0,0
30399,30410,3.4e-05,0.002545,0,1178.77,0,0,1,0,1,0,0,-96.07,-30.2,96.07,30.44,0,0,0,0
30399,30411,0.000125,0.012409,0,1167.98,0,0,1,0,1,0,0,-96.06,-29.26,96.07,30.44,0,0,0,0
30399,30412,0.000134,0.010864,0,1164.05,0,0,1,0,1,0,0,-96.06,-29.4,96.07,30.44,0,0,0,0
30399,30413,0.000128,0.009458,0,1161.93,0,0,1,0,1,0,0,-33.22,-30.26,33.22,30.44,0,0,0,0
30399,30414,0.000115,0.009561,0,1161.04,0,0,1,0,1,0,0,-39.7,-30.22,39.7,30.44,0,0,0,0
30399,30415,0.000193,0.015313,0,1156.9,0,0,1,0,1,0,0,-96.06,-28.98,96.07,30.44,0,0,0,0
30399,40783,0.000895,0.023936,9.76203,4235.96,0,0,0,0,1,0,0,-1084.38,-308.79,1094.73,-436,0,0,0,0
30400,30403,0.001591,0.080969,0,700,0,0,1,0,1,0,0,260.12,50.65,-259.07,3.04,0,0,0,0
30400,30416,0.000245,0.001144,0,0,0,0,0,0,1,0,0,1402.75,364.31,-1397.9,-341.62,0,0,0,0
30401,30403,-0.001049,-0.053382,0,700,0,0,1,0,1,0,0,-259.76,-32.36,259.07,-3.04,0,0,0,0
30402,30403,0.002901,0.147657,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30417,30420,0.000562,0.033677,0,590.15,0,0,1,0,1,0,0,192.14,19.77,-191.94,-7.77,0,0,0,0
30417,30421,0.000485,0.026716,0,535.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30417,30422,0.000511,0.027791,0,534.8,0,0,1.06875,0,1,0,0,-77.45,-107.46,77.55,112.78,0,0,0,0
30417,30423,0.000295,0.019823,0,532.91,0,0,1.0625,0,1,0,0,-73.99,-109.07,74.04,112.78,0,0,0,0
30417,30424,0.000293,0.001012,0,0,0,0,0,0,1,0,0,-40.71,196.76,40.82,-196.37,0,0,0,0
30418,30420,-0.000247,-0.014789,0,465.15,0,0,1,0,1,0,0,-192.03,-13.03,191.94,7.77,0,0,0,0
30418,30425,0.000439,0.002513,0.00837,385.2,0,0,0,0,1,0,0,242.63,5.56,-242.38,-5.01,0,0,0,0
30438,30418,0.000426,0.00255,0.002,258.46,0,0,0,0,1,0,0,50.61,-7.61,-50.6,7.47,0,0,0,0
30419,30420,0.001604,0.096048,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30433,30424,0.000671,0.00803,0.15516,1210.24,0,0,0,0,1,0,0,-277.89,-23.65,278.39,13.51,0,0,0,0
30424,30444,6.7e-05,0.000726,0.00621,1114.68,0,0,0,0,1,0,0,-81.25,235.85,81.29,-236.07,0,0,0,0
30425,30427,0.000345,0.001907,0.00097,248.02,0,0,0,0,1,0,0,-38.62,-16.74,38.62,16.68,0,0,0,0
30427,30438,0.000843,0.004522,0.00731,350,0,0,0,0,1,0,0,-146.53,10.43,146.7,-10.25,0,0,0,0
30429,30432,0.000584,0.034248,0,646.25,0,0,1,0,1,0,0,259.83,45.48,-259.44,-22.54,0,0,0,0
30429,30433,0.000225,0.001199,0,0,0,0,0,0,1,0,0,-41.94,99.25,41.96,-99.12,0,0,0,0
30430,30432,-0.00026,-0.015271,0,521.25,0,0,1,0,1,0,0,-259.61,-32.76,259.44,22.54,0,0,0,0
30431,30432,0.001607,0.094308,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30435,30436,0.000257,0.001102,0,0,0,0,0,0,1,0,0,6.54,0,-6.54,0,0,0,0,0
30437,30440,0.000493,0.024326,0,608.7,0,0,1,0,1,0,0,197.47,-10.23,-197.28,19.42,0,0,0,0
30437,30441,0.000402,0.022896,0,525.45,0,0,1.0375,0,1,0,0,-199.19,-90.51,199.39,101.9,0,0,0,0
30437,30442,0.000522,0.037645,0,525,0,0,1.05,0,1,0,0,-58.5,-96.78,58.57,101.9,0,0,0,0
30437,30443,0.000279,0.017058,0,523.79,0,0,1.03125,0,1,0,0,-199.25,-93.42,199.39,101.9,0,0,0,0
30437,30444,0.000203,0.001164,0,0,0,0,0,0,1,0,0,259.47,-232.05,-259.23,233.41,0,0,0,0
30438,30440,-8.4e-05,-0.004127,0,458.7,0,0,1,0,1,0,0,-197.31,17.86,197.28,-19.42,0,0,0,0
30439,30440,0.00214,0.105569,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30445,30448,0.000279,0.005887,0,283.04,0,0,0.99375,0,1,0,0,-15.14,0.11,15.14,-0.09,0,0,0,0
30446,30448,0.00387,0.081778,0,141.52,0,0,1,0,1,0,0,9.1,0,-9.1,0.06,0,0,0,0
30447,30448,0.00387,0.081778,0,141.52,0,0,1,0,1,0,0,6.05,0,-6.05,0.03,0,0,0,0
30450,30449,0.000492,0.030133,0,451.13,0,0,1,0,1,0,0,-157.6,-23.86,157.72,31.13,0,0,0,0
30449,30451,0.000461,0.027344,0,511.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30449,30452,0.000455,0.027211,0,511.4,0,0,0.99375,0,1,0,0,-173.09,-58.15,173.23,66.52,0,0,0,0
30449,30453,0.000321,0.019817,0,511.02,0,0,0.99375,0,1,0,0,-173.13,-60.38,173.23,66.52,0,0,0,0
30449,30454,0.000442,0.026759,0,510.01,0,0,0.99375,0,1,0,0,-137.1,-60.97,137.19,66.52,0,0,0,0
30449,30455,0.000373,0.023718,0,509.74,0,0,0.99375,0,1,0,0,-115.65,-62.74,115.71,66.52,0,0,0,0
30449,30456,0.000617,0.03546,0,508.11,0,0,0.99375,0,1,0,0,-173.05,-55.71,173.23,66.52,0,0,0,0
30449,30457,0.000262,0.001027,0,0,0,0,0,0,1,0,0,307.07,133.46,-306.8,-132.38,0,0,0,0
30449,30457,0.000262,0.001027,0,0,0,0,0,0,1,0,0,307.23,133.36,-306.95,-132.28,0,0,0,0
30459,30458,0.000423,0.021148,0,453.65,0,0,1.04375,0,1,0,0,-143.21,-24.85,143.3,29.35,0,0,0,0
30458,30460,0.000223,0.014942,0,450.18,0,0,1.05,0,1,0,0,-114.49,-55.87,114.53,58.53,0,0,0,0
30458,30461,0.000601,0.033383,0,449.56,0,0,1.05625,0,1,0,0,-114.43,-52.65,114.53,58.53,0,0,0,0
40000,40951,0.017717,0.072944,0.04499,158.83,0,0,0,0,1,0,0,-38.28,2.28,38.53,-5.79,0,0,0,0
40002,40001,0.004408,0.022479,0.00309,115.41,0,0,0,0,1,0,0,-1.64,-5.98,1.64,5.67,0,0,0,0
40001,40861,0.008505,0.042408,0.02236,161.83,0,0,0,0,1,0,0,-42.02,-15.14,42.18,13.64,0,0,0,0
40002,40016,0.010153,0.047793,0.03641,148.54,0,0,0,0,1,0,0,-26.18,-0.49,26.25,-2.92,0,0,0,0
40002,40861,0.012691,0.051073,0.01136,157.11,0,0,0,0,1,0,0,-35.82,-12.97,36,12.52,0,0,0,0
40005,40003,0.005867,0.024431,0.00949,167.84,0,0,0,0,1,0,0,55.08,-1.28,-54.91,1,0,0,0,0
40003,40013,0.013718,0.078763,0.37112,151.03,0,0,0,0,1,0,0,-25.75,-30.69,25.85,-7.74,0,0,0,0
40003,40861,0.010751,0.032845,0.00476,151.1,0,0,0,0,1,0,0,-31.7,3.32,31.81,-3.49,0,0,0,0
40004,40005,0.000266,0.001171,0,0,0,0,0,0,1,0,0,-112.36,-32.89,112.39,33.04,0,0,0,0
40005,40725,0.002902,0.013434,0.00383,202.63,0,0,0,0,1,0,0,-65.99,-10.54,66.11,10.72,0,0,0,0
40005,40725,0.002902,0.013434,0.00383,202.63,0,0,0,0,1,0,0,-65.99,-10.54,66.11,10.72,0,0,0,0
40005,40725,0.002902,0.013434,0.00383,202.63,0,0,0,0,1,0,0,-65.99,-10.54,66.11,10.72,0,0,0,0
40861,40005,0.002178,0.008863,0.00117,151.87,0,0,0,0,1,0,0,-30.48,0.09,30.5,-0.13,0,0,0,0
40006,40007,0.000254,0.001189,0,0,0,0,0,0,1,0,0,41.59,5.18,-41.59,-5.16,0,0,0,0
40012,40006,0.009198,0.039238,0.00812,159.72,0,0,0,0,1,0,0,42.52,-3.41,-42.36,3.27,0,0,0,0
40006,40026,0.0177,0.077957,0.0522,121.13,0,0,0,0,1,0,0,0.43,-8.51,-0.43,3.16,0,0,0,0
40008,40012,0.004584,0.022629,0.02362,171.25,0,0,0,0,1,0,0,63.42,-1.72,-63.24,0.16,0,0,0,0
40008,40731,0.006099,0.026942,0.02352,190.76,0,0,0,0,1,0,0,-113.49,-20.68,114.27,21.66,0,0,0,0
40009,40753,0.017244,0.060858,0.03221,171.29,0,0,0,0,1,0,0,-56.16,-18.29,56.7,16.66,0,0,0,0
40010,40011,0.000221,0.001081,0,0,0,0,0,0,1,0,0,20.72,3.25,-20.72,-3.24,0,0,0,0
40010,40012,0.000212,0.001043,0,0,0,0,0,0,1,0,0,-20.72,-3.25,20.72,3.25,0,0,0,0
40013,40029,0.023518,0.102275,0.02546,126.06,0,0,0,0,1,0,0,-5.85,6.48,5.87,-9.08,0,0,0,0
40014,40015,0.000294,0.00111,0,0,0,0,0,0,1,0,0,21.49,7.59,-21.49,-7.59,0,0,0,0
40731,40014,0.0021,0.010269,0.0148,139.89,0,0,0,0,1,0,0,14.15,-15.75,-14.14,14.22,0,0,0,0
40016,40017,0.000229,0.001003,0,0,0,0,0,0,1,0,0,61.3,18.2,-61.29,-18.16,0,0,0,0
40016,40028,0.020387,0.114025,0.02617,153.37,0,0,0,0,1,0,0,-31.63,9.64,31.86,-11.06,0,0,0,0
40016,40725,0.005883,0.034456,0.03095,167.43,0,0,0,0,1,0,0,-48.9,-30.38,49.08,28.25,0,0,0,0
40951,40016,0.01063,0.042369,0.00989,127.35,0,0,0,0,1,0,0,7.02,-6.44,-7.01,5.46,0,0,0,0
40018,40019,0.000279,0.001189,0,0,0,0,0,0,1,0,0,-6.31,-0.84,6.31,0.84,0,0,0,0
40019,40022,0.017025,0.063779,0.01847,163.62,0,0,0,0,1,0,0,46.8,7.11,-46.44,-7.69,0,0,0,0
40019,40832,0.016387,0.088028,0.02848,169.18,0,0,0,0,1,0,0,-53.11,-7.96,53.56,7.28,0,0,0,0
40020,40021,0.000277,0.00105,0,0,0,0,0,0,1,0,0,-2.14,-0.39,2.14,0.39,0,0,0,0
40023,40021,0.046479,0.168383,0.02019,131.39,0,0,0,0,1,0,0,-12.54,5.98,12.63,-7.76,0,0,0,0
40022,40026,0.004948,0.022763,0.0102,97.89,0,0,0,0,1,0,0,-0.97,-4.5,0.97,3.45,0,0,0,0
40023,40024,0.000265,0.001059,0,0,0,0,0,0,1,0,0,36.31,1.36,-36.31,-1.34,0,0,0,0
40023,40731,0.012728,0.051382,0.02332,150.74,0,0,0,0,1,0,0,-23.77,-7.34,23.84,5.17,0,0,0,0
40025,40026,0.000285,0.00114,0,0,0,0,0,0,1,0,0,-48.73,-3.58,48.74,3.61,0,0,0,0
40040,40026,0.013998,0.068394,0.0291,167.79,0,0,0,0,1,0,0,49.62,8.82,-49.28,-10.22,0,0,0,0
40027,40040,0.042501,0.190997,0.02799,133.27,0,0,0,0,1,0,0,-10.82,-1.54,10.87,-1.21,0,0,0,0
40028,40034,0.025675,0.117272,0.02923,163.89,0,0,0,0,1,0,0,-49.01,7.22,49.63,-7.33,0,0,0,0
40029,40030,0.000239,0.001059,0,0,0,0,0,0,1,0,0,13.27,4.99,-13.27,-4.98,0,0,0,0
40029,40044,0.025885,0.129402,0.02565,142.6,0,0,0,0,1,0,0,-20.4,3.77,20.51,-5.92,0,0,0,0
40031,40032,0.000219,0.001078,0,0,0,0,0,0,1,0,0,69.85,17.67,-69.84,-17.61,0,0,0,0
40031,40034,0.003912,0.019863,0.00458,174.62,0,0,0,0,1,0,0,-66.59,-7.52,66.76,7.93,0,0,0,0
40031,40699,0.040353,0.171291,0.04551,163.01,0,0,0,0,1,0,0,-49.64,2.24,50.63,-2.74,0,0,0,0
40031,40951,0.037002,0.16706,0.03804,162.9,0,0,0,0,1,0,0,46.38,-12.39,-45.55,12.23,0,0,0,0
40033,40036,0.000379,0.025896,0,993.03,0,0,1,0,1,0,0,186.41,20.69,-186.28,-11.87,0,0,0,0
40033,40037,0.000276,0.001088,0,0,0,0,0,0,1,0,0,-186.41,-278.91,186.71,280.09,0,0,0,0
40034,40036,-0.000151,-0.010353,0,752.25,0,0,1,0,1,0,0,-116.39,-0.6,116.37,-0.77,0,0,0,0
40035,40036,0.001416,0.096869,0,240.79,0,0,1,0,1,0,0,-69.84,-7.87,69.91,12.65,0,0,0,0
40037,40698,0.000563,0.008917,0.68622,2681.57,0,0,0,0,1,0,0,-468.67,-28.46,469.86,-24.27,0,0,0,0
40037,40723,0.000455,0.009854,1.28051,2409.64,0,0,0,0,1,0,0,281.97,-251.64,-281.47,127.01,0,0,0,0
40039,40038,0.000226,0.016307,0,659.91,0,0,1,0,1,0,0,-87.75,-7.15,87.77,8.32,0,0,0,0
40752,40038,0.000632,0.011085,0.92185,2202.32,0,0,0,0,1,0,0,87.82,-90.29,-87.77,-8.32,0,0,0,0
40040,40039,0.000454,0.035618,0,434.18,0,0,1,0,1,0,0,-133.87,-21.73,133.95,27.89,0,0,0,0
40039,41007,0.002038,0.022801,0.59582,1112.55,0,0,0,0,1,0,0,-130.19,30.73,130.59,-90.07,0,0,0,0
40041,40043,0.026754,0.15784,0.07177,150.12,0,0,0,0,1,0,0,21.85,-8.34,-21.72,1.63,0,0,0,0
40041,40049,0.046576,0.195321,0.05596,153.52,0,0,0,0,1,0,0,-25.95,7.13,26.29,-11.46,0,0,0,0
40042,40043,0.005302,0.022754,0.00359,163.01,0,0,0,0,1,0,0,-24.27,-1.11,24.3,0.87,0,0,0,0
40042,40046,0.0278,0.0101,0.0186,170,0,0,0,0,1,0,0,-37.27,-6.69,37.65,4.87,0,0,0,0
40047,40042,0.028057,0.161719,0.03035,127.32,0,0,0,0,1,0,0,-21.71,2.3,21.84,-4.7,0,0,0,0
40043,41017,0.02781,0.101215,0.01863,170.21,0,0,0,0,1,0,0,-42.29,-9.67,42.78,9.49,0,0,0,0
40045,40044,0.030903,0.159725,0.0414,146.75,0,0,0,0,1,0,0,24.33,-7.91,-24.14,4.53,0,0,0,0
40051,40045,0.02371,0.111277,0.0481,135.82,0,0,0,0,1,0,0,-24.21,-6.8,24.35,2.48,0,0,0,0
41004,40045,0.027684,0.158581,0.04404,163.96,0,0,0,0,1,0,0,57.91,-3.56,-57.03,3.91,0,0,0,0
40832,40046,0.021256,0.127795,0.03952,149.83,0,0,0,0,1,0,0,40.6,3.04,-40.27,-5.32,0,0,0,0
40046,41008,0.020075,0.092916,0.04582,163.52,0,0,0,0,1,0,0,-70.25,-8.75,71.19,8.13,0,0,0,0
40047,40055,0.051985,0.169386,0.06323,111.14,0,0,0,0,1,0,0,16.34,-2.65,-16.2,-3.43,0,0,0,0
40048,40049,0.000243,0.001159,0,0,0,0,0,0,1,0,0,-13.26,-3.88,13.26,3.89,0,0,0,0
40049,40061,0.064457,0.270963,0.05932,162.07,0,0,0,0,1,0,0,-39.56,7.57,40.61,-9.25,0,0,0,0
40050,40051,0.00022,0.001013,0,0,0,0,0,0,1,0,0,-5.87,-1.23,5.87,1.23,0,0,0,0
40051,40058,0.033403,0.152688,0.0137,132.02,0,0,0,0,1,0,0,18.33,5.57,-18.21,-6.39,0,0,0,0
40052,40053,0.000207,0.001114,0,0,0,0,0,0,1,0,0,8.65,2.39,-8.65,-2.39,0,0,0,0
40068,40052,0.027642,0.110826,0.03129,136.56,0,0,0,0,1,0,0,18.74,-4.19,-18.64,1.5,0,0,0,0
40749,40052,0.018089,0.083202,0.01634,129.49,0,0,0,0,1,0,0,-9.97,2.37,9.99,-3.89,0,0,0,0
40054,40064,0.040651,0.116696,0.02779,165.46,0,0,0,0,1,0,0,54.22,-9.36,-53.07,9.7,0,0,0,0
40054,40999,0.006569,0.03369,0.0219,177.12,0,0,0,0,1,0,0,-74.15,7.54,74.49,-8.13,0,0,0,0
40055,40057,0.045611,0.180333,0.07506,121.85,0,0,0,0,1,0,0,12.4,2.44,-12.32,-9.64,0,0,0,0
40061,40056,0.021233,0.097573,0.02519,166.55,0,0,0,0,1,0,0,-47.24,8.68,47.72,-9.09,0,0,0,0
40056,50022,0.006455,0.035803,0.01821,175.79,0,0,0,0,1,0,0,-65.97,0.61,66.24,-1,0,0,0,0
40057,40078,0.02408,0.121094,0.03402,167.77,0,0,0,0,1,0,0,-32.7,5.14,32.97,-7.13,0,0,0,0
40749,40057,0.027121,0.143148,0.01964,127.39,0,0,0,0,1,0,0,9.3,-2.54,-9.28,0.73,0,0,0,0
40059,40058,0.018396,0.089598,0.01083,116.74,0,0,0,0,1,0,0,-11.74,-3.87,11.77,2.93,0,0,0,0
40059,40060,0.000226,0.00102,0,0,0,0,0,0,1,0,0,25.86,6,-25.86,-5.99,0,0,0,0
40059,40068,0.026615,0.123192,0.0389,146.88,0,0,0,0,1,0,0,-14.12,-2.13,14.17,-1.45,0,0,0,0
40062,40063,0.000254,0.001022,0,0,0,0,0,0,1,0,0,-8.38,-2.62,8.38,2.62,0,0,0,0
40063,40117,0.027185,0.145661,0.05904,183.73,0,0,0,0,1,0,0,95.61,-5.4,-93.19,12.41,0,0,0,0
40063,40883,0.00452,0.023141,0.01084,188.5,0,0,0,0,1,0,0,-103.99,2.78,104.47,-1.46,0,0,0,0
40106,40064,0.011317,0.053488,0.03358,195.32,0,0,0,0,1,0,0,-67.34,2.6,67.84,-3.75,0,0,0,0
40106,40064,0.011317,0.053488,0.03358,195.32,0,0,0,0,1,0,0,-67.34,2.6,67.84,-3.75,0,0,0,0
40064,40996,0.006865,0.027436,0.0048,191.57,0,0,0,0,1,0,0,-119.09,-6.52,120.02,9.74,0,0,0,0
40065,40066,0.000228,0.001085,0,0,0,0,0,0,1,0,0,13.42,2.49,-13.42,-2.49,0,0,0,0
40286,40065,0.045023,0.240316,0.03936,159.81,0,0,0,0,1,0,0,-37.84,5.12,38.52,-5.42,0,0,0,0
40958,40065,0.057023,0.133418,0.14244,164.37,0,0,0,0,1,0,0,53.54,-13.65,-51.94,2.93,0,0,0,0
40078,40067,0.02244,0.094698,0.02249,174.13,0,0,0,0,1,0,0,-47.93,1.56,48.45,-1.6,0,0,0,0
40067,40716,0.020681,0.096716,0.02001,177.06,0,0,0,0,1,0,0,-54.11,0.52,54.71,0.25,0,0,0,0
40068,40133,0.012843,0.052448,0.19365,162.01,0,0,0,0,1,0,0,-37.82,4.78,38.03,-23.04,0,0,0,0
40069,40070,0.000274,0.001162,0,0,0,0,0,0,1,0,0,24.84,6.02,-24.83,-6.01,0,0,0,0
40069,40071,0.000254,0.001093,0,0,0,0,0,0,1,0,0,-24.84,-6.02,24.84,6.03,0,0,0,0
40069,40072,0.000224,0.001021,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40081,40071,0.009948,0.057582,0.01193,125.12,0,0,0,0,1,0,0,2.91,-1.21,-2.9,-0.03,0,0,0,0
40071,40111,0.016364,0.056119,0.0192,143.55,0,0,0,0,1,0,0,-21.93,-6,22.01,4.26,0,0,0,0
40073,40096,0.024918,0.085236,0.01236,144.27,0,0,0,0,1,0,0,23.97,-2.79,-23.83,2.06,0,0,0,0
40073,40720,0.011892,0.056031,0.02237,189.12,0,0,0,0,1,0,0,-101.53,-6.89,102.76,10.43,0,0,0,0
40075,40074,0.000166,0.013131,0,915.65,0,0,1.04375,0,1,0,0,-383.84,-87.4,384.09,107.43,0,0,0,0
40074,40076,0.000208,0.001116,0,0,0,0,0,0,1,0,0,78.16,19.84,-78.15,-19.77,0,0,0,0
40152,40074,0.000246,0.004502,0.38249,2663.43,0,0,0,0,1,0,0,-413.61,-184.15,414.09,153.29,0,0,0,0
40074,40273,0.00042,0.006512,0.6713,2570.74,0,0,0,0,1,0,0,289.29,10.38,-288.95,-74.77,0,0,0,0
40074,40298,0.000349,0.006109,0.73908,2741.69,0,0,0,0,1,0,0,434.84,172.02,-434.06,-234.4,0,0,0,0
40841,40074,0.000216,0.00405,0.57356,2924.68,0,0,0,0,1,0,0,558.72,269.42,-557.9,-314.75,0,0,0,0
40074,40965,0.000346,0.00528,0.67146,2806.35,0,0,0,0,1,0,0,-589.48,-53.89,590.63,1.23,0,0,0,0
40967,40074,0.000248,0.004835,0.56267,2758.86,0,0,0,0,1,0,0,453.63,125.95,-453.09,-174.61,0,0,0,0
40075,40257,0.010778,0.036177,0.07537,216.15,0,0,0,0,1,0,0,127.95,29.13,-126.24,-31.58,0,0,0,0
40075,40257,0.010778,0.036177,0.07537,216.15,0,0,0,0,1,0,0,127.95,29.13,-126.24,-31.58,0,0,0,0
40075,40257,0.010778,0.036177,0.07537,216.15,0,0,0,0,1,0,0,127.95,29.13,-126.24,-31.58,0,0,0,0
40077,40078,0.000248,0.00102,0,0,0,0,0,0,1,0,0,-14.96,-5.57,14.96,5.57,0,0,0,0
40079,40080,0.000246,0.001061,0,0,0,0,0,0,1,0,0,-26.23,-1.95,26.24,1.95,0,0,0,0
40086,40080,0.003101,0.015747,0.00417,175.38,0,0,0,0,1,0,0,67.57,49.12,-67.36,-48.52,0,0,0,0
40080,40092,0.00535,0.027373,0.01298,112.06,0,0,0,0,1,0,0,-4.02,42.68,4.12,-43.53,0,0,0,0
40125,40080,0.00342,0.01651,0.01425,161.21,0,0,0,0,1,0,0,-45.08,-5.04,45.15,3.88,0,0,0,0
40081,40082,0.000203,0.001171,0,0,0,0,0,0,1,0,0,28.72,7.52,-28.72,-7.51,0,0,0,0
40081,40094,0.002744,0.012641,0.00542,174.32,0,0,0,0,1,0,0,-75.84,12.88,76,-12.72,0,0,0,0
40081,40179,0.007739,0.025764,0.08937,155.51,0,0,0,0,1,0,0,44.22,-19.2,-44.06,10.45,0,0,0,0
40089,40083,0.017544,0.084662,0.01143,172.17,0,0,0,0,1,0,0,46.44,12.08,-46.04,-11.23,0,0,0,0
40083,40228,0.014357,0.064316,0.01771,132.64,0,0,0,0,1,0,0,-5.21,-19.94,5.27,18.48,0,0,0,0
40084,40085,0.000213,0.001079,0,0,0,0,0,0,1,0,0,70.48,14.93,-70.47,-14.87,0,0,0,0
40084,40086,0.000212,0.001022,0,0,0,0,0,0,1,0,0,-70.48,-14.93,70.49,14.98,0,0,0,0
40084,40087,0.000217,0.001013,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40086,40108,0.002785,0.011521,0.00199,204.39,0,0,0,0,1,0,0,-68.13,-26.35,68.27,26.72,0,0,0,0
40086,40108,0.002785,0.011521,0.00199,204.39,0,0,0,0,1,0,0,-68.13,-26.35,68.27,26.72,0,0,0,0
40086,40108,0.002785,0.011521,0.00199,204.39,0,0,0,0,1,0,0,-68.13,-26.35,68.27,26.72,0,0,0,0
40086,40116,0.00262,0.016294,0.00666,111.08,0,0,0,0,1,0,0,1.37,-2.61,-1.37,1.91,0,0,0,0
40086,40129,0.003538,0.017985,0.00262,135.15,0,0,0,0,1,0,0,-12.15,-6.81,12.16,6.57,0,0,0,0
40086,40146,0.005686,0.023849,0.01139,177.4,0,0,0,0,1,0,0,77.12,24.39,-76.77,-24.11,0,0,0,0
40088,40091,0.000303,0.021282,0,938.81,0,0,1,0,1,0,0,211.26,42.75,-211.12,-32.98,0,0,0,0
40260,40088,0.000447,0.007015,0.57008,2463.01,0,0,0,0,1,0,0,211.46,-11.95,-211.26,-42.75,0,0,0,0
40089,40091,-6.8e-05,-0.004742,0,787.81,0,0,1,0,1,0,0,-210.38,-34.77,210.35,32.61,0,0,0,0
40089,40124,0.008202,0.035647,0.0105,176.02,0,0,0,0,1,0,0,68.51,0.99,-68.13,-0.35,0,0,0,0
40834,40089,0.003767,0.021747,0.00344,157.42,0,0,0,0,1,0,0,-33.5,-6.33,33.55,6.24,0,0,0,0
40090,40091,0.001518,0.10647,0,151,0,0,1,0,1,0,0,-0.77,-0.36,0.77,0.36,0,0,0,0
40092,40093,0.000219,0.001137,0,0,0,0,0,0,1,0,0,39.4,5.45,-39.39,-5.43,0,0,0,0
40092,40103,0.002612,0.016965,0.00131,187.85,0,0,0,0,1,0,0,-94.27,15.14,94.51,-13.75,0,0,0,0
40092,40117,0.006419,0.031979,0.01783,167.06,0,0,0,0,1,0,0,46.31,21.78,-46.14,-22.75,0,0,0,0
40094,40106,0.004754,0.018492,0.00301,170.82,0,0,0,0,1,0,0,-63.71,28.86,63.94,-28.3,0,0,0,0
40113,40094,0.005511,0.019345,0.00988,162.42,0,0,0,0,1,0,0,51.9,38.15,-51.68,-38.42,0,0,0,0
40095,40096,0.006915,0.02928,0.00516,185.54,0,0,0,0,1,0,0,94.59,7.48,-93.98,-5.38,0,0,0,0
40095,40234,0.009871,0.046649,0.03056,179.21,0,0,0,0,1,0,0,83.92,-15.25,-83.21,15.53,0,0,0,0
40095,41016,0.014446,0.056154,0.12998,206.77,0,0,0,0,1,0,0,-80.06,-4.66,80.98,-5,0,0,0,0
40095,41016,0.014446,0.056154,0.12998,206.77,0,0,0,0,1,0,0,-80.06,-4.66,80.98,-5,0,0,0,0
40095,41016,0.014446,0.056154,0.12998,206.77,0,0,0,0,1,0,0,-80.06,-4.66,80.98,-5,0,0,0,0
40180,40096,0.016038,0.07866,0.03301,168.34,0,0,0,0,1,0,0,-55.62,0.51,56.13,-1.25,0,0,0,0
40097,40098,0.000204,0.001063,0,0,0,0,0,0,1,0,0,47.47,18.23,-47.47,-18.2,0,0,0,0
40097,40123,0.006387,0.024924,0.01846,165,0,0,0,0,1,0,0,47.07,-2.12,-46.92,0.87,0,0,0,0
40097,40834,0.005116,0.02821,0.01368,163.19,0,0,0,0,1,0,0,-43.71,-7.12,43.81,6.33,0,0,0,0
40097,41015,0.005089,0.025297,0.00367,167.23,0,0,0,0,1,0,0,-50.83,-8.98,50.97,9.3,0,0,0,0
40099,40100,0.000275,0.001045,0,0,0,0,0,0,1,0,0,38.89,3.54,-38.88,-3.52,0,0,0,0
40099,40101,0.00026,0.001076,0,0,0,0,0,0,1,0,0,-38.89,18.71,38.89,-18.69,0,0,0,0
40099,40102,0.000234,0.001068,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40101,40136,0.004353,0.0197,0.00543,134.96,0,0,0,0,1,0,0,-12.56,35.98,12.63,-36.24,0,0,0,0
40156,40101,0.00417,0.0203,0.0035,149.12,0,0,0,0,1,0,0,26.37,17.14,-26.33,-17.3,0,0,0,0
40103,40109,0.0035,0.016606,0.01056,135.18,0,0,0,0,1,0,0,-12.91,-1.65,12.91,0.6,0,0,0,0
40103,40781,0.023624,0.093588,0.05467,193.19,0,0,0,0,1,0,0,-120.48,9.63,123.88,-1.88,0,0,0,0
40104,40105,0.000215,0.001078,0,0,0,0,0,0,1,0,0,70.73,23.04,-70.72,-22.98,0,0,0,0
40104,40106,0.000219,0.001071,0,0,0,0,0,0,1,0,0,-70.73,-23.04,70.74,23.1,0,0,0,0
40108,40107,0.000166,0.012424,0,1130.59,0,0,1.1,0,1,0,0,-385.95,-526.1,386.74,585.74,0,0,0,0
40108,40107,0.000166,0.012424,0,1130.59,0,0,1.01875,0,1,0,0,-408.51,46.6,408.79,-26.29,0,0,0,0
40108,40107,0.000166,0.012424,0,1130.59,0,0,1.01875,0,1,0,0,-408.51,46.6,408.79,-26.29,0,0,0,0
40107,40991,0.000508,0.00868,0.83382,2892.48,0,0,0,0,1,0,0,-571.59,-219.61,573.36,162.68,0,0,0,0
40107,41003,0.000571,0.007969,1.09716,2947.73,0,0,0,0,1,0,0,-632.72,-231.43,635.12,150.21,0,0,0,0
40113,40108,0.001921,0.010093,0.00158,284.88,0,0,0,0,1,0,0,-111.17,-42.16,111.43,43.34,0,0,0,0
40108,40116,0.002477,0.011404,0.00236,261.81,0,0,0,0,1,0,0,70.48,25.42,-70.35,-25.08,0,0,0,0
40127,40108,0.003016,0.01237,0.00485,290.2,0,0,0,0,1,0,0,-124.82,-46.07,125.32,47.63,0,0,0,0
40108,40129,0.001014,0.004544,0.00262,223.7,0,0,0,0,1,0,0,124.04,45.7,-123.88,-45.24,0,0,0,0
40108,40129,0.001014,0.004544,0.00262,223.7,0,0,0,0,1,0,0,124.04,45.7,-123.88,-45.24,0,0,0,0
40108,40129,0.001014,0.004544,0.00262,223.7,0,0,0,0,1,0,0,124.04,45.7,-123.88,-45.24,0,0,0,0
40108,40129,0.001014,0.004544,0.00262,223.7,0,0,0,0,1,0,0,124.04,45.7,-123.88,-45.24,0,0,0,0
40108,40129,0.001014,0.004544,0.00262,223.7,0,0,0,0,1,0,0,124.04,45.7,-123.88,-45.24,0,0,0,0
40109,40996,0.013194,0.08157,0.03676,177.74,0,0,0,0,1,0,0,-72.51,-16.23,73.22,16.75,0,0,0,0
40125,40110,0.003403,0.016147,0.00647,154.27,0,0,0,0,1,0,0,-31.27,-14.97,31.31,14.48,0,0,0,0
40110,40127,0.001531,0.006066,0.00246,209.63,0,0,0,0,1,0,0,-92.62,-42.46,92.77,42.8,0,0,0,0
40110,40127,0.001531,0.006066,0.00246,209.63,0,0,0,0,1,0,0,-92.62,-42.46,92.77,42.8,0,0,0,0
40110,40127,0.001531,0.006066,0.00246,209.63,0,0,0,0,1,0,0,-92.62,-42.46,92.77,42.8,0,0,0,0
40110,40146,0.003726,0.015896,0.00287,154.5,0,0,0,0,1,0,0,32.26,2.08,-32.22,-2.22,0,0,0,0
40170,40110,0.000348,0.001731,0.00581,235.5,0,0,0,0,1,0,0,-143.94,-57.99,144.02,57.79,0,0,0,0
40110,40810,0.003367,0.015254,0.01192,191.31,0,0,0,0,1,0,0,10.68,31.11,-10.64,-32.19,0,0,0,0
40116,40111,0.004028,0.016308,0.00387,194.39,0,0,0,0,1,0,0,73.59,19.06,-73.37,-18.58,0,0,0,0
40116,40111,0.004028,0.016308,0.00387,194.39,0,0,0,0,1,0,0,73.59,19.06,-73.37,-18.58,0,0,0,0
40145,40111,0.007084,0.024569,0.00117,174.17,0,0,0,0,1,0,0,-82.66,-24.12,83.17,25.77,0,0,0,0
40112,40113,0.000299,0.001016,0,0,0,0,0,0,1,0,0,-41.55,-4.75,41.56,4.77,0,0,0,0
40113,40114,0.004679,0.020029,0.01406,182.97,0,0,0,0,1,0,0,101.42,30.63,-100.93,-29.98,0,0,0,0
40116,40113,0.001705,0.009103,0.00316,155.31,0,0,0,0,1,0,0,35.56,13.33,-35.54,-13.54,0,0,0,0
40128,40113,0.00234,0.011303,0.00299,130.8,0,0,0,0,1,0,0,-5.22,1.2,5.22,-1.52,0,0,0,0
40113,40129,0.002618,0.010608,0.00305,164.09,0,0,0,0,1,0,0,-53.39,-16.33,53.47,16.31,0,0,0,0
40114,40115,0.000262,0.001049,0,0,0,0,0,0,1,0,0,47.69,12.93,-47.68,-12.9,0,0,0,0
40114,40145,0.004888,0.016541,0.00239,160.44,0,0,0,0,1,0,0,53.24,17.05,-53.09,-16.8,0,0,0,0
