F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
40116,40125,0.003627,0.016329,0.01112,190.59,0,0,0,0,1,0,0,110.74,51.91,-110.23,-50.78,0,0,0,0
40116,40128,0.002556,0.010525,0.0015,156.7,0,0,0,0,1,0,0,36.5,8.2,-36.47,-8.23,0,0,0,0
40129,40116,0.000509,0.002355,0.00631,214.72,0,0,0,0,1,0,0,102.03,33,-101.98,-33.41,0,0,0,0
40129,40116,0.000509,0.002355,0.00631,214.72,0,0,0,0,1,0,0,102.03,33,-101.98,-33.41,0,0,0,0
40129,40116,0.000509,0.002355,0.00631,214.72,0,0,0,0,1,0,0,102.03,33,-101.98,-33.41,0,0,0,0
40136,40117,0.004152,0.018463,0.00327,180.16,0,0,0,0,1,0,0,-79.79,11.18,80.06,-10.31,0,0,0,0
40132,40118,0.001407,0.007397,0.0018,130.37,0,0,0,0,1,0,0,10.04,15.54,-10.04,-15.7,0,0,0,0
40118,40147,0.004415,0.023144,0.01062,167.91,0,0,0,0,1,0,0,-49.22,4.67,49.33,-5.19,0,0,0,0
40137,40119,0.001198,0.005166,0.00164,164.41,0,0,0,0,1,0,0,50.23,29.22,-50.19,-29.22,0,0,0,0
40119,40169,0.003423,0.012796,0.0091,142.88,0,0,0,0,1,0,0,22.5,13.45,-22.48,-14.29,0,0,0,0
40120,40121,0.000284,0.001072,0,0,0,0,0,0,1,0,0,-52.96,-21.26,52.97,21.29,0,0,0,0
40121,40132,0.00333,0.016341,0.00536,165.27,0,0,0,0,1,0,0,50.58,20.86,-50.48,-20.93,0,0,0,0
40121,40151,0.005655,0.025131,0.00582,189.82,0,0,0,0,1,0,0,-103.55,-42.15,104.24,44.6,0,0,0,0
40157,40122,0.002999,0.00939,0.00386,145.52,0,0,0,0,1,0,0,-20.85,7.96,20.87,-8.31,0,0,0,0
40122,40159,0.001868,0.008167,0.00103,138.52,0,0,0,0,1,0,0,18.39,9.05,-18.38,-9.13,0,0,0,0
40122,40170,0.003505,0.019083,0.00519,144.18,0,0,0,0,1,0,0,-22.77,-18.77,22.8,18.39,0,0,0,0
40122,40810,0.001839,0.007548,0.00507,265.26,0,0,0,0,1,0,0,-69.45,8.09,69.54,-8.26,0,0,0,0
40123,40133,0.003116,0.014974,0.0031,117.69,0,0,0,0,1,0,0,-4.68,-19.41,4.69,19.17,0,0,0,0
40124,40133,0.007858,0.038803,0.01892,141.4,0,0,0,0,1,0,0,16.52,-2.89,-16.5,1.13,0,0,0,0
40125,40137,0.001845,0.007416,0.01058,192.06,0,0,0,0,1,0,0,117.67,48.75,-117.39,-48.68,0,0,0,0
40125,40157,0.001914,0.00786,0.0014,163.33,0,0,0,0,1,0,0,50.44,16.6,-50.39,-16.53,0,0,0,0
40126,40127,0.000297,0.001107,0,0,0,0,0,0,1,0,0,-52.07,-15.28,52.08,15.31,0,0,0,0
40127,40129,0.002368,0.014093,0.00259,205.07,0,0,0,0,1,0,0,-68.53,-32.55,68.66,33.04,0,0,0,0
40127,40129,0.002368,0.014093,0.00259,205.07,0,0,0,0,1,0,0,-68.53,-32.55,68.66,33.04,0,0,0,0
40127,40129,0.002368,0.014093,0.00259,205.07,0,0,0,0,1,0,0,-68.53,-32.55,68.66,33.04,0,0,0,0
40130,40131,0.000268,0.001014,0,0,0,0,0,0,1,0,0,46.52,3.04,-46.52,-3.02,0,0,0,0
40151,40130,0.005773,0.023965,0.00285,160.28,0,0,0,0,1,0,0,38.38,5.08,-38.3,-5.04,0,0,0,0
40130,40174,0.011572,0.043756,0.02,129.83,0,0,0,0,1,0,0,-8.22,2,8.23,-4.07,0,0,0,0
40132,40156,0.004009,0.017625,0.00244,125.54,0,0,0,0,1,0,0,-6.08,-8.39,6.08,8.16,0,0,0,0
40133,40134,0.000277,0.001155,0,0,0,0,0,0,1,0,0,21.7,4.22,-21.7,-4.21,0,0,0,0
40133,40198,0.006621,0.034502,0.00978,165.65,0,0,0,0,1,0,0,-47.92,-1.48,48.08,1.32,0,0,0,0
40135,40136,0.000217,0.001149,0,0,0,0,0,0,1,0,0,-67.16,-25,67.17,25.06,0,0,0,0
40167,40138,0.001127,0.004775,0.00086,189.2,0,0,0,0,1,0,0,41.16,-34.85,-41.13,34.89,0,0,0,0
40138,40210,0.003938,0.014348,0.00453,144.89,0,0,0,0,1,0,0,-20.87,-27.12,20.91,26.81,0,0,0,0
40138,40279,0.003488,0.014238,0.01694,149.33,0,0,0,0,1,0,0,29.54,-18.7,-29.5,17.11,0,0,0,0
40141,40139,0.003444,0.015159,0.0053,126.6,0,0,0,0,1,0,0,0.29,28.32,-0.26,-28.75,0,0,0,0
40139,40146,0.004572,0.019618,0.00231,155.43,0,0,0,0,1,0,0,-36.19,0.79,36.24,-0.78,0,0,0,0
40139,40160,0.003395,0.015008,0.00433,145.11,0,0,0,0,1,0,0,24.23,15.78,-24.2,-16.11,0,0,0,0
40139,40170,0.004446,0.020099,0.00625,162.91,0,0,0,0,1,0,0,-48.46,2.96,48.57,-3.16,0,0,0,0
40140,40141,0.000274,0.001071,0,0,0,0,0,0,1,0,0,-60.68,-14.83,60.69,14.87,0,0,0,0
40141,40187,0.004428,0.022844,0.00656,181.12,0,0,0,0,1,0,0,-75.83,-52.15,76.19,53.28,0,0,0,0
40141,40209,0.003444,0.016068,0.00331,136.55,0,0,0,0,1,0,0,14.85,8.96,-14.84,-9.26,0,0,0,0
40142,40143,0.009673,0.047437,0.00934,140.17,0,0,0,0,1,0,0,20.33,17.01,-20.27,-17.62,0,0,0,0
40142,40145,0.002783,0.015344,0.02418,148.59,0,0,0,0,1,0,0,-51.36,-13.34,51.44,11.28,0,0,0,0
40161,40142,0.003994,0.022412,0.00847,134.34,0,0,0,0,1,0,0,24.81,33.38,-24.74,-33.87,0,0,0,0
40719,40143,0.0064,0.029673,0.0071,178.21,0,0,0,0,1,0,0,35.59,-5.39,-35.51,5.06,0,0,0,0
40144,40168,0.00297,0.014369,0.00391,172.56,0,0,0,0,1,0,0,-64.18,15.4,64.31,-15.19,0,0,0,0
40144,40209,0.004676,0.017211,0.03938,144.11,0,0,0,0,1,0,0,-20.13,-24.76,20.17,20.82,0,0,0,0
40147,40148,0.004311,0.01667,0.00384,206.2,0,0,0,0,1,0,0,-94.8,0.23,95.18,0.86,0,0,0,0
40148,40149,0.000231,0.001157,0,0,0,0,0,0,1,0,0,45.47,16.06,-45.47,-16.04,0,0,0,0
40148,40155,0.002153,0.008325,0.00175,157.15,0,0,0,0,1,0,0,28.25,-30.7,-28.22,30.66,0,0,0,0
40148,40796,0.001502,0.00657,0.00112,199.47,0,0,0,0,1,0,0,-56.3,4.59,56.35,-4.5,0,0,0,0
40148,40796,0.001502,0.00657,0.00112,199.47,0,0,0,0,1,0,0,-56.3,4.59,56.35,-4.5,0,0,0,0
40148,40796,0.001502,0.00657,0.00112,199.47,0,0,0,0,1,0,0,-56.3,4.59,56.35,-4.5,0,0,0,0
40151,40150,0.000221,0.014443,0,998.89,0,0,1.04375,0,1,0,0,-456.36,-138.58,456.87,172.33,0,0,0,0
40150,40152,0.000211,0.001017,0,0,0,0,0,0,1,0,0,-456.87,-172.33,457.37,174.71,0,0,0,0
40192,40151,0.004426,0.019717,0.00153,197.35,0,0,0,0,1,0,0,-78.7,-27.64,79,28.8,0,0,0,0
40192,40151,0.004426,0.019717,0.00153,197.35,0,0,0,0,1,0,0,-78.7,-27.64,79,28.8,0,0,0,0
40151,40207,0.004594,0.019836,0.00646,215.47,0,0,0,0,1,0,0,76.19,25.05,-75.91,-24.52,0,0,0,0
40152,40298,0.000154,0.002724,0.29069,2569.78,0,0,0,0,1,0,0,290.89,166.1,-290.72,-192.65,0,0,0,0
40795,40152,8.3e-05,0.001239,0.16036,2195.77,0,0,0,0,1,0,0,4.03,2.91,-4.03,-19.36,0,0,0,0
40152,40847,0.000779,0.012736,1.42538,2543.21,0,0,0,0,1,0,0,-330.62,-137.3,331.48,3.52,0,0,0,0
40153,40154,0.000284,0.001057,0,0,0,0,0,0,1,0,0,79.58,37.71,-79.56,-37.62,0,0,0,0
40165,40153,0.003061,0.012558,0.00421,171.15,0,0,0,0,1,0,0,-62.83,9.07,62.95,-9,0,0,0,0
40796,40153,0.004126,0.021297,0.00479,196.81,0,0,0,0,1,0,0,71.48,14.98,-71.26,-14.35,0,0,0,0
40796,40153,0.004126,0.021297,0.00479,196.81,0,0,0,0,1,0,0,71.48,14.98,-71.26,-14.35,0,0,0,0
40155,40191,0.003441,0.015885,0.00209,200,0,0,0,0,1,0,0,-15.3,-60.26,15.43,60.63,0,0,0,0
40155,40227,0.001558,0.006449,0.00177,130.57,0,0,0,0,1,0,0,-2.33,22.08,2.33,-22.23,0,0,0,0
40156,40192,0.004635,0.022644,0.01381,178.68,0,0,0,0,1,0,0,-78.29,-32.95,78.62,33.12,0,0,0,0
40157,40158,0.000201,0.001063,0,0,0,0,0,0,1,0,0,71.24,8.57,-71.23,-8.52,0,0,0,0
40159,40167,0.004186,0.016975,0.00516,136.96,0,0,0,0,1,0,0,17,-10.87,-16.99,10.4,0,0,0,0
40159,40810,0.002058,0.009712,0.0023,175.81,0,0,0,0,1,0,0,-69.85,-3.06,69.94,3.28,0,0,0,0
40209,40160,0.003097,0.013739,0.00194,134.91,0,0,0,0,1,0,0,9.47,38.45,-9.42,-38.44,0,0,0,0
40160,40810,0.005582,0.02251,0.01203,171.36,0,0,0,0,1,0,0,-62.19,10.49,62.41,-10.87,0,0,0,0
40161,40162,0.00026,0.0011,0,0,0,0,0,0,1,0,0,95.84,27.88,-95.81,-27.77,0,0,0,0
40179,40161,0.005494,0.025488,0.00412,109.1,0,0,0,0,1,0,0,-0.25,2.49,0.26,-2.91,0,0,0,0
40161,40187,0.00595,0.022362,0.01105,190.06,0,0,0,0,1,0,0,-120.91,-58.34,121.94,61.04,0,0,0,0
40163,40187,0.000747,0.003028,0.00026,221.17,0,0,0,0,1,0,0,-117.84,-63.33,117.96,63.81,0,0,0,0
40163,40187,0.000747,0.003028,0.00026,221.17,0,0,0,0,1,0,0,-117.84,-63.33,117.96,63.81,0,0,0,0
40163,40187,0.000747,0.003028,0.00026,221.17,0,0,0,0,1,0,0,-117.84,-63.33,117.96,63.81,0,0,0,0
40163,40187,0.000747,0.003028,0.00026,221.17,0,0,0,0,1,0,0,-117.84,-63.33,117.96,63.81,0,0,0,0
40163,40187,0.000747,0.003028,0.00026,221.17,0,0,0,0,1,0,0,-117.84,-63.33,117.96,63.81,0,0,0,0
40189,40163,0.003095,0.016585,0.00544,182.47,0,0,0,0,1,0,0,-92.83,-38.07,93.12,39.07,0,0,0,0
40163,40210,0.006343,0.022909,0.00899,190.13,0,0,0,0,1,0,0,55.85,45.06,-55.54,-44.91,0,0,0,0
40163,40210,0.006343,0.022909,0.00899,190.13,0,0,0,0,1,0,0,55.85,45.06,-55.54,-44.91,0,0,0,0
40220,40163,0.002128,0.011717,0.00259,204.92,0,0,0,0,1,0,0,-65.03,-40.03,65.15,40.4,0,0,0,0
40220,40163,0.002128,0.011717,0.00259,204.92,0,0,0,0,1,0,0,-65.03,-40.03,65.15,40.4,0,0,0,0
40220,40163,0.002128,0.011717,0.00259,204.92,0,0,0,0,1,0,0,-65.03,-40.03,65.15,40.4,0,0,0,0
40163,40224,0.001421,0.005878,0.00192,272.07,0,0,0,0,1,0,0,95.06,35.19,-94.93,-34.83,0,0,0,0
40163,40233,0.012514,0.044363,0.01828,170.12,0,0,0,0,1,0,0,55.02,23.52,-54.6,-23.95,0,0,0,0
40164,40165,0.000295,0.001198,0,0,0,0,0,0,1,0,0,-38.82,-19.02,38.83,19.04,0,0,0,0
40165,40184,0.00161,0.007646,0.00311,144.79,0,0,0,0,1,0,0,24,-28.11,-23.98,27.9,0,0,0,0
40168,40166,0.002947,0.011564,0.00305,160.83,0,0,0,0,1,0,0,41.86,-23.21,-41.8,23.15,0,0,0,0
40166,40217,0.00316,0.014165,0.00808,157.58,0,0,0,0,1,0,0,-31.22,-61.35,31.37,61.14,0,0,0,0
40166,40229,0.004011,0.015709,0.02307,144.16,0,0,0,0,1,0,0,17.66,24.06,-17.62,-26.3,0,0,0,0
40167,40168,0.002683,0.011227,0.00296,145.42,0,0,0,0,1,0,0,-23.94,5.61,23.96,-5.85,0,0,0,0
40167,40810,0.003424,0.017651,0.00222,168.52,0,0,0,0,1,0,0,-55.6,7.25,55.7,-6.94,0,0,0,0
40168,40171,0.003739,0.017183,0.00508,173.62,0,0,0,0,1,0,0,63.07,34.89,-62.88,-34.55,0,0,0,0
40210,40168,0.002559,0.012388,0.00148,198.57,0,0,0,0,1,0,0,-16.04,50.98,16.11,-50.8,0,0,0,0
40810,40168,0.001645,0.006993,0.01028,215.76,0,0,0,0,1,0,0,100.01,-14.35,-99.85,13.97,0,0,0,0
40810,40168,0.001645,0.006993,0.01028,215.76,0,0,0,0,1,0,0,100.01,-14.35,-99.85,13.97,0,0,0,0
40810,40168,0.001645,0.006993,0.01028,215.76,0,0,0,0,1,0,0,100.01,-14.35,-99.85,13.97,0,0,0,0
40183,40169,0.001033,0.00508,0.00151,183.28,0,0,0,0,1,0,0,87.32,17.84,-87.24,-17.6,0,0,0,0
40184,40169,0.001591,0.00558,0.00395,141.19,0,0,0,0,1,0,0,-19.46,-21.6,19.48,21.24,0,0,0,0
40171,40184,0.000887,0.003863,0.0007,141.93,0,0,0,0,1,0,0,17.14,27.68,-17.13,-27.72,0,0,0,0
40172,40173,0.000228,0.001064,0,0,0,0,0,0,1,0,0,45.75,22.1,-45.74,-22.07,0,0,0,0
40172,40197,0.002084,0.007448,0.00241,159.84,0,0,0,0,1,0,0,40.2,-26.84,-40.15,26.75,0,0,0,0
40207,40172,0.003665,0.015103,0.00572,182.07,0,0,0,0,1,0,0,86.21,-4.25,-85.95,4.74,0,0,0,0
40174,40257,0.001515,0.007399,0.00119,171.6,0,0,0,0,1,0,0,-61.61,-19.58,61.67,19.74,0,0,0,0
40175,40176,0.000289,0.001129,0,0,0,0,0,0,1,0,0,-53.38,-11.85,53.39,11.88,0,0,0,0
40176,40270,0.007399,0.039598,0.02799,205.6,0,0,0,0,1,0,0,87.64,2.6,-87.08,-2.37,0,0,0,0
40274,40176,0.003481,0.012557,0.0025,197.02,0,0,0,0,1,0,0,70.69,7.61,-70.51,-7.24,0,0,0,0
40274,40176,0.003481,0.012557,0.0025,197.02,0,0,0,0,1,0,0,70.69,7.61,-70.51,-7.24,0,0,0,0
40177,40178,0.000237,0.001046,0,0,0,0,0,0,1,0,0,57.03,11.14,-57.02,-11.11,0,0,0,0
40177,40205,0.001599,0.009168,0.01645,138.53,0,0,0,0,1,0,0,24.03,33.78,-24,-35.33,0,0,0,0
40245,40177,0.00097,0.004735,0.00203,177.97,0,0,0,0,1,0,0,81.13,45.1,-81.05,-44.92,0,0,0,0
40205,40179,0.003079,0.013435,0.00548,243.49,0,0,0,0,1,0,0,-36.96,-13.89,37,13.52,0,0,0,0
40255,40179,0.004611,0.026059,0.01242,174.24,0,0,0,0,1,0,0,47.16,35.78,-47,-36.21,0,0,0,0
40180,40289,0.015849,0.053471,0.01054,111.68,0,0,0,0,1,0,0,1.68,-9.22,-1.67,8.23,0,0,0,0
40196,40181,0.001357,0.006871,0.00212,178.13,0,0,0,0,1,0,0,-72.53,38.14,72.62,-37.91,0,0,0,0
40229,40181,0.0027,0.012531,0.00174,129.07,0,0,0,0,1,0,0,-10.49,15.98,10.5,-16.11,0,0,0,0
40259,40181,0.00178,0.006779,0.00232,192.87,0,0,0,0,1,0,0,60.41,-20.14,-60.34,20.17,0,0,0,0
40259,40181,0.00178,0.006779,0.00232,192.87,0,0,0,0,1,0,0,60.41,-20.14,-60.34,20.17,0,0,0,0
40182,40183,0.000254,0.001193,0,0,0,0,0,0,1,0,0,-37.56,-19.55,37.57,19.57,0,0,0,0
40183,40810,0.004735,0.020785,0.00462,194.21,0,0,0,0,1,0,0,-62.45,-18.71,62.64,19.09,0,0,0,0
40183,40810,0.004735,0.020785,0.00462,194.21,0,0,0,0,1,0,0,-62.45,-18.71,62.64,19.09,0,0,0,0
40184,40185,0.000207,0.001115,0,0,0,0,0,0,1,0,0,60.57,21.42,-60.56,-21.37,0,0,0,0
40187,40186,0.000193,0.013167,0,1179.99,0,0,1.06875,0,1,0,0,-428.51,-213.88,428.98,245.84,0,0,0,0
40187,40186,0.000193,0.013167,0,1179.99,0,0,1.06875,0,1,0,0,-428.51,-213.88,428.98,245.84,0,0,0,0
40187,40186,0.000193,0.013167,0,1179.99,0,0,1.06875,0,1,0,0,-428.51,-213.88,428.98,245.84,0,0,0,0
40254,40186,0.000149,0.002708,0.32199,2222.71,0,0,0,0,1,0,0,-262.69,-269.28,262.89,240.72,0,0,0,0
40186,40795,0.000216,0.003765,0.35493,2637.44,0,0,0,0,1,0,0,-512.37,-232.11,513.03,207.56,0,0,0,0
40186,40809,0.000138,0.002326,0.26006,2488.2,0,0,0,0,1,0,0,-413.67,-468.85,414.19,451.11,0,0,0,0
40186,40967,0.000526,0.009554,1.14034,2892.72,0,0,0,0,1,0,0,-623.78,-277.28,626.06,200.92,0,0,0,0
40187,40217,0.003756,0.017071,0.00229,183.6,0,0,0,0,1,0,0,85.81,48.74,-85.47,-47.45,0,0,0,0
40187,40220,0.004947,0.017601,0.00219,174.22,0,0,0,0,1,0,0,65.24,32.59,-65,-31.96,0,0,0,0
40224,40187,0.002461,0.009635,0.00108,214.35,0,0,0,0,1,0,0,-95.08,-39.75,95.33,40.59,0,0,0,0
40224,40187,0.002461,0.009635,0.00108,214.35,0,0,0,0,1,0,0,-95.08,-39.75,95.33,40.59,0,0,0,0
40224,40187,0.002461,0.009635,0.00108,214.35,0,0,0,0,1,0,0,-95.08,-39.75,95.33,40.59,0,0,0,0
40188,40189,0.000263,0.001042,0,0,0,0,0,0,1,0,0,-42.72,-6.78,42.72,6.79,0,0,0,0
40189,40190,0.001255,0.0067,0.00347,178.53,0,0,0,0,1,0,0,76.27,29.57,-76.19,-29.51,0,0,0,0
40189,40224,0.002944,0.012252,0.00322,206.58,0,0,0,0,1,0,0,-81.29,-28.07,81.5,28.59,0,0,0,0
40189,40224,0.002944,0.012252,0.00322,206.58,0,0,0,0,1,0,0,-81.29,-28.07,81.5,28.59,0,0,0,0
40189,40224,0.002944,0.012252,0.00322,206.58,0,0,0,0,1,0,0,-81.29,-28.07,81.5,28.59,0,0,0,0
40189,40245,0.002374,0.008965,0.00335,196.76,0,0,0,0,1,0,0,75.51,28.43,-75.36,-28.22,0,0,0,0
40189,40245,0.002374,0.008965,0.00335,196.76,0,0,0,0,1,0,0,75.51,28.43,-75.36,-28.22,0,0,0,0
40189,40247,0.002839,0.013962,0.00741,169.39,0,0,0,0,1,0,0,66.68,29.06,-66.54,-29.13,0,0,0,0
40190,40277,0.002735,0.013691,0.00399,155.99,0,0,0,0,1,0,0,33.47,13.34,-33.44,-13.59,0,0,0,0
40191,40207,0.001949,0.008114,0.00187,274.88,0,0,0,0,1,0,0,92.9,8.73,-92.74,-8.25,0,0,0,0
40191,40257,0.002039,0.010443,0.0309,199.01,0,0,0,0,1,0,0,-62.37,-32.26,62.46,29.48,0,0,0,0
40191,40257,0.002039,0.010443,0.0309,199.01,0,0,0,0,1,0,0,-62.37,-32.26,62.46,29.48,0,0,0,0
40191,40257,0.002039,0.010443,0.0309,199.01,0,0,0,0,1,0,0,-62.37,-32.26,62.46,29.48,0,0,0,0
40199,40193,0.007247,0.020649,0.01094,160.52,0,0,0,0,1,0,0,44.38,10.79,-44.24,-11.52,0,0,0,0
40193,40226,0.010064,0.05158,0.0159,142.48,0,0,0,0,1,0,0,21.11,6.91,-21.06,-8.31,0,0,0,0
40194,40195,0.000246,0.001128,0,0,0,0,0,0,1,0,0,20.55,8.18,-20.55,-8.17,0,0,0,0
40194,40473,0.0192,0.081676,0.06743,180,0,0,0,0,1,0,0,-18.23,9.94,18.33,-16.26,0,0,0,0
40716,40194,0.017531,0.06603,0.01571,178.42,0,0,0,0,1,0,0,3.52,16.91,-3.47,-18.3,0,0,0,0
40231,40196,0.002388,0.009862,0.00262,160,0,0,0,0,1,0,0,2.6,56.93,-2.53,-56.89,0,0,0,0
40271,40197,0.002629,0.01426,0.00591,139.97,0,0,0,0,1,0,0,18.2,38.1,-18.15,-38.48,0,0,0,0
40261,40198,0.010094,0.052195,0.01257,173.1,0,0,0,0,1,0,0,62.41,6.93,-62.01,-6.15,0,0,0,0
40199,40200,0.000234,0.001,0,0,0,0,0,0,1,0,0,60.75,31.05,-60.74,-31.01,0,0,0,0
40199,40255,0.003198,0.018037,0.01234,189.93,0,0,0,0,1,0,0,-52.57,-20.92,52.66,20.16,0,0,0,0
40199,40255,0.003198,0.018037,0.01234,189.93,0,0,0,0,1,0,0,-52.57,-20.92,52.66,20.16,0,0,0,0
40201,40204,0.0001,0.002383,0,177.93,0,0,1,0,1,0,0,60.94,49.15,-60.94,-49.01,0,0,0,0
40201,40205,0.000221,0.001135,0,0,0,0,0,0,1,0,0,-60.94,-49.15,60.96,49.22,0,0,0,0
40202,40204,0.003262,0.094821,0,120,0,0,1,0,1,0,0,-60.74,-43.38,60.94,49.01,0,0,0,0
40203,40204,0.003262,0.094821,0,88.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40206,40250,0.002782,0.014768,0.00276,158.53,0,0,0,0,1,0,0,38.07,39.81,-37.99,-39.69,0,0,0,0
40299,40206,0.001286,0.005404,0.0013,193.49,0,0,0,0,1,0,0,60.3,25.11,-60.25,-25.04,0,0,0,0
40299,40206,0.001286,0.005404,0.0013,193.49,0,0,0,0,1,0,0,60.3,25.11,-60.25,-25.04,0,0,0,0
40207,40208,0.000272,0.001163,0,0,0,0,0,0,1,0,0,82.44,37.02,-82.42,-36.93,0,0,0,0
40224,40209,0.003558,0.01389,0.00547,181.6,0,0,0,0,1,0,0,79.98,60.34,-79.64,-59.61,0,0,0,0
40210,40247,0.006677,0.029844,0.01206,154.1,0,0,0,0,1,0,0,41.36,-4.98,-41.25,4.21,0,0,0,0
40211,40212,0.0002,0.001107,0,0,0,0,0,0,1,0,0,30.11,7.04,-30.11,-7.03,0,0,0,0
40228,40211,0.007191,0.035215,0.032,173.23,0,0,0,0,1,0,0,-40.5,2.82,40.62,-5.4,0,0,0,0
40211,40261,0.013854,0.056198,0.04197,185.41,0,0,0,0,1,0,0,-70.73,-1.64,71.43,0.27,0,0,0,0
40213,40250,0.003918,0.018915,0.01612,170.85,0,0,0,0,1,0,0,63.72,-26.39,-63.54,25.53,0,0,0,0
40257,40213,0.002863,0.012728,0.00495,180.93,0,0,0,0,1,0,0,85.64,-24.41,-85.43,24.84,0,0,0,0
40215,40214,0.000318,0.020739,0,963,0,0,1.1,0,1,0,0,-384.84,-302.78,385.7,359.55,0,0,0,0
40298,40214,0.000159,0.00186,0.24686,2323.95,0,0,0,0,1,0,0,167.11,-42.2,-167.07,17.66,0,0,0,0
40335,40214,0.000144,0.002675,0.27997,2463.37,0,0,0,0,1,0,0,-201.67,165.57,201.78,-192.22,0,0,0,0
40214,40795,0.000149,0.002644,0.29971,2783.99,0,0,0,0,1,0,0,-420.41,-184.99,420.71,159.75,0,0,0,0
40222,40215,0.001189,0.007031,0.00112,194.05,0,0,0,0,1,0,0,-57.04,-43.5,57.1,43.72,0,0,0,0
40222,40215,0.001189,0.007031,0.00112,194.05,0,0,0,0,1,0,0,-57.04,-43.5,57.1,43.72,0,0,0,0
40215,40241,0.000494,0.002364,0.00082,182.82,0,0,0,0,1,0,0,92.69,55.51,-92.64,-55.34,0,0,0,0
40215,40280,0.004595,0.021469,0.01509,205,0,0,0,0,1,0,0,76.95,78.84,-76.41,-77.93,0,0,0,0
40215,40310,0.003787,0.012165,0.00398,251.83,0,0,0,0,1,0,0,44.53,75.39,-44.26,-74.93,0,0,0,0
40216,40250,0.001384,0.005914,0.00063,139.11,0,0,0,0,1,0,0,19.83,41.13,-19.81,-41.08,0,0,0,0
40216,40299,0.002182,0.010267,0.00132,178.28,0,0,0,0,1,0,0,-76.3,-45.35,76.46,45.96,0,0,0,0
40220,40217,0.000909,0.0046,0.00128,197.23,0,0,0,0,1,0,0,72.12,40.71,-72.06,-40.55,0,0,0,0
40220,40217,0.000909,0.0046,0.00128,197.23,0,0,0,0,1,0,0,72.12,40.71,-72.06,-40.55,0,0,0,0
40217,40231,0.003775,0.017787,0.0329,176.41,0,0,0,0,1,0,0,59.8,35.22,-59.63,-37.83,0,0,0,0
40217,40238,0.00222,0.013204,0.00426,272.34,0,0,0,0,1,0,0,91.51,25.97,-91.32,-25.29,0,0,0,0
40218,40219,0.00027,0.001076,0,0,0,0,0,0,1,0,0,46.92,16.18,-46.91,-16.15,0,0,0,0
40218,40220,0.000289,0.001044,0,0,0,0,0,0,1,0,0,-46.92,-16.18,46.92,16.2,0,0,0,0
40220,40279,0.00273,0.016671,0.00751,177.33,0,0,0,0,1,0,0,68.93,54.41,-68.73,-53.99,0,0,0,0
40231,40221,0.003579,0.012086,0.00223,157.78,0,0,0,0,1,0,0,22.37,-21.84,-22.34,21.72,0,0,0,0
40240,40221,0.001291,0.00578,0.00179,121.29,0,0,0,0,1,0,0,10.45,36.95,-10.44,-37.05,0,0,0,0
40221,40241,0.002372,0.010099,0.0017,164.55,0,0,0,0,1,0,0,-53.89,-53.78,54.02,54.17,0,0,0,0
40221,40297,0.003914,0.017718,0.01368,180,0,0,0,0,1,0,0,30.05,51.28,-29.92,-52.08,0,0,0,0
40225,40222,0.002041,0.009018,0.00342,195,0,0,0,0,1,0,0,-57.29,-75.29,57.47,75.71,0,0,0,0
40247,40223,0.001999,0.007667,0.00959,205.74,0,0,0,0,1,0,0,17.55,19.86,-17.54,-20.8,0,0,0,0
40223,40255,0.007348,0.030482,0.02067,193.06,0,0,0,0,1,0,0,-50.3,-26.5,50.52,25.25,0,0,0,0
40223,40255,0.007348,0.030482,0.02067,193.06,0,0,0,0,1,0,0,-50.3,-26.5,50.52,25.25,0,0,0,0
40223,40282,0.0047,0.018,0.0045,190,0,0,0,0,1,0,0,2.42,49.2,-2.31,-49.24,0,0,0,0
40223,40322,0.004502,0.022121,0.01681,163.24,0,0,0,0,1,0,0,60.01,10.38,-59.85,-11.32,0,0,0,0
40266,40225,0.001791,0.00856,0.00174,148.4,0,0,0,0,1,0,0,25.05,47.32,-25,-47.27,0,0,0,0
40225,40267,0.001867,0.00837,0.00079,203.3,0,0,0,0,1,0,0,40.17,91.86,-39.99,-91.13,0,0,0,0
40305,40226,0.001556,0.007341,0.00318,153.36,0,0,0,0,1,0,0,15.03,23.13,-15.02,-23.41,0,0,0,0
40226,40322,0.001323,0.005945,0.00189,119.63,0,0,0,0,1,0,0,-16.47,-0.8,16.47,0.62,0,0,0,0
40227,40796,0.002034,0.010003,0.00137,173.58,0,0,0,0,1,0,0,-60.28,12.44,60.35,-12.21,0,0,0,0
40719,40228,0.00977,0.043183,0.14603,170.03,0,0,0,0,1,0,0,-17.43,13.07,17.5,-27.3,0,0,0,0
40230,40231,0.000231,0.001083,0,0,0,0,0,0,1,0,0,-14.9,-6.89,14.9,6.89,0,0,0,0
40230,40232,0.000281,0.001082,0,0,0,0,0,0,1,0,0,14.9,6.89,-14.89,-6.89,0,0,0,0
40233,40231,0.002438,0.011403,0.00252,138.61,0,0,0,0,1,0,0,-19.75,3.94,19.76,-4.15,0,0,0,0
40274,40234,0.010543,0.037767,0.00731,148.95,0,0,0,0,1,0,0,-32.87,21.24,33.03,-21.4,0,0,0,0
40235,40236,0.000238,0.001055,0,0,0,0,0,0,1,0,0,-50.18,-10.29,50.19,10.32,0,0,0,0
40235,40237,0.000222,0.001056,0,0,0,0,0,0,1,0,0,50.18,10.29,-50.17,-10.26,0,0,0,0
40311,40236,0.001012,0.004524,0.00192,277.85,0,0,0,0,1,0,0,-99.11,-52.89,99.24,53.27,0,0,0,0
40236,40316,0.004634,0.017155,0.00394,137.66,0,0,0,0,1,0,0,15.75,7.78,-15.74,-8.12,0,0,0,0
40236,40318,0.001963,0.008375,0.00178,143.93,0,0,0,0,1,0,0,19.98,1.45,-19.98,-1.59,0,0,0,0
40236,40738,0.002377,0.010608,0.01492,199.84,0,0,0,0,1,0,0,-61.72,-24.27,61.82,23.23,0,0,0,0
40236,40738,0.002377,0.010608,0.01492,199.84,0,0,0,0,1,0,0,-61.72,-24.27,61.82,23.23,0,0,0,0
40236,40738,0.002377,0.010608,0.01492,199.84,0,0,0,0,1,0,0,-61.72,-24.27,61.82,23.23,0,0,0,0
40238,40239,0.000284,0.00111,0,0,0,0,0,0,1,0,0,49.28,15.62,-49.27,-15.59,0,0,0,0
40238,40277,0.002306,0.008361,0.00303,147.07,0,0,0,0,1,0,0,24.06,4.42,-24.04,-4.69,0,0,0,0
40238,40284,0.002999,0.011781,0.00873,130.97,0,0,0,0,1,0,0,17.99,5.25,-17.98,-6.12,0,0,0,0
40240,40250,0.002887,0.013025,0.05681,167.83,0,0,0,0,1,0,0,-59.73,-52.49,59.9,47.24,0,0,0,0
40242,40243,0.00027,0.001056,0,0,0,0,0,0,1,0,0,38.62,9.2,-38.61,-9.19,0,0,0,0
40242,40244,0.000277,0.001145,0,0,0,0,0,0,1,0,0,-38.62,-9.2,38.62,9.22,0,0,0,0
40244,40300,0.005233,0.02042,0.00877,166.37,0,0,0,0,1,0,0,54.89,-13.25,-54.72,13.01,0,0,0,0
40244,40738,0.003875,0.01777,0.00551,183.25,0,0,0,0,1,0,0,-93.51,4.03,93.84,-3.03,0,0,0,0
40246,40247,0.000277,0.00101,0,0,0,0,0,0,1,0,0,-69.59,-8.46,69.61,8.51,0,0,0,0
40247,40284,0.000469,0.002407,0.00124,155.02,0,0,0,0,1,0,0,20.63,-3.45,-20.63,3.33,0,0,0,0
40248,40249,0.000275,0.001004,0,0,0,0,0,0,1,0,0,8.66,3.93,-8.66,-3.93,0,0,0,0
40331,40248,0.012784,0.06435,0.01212,132.25,0,0,0,0,1,0,0,8.68,-10.16,-8.66,9.01,0,0,0,0
40251,40252,0.000291,0.001029,0,0,0,0,0,0,1,0,0,61.46,34.77,-61.44,-34.72,0,0,0,0
40251,40253,0.000263,0.001068,0,0,0,0,0,0,1,0,0,-61.46,-34.77,61.47,34.82,0,0,0,0
40253,40299,0.002332,0.012833,0.00784,195.66,0,0,0,0,1,0,0,-61.58,-77.52,61.79,77.86,0,0,0,0
40253,40299,0.002332,0.012833,0.00784,195.66,0,0,0,0,1,0,0,-61.58,-77.52,61.79,77.86,0,0,0,0
40253,40308,0.001254,0.005211,0.00115,240,0,0,0,0,1,0,0,61.69,120.22,-61.47,-119.44,0,0,0,0
40255,40254,0.00022,0.0178,0,930.43,0,0,1.06875,0,1,0,0,-342.44,-156.94,342.77,184.09,0,0,0,0
40254,40256,0.000207,0.001119,0,0,0,0,0,0,1,0,0,68.7,10.47,-68.69,-10.42,0,0,0,0
40254,40260,0.000906,0.015243,1.72978,2878.89,0,0,0,0,1,0,0,-148.78,-151.6,149.03,-18.06,0,0,0,0
40255,40305,0.006328,0.032081,0.00592,181.35,0,0,0,0,1,0,0,88.9,30.33,-88.38,-28.28,0,0,0,0
40257,40258,0.00023,0.001054,0,0,0,0,0,0,1,0,0,44.03,10.95,-44.03,-10.93,0,0,0,0
40259,40796,0.005152,0.025813,0.01597,200.68,0,0,0,0,1,0,0,-61.34,8.85,61.53,-9.51,0,0,0,0
40259,40796,0.005152,0.025813,0.01597,200.68,0,0,0,0,1,0,0,-61.34,8.85,61.53,-9.51,0,0,0,0
40259,40796,0.005152,0.025813,0.01597,200.68,0,0,0,0,1,0,0,-61.34,8.85,61.53,-9.51,0,0,0,0
40260,40263,7.7e-05,0.00635,0,1207.62,0,0,1,0,1,0,0,357.92,26.25,-357.82,-18.2,0,0,0,0
40260,40428,0.000624,0.011689,1.09213,2961.12,0,0,0,0,1,0,0,-676.71,-47.03,679.52,-11.93,0,0,0,0
40715,40260,0.000746,0.012299,1.36717,2911.25,0,0,0,0,1,0,0,5.18,3.49,-5.14,-142.98,0,0,0,0
40260,40752,0.00201,0.036311,3.42071,2118.51,0,0,0,0,1,0,0,-36.56,-253.27,36.71,-101.84,0,0,0,0
40261,40263,4.1e-05,0.003389,0,966.58,0,0,1,0,1,0,0,-287.72,-4.16,287.75,6.93,0,0,0,0
40261,40386,0.020934,0.093822,0.02176,153.57,0,0,0,0,1,0,0,27.58,-0.03,-27.42,-1.45,0,0,0,0
40261,40392,0.013673,0.066469,0.02022,170.44,0,0,0,0,1,0,0,42.29,-2.34,-42.05,1.48,0,0,0,0
40261,40422,0.013941,0.071164,0.0488,159.74,0,0,0,0,1,0,0,32.72,-2.8,-32.58,-1.37,0,0,0,0
40261,41015,0.011904,0.048284,0.08425,166.91,0,0,0,0,1,0,0,51.28,2.12,-50.97,-9.3,0,0,0,0
40262,40263,0.000734,0.060595,0,241.04,0,0,1,0,1,0,0,-70.03,-8.26,70.07,11.27,0,0,0,0
40264,40265,0.000281,0.001167,0,0,0,0,0,0,1,0,0,7.88,4.68,-7.88,-4.68,0,0,0,0
40264,40465,0.035456,0.193176,0.04308,145.31,0,0,0,0,1,0,0,28.6,-2.06,-28.33,-1.16,0,0,0,0
40264,40468,0.040149,0.188635,0.08589,153,0,0,0,0,1,0,0,-36.56,-2.64,37.05,-4.56,0,0,0,0
40271,40266,0.002911,0.015291,0.00409,140.03,0,0,0,0,1,0,0,17.56,21.02,-17.54,-21.34,0,0,0,0
40266,40299,0.005968,0.028585,0.00678,170.6,0,0,0,0,1,0,0,-58.35,-51.28,58.7,52.2,0,0,0,0
40267,40268,0.000243,0.001098,0,0,0,0,0,0,1,0,0,50.85,10.86,-50.84,-10.83,0,0,0,0
40300,40267,0.001505,0.008116,0.00207,234.31,0,0,0,0,1,0,0,-29.52,-80.53,29.63,80.91,0,0,0,0
40267,40302,0.006569,0.029217,0.00625,157.04,0,0,0,0,1,0,0,-40.5,-0.64,40.6,0.47,0,0,0,0
40269,40270,0.000251,0.001074,0,0,0,0,0,0,1,0,0,-56.99,-13.97,57,14,0,0,0,0
40270,40272,0.005261,0.021817,0.00533,150.76,0,0,0,0,1,0,0,26.95,4.81,-26.91,-5.17,0,0,0,0
40270,40311,0.003899,0.016248,0.005,131.91,0,0,0,0,1,0,0,3.13,-16.44,-3.12,15.99,0,0,0,0
40271,40299,0.003074,0.015034,0.00152,186.2,0,0,0,0,1,0,0,-92.75,-76.72,93.17,78.62,0,0,0,0
40311,40272,0.003957,0.018254,0.0045,150.1,0,0,0,0,1,0,0,29.21,21.06,-29.16,-21.26,0,0,0,0
40273,40276,4.6e-05,0.002926,0,931.57,0,0,1,0,1,0,0,288.95,74.77,-288.91,-72.25,0,0,0,0
40274,40276,0.000181,0.011617,0,881.57,0,0,1,0,1,0,0,-288.75,-62.25,288.91,72.25,0,0,0,0
40274,40289,0.010383,0.045066,0.01508,166.74,0,0,0,0,1,0,0,49.09,23.67,-48.78,-23.84,0,0,0,0
40274,40343,0.010882,0.055088,0.01621,181,0,0,0,0,1,0,0,75.1,-4.76,-74.49,6.19,0,0,0,0
40275,40276,0.001362,0.08752,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40277,40278,0.000263,0.001091,0,0,0,0,0,0,1,0,0,57.48,18.29,-57.47,-18.25,0,0,0,0
40280,40281,0.000289,0.001042,0,0,0,0,0,0,1,0,0,98.26,54.53,-98.23,-54.4,0,0,0,0
40290,40280,0.000988,0.00413,0.00098,143.75,0,0,0,0,1,0,0,21.86,-23.45,-21.85,23.4,0,0,0,0
40282,40283,0.000294,0.00104,0,0,0,0,0,0,1,0,0,38.61,11.45,-38.6,-11.43,0,0,0,0
40282,40320,0.003416,0.016282,0.05474,179.02,0,0,0,0,1,0,0,73.79,7.32,-73.6,-12,0,0,0,0
40336,40282,0.005391,0.023463,0.00459,192.83,0,0,0,0,1,0,0,55.22,-14.95,-55.04,15.24,0,0,0,0
40336,40282,0.005391,0.023463,0.00459,192.83,0,0,0,0,1,0,0,55.22,-14.95,-55.04,15.24,0,0,0,0
40284,40285,0.000278,0.001164,0,0,0,0,0,0,1,0,0,38.61,2.79,-38.6,-2.77,0,0,0,0
40286,40474,0.043554,0.235805,0.03096,143.3,0,0,0,0,1,0,0,18.37,-8.25,-18.21,6.07,0,0,0,0
40287,40288,0.000254,0.001123,0,0,0,0,0,0,1,0,0,50.46,6.39,-50.45,-6.36,0,0,0,0
40287,40350,0.014491,0.049795,0.02988,151.22,0,0,0,0,1,0,0,36.97,2.31,-36.77,-4.64,0,0,0,0
40867,40287,0.010501,0.043513,0.01438,181.95,0,0,0,0,1,0,0,92.4,12.25,-91.53,-10.09,0,0,0,0
40290,40291,0.000208,0.001152,0,0,0,0,0,0,1,0,0,54.1,12.38,-54.1,-12.35,0,0,0,0
40290,40303,0.004057,0.017428,0.00673,144.84,0,0,0,0,1,0,0,-19.63,-3.12,19.65,2.5,0,0,0,0
40321,40290,0.002489,0.010889,0.00188,151.08,0,0,0,0,1,0,0,-22.97,13.01,22.98,-13.12,0,0,0,0
40290,40359,0.000633,0.00307,0.01356,181.43,0,0,0,0,1,0,0,-79.31,27.32,79.36,-28.48,0,0,0,0
40292,40295,-0.001519,-0.033019,0,72.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40292,40296,0.000244,0.001177,0,0,0,0,0,0,1,0,0,54.11,15.07,-54.1,-15.03,0,0,0,0
40292,40297,0.000245,0.00104,0,0,0,0,0,0,1,0,0,-54.11,-15.07,54.11,15.1,0,0,0,0
40293,40295,0.016728,0.363607,0,36.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40294,40295,0.016728,0.363607,0,36.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40297,40303,0.000629,0.003078,0.00228,144.32,0,0,0,0,1,0,0,-24.2,36.98,24.21,-37.15,0,0,0,0
40299,40298,0.000181,0.013723,0,1044.8,0,0,1.1,0,1,0,0,-556.72,-397.44,557.67,469.25,0,0,0,0
40300,40301,0.000221,0.001159,0,0,0,0,0,0,1,0,0,84.24,67.52,-84.22,-67.38,0,0,0,0
40940,40302,0.004746,0.020503,0.00392,182.47,0,0,0,0,1,0,0,92.14,15.49,-91.74,-14.17,0,0,0,0
40303,40336,0.002733,0.014423,0.00626,191.43,0,0,0,0,1,0,0,-112.56,20.69,112.91,-19.47,0,0,0,0
40304,40336,0.005412,0.021347,0.00451,182.46,0,0,0,0,1,0,0,-85.23,-12.7,85.63,13.82,0,0,0,0
40372,40304,0.004147,0.01824,0.00222,162.05,0,0,0,0,1,0,0,42.24,9.71,-42.17,-9.6,0,0,0,0
40304,40403,0.004961,0.02419,0.01662,172.54,0,0,0,0,1,0,0,58.69,-7.97,-58.52,7.14,0,0,0,0
40305,40306,0.000284,0.001179,0,0,0,0,0,0,1,0,0,16.15,2.95,-16.15,-2.95,0,0,0,0
40305,40331,0.005379,0.024974,0.0283,156.94,0,0,0,0,1,0,0,57.2,2.2,-57.02,-4.31,0,0,0,0
40307,40345,0.000946,0.004493,0.01849,185,0,0,0,0,1,0,0,17.28,-47.33,-17.25,45.54,0,0,0,0
40362,40307,0.001106,0.00585,0.00172,174.59,0,0,0,0,1,0,0,66.77,-33.38,-66.71,33.52,0,0,0,0
40308,40309,0.000276,0.001073,0,0,0,0,0,0,1,0,0,86.05,38.81,-86.02,-38.72,0,0,0,0
40308,40321,0.004102,0.019654,0.03133,193.38,0,0,0,0,1,0,0,83.73,47.38,-83.36,-48.84,0,0,0,0
40708,40308,0.001762,0.00852,0.00582,230,0,0,0,0,1,0,0,108.51,-32.81,-108.3,33.25,0,0,0,0
40310,40324,0.002653,0.010656,0.04386,153.21,0,0,0,0,1,0,0,-41.76,42.74,41.86,-46.89,0,0,0,0
40311,40312,0.000253,0.001155,0,0,0,0,0,0,1,0,0,73.02,15.84,-73.01,-15.78,0,0,0,0
40313,40324,0.001336,0.007793,0.00071,202.95,0,0,0,0,1,0,0,-66.54,-13.01,66.6,13.29,0,0,0,0
40313,40324,0.001336,0.007793,0.00071,202.95,0,0,0,0,1,0,0,-66.54,-13.01,66.6,13.29,0,0,0,0
40313,40324,0.001336,0.007793,0.00071,202.95,0,0,0,0,1,0,0,-66.54,-13.01,66.6,13.29,0,0,0,0
40346,40313,0.002441,0.011107,0.00808,200,0,0,0,0,1,0,0,-126.24,-16.1,126.62,17.04,0,0,0,0
40314,40315,0.000268,0.001093,0,0,0,0,0,0,1,0,0,67.23,27.06,-67.22,-27,0,0,0,0
40314,40316,0.000219,0.001071,0,0,0,0,0,0,1,0,0,-67.23,-27.06,67.25,27.11,0,0,0,0
40738,40316,0.005112,0.018018,0.00281,166.06,0,0,0,0,1,0,0,51.66,19.25,-51.51,-18.99,0,0,0,0
40317,40318,0.00027,0.001188,0,0,0,0,0,0,1,0,0,-67.23,-17.99,67.24,18.05,0,0,0,0
40317,40319,0.000207,0.00115,0,0,0,0,0,0,1,0,0,67.23,17.99,-67.22,-17.93,0,0,0,0
40738,40318,0.00351,0.017354,0.0052,163.88,0,0,0,0,1,0,0,47.35,16.36,-47.27,-16.45,0,0,0,0
40320,40340,0.002542,0.010324,0.00466,147.74,0,0,0,0,1,0,0,22.02,-2.8,-22,2.38,0,0,0,0
40321,40340,0.003133,0.016548,0.00335,155.97,0,0,0,0,1,0,0,31.66,13.24,-31.63,-13.39,0,0,0,0
40321,40376,0.005287,0.029646,0.02261,147.84,0,0,0,0,1,0,0,23.07,10.59,-23.04,-12.68,0,0,0,0
40322,40327,0.00524,0.026369,0.00856,132.36,0,0,0,0,1,0,0,9.16,-0.5,-9.15,-0.36,0,0,0,0
40323,40324,0.00022,0.001067,0,0,0,0,0,0,1,0,0,-40.13,-16.18,40.14,16.2,0,0,0,0
40324,40864,0.0031,0.014433,0.0044,210.48,0,0,0,0,1,0,0,-93.94,-3.06,94.2,3.84,0,0,0,0
40324,40864,0.0031,0.014433,0.0044,210.48,0,0,0,0,1,0,0,-93.94,-3.06,94.2,3.84,0,0,0,0
40324,40864,0.0031,0.014433,0.0044,210.48,0,0,0,0,1,0,0,-93.94,-3.06,94.2,3.84,0,0,0,0
40325,40326,0.000223,0.0011,0,0,0,0,0,0,1,0,0,40.14,1.95,-40.13,-1.93,0,0,0,0
40325,40340,0.00383,0.021564,0.00452,149.14,0,0,0,0,1,0,0,0.46,3.81,-0.45,-4.26,0,0,0,0
40346,40325,0.001742,0.009349,0.00472,158.39,0,0,0,0,1,0,0,40.62,5.43,-40.59,-5.75,0,0,0,0
40327,40328,0.000291,0.001099,0,0,0,0,0,0,1,0,0,9.15,0.36,-9.15,-0.36,0,0,0,0
40329,40330,0.000269,0.001031,0,0,0,0,0,0,1,0,0,40.44,4.88,-40.44,-4.86,0,0,0,0
40329,40331,0.000276,0.001063,0,0,0,0,0,0,1,0,0,-40.44,-4.88,40.45,4.9,0,0,0,0
40331,40332,0.006767,0.028096,0.00441,135.85,0,0,0,0,1,0,0,7.9,9.57,-7.89,-9.98,0,0,0,0
40332,40333,0.000224,0.001171,0,0,0,0,0,0,1,0,0,40.44,3.1,-40.44,-3.08,0,0,0,0
40332,40455,0.015566,0.06789,0.11775,169.73,0,0,0,0,1,0,0,-32.56,6.88,32.75,-18.02,0,0,0,0
40354,40334,0.005666,0.026079,0.0051,146.97,0,0,0,0,1,0,0,22.38,-10.3,-22.35,9.95,0,0,0,0
40392,40334,0.005177,0.026537,0.00524,168.18,0,0,0,0,1,0,0,30.02,-7.32,-29.97,7.05,0,0,0,0
40334,40455,0.020165,0.084663,0.13618,172.19,0,0,0,0,1,0,0,36.86,-19.61,-36.55,7.17,0,0,0,0
40335,40338,0.000285,0.020017,0,1191.18,0,0,1,0,1,0,0,615.74,30.6,-614.68,43.65,0,0,0,0
40335,40339,0.0002,0.001184,0,0,0,0,0,0,1,0,0,70.04,10.43,-70.03,-10.38,0,0,0,0
40382,40335,0.000242,0.004408,0.41415,2491.44,0,0,0,0,1,0,0,340.65,102.03,-340.34,-139.14,0,0,0,0
40335,40809,0.000292,0.004729,0.43641,2411.29,0,0,0,0,1,0,0,-143.76,-67.47,143.82,23.69,0,0,0,0
40336,40338,-0.00012,-0.008444,0,1066.18,0,0,1,0,1,0,0,-615.13,12.33,614.68,-43.65,0,0,0,0
40341,40336,0.003713,0.016267,0.00248,181.03,0,0,0,0,1,0,0,-80.41,-5.2,80.64,5.99,0,0,0,0
40359,40336,0.00433,0.02538,0.00386,175.72,0,0,0,0,1,0,0,-67.99,4.81,68.19,-4.04,0,0,0,0
40372,40336,0.002264,0.010777,0.00153,189.49,0,0,0,0,1,0,0,-98.15,-15.5,98.37,16.39,0,0,0,0
40336,40381,0.0079,0.037893,0.02707,171.82,0,0,0,0,1,0,0,58.95,4.89,-58.67,-6.33,0,0,0,0
40337,40338,0.000792,0.055582,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40359,40341,0.003329,0.014714,0.00813,150.7,0,0,0,0,1,0,0,-26.29,19.72,26.32,-20.39,0,0,0,0
40376,40342,0.006505,0.030664,0.01383,163.95,0,0,0,0,1,0,0,-52.4,-13.16,52.58,12.63,0,0,0,0
40342,40383,0.004782,0.021812,0.02182,186.57,0,0,0,0,1,0,0,-100.3,-21.46,100.79,21.44,0,0,0,0
40343,40352,0.002334,0.011357,0.00316,138.53,0,0,0,0,1,0,0,10.29,-25.98,-10.28,25.75,0,0,0,0
40344,40369,0.00517,0.023048,0.00465,186.99,0,0,0,0,1,0,0,-93.57,-5.21,94.03,6.79,0,0,0,0
40344,40389,0.002447,0.011856,0.00169,155.35,0,0,0,0,1,0,0,29.38,-24.89,-29.34,24.9,0,0,0,0
40390,40345,0.003691,0.015221,0.00205,180,0,0,0,0,1,0,0,23.6,-36.61,-23.53,36.68,0,0,0,0
40404,40345,0.002212,0.008028,0.00087,190,0,0,0,0,1,0,0,15.21,-62.06,-15.12,62.29,0,0,0,0
40346,40347,0.000208,0.001078,0,0,0,0,0,0,1,0,0,55.92,4.37,-55.91,-4.33,0,0,0,0
40346,40380,0.013173,0.0571,0.02579,150.12,0,0,0,0,1,0,0,29.7,6.3,-29.58,-8.38,0,0,0,0
40348,40349,0.000278,0.001091,0,0,0,0,0,0,1,0,0,44.74,7.77,-44.73,-7.74,0,0,0,0
40348,40350,0.000203,0.001078,0,0,0,0,0,0,1,0,0,-44.74,-7.77,44.74,7.79,0,0,0,0
40348,40351,0.0003,0.001044,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40402,40350,0.011289,0.052675,0.01734,172.72,0,0,0,0,1,0,0,71.98,6.87,-71.4,-5.92,0,0,0,0
40350,40411,0.002947,0.015812,0.00751,180,0,0,0,0,1,0,0,63.43,2.77,-63.31,-2.88,0,0,0,0
40352,40353,0.000294,0.001026,0,0,0,0,0,0,1,0,0,44.74,13.03,-44.73,-13,0,0,0,0
40352,40404,0.007506,0.02404,0.00714,178.44,0,0,0,0,1,0,0,73.24,-42.72,-72.71,43.7,0,0,0,0
40352,40738,0.003434,0.016742,0.00804,190.5,0,0,0,0,1,0,0,-53.85,1.97,53.95,-2.3,0,0,0,0
40352,40738,0.003434,0.016742,0.00804,190.5,0,0,0,0,1,0,0,-53.85,1.97,53.95,-2.3,0,0,0,0
40354,40355,0.000225,0.001018,0,0,0,0,0,0,1,0,0,33.96,1.61,-33.96,-1.6,0,0,0,0
40424,40354,0.024273,0.120704,0.02002,180,0,0,0,0,1,0,0,57.13,-6.77,-56.34,8.7,0,0,0,0
40356,40357,0.000277,0.001197,0,0,0,0,0,0,1,0,0,69.15,22.53,-69.14,-22.47,0,0,0,0
40356,40367,0.001173,0.006524,0.00095,194.08,0,0,0,0,1,0,0,65,-0.79,-64.95,0.96,0,0,0,0
40356,40367,0.001173,0.006524,0.00095,194.08,0,0,0,0,1,0,0,65,-0.79,-64.95,0.96,0,0,0,0
40900,40356,0.0008,0.00297,0.00077,201.44,0,0,0,0,1,0,0,66.42,7.04,-66.38,-6.99,0,0,0,0
40900,40356,0.0008,0.00297,0.00077,201.44,0,0,0,0,1,0,0,66.42,7.04,-66.38,-6.99,0,0,0,0
40900,40356,0.0008,0.00297,0.00077,201.44,0,0,0,0,1,0,0,66.42,7.04,-66.38,-6.99,0,0,0,0
40390,40358,0.001225,0.005093,0.00647,154,0,0,0,0,1,0,0,-38.91,42.77,38.95,-43.26,0,0,0,0
40358,40395,0.002248,0.011411,0.00891,173.3,0,0,0,0,1,0,0,-58.72,-23.4,58.8,22.94,0,0,0,0
40358,40405,0.000723,0.003794,0.00388,237.53,0,0,0,0,1,0,0,-49.37,53.85,49.41,-54.05,0,0,0,0
40360,40361,0.000206,0.001067,0,0,0,0,0,0,1,0,0,54.7,16.55,-54.7,-16.52,0,0,0,0
40360,40383,0.003891,0.011092,0.00295,189.84,0,0,0,0,1,0,0,-106.76,-31.65,107.23,32.68,0,0,0,0
40395,40360,0.002055,0.00965,0.00243,169.06,0,0,0,0,1,0,0,-52,-15.07,52.06,15.1,0,0,0,0
40362,40378,0.003593,0.015555,0.00288,139.1,0,0,0,0,1,0,0,-18.12,12.12,18.14,-12.34,0,0,0,0
40940,40362,0.008138,0.028522,0.00475,189.78,0,0,0,0,1,0,0,104.2,3.56,-103.35,-1.07,0,0,0,0
40363,40369,0.002812,0.013676,0.00662,190.55,0,0,0,0,1,0,0,-54.54,-16.81,54.63,16.6,0,0,0,0
40363,40369,0.002812,0.013676,0.00662,190.55,0,0,0,0,1,0,0,-54.54,-16.81,54.63,16.6,0,0,0,0
40387,40363,0.002758,0.012143,0.00193,161.39,0,0,0,0,1,0,0,-44.09,-10.36,44.14,10.42,0,0,0,0
40364,40365,0.000214,0.001101,0,0,0,0,0,0,1,0,0,58.4,15.11,-58.39,-15.07,0,0,0,0
40364,40366,0.00023,0.001109,0,0,0,0,0,0,1,0,0,-58.4,-15.11,58.41,15.15,0,0,0,0
40366,40369,0.013522,0.049916,0.0054,158.07,0,0,0,0,1,0,0,-29.19,14.04,29.33,-14.06,0,0,0,0
40366,40369,0.013522,0.049916,0.0054,158.07,0,0,0,0,1,0,0,-29.19,14.04,29.33,-14.06,0,0,0,0
40366,40900,0.003157,0.01063,0.00319,143.33,0,0,0,0,1,0,0,-0.01,-21.62,0.03,21.34,0,0,0,0
40366,40900,0.003157,0.01063,0.00319,143.33,0,0,0,0,1,0,0,-0.01,-21.62,0.03,21.34,0,0,0,0
40367,40405,0.0019,0.007616,0.00312,147.68,0,0,0,0,1,0,0,31.03,-16.01,-31.01,15.78,0,0,0,0
40367,40410,0.001148,0.00562,0.0011,130.56,0,0,0,0,1,0,0,-5.84,-5.93,5.84,5.83,0,0,0,0
40368,40371,0.000196,0.013564,0,1112.81,0,0,1,0,1,0,0,549.74,154.94,-549.12,-112.56,0,0,0,0
40368,40866,0.00031,0.005038,0.6395,2312.83,0,0,0,0,1,0,0,-307.32,-11.67,307.6,-50.51,0,0,0,0
40368,40899,0.000128,0.002123,0.27561,2720.75,0,0,0,0,1,0,0,-242.42,-143.27,242.51,115.95,0,0,0,0
40369,40371,1.6e-05,0.001137,0,1012.81,0,0,1,0,1,0,0,-549.07,-109,549.12,112.56,0,0,0,0
40369,40406,0.002384,0.009447,0.00372,207.62,0,0,0,0,1,0,0,101.35,28.52,-101.08,-27.84,0,0,0,0
40411,40369,0.005236,0.022329,0.00645,159.68,0,0,0,0,1,0,0,-30.06,-10.99,30.11,10.57,0,0,0,0
40369,40434,0.008141,0.039086,0.00683,168.46,0,0,0,0,1,0,0,50.94,11.79,-50.72,-11.4,0,0,0,0
40370,40371,0.001221,0.084458,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40372,40373,0.000203,0.00118,0,0,0,0,0,0,1,0,0,55.91,5.78,-55.91,-5.74,0,0,0,0
40374,40375,0.000203,0.00105,0,0,0,0,0,0,1,0,0,55.91,13.77,-55.91,-13.74,0,0,0,0
40374,40376,0.000241,0.001195,0,0,0,0,0,0,1,0,0,-55.91,-13.77,55.92,13.81,0,0,0,0
40376,40403,0.004567,0.019152,0.00622,137.42,0,0,0,0,1,0,0,19.52,12.03,-19.49,-12.56,0,0,0,0
40377,40421,0.011501,0.052228,0.01626,140.19,0,0,0,0,1,0,0,19.28,-1.41,-19.23,-0.08,0,0,0,0
40377,40867,0.010473,0.046737,0.01577,156,0,0,0,0,1,0,0,-33.99,-4.37,34.11,3.26,0,0,0,0
40378,40384,0.000889,0.004194,0.0009,178.12,0,0,0,0,1,0,0,-74.49,-6.41,74.53,6.55,0,0,0,0
40397,40379,0.001984,0.009261,0.00316,170.33,0,0,0,0,1,0,0,57.89,8.29,-57.82,-8.31,0,0,0,0
40379,40453,0.009543,0.039231,0.01091,119.5,0,0,0,0,1,0,0,1.48,2.72,-1.48,-3.85,0,0,0,0
40403,40380,0.005322,0.021774,0.00617,157.62,0,0,0,0,1,0,0,34.76,-2.86,-34.69,2.51,0,0,0,0
40381,40403,0.008879,0.041059,0.01699,149.34,0,0,0,0,1,0,0,24.85,-1.81,-24.79,0.35,0,0,0,0
40383,40382,0.000169,0.01168,0,1110.72,0,0,1.025,0,1,0,0,-673.94,-148.79,674.75,204.8,0,0,0,0
40382,40439,0.000141,0.002118,0.2698,2655.92,0,0,0,0,1,0,0,-280.29,1.5,280.39,-27.87,0,0,0,0
40899,40382,9.5e-05,0.00192,0.17067,2882.29,0,0,0,0,1,0,0,735.69,302.19,-735.11,-308.33,0,0,0,0
40383,40390,0.005899,0.033482,0.01141,180.08,0,0,0,0,1,0,0,76.38,24.37,-76.02,-23.47,0,0,0,0
40383,40397,0.000937,0.003751,0.00137,206.99,0,0,0,0,1,0,0,77.2,3.9,-77.15,-3.83,0,0,0,0
40383,40397,0.000937,0.003751,0.00137,206.99,0,0,0,0,1,0,0,77.2,3.9,-77.15,-3.83,0,0,0,0
40383,40397,0.000937,0.003751,0.00137,206.99,0,0,0,0,1,0,0,77.2,3.9,-77.15,-3.83,0,0,0,0
40418,40383,0.00267,0.013607,0.00348,190.63,0,0,0,0,1,0,0,-104.28,-42.63,104.61,43.95,0,0,0,0
40384,40385,0.000216,0.001058,0,0,0,0,0,0,1,0,0,53.32,6.58,-53.31,-6.55,0,0,0,0
40384,40940,0.005267,0.01853,0.00471,193.72,0,0,0,0,1,0,0,-127.85,-13.13,128.7,15.64,0,0,0,0
40386,40422,0.007614,0.038855,0.03568,124.78,0,0,0,0,1,0,0,-7.02,-6.52,7.02,2.97,0,0,0,0
40387,40388,0.000217,0.001017,0,0,0,0,0,0,1,0,0,55.37,22.11,-55.36,-22.07,0,0,0,0
40406,40387,0.001349,0.007164,0.00152,162.77,0,0,0,0,1,0,0,45.88,8.43,-45.85,-8.42,0,0,0,0
40387,40412,0.007311,0.03459,0.01733,154.17,0,0,0,0,1,0,0,34.57,-3.33,-34.48,2.03,0,0,0,0
40389,40410,0.003713,0.016339,0.00705,180,0,0,0,0,1,0,0,-26.02,-44.97,26.12,44.71,0,0,0,0
40414,40391,0.00138,0.007291,0.00186,161.33,0,0,0,0,1,0,0,-36.36,8.77,36.38,-8.85,0,0,0,0
40900,40391,0.00425,0.016815,0.00308,195.22,0,0,0,0,1,0,0,64.03,4.57,-63.85,-4.2,0,0,0,0
40900,40391,0.00425,0.016815,0.00308,195.22,0,0,0,0,1,0,0,64.03,4.57,-63.85,-4.2,0,0,0,0
40422,40392,0.010955,0.053631,0.02537,140.18,0,0,0,0,1,0,0,9.03,-2.26,-9.02,-0.24,0,0,0,0
40393,40394,0.000292,0.001131,0,0,0,0,0,0,1,0,0,47.7,10.84,-47.7,-10.81,0,0,0,0
40393,40395,0.000226,0.001053,0,0,0,0,0,0,1,0,0,-47.7,-10.84,47.71,10.86,0,0,0,0
40393,40396,0.000233,0.001062,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40418,40395,0.001301,0.004632,0.00201,170.03,0,0,0,0,1,0,0,54.55,18.67,-54.51,-18.73,0,0,0,0
40397,40407,0.00256,0.01515,0.00249,293.43,0,0,0,0,1,0,0,125.86,0.79,-125.47,1.25,0,0,0,0
40398,40399,0.000205,0.001027,0,0,0,0,0,0,1,0,0,76.43,29.52,-76.41,-29.45,0,0,0,0
40398,40443,0.009275,0.033916,0.01434,147.16,0,0,0,0,1,0,0,-24.69,-9.55,24.75,8.32,0,0,0,0
40398,40891,0.008483,0.039342,0.02097,167.38,0,0,0,0,1,0,0,-51.74,-19.97,51.99,19,0,0,0,0
40400,40401,0.000231,0.001053,0,0,0,0,0,0,1,0,0,76.43,13.2,-76.41,-13.13,0,0,0,0
40400,40402,0.00022,0.001079,0,0,0,0,0,0,1,0,0,-76.43,-13.2,76.44,13.26,0,0,0,0
40443,40402,0.00397,0.021459,0.00582,156.29,0,0,0,0,1,0,0,37.11,-2.53,-37.06,2.22,0,0,0,0
40891,40402,0.006811,0.035924,0.0167,190.16,0,0,0,0,1,0,0,55.89,10.58,-55.68,-11.18,0,0,0,0
40891,40402,0.006811,0.035924,0.0167,190.16,0,0,0,0,1,0,0,55.89,10.58,-55.68,-11.18,0,0,0,0
40405,40900,0.002453,0.011339,0.00506,175.44,0,0,0,0,1,0,0,-75.9,9.24,76.04,-9.1,0,0,0,0
40407,40408,0.000204,0.001024,0,0,0,0,0,0,1,0,0,55.2,12.78,-55.2,-12.75,0,0,0,0
40407,40415,0.002032,0.011097,0.00831,180,0,0,0,0,1,0,0,38.32,48.12,-38.25,-48.57,0,0,0,0
40407,40437,0.004326,0.017426,0.00294,152.18,0,0,0,0,1,0,0,31.95,-0.03,-31.9,-0.1,0,0,0,0
40419,40409,0.002423,0.013739,0.00273,185.94,0,0,0,0,1,0,0,-86.93,-66.53,87.21,67.82,0,0,0,0
40409,40440,0.00376,0.018118,0.00349,205.12,0,0,0,0,1,0,0,-67.46,-39.53,67.67,40.2,0,0,0,0
40409,40440,0.00376,0.018118,0.00349,205.12,0,0,0,0,1,0,0,-67.46,-39.53,67.67,40.2,0,0,0,0
40409,40440,0.00376,0.018118,0.00349,205.12,0,0,0,0,1,0,0,-67.46,-39.53,67.67,40.2,0,0,0,0
40458,40409,0.003641,0.018294,0.00634,159.49,0,0,0,0,1,0,0,-40.07,-25.13,40.14,24.85,0,0,0,0
40410,40433,0.003368,0.013109,0.00809,203.8,0,0,0,0,1,0,0,20.13,-76.59,-19.92,76.57,0,0,0,0
40410,40900,0.001021,0.004601,0.00088,290.3,0,0,0,0,1,0,0,-127.11,5.79,127.28,-5.14,0,0,0,0
40411,40434,0.003773,0.016495,0.00388,177.78,0,0,0,0,1,0,0,79.74,10.55,-79.5,-9.86,0,0,0,0
40414,40412,0.0047,0.018,0.0045,161,0,0,0,0,1,0,0,-17.06,59.73,17.25,-59.49,0,0,0,0
40442,40412,0.008818,0.024463,0.00262,151.59,0,0,0,0,1,0,0,-14.21,-22.12,14.27,22.03,0,0,0,0
40442,40412,0.008818,0.024463,0.00262,151.59,0,0,0,0,1,0,0,-14.21,-22.12,14.27,22.03,0,0,0,0
40807,40412,0.004669,0.017892,0.00454,160.99,0,0,0,0,1,0,0,51.9,3.28,-51.77,-3.24,0,0,0,0
40413,40431,0.001662,0.008339,0.00371,158.76,0,0,0,0,1,0,0,35.17,43.7,-35.12,-43.83,0,0,0,0
40413,40440,0.006933,0.029207,0.00536,178.9,0,0,0,0,1,0,0,-75.64,-54.84,76.22,56.71,0,0,0,0
40414,40415,0.002689,0.009735,0.02013,174.31,0,0,0,0,1,0,0,-11.01,-81.94,11.19,80.54,0,0,0,0
40415,40416,0.000286,0.001169,0,0,0,0,0,0,1,0,0,59.8,18.47,-59.79,-18.42,0,0,0,0
40415,40431,0.001189,0.005605,0.0023,160.53,0,0,0,0,1,0,0,-32.74,-50.44,32.78,50.4,0,0,0,0
40440,40417,0.004834,0.021394,0.00953,176.65,0,0,0,0,1,0,0,50.32,52.01,-50.08,-51.98,0,0,0,0
40417,40447,0.006823,0.028775,0.01225,133.73,0,0,0,0,1,0,0,-9.7,13.26,9.72,-14.47,0,0,0,0
40419,40420,0.000299,0.001081,0,0,0,0,0,0,1,0,0,49.74,17.12,-49.73,-17.09,0,0,0,0
40431,40419,0.003164,0.017996,0.00566,126.57,0,0,0,0,1,0,0,-1.91,-25.94,1.93,25.47,0,0,0,0
40437,40419,0.002049,0.01009,0.00325,158.25,0,0,0,0,1,0,0,-35.23,-24.1,35.26,23.94,0,0,0,0
40456,40421,0.010256,0.045856,0.01372,145.08,0,0,0,0,1,0,0,-22.19,-1.08,22.24,-0.1,0,0,0,0
40421,40459,0.012005,0.05982,0.04418,157.36,0,0,0,0,1,0,0,-35.03,-6.85,35.18,3,0,0,0,0
40422,40423,0.000298,0.00111,0,0,0,0,0,0,1,0,0,14.42,0.22,-14.42,-0.21,0,0,0,0
40424,40425,0.000241,0.001033,0,0,0,0,0,0,1,0,0,19.39,9.4,-19.39,-9.4,0,0,0,0
40429,40424,0.013216,0.068452,0.02204,197.54,0,0,0,0,1,0,0,77.29,4.36,-76.52,-2.64,0,0,0,0
40426,40427,0.000224,0.001053,0,0,0,0,0,0,1,0,0,61.17,5.37,-61.16,-5.33,0,0,0,0
40426,40429,0.018705,0.04768,0.00363,171.96,0,0,0,0,1,0,0,-79.92,-8.18,81.13,10.9,0,0,0,0
40426,40472,0.01378,0.071217,0.00913,130.79,0,0,0,0,1,0,0,18.74,2.81,-18.69,-3.46,0,0,0,0
40429,40428,0.000236,0.012627,0,814.45,0,0,1.00625,0,1,0,0,-149.98,-21.39,150.03,24.22,0,0,0,0
40429,40428,0.000236,0.012627,0,814.45,0,0,1.00625,0,1,0,0,-149.98,-21.38,150.03,24.22,0,0,0,0
40930,40428,0.001786,0.026879,2.93678,3286.04,0,0,0,0,1,0,0,996.32,26.58,-979.59,-86.91,0,0,0,0
40429,40473,0.015741,0.064115,0.01703,200,0,0,0,0,1,0,0,80.38,16.41,-79.35,-13.95,0,0,0,0
40430,40431,0.000297,0.00108,0,0,0,0,0,0,1,0,0,-56.07,-11.69,56.07,11.73,0,0,0,0
40431,40433,0.001015,0.00415,0.00128,167.86,0,0,0,0,1,0,0,-51.82,7.64,51.85,-7.66,0,0,0,0
40432,40433,0.000231,0.001078,0,0,0,0,0,0,1,0,0,-56.07,-16.41,56.07,16.44,0,0,0,0
40433,40440,0.004481,0.024998,0.01279,187.29,0,0,0,0,1,0,0,-88.01,-85.35,88.65,87.62,0,0,0,0
40436,40434,0.005372,0.023469,0.0087,168.61,0,0,0,0,1,0,0,-56.73,7.35,56.91,-7.42,0,0,0,0
40435,40436,0.000261,0.001067,0,0,0,0,0,0,1,0,0,-73.3,-10.07,73.32,10.13,0,0,0,0
40436,40462,0.011314,0.042427,0.03053,140.78,0,0,0,0,1,0,0,-16.59,-17.48,16.65,14.68,0,0,0,0
40437,40438,0.000257,0.001125,0,0,0,0,0,0,1,0,0,67.13,24.21,-67.12,-24.15,0,0,0,0
40440,40439,0.00034,0.020204,0,995.32,0,0,1.1,0,1,0,0,-418.22,-316.94,419.27,379.19,0,0,0,0
40439,40441,0.000233,0.001091,0,0,0,0,0,0,1,0,0,67.13,6.44,-67.12,-6.39,0,0,0,0
40439,40947,0.001555,0.026409,3.17399,2986.74,0,0,0,0,1,0,0,-587.86,-171.29,593.04,-77.03,0,0,0,0
40955,40439,0.000345,0.005677,0.58948,2460.23,0,0,0,0,1,0,0,179.11,127.86,-178.92,-186.47,0,0,0,0
40442,40477,0.013847,0.068107,0.04008,161.14,0,0,0,0,1,0,0,-45.06,-12.65,45.36,10.19,0,0,0,0
40443,40446,-0.000122,-0.003052,0,122.01,0,0,1,0,1,0,0,20.21,13.57,-20.21,-13.59,0,0,0,0
40443,40867,0.007487,0.015575,0.01136,261.6,0,0,0,0,1,0,0,-82.08,-19.36,82.59,19.26,0,0,0,0
40444,40446,0.008513,0.212445,0,61.01,0,0,1,0,1,0,0,-20.16,-12.36,20.21,13.59,0,0,0,0
40445,40446,0.008513,0.212445,0,61.01,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40450,40447,0.005816,0.026948,0.01165,172.93,0,0,0,0,1,0,0,62.08,-9.39,-61.87,9.18,0,0,0,0
40454,40448,0.007111,0.027681,0.00389,174.85,0,0,0,0,1,0,0,67.49,-10.43,-67.17,11.25,0,0,0,0
40448,40458,0.005348,0.022217,0.00489,138.69,0,0,0,0,1,0,0,15.03,-17.03,-15,16.62,0,0,0,0
40449,40450,0.0003,0.001153,0,0,0,0,0,0,1,0,0,-47.89,-5.98,47.9,6,0,0,0,0
40454,40450,0.001569,0.008068,0.02027,198.64,0,0,0,0,1,0,0,-75.33,-0.66,75.42,-1.03,0,0,0,0
40454,40450,0.001569,0.008068,0.02027,198.64,0,0,0,0,1,0,0,-75.33,-0.66,75.42,-1.03,0,0,0,0
40450,40464,0.001311,0.007911,0.00223,210.7,0,0,0,0,1,0,0,-86.94,1.82,87.03,-1.48,0,0,0,0
40450,40464,0.001311,0.007911,0.00223,210.7,0,0,0,0,1,0,0,-86.94,1.82,87.03,-1.48,0,0,0,0
40450,40464,0.001311,0.007911,0.00223,210.7,0,0,0,0,1,0,0,-86.94,1.82,87.03,-1.48,0,0,0,0
40451,40452,0.000288,0.001175,0,0,0,0,0,0,1,0,0,42.26,12.99,-42.25,-12.97,0,0,0,0
40451,40453,0.000205,0.00108,0,0,0,0,0,0,1,0,0,-42.26,-12.99,42.26,13.01,0,0,0,0
40454,40453,0.008382,0.029511,0.00787,161.04,0,0,0,0,1,0,0,40.93,8.84,-40.79,-9.16,0,0,0,0
40455,40478,0.011052,0.052837,0.02516,118.72,0,0,0,0,1,0,0,-5.04,9.36,5.05,-11.82,0,0,0,0
40456,40459,0.017506,0.09335,0.03704,156.38,0,0,0,0,1,0,0,-33.41,-5.46,33.6,2.67,0,0,0,0
40463,40457,0.006242,0.033025,0.0055,153.26,0,0,0,0,1,0,0,32.77,-1.3,-32.71,1.1,0,0,0,0
40457,40874,0.004725,0.019062,0.00436,147.46,0,0,0,0,1,0,0,-22.36,-8.74,22.39,8.42,0,0,0,0
40459,40460,0.000244,0.001051,0,0,0,0,0,0,1,0,0,44.47,7.66,-44.47,-7.64,0,0,0,0
40459,40463,0.016707,0.052828,0.01411,179.88,0,0,0,0,1,0,0,86.51,9.55,-85.3,-7.15,0,0,0,0
40459,40477,0.012106,0.065023,0.06953,179.95,0,0,0,0,1,0,0,82.94,14.6,-82.1,-17.21,0,0,0,0
40821,40459,0.001826,0.009331,0.00153,211.48,0,0,0,0,1,0,0,94.39,13.14,-94.24,-12.5,0,0,0,0
40821,40459,0.001826,0.009331,0.00153,211.48,0,0,0,0,1,0,0,94.39,13.14,-94.24,-12.5,0,0,0,0
40821,40459,0.001826,0.009331,0.00153,211.48,0,0,0,0,1,0,0,94.39,13.14,-94.24,-12.5,0,0,0,0
40461,40478,0.02609,0.129598,0.03131,128.98,0,0,0,0,1,0,0,-6.33,8.72,6.37,-11.71,0,0,0,0
40462,40776,0.010071,0.044597,0.07199,176.38,0,0,0,0,1,0,0,-69.17,-21.2,69.68,16.16,0,0,0,0
40464,40954,0.00826,0.040372,0.02464,215.96,0,0,0,0,1,0,0,-108.25,-3.72,109.17,5.6,0,0,0,0
40464,40954,0.00826,0.040372,0.02464,215.96,0,0,0,0,1,0,0,-108.25,-3.72,109.17,5.6,0,0,0,0
40464,40954,0.00826,0.040372,0.02464,215.96,0,0,0,0,1,0,0,-108.25,-3.72,109.17,5.6,0,0,0,0
40465,40466,0.000255,0.001134,0,0,0,0,0,0,1,0,0,5.82,1.21,-5.82,-1.21,0,0,0,0
40492,40465,0.04075,0.140118,0.02285,137.23,0,0,0,0,1,0,0,-22.31,-1.72,22.51,-0.05,0,0,0,0
40467,40468,0.000276,0.001103,0,0,0,0,0,0,1,0,0,5.69,-25.33,-5.69,25.34,0,0,0,0
40467,40785,0.0155,0.03,0.009,240,0,0,0,0,1,0,0,-37.7,9.95,37.91,-10.55,0,0,0,0
40923,40468,0.015555,0.063275,0.00957,172.07,0,0,0,0,1,0,0,31.56,20.48,-31.36,-20.79,0,0,0,0
40469,40470,0.000213,0.00106,0,0,0,0,0,0,1,0,0,45.25,3.27,-45.25,-3.25,0,0,0,0
