F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
40469,40504,0.014534,0.051747,0.03933,148.86,0,0,0,0,1,0,0,29.16,-4.38,-29.04,0.77,0,0,0,0
40469,40694,0.008959,0.045458,0.01615,179.62,0,0,0,0,1,0,0,-80.74,-0.31,81.3,1.51,0,0,0,0
40471,40472,0.00026,0.001087,0,0,0,0,0,0,1,0,0,-56.19,-9.15,56.2,9.19,0,0,0,0
40473,40472,0.005398,0.024761,0.00823,139.62,0,0,0,0,1,0,0,5.01,7.03,-5.01,-7.82,0,0,0,0
40472,40533,0.050547,0.180801,0.03314,153.07,0,0,0,0,1,0,0,-32.5,2.09,33.05,-3.44,0,0,0,0
40496,40474,0.017253,0.085777,0.0333,125.23,0,0,0,0,1,0,0,-3.11,5.41,3.12,-8.73,0,0,0,0
40475,40510,0.007892,0.040913,0.05738,137.73,0,0,0,0,1,0,0,-14.94,-12.23,14.96,6.46,0,0,0,0
40475,40774,0.008369,0.030227,0.05456,138.7,0,0,0,0,1,0,0,-18.81,-1.69,18.84,-3.78,0,0,0,0
40476,40477,0.000278,0.001096,0,0,0,0,0,0,1,0,0,-36.74,-7,36.74,7.02,0,0,0,0
40478,40596,0.048917,0.247299,0.04202,177.69,0,0,0,0,1,0,0,-77.06,12.52,80.06,-1.63,0,0,0,0
40480,40479,0.012878,0.054132,0.00833,135.62,0,0,0,0,1,0,0,13.39,-13.13,-13.35,12.48,0,0,0,0
40488,40479,0.013069,0.06336,0.07319,164.47,0,0,0,0,1,0,0,-50.34,27.55,50.78,-32.89,0,0,0,0
40479,40506,0.013206,0.061507,0.01545,181.89,0,0,0,0,1,0,0,-87.77,7.61,88.79,-4.46,0,0,0,0
40480,40481,0.000216,0.001034,0,0,0,0,0,0,1,0,0,50.34,7.49,-50.33,-7.46,0,0,0,0
40874,40480,0.009517,0.04346,0.03135,173.34,0,0,0,0,1,0,0,64.12,-7,-63.73,5.64,0,0,0,0
40482,40483,0.000253,0.001041,0,0,0,0,0,0,1,0,0,6.84,1.23,-6.84,-1.23,0,0,0,0
40482,40549,0.033139,0.146716,0.05437,137.23,0,0,0,0,1,0,0,15.26,-14.4,-15.14,9.43,0,0,0,0
40714,40482,0.015939,0.05809,0.0123,144.34,0,0,0,0,1,0,0,22.21,-13.99,-22.1,13.16,0,0,0,0
40484,40495,0.006407,0.03744,0.00668,171.85,0,0,0,0,1,0,0,61.63,-6.98,-61.38,7.75,0,0,0,0
40484,40806,0.006932,0.030991,0.00646,189.9,0,0,0,0,1,0,0,-105.34,-34.41,106.19,37.56,0,0,0,0
40510,40485,0.012296,0.035225,0.0235,184.74,0,0,0,0,1,0,0,97.7,6.74,-96.55,-5.85,0,0,0,0
40485,40519,0.003962,0.019964,0.04571,169.31,0,0,0,0,1,0,0,52.84,-10.3,-52.73,6.28,0,0,0,0
40486,40487,0.000218,0.001016,0,0,0,0,0,0,1,0,0,8.79,3.12,-8.79,-3.12,0,0,0,0
40486,40496,0.026673,0.124675,0.01129,132.17,0,0,0,0,1,0,0,-9.19,-1.99,9.21,0.96,0,0,0,0
40505,40486,0.018835,0.096805,0.01007,102.98,0,0,0,0,1,0,0,-0.4,0.11,0.4,-1.12,0,0,0,0
40488,40489,0.000296,0.001049,0,0,0,0,0,0,1,0,0,23.37,7.46,-23.37,-7.46,0,0,0,0
40488,40520,0.007619,0.045592,0.00944,147.65,0,0,0,0,1,0,0,26.97,-35.01,-26.83,34.86,0,0,0,0
40490,40549,0.009202,0.033031,0.02284,161.83,0,0,0,0,1,0,0,46.85,4.23,-46.65,-5.88,0,0,0,0
40954,40490,0.020979,0.116005,0.03452,168.43,0,0,0,0,1,0,0,56.09,5.54,-55.47,-5.72,0,0,0,0
40502,40491,0.003123,0.015959,0.00649,149.92,0,0,0,0,1,0,0,-27.24,3.67,27.26,-4.21,0,0,0,0
40491,40510,0.002692,0.011331,0.00194,178.58,0,0,0,0,1,0,0,-78.23,-6.8,78.39,7.28,0,0,0,0
40492,40493,0.000299,0.001029,0,0,0,0,0,0,1,0,0,34.07,4.37,-34.06,-4.36,0,0,0,0
40492,40578,0.023946,0.089576,0.02074,143.34,0,0,0,0,1,0,0,26.9,1.96,-26.74,-3.51,0,0,0,0
40492,40588,0.039214,0.181892,0.09054,159.22,0,0,0,0,1,0,0,-38.65,-4.61,39.21,-2.51,0,0,0,0
40494,40495,0.012464,0.046291,0.00555,156.35,0,0,0,0,1,0,0,35.82,-15.15,-35.63,15.3,0,0,0,0
40494,40694,0.017804,0.081685,0.03478,183.15,0,0,0,0,1,0,0,-91.32,-11.63,92.84,15.05,0,0,0,0
40495,40519,0.00248,0.012993,0.0024,159.97,0,0,0,0,1,0,0,41.5,-34.06,-41.43,34.2,0,0,0,0
40496,40526,0.015464,0.062707,0.05555,164.35,0,0,0,0,1,0,0,-52.56,-1.88,52.99,-2.1,0,0,0,0
40538,40496,0.005968,0.033004,0.04855,147.84,0,0,0,0,1,0,0,-27.44,5.24,27.49,-9.92,0,0,0,0
40497,40503,0.000903,0.005161,0.00125,188.17,0,0,0,0,1,0,0,96.7,5.26,-96.62,-4.91,0,0,0,0
40497,40518,0.004956,0.02571,0.0266,191.27,0,0,0,0,1,0,0,-112,-22.88,112.64,23.46,0,0,0,0
40497,40540,0.001684,0.009443,0.00307,144,0,0,0,0,1,0,0,-22.51,10.13,22.52,-10.39,0,0,0,0
40498,40532,0.002419,0.014324,0.00323,150.46,0,0,0,0,1,0,0,27.67,0.01,-27.65,-0.23,0,0,0,0
40498,40561,0.007971,0.037208,0.03386,162.97,0,0,0,0,1,0,0,46.59,10.97,-46.41,-13.53,0,0,0,0
40498,40806,0.004911,0.021663,0.02304,190.79,0,0,0,0,1,0,0,-112.08,-20.63,112.7,21.03,0,0,0,0
40565,40499,0.028433,0.116688,0.03686,146.91,0,0,0,0,1,0,0,-24.67,-0.64,24.83,-2.78,0,0,0,0
40499,40785,0.026476,0.126759,0.01418,154.04,0,0,0,0,1,0,0,-31.76,1.37,32,-1.8,0,0,0,0
40500,40501,0.00028,0.001021,0,0,0,0,0,0,1,0,0,64.6,1.52,-64.59,-1.47,0,0,0,0
40500,40508,0.017397,0.065681,0.01277,170.47,0,0,0,0,1,0,0,-57.1,3.08,57.66,-2.3,0,0,0,0
40500,40550,0.007338,0.039999,0.03697,127.49,0,0,0,0,1,0,0,-7.5,-4.59,7.5,0.82,0,0,0,0
40502,40516,0.002848,0.014883,0.00195,134.07,0,0,0,0,1,0,0,-12.44,0.86,12.44,-1.04,0,0,0,0
40502,40526,0.003291,0.016926,0.00857,126.4,0,0,0,0,1,0,0,7.5,-23.29,-7.48,22.51,0,0,0,0
40502,40865,0.009783,0.05062,0.01343,155.01,0,0,0,0,1,0,0,-32.41,-9.88,32.52,9.06,0,0,0,0
40503,40519,0.007956,0.031165,0.00739,162.84,0,0,0,0,1,0,0,47.12,1.55,-46.94,-1.61,0,0,0,0
40504,40540,0.007774,0.039291,0.01409,172.49,0,0,0,0,1,0,0,63.88,2.64,-63.57,-2.51,0,0,0,0
40806,40504,0.00328,0.017165,0.00209,200,0,0,0,0,1,0,0,84.87,16.44,-84.63,-15.42,0,0,0,0
40505,40579,0.008149,0.042323,0.02507,172.79,0,0,0,0,1,0,0,-62.1,-6.75,62.41,5.83,0,0,0,0
40506,40891,0.008013,0.040289,0.11733,183.95,0,0,0,0,1,0,0,-95.77,1.19,96.49,-9.68,0,0,0,0
40508,40507,0.00017,0.010748,0,813.77,0,0,1,0,1,0,0,-254.79,-16.52,254.89,23.25,0,0,0,0
40507,40860,0.00032,0.004471,0.42938,2493.54,0,0,0,0,1,0,0,-254.89,-66.15,255.1,23.96,0,0,0,0
40508,40547,0.012388,0.05628,0.00742,174.9,0,0,0,0,1,0,0,67.5,-4.59,-66.95,6.29,0,0,0,0
40508,40579,0.018202,0.099835,0.04151,169.5,0,0,0,0,1,0,0,58.93,-2.73,-58.32,1.77,0,0,0,0
40509,40512,0.000494,0.03409,0,991.07,0,0,1,0,1,0,0,279.11,40.18,-278.73,-14.24,0,0,0,0
40509,40513,0.000272,0.001037,0,0,0,0,0,0,1,0,0,-354.35,-58.87,354.68,60.15,0,0,0,0
40509,40514,0.000249,0.001123,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40509,40515,0.000237,0.001191,0,0,0,0,0,0,1,0,0,75.24,18.69,-75.23,-18.62,0,0,0,0
40510,40512,-0.000231,-0.015922,0,841.07,0,0,1,0,1,0,0,-278.91,-26.36,278.73,14.24,0,0,0,0
40516,40510,0.002505,0.013016,0.0022,182.95,0,0,0,0,1,0,0,-87.67,-5.13,87.86,5.88,0,0,0,0
40511,40512,0.001664,0.114754,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40513,40562,0.000237,0.004208,0.52264,2047.36,0,0,0,0,1,0,0,34.91,3.28,-34.9,-57.91,0,0,0,0
40513,40860,0.000165,0.002396,0.28357,2657.39,0,0,0,0,1,0,0,-389.59,-63.42,389.83,37.17,0,0,0,0
40518,40517,0.000221,0.012813,0,998.73,0,0,1,0,1,0,0,-450.65,-29.09,451.09,54.31,0,0,0,0
40517,40805,0.000302,0.003756,0.36043,2430.73,0,0,0,0,1,0,0,-289.87,27.65,290.12,-62.34,0,0,0,0
40860,40517,0.000115,0.001934,0.20306,2417.13,0,0,0,0,1,0,0,161.25,61.21,-161.22,-81.96,0,0,0,0
40553,40518,0.002463,0.010454,0.0015,201.71,0,0,0,0,1,0,0,-66.49,-8.22,66.6,8.52,0,0,0,0
40553,40518,0.002463,0.010454,0.0015,201.71,0,0,0,0,1,0,0,-66.49,-8.22,66.6,8.52,0,0,0,0
40553,40518,0.002463,0.010454,0.0015,201.71,0,0,0,0,1,0,0,-66.49,-8.22,66.6,8.52,0,0,0,0
40518,40865,0.001924,0.011345,0.00459,115.26,0,0,0,0,1,0,0,0.51,-22.74,-0.5,22.32,0,0,0,0
40518,40966,0.002823,0.015127,0.01839,165.52,0,0,0,0,1,0,0,51.42,-21.6,-51.34,20.14,0,0,0,0
40522,40519,0.001946,0.00877,0.00123,167.55,0,0,0,0,1,0,0,-54.68,63.53,54.81,-63.05,0,0,0,0
40520,40522,0.007784,0.034509,0.06053,126.8,0,0,0,0,1,0,0,-7.82,75.42,8.28,-79.67,0,0,0,0
40520,40580,0.022411,0.108976,0.04919,146.36,0,0,0,0,1,0,0,-17.89,11.31,17.99,-15.96,0,0,0,0
40520,40591,0.023746,0.113774,0.0246,109.68,0,0,0,0,1,0,0,-1.01,14.5,1.06,-16.8,0,0,0,0
40521,40522,0.000259,0.001014,0,0,0,0,0,0,1,0,0,-46.39,-16.11,46.4,16.14,0,0,0,0
40523,40524,0.000208,0.001102,0,0,0,0,0,0,1,0,0,46.4,10.12,-46.39,-10.09,0,0,0,0
40523,40541,0.003766,0.016689,0.01362,126.92,0,0,0,0,1,0,0,5.9,1.88,-5.89,-3.26,0,0,0,0
40523,40865,0.012236,0.048858,0.01434,166.95,0,0,0,0,1,0,0,-52.29,-11.99,52.64,11.89,0,0,0,0
40525,40568,0.020358,0.073235,0.01433,150.45,0,0,0,0,1,0,0,29.62,-8.2,-29.43,7.42,0,0,0,0
40525,40694,0.025675,0.090941,0.03988,176.29,0,0,0,0,1,0,0,-74.94,5.36,76.37,-4.39,0,0,0,0
40853,40526,0.005467,0.024704,0.00408,200,0,0,0,0,1,0,0,60.68,27.42,-60.45,-26.8,0,0,0,0
40527,40547,0.007804,0.030173,0.02855,125.03,0,0,0,0,1,0,0,4.63,10.53,-4.62,-13.44,0,0,0,0
40527,40853,0.005873,0.024888,0.00547,165.02,0,0,0,0,1,0,0,-49.66,-16.33,49.81,16.41,0,0,0,0
40528,40529,0.001046,0.006242,0.00159,220.68,0,0,0,0,1,0,0,-91.42,-31.46,91.51,31.87,0,0,0,0
40528,40541,0.002357,0.013969,0.00928,157.61,0,0,0,0,1,0,0,35.19,0.03,-35.16,-0.81,0,0,0,0
40575,40528,0.004397,0.021566,0.00921,134.08,0,0,0,0,1,0,0,9.77,-17.4,-9.76,16.54,0,0,0,0
40553,40529,0.002398,0.009888,0.00521,182.89,0,0,0,0,1,0,0,89.99,19.08,-89.79,-18.8,0,0,0,0
40529,40966,0.002942,0.012365,0.0208,191.74,0,0,0,0,1,0,0,-67.7,-51.23,67.91,49.94,0,0,0,0
40530,40531,0.00028,0.001081,0,0,0,0,0,0,1,0,0,62.19,9.61,-62.18,-9.57,0,0,0,0
40530,40532,0.000282,0.001131,0,0,0,0,0,0,1,0,0,-62.19,-9.61,62.2,9.66,0,0,0,0
40532,40774,0.007073,0.034563,0.02689,156.99,0,0,0,0,1,0,0,-34.55,-9.43,34.64,7.12,0,0,0,0
40592,40533,0.031331,0.151789,0.05251,158.42,0,0,0,0,1,0,0,38.92,-5.39,-38.45,2.32,0,0,0,0
40534,40563,0.007318,0.034713,0.02301,161.36,0,0,0,0,1,0,0,-41.8,-10.89,41.93,9.09,0,0,0,0
40534,40920,0.004792,0.02172,0.00855,160.86,0,0,0,0,1,0,0,-41.02,1.34,41.09,-1.88,0,0,0,0
40535,40536,0.00106,0.005823,0.00265,141.32,0,0,0,0,1,0,0,19,-0.88,-19,0.62,0,0,0,0
40535,40574,0.002064,0.009148,0.00503,157.6,0,0,0,0,1,0,0,35.77,14.77,-35.74,-15.16,0,0,0,0
40535,40853,0.004045,0.014934,0.00892,195.92,0,0,0,0,1,0,0,-69.78,-17.15,69.98,16.96,0,0,0,0
40535,40853,0.004045,0.014934,0.00892,195.92,0,0,0,0,1,0,0,-69.78,-17.15,69.98,16.96,0,0,0,0
40536,40537,0.002096,0.009358,0.003,136.96,0,0,0,0,1,0,0,14.65,18.4,-14.64,-18.66,0,0,0,0
40536,40563,0.007006,0.030973,0.02687,149.62,0,0,0,0,1,0,0,-26.27,-16.73,26.34,14.19,0,0,0,0
40536,40920,0.00271,0.01356,0.00706,141.48,0,0,0,0,1,0,0,-18.66,-9.29,18.67,8.61,0,0,0,0
40574,40537,0.000756,0.003742,0.00078,144.17,0,0,0,0,1,0,0,-21.75,6.79,21.75,-6.86,0,0,0,0
40537,40966,0.002659,0.014174,0.00681,170.05,0,0,0,0,1,0,0,-56.39,2.92,56.47,-3.19,0,0,0,0
40538,40539,0.000225,0.001078,0,0,0,0,0,0,1,0,0,69.5,7.24,-69.49,-7.19,0,0,0,0
40538,40543,0.029356,0.130864,0.03783,162.51,0,0,0,0,1,0,0,-42.06,-12.49,42.6,10.95,0,0,0,0
40541,40542,0.000269,0.001028,0,0,0,0,0,0,1,0,0,41.06,4.06,-41.05,-4.05,0,0,0,0
40705,40543,0.011389,0.055338,0.0096,192.09,0,0,0,0,1,0,0,56.24,17.81,-55.88,-17.11,0,0,0,0
40705,40543,0.011389,0.055338,0.0096,192.09,0,0,0,0,1,0,0,56.24,17.81,-55.88,-17.11,0,0,0,0
40547,40544,0.003413,0.018875,0.00519,141.32,0,0,0,0,1,0,0,18,-3.74,-17.99,3.27,0,0,0,0
40544,40558,0.008158,0.029493,0.01605,156.68,0,0,0,0,1,0,0,-35.56,-17.7,35.69,16.47,0,0,0,0
40545,40546,0.000293,0.001069,0,0,0,0,0,0,1,0,0,53.56,10.86,-53.55,-10.83,0,0,0,0
40545,40547,0.000206,0.001077,0,0,0,0,0,0,1,0,0,-53.56,-10.86,53.57,10.89,0,0,0,0
40545,40548,0.000216,0.001021,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40549,40570,0.020993,0.065001,0.01919,135.49,0,0,0,0,1,0,0,21.69,8.61,-21.57,-10.2,0,0,0,0
40549,40580,0.03397,0.118224,0.02314,153.88,0,0,0,0,1,0,0,26.55,-15.45,-26.24,14.1,0,0,0,0
40550,40551,0.000225,0.00115,0,0,0,0,0,0,1,0,0,49,2.93,-49,-2.91,0,0,0,0
40550,40871,0.001078,0.003929,0.00175,168.4,0,0,0,0,1,0,0,-56.5,-3.76,56.54,3.7,0,0,0,0
40552,40555,0.005177,0.025576,0.00616,159.21,0,0,0,0,1,0,0,-36.67,14.4,36.75,-14.63,0,0,0,0
40560,40552,0.006041,0.029827,0.0064,134.06,0,0,0,0,1,0,0,11.76,13.41,-11.75,-13.97,0,0,0,0
40571,40552,0.002953,0.011399,0.00232,83.79,0,0,0,0,1,0,0,0.59,12.5,-0.59,-12.72,0,0,0,0
40871,40553,0.001862,0.009197,0.0013,163.51,0,0,0,0,1,0,0,-47.57,0.88,47.62,-0.81,0,0,0,0
40554,40557,0.000346,0.030677,0,1009.11,0,0,1,0,1,0,0,273.97,73.57,-273.7,-50.01,0,0,0,0
40860,40554,0.000147,0.002925,0.28131,2528.2,0,0,0,0,1,0,0,274.08,46.23,-273.97,-73.57,0,0,0,0
40555,40557,-8.8e-05,-0.007827,0,828.67,0,0,1,0,1,0,0,-211.8,-35.87,211.76,32.31,0,0,0,0
40555,40564,0.003279,0.012199,0.00232,174.66,0,0,0,0,1,0,0,68.49,17.31,-68.33,-16.94,0,0,0,0
40575,40555,0.001001,0.005322,0.0008,190.92,0,0,0,0,1,0,0,-53.25,-16.52,53.28,16.6,0,0,0,0
40575,40555,0.001001,0.005322,0.0008,190.92,0,0,0,0,1,0,0,-53.25,-16.52,53.28,16.6,0,0,0,0
40556,40557,0.001624,0.144154,0,180.44,0,0,1,0,1,0,0,-61.88,-11.77,61.94,17.71,0,0,0,0
40853,40558,0.001346,0.006776,0.01265,202.13,0,0,0,0,1,0,0,97.89,24.24,-97.76,-24.91,0,0,0,0
40558,40920,0.000987,0.004423,0.0035,168.13,0,0,0,0,1,0,0,53.14,6.8,-53.11,-7.04,0,0,0,0
40559,40560,0.000217,0.001047,0,0,0,0,0,0,1,0,0,-53.11,-26.85,53.11,26.88,0,0,0,0
40563,40560,0.005505,0.025507,0.00303,173.42,0,0,0,0,1,0,0,65.19,41.42,-64.88,-40.29,0,0,0,0
40561,40564,0.003476,0.015314,0.01467,150.62,0,0,0,0,1,0,0,-26.22,-16.34,26.26,15.01,0,0,0,0
40563,40562,0.000199,0.014192,0,954.83,0,0,1.025,0,1,0,0,-407.67,-127.89,408.03,153.7,0,0,0,0
40562,40860,0.000191,0.002895,0.21539,2635.47,0,0,0,0,1,0,0,-373.12,-95.78,373.39,77.24,0,0,0,0
40563,40571,0.008151,0.036676,0.01218,169.13,0,0,0,0,1,0,0,55.19,35.16,-54.85,-34.92,0,0,0,0
40573,40563,0.003317,0.015042,0.00397,246.1,0,0,0,0,1,0,0,-136.76,-21.72,137.37,24.08,0,0,0,0
40564,40575,0.002548,0.013805,0.00234,160.87,0,0,0,0,1,0,0,-39.58,-13.82,39.63,13.83,0,0,0,0
40565,40588,0.013407,0.063268,0.01108,162.55,0,0,0,0,1,0,0,45.26,-0.7,-45.01,0.67,0,0,0,0
40565,40785,0.042549,0.207155,0.06092,155.8,0,0,0,0,1,0,0,-33.34,-1.32,33.78,-3.36,0,0,0,0
40566,40567,0.000205,0.001028,0,0,0,0,0,0,1,0,0,12.22,5.99,-12.22,-5.98,0,0,0,0
40566,40568,0.000213,0.00108,0,0,0,0,0,0,1,0,0,-12.22,-5.99,12.22,5.99,0,0,0,0
40591,40568,0.017719,0.077848,0.0124,138.4,0,0,0,0,1,0,0,-17.13,12.49,17.21,-13.41,0,0,0,0
40573,40569,0.003045,0.015711,0.00694,174.62,0,0,0,0,1,0,0,79.27,8.97,-79.08,-8.73,0,0,0,0
40585,40569,0.012171,0.048996,0.01726,110.5,0,0,0,0,1,0,0,-10.33,9.35,10.35,-11.03,0,0,0,0
40569,40598,0.032224,0.142148,0.02162,116.12,0,0,0,0,1,0,0,-0.45,5.04,0.46,-7.2,0,0,0,0
40597,40570,0.017787,0.093395,0.00825,149.01,0,0,0,0,1,0,0,18.53,6.3,-18.46,-6.79,0,0,0,0
40572,40573,0.000227,0.001167,0,0,0,0,0,0,1,0,0,-57.48,-12.71,57.49,12.75,0,0,0,0
40576,40577,0.000208,0.001038,0,0,0,0,0,0,1,0,0,4.12,1.4,-4.12,-1.4,0,0,0,0
40576,40578,0.00029,0.001027,0,0,0,0,0,0,1,0,0,-4.12,-1.4,4.12,1.4,0,0,0,0
40592,40578,0.019938,0.086614,0.02661,138.22,0,0,0,0,1,0,0,-22.51,-4.41,22.61,2.11,0,0,0,0
40604,40579,0.036775,0.130308,0.03328,135.2,0,0,0,0,1,0,0,8.41,5.43,-8.37,-8.72,0,0,0,0
40581,40582,0.0002,0.001196,0,0,0,0,0,0,1,0,0,-44.91,-5.05,44.92,5.07,0,0,0,0
40581,40583,0.000237,0.001161,0,0,0,0,0,0,1,0,0,44.91,5.05,-44.91,-5.02,0,0,0,0
40582,40609,0.024643,0.116743,0.02229,139.89,0,0,0,0,1,0,0,-17.32,-0.87,17.39,-1.14,0,0,0,0
40582,40933,0.026683,0.125107,0.02474,149.83,0,0,0,0,1,0,0,-27.6,-4.2,27.8,2.5,0,0,0,0
40584,40585,0.00026,0.001131,0,0,0,0,0,0,1,0,0,-65.27,-15.42,65.28,15.47,0,0,0,0
40584,40586,0.000227,0.001114,0,0,0,0,0,0,1,0,0,65.27,15.42,-65.26,-15.37,0,0,0,0
40585,40624,0.01605,0.089284,0.09728,174.48,0,0,0,0,1,0,0,-54.95,-24.81,55.48,17.37,0,0,0,0
40587,40588,0.000243,0.001093,0,0,0,0,0,0,1,0,0,-5.81,-1.84,5.81,1.84,0,0,0,0
40587,40589,0.000236,0.001123,0,0,0,0,0,0,1,0,0,5.81,1.84,-5.8,-1.84,0,0,0,0
40587,40590,0.000295,0.001078,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40592,40593,0.022435,0.084049,0.01288,136.3,0,0,0,0,1,0,0,-10.72,4.24,10.75,-5.44,0,0,0,0
40628,40592,0.030479,0.139223,0.01875,133.72,0,0,0,0,1,0,0,11.13,-4.7,-11.08,2.97,0,0,0,0
40614,40593,0.03509,0.153276,0.01828,141.61,0,0,0,0,1,0,0,15.24,-5.68,-15.15,4.21,0,0,0,0
40594,40595,0.00027,0.001056,0,0,0,0,0,0,1,0,0,14.89,4.1,-14.89,-4.1,0,0,0,0
40594,40596,0.000256,0.001048,0,0,0,0,0,0,1,0,0,-14.89,-4.1,14.89,4.11,0,0,0,0
40596,40601,0.022658,0.105266,0.02455,132.71,0,0,0,0,1,0,0,-10.39,0.46,10.41,-2.91,0,0,0,0
40596,40918,0.014862,0.078925,0.01785,153.11,0,0,0,0,1,0,0,-30.5,-2.44,30.63,1.27,0,0,0,0
40596,40948,0.014917,0.073205,0.0619,166.34,0,0,0,0,1,0,0,-54.07,-0.5,54.49,-3.95,0,0,0,0
40605,40597,0.014483,0.065493,0.02195,130.18,0,0,0,0,1,0,0,5.51,-5.97,-5.5,3.77,0,0,0,0
40642,40597,0.044053,0.216887,0.04536,156.48,0,0,0,0,1,0,0,27.83,-16.16,-27.4,13.76,0,0,0,0
40643,40598,0.030698,0.142416,0.02672,153.4,0,0,0,0,1,0,0,29.11,-4.47,-28.85,2.94,0,0,0,0
40604,40599,0.011868,0.058271,0.01602,156,0,0,0,0,1,0,0,-28,-9.22,28.1,8,0,0,0,0
40748,40599,0.002082,0.007765,0.00187,165.11,0,0,0,0,1,0,0,44.94,9.65,-44.9,-9.7,0,0,0,0
40600,40601,0.000298,0.001049,0,0,0,0,0,0,1,0,0,-5.4,-1.83,5.4,1.83,0,0,0,0
40601,40630,0.032391,0.13117,0.04157,137.05,0,0,0,0,1,0,0,-15.81,1.08,15.89,-5.1,0,0,0,0
40602,40610,0.045113,0.198913,0.04769,145.24,0,0,0,0,1,0,0,15.8,-0.72,-15.69,-3.66,0,0,0,0
50332,40602,0.068054,0.250001,0.04426,148.99,0,0,0,0,1,0,0,20.43,-3.72,-20.16,0.12,0,0,0,0
40603,40604,0.000269,0.00107,0,0,0,0,0,0,1,0,0,-19.59,-3.79,19.59,3.79,0,0,0,0
40605,40606,0.000281,0.001192,0,0,0,0,0,0,1,0,0,9.59,4.44,-9.59,-4.44,0,0,0,0
40619,40605,0.013526,0.068794,0.02048,132.11,0,0,0,0,1,0,0,7.79,-2.94,-7.78,0.9,0,0,0,0
40640,40605,0.032054,0.149127,0.03149,131.71,0,0,0,0,1,0,0,7.34,-3.75,-7.32,0.63,0,0,0,0
40607,40608,0.000213,0.001197,0,0,0,0,0,0,1,0,0,4.53,2.13,-4.53,-2.13,0,0,0,0
40607,40609,0.000286,0.001117,0,0,0,0,0,0,1,0,0,-4.53,-2.13,4.53,2.13,0,0,0,0
40609,40629,0.006549,0.039748,0.0209,112.07,0,0,0,0,1,0,0,4.9,7.97,-4.89,-10.13,0,0,0,0
40933,40609,0.011249,0.053316,0.01552,146.01,0,0,0,0,1,0,0,26.89,7.71,-26.81,-8.97,0,0,0,0
40610,40613,0.000203,0.005055,0,124.82,0,0,1,0,1,0,0,23.55,4.91,-23.55,-4.88,0,0,0,0
40610,40614,0.021846,0.093378,0.0354,114.85,0,0,0,0,1,0,0,-7.86,-1.25,7.88,-2.28,0,0,0,0
40611,40613,0.002653,0.066143,0,62.41,0,0,1,0,1,0,0,-23.53,-4.51,23.55,4.88,0,0,0,0
40612,40613,0.002653,0.066143,0,62.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40645,40614,0.01167,0.067471,0.03774,158.7,0,0,0,0,1,0,0,39.36,-3.67,-39.19,0.86,0,0,0,0
40616,40615,0.007386,0.038461,0.00578,132.32,0,0,0,0,1,0,0,-7.13,-8.22,7.14,7.65,0,0,0,0
40615,40624,0.01519,0.078513,0.0168,158.57,0,0,0,0,1,0,0,-35.38,-17.72,35.6,17.06,0,0,0,0
40748,40616,0.017741,0.049826,0.01873,156.87,0,0,0,0,1,0,0,38.96,5.59,-38.71,-6.84,0,0,0,0
40617,40618,0.00026,0.001007,0,0,0,0,0,0,1,0,0,6.21,1.39,-6.21,-1.39,0,0,0,0
40617,40619,0.000226,0.001139,0,0,0,0,0,0,1,0,0,-6.21,-1.39,6.21,1.39,0,0,0,0
40619,40640,0.007362,0.040795,0.05168,136.4,0,0,0,0,1,0,0,-14,1.55,14.01,-6.71,0,0,0,0
40620,40621,0.000244,0.001075,0,0,0,0,0,0,1,0,0,11.36,3.22,-11.36,-3.22,0,0,0,0
40638,40620,0.009238,0.051573,0.00493,147.36,0,0,0,0,1,0,0,27.34,-7.83,-27.27,7.7,0,0,0,0
40620,40660,0.021122,0.090622,0.05514,142.94,0,0,0,0,1,0,0,-22.66,5.03,22.78,-10.38,0,0,0,0
40620,40748,0.014308,0.060857,0.04047,155.65,0,0,0,0,1,0,0,38.57,-15.95,-38.34,12.59,0,0,0,0
40624,40622,0.008606,0.031907,0.00913,167.98,0,0,0,0,1,0,0,30.18,22.75,-30.07,-23.32,0,0,0,0
40624,40622,0.008606,0.031907,0.00913,167.98,0,0,0,0,1,0,0,30.18,22.75,-30.07,-23.32,0,0,0,0
40622,40647,0.006783,0.041088,0.02126,117.23,0,0,0,0,1,0,0,8.05,15.73,-8.02,-17.87,0,0,0,0
40624,40623,0.000215,0.014158,0,803.83,0,0,1.05625,0,1,0,0,-235.65,-130.26,235.81,140.73,0,0,0,0
40623,40666,0.000876,0.013956,1.32266,2372.88,0,0,0,0,1,0,0,-203.54,-82.43,203.9,-47.38,0,0,0,0
40704,40623,0.000624,0.011195,1.28515,2101.79,0,0,0,0,1,0,0,-32.06,-8.47,32.08,-122.99,0,0,0,0
40623,53250,0.001814,0.033801,4.2326,2298.84,0,0,0,0,1,0,0,-64.35,-241.4,64.44,-193.12,0,0,0,0
40624,40627,-0.001798,-0.044537,0,68.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40624,40748,0.009286,0.035783,0.02081,160.33,0,0,0,0,1,0,0,32.12,26.17,-31.97,-27.84,0,0,0,0
40625,40627,0.021323,0.528108,0,34.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40626,40627,0.021323,0.528108,0,34.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40654,40628,0.022697,0.135487,0.03362,145.69,0,0,0,0,1,0,0,23.39,-3.95,-23.27,1.26,0,0,0,0
40632,40629,0.009279,0.037564,0.14458,134.54,0,0,0,0,1,0,0,-7.37,-26.08,7.41,11.19,0,0,0,0
40634,40629,0.041906,0.131712,0.02165,137.28,0,0,0,0,1,0,0,3.4,-1.84,-3.4,-0.41,0,0,0,0
40629,40933,0.02308,0.095321,0.01856,135.27,0,0,0,0,1,0,0,-17.25,-8.57,17.33,6.93,0,0,0,0
40632,40630,0.011509,0.05845,0.01144,125.89,0,0,0,0,1,0,0,6.4,-14.43,-6.37,13.37,0,0,0,0
40630,40782,0.011833,0.042404,0.03187,147.39,0,0,0,0,1,0,0,-24.44,-15.86,24.53,12.82,0,0,0,0
40631,40632,0.00029,0.001057,0,0,0,0,0,0,1,0,0,-0.77,-111.34,0.81,111.47,0,0,0,0
40631,40633,0.000233,0.001144,0,0,0,0,0,0,1,0,0,0.53,0.09,-0.53,-0.09,0,0,0,0
40948,40632,0.002766,0.015254,0.00373,138.05,0,0,0,0,1,0,0,22.92,78.54,-22.75,-77.96,0,0,0,0
40634,40635,0.00027,0.001168,0,0,0,0,0,0,1,0,0,5.57,0.82,-5.57,-0.82,0,0,0,0
40663,40634,0.010142,0.051416,0.09495,145.2,0,0,0,0,1,0,0,8.98,-10.89,-8.97,1.02,0,0,0,0
40636,40637,0.000225,0.001159,0,0,0,0,0,0,1,0,0,5.92,1.78,-5.92,-1.78,0,0,0,0
40636,40638,0.000268,0.001155,0,0,0,0,0,0,1,0,0,-5.92,-1.78,5.92,1.78,0,0,0,0
40767,40638,0.026522,0.130926,0.02353,152.94,0,0,0,0,1,0,0,33.54,-7.11,-33.25,6.05,0,0,0,0
40639,40644,0.01649,0.068578,0.00974,133.73,0,0,0,0,1,0,0,-11.91,3.39,11.94,-4.27,0,0,0,0
40658,40639,0.038745,0.149557,0.03361,160.62,0,0,0,0,1,0,0,40.32,-2.52,-39.71,1.4,0,0,0,0
40640,40641,0.000214,0.001084,0,0,0,0,0,0,1,0,0,12.69,6.64,-12.69,-6.64,0,0,0,0
40653,40640,0.02901,0.087073,0.02302,156.03,0,0,0,0,1,0,0,34.38,-5.16,-34.04,3.82,0,0,0,0
40642,40649,0.051384,0.132204,0.02152,170.54,0,0,0,0,1,0,0,-58.45,9.15,60.29,-6.56,0,0,0,0
40643,40767,0.027646,0.112483,0.03288,171.63,0,0,0,0,1,0,0,-60.33,-1.99,61.31,2.58,0,0,0,0
40644,40649,0.009979,0.049239,0.00688,157.72,0,0,0,0,1,0,0,-36.9,-0.13,37.04,0.09,0,0,0,0
40645,40646,0.000245,0.001001,0,0,0,0,0,0,1,0,0,5.38,2.37,-5.38,-2.37,0,0,0,0
40656,40645,0.016942,0.101731,0.01544,161.98,0,0,0,0,1,0,0,45.08,-0.89,-44.74,1.3,0,0,0,0
40647,40727,0.026231,0.116377,0.03778,148.42,0,0,0,0,1,0,0,-19.96,12.1,20.11,-15.4,0,0,0,0
40648,40649,0.000284,0.001153,0,0,0,0,0,0,1,0,0,-17.46,-2.83,17.46,2.83,0,0,0,0
40649,40657,0.020551,0.083174,0.02433,173.98,0,0,0,0,1,0,0,-63.54,4.99,64.36,-4.18,0,0,0,0
40649,40675,0.014748,0.083145,0.05604,167.22,0,0,0,0,1,0,0,-51.25,-1.34,51.63,-2.29,0,0,0,0
40650,40651,0.000272,0.001057,0,0,0,0,0,0,1,0,0,5.52,1.58,-5.52,-1.58,0,0,0,0
40661,40650,0.032088,0.149056,0.014,127.12,0,0,0,0,1,0,0,-6.57,0.15,6.58,-1.54,0,0,0,0
50332,40650,0.048882,0.153197,0.02206,133.26,0,0,0,0,1,0,0,12.17,-2.05,-12.1,-0.04,0,0,0,0
40652,40653,0.000222,0.001018,0,0,0,0,0,0,1,0,0,-21.8,-4.82,21.8,4.82,0,0,0,0
40664,40653,0.052366,0.224728,0.05583,149.81,0,0,0,0,1,0,0,25.33,-5.44,-25.01,1.07,0,0,0,0
40653,40665,0.027067,0.147815,0.03604,154.01,0,0,0,0,1,0,0,-31.17,-0.74,31.43,-1.59,0,0,0,0
40654,40656,0.020512,0.088897,0.04985,176.83,0,0,0,0,1,0,0,-64.23,7.66,65.08,-9.1,0,0,0,0
40663,40654,0.042234,0.17152,0.05048,148.88,0,0,0,0,1,0,0,-17.61,8.71,17.79,-13.2,0,0,0,0
40656,40655,0.000237,0.017161,0,732.81,0,0,1,0,1,0,0,-151.6,17.69,151.65,-13.82,0,0,0,0
40932,40655,0.001467,0.02324,2.13367,2947.77,0,0,0,0,1,0,0,-428.28,43.58,431.11,-223.53,0,0,0,0
53220,40655,0.00093,0.017901,2.27205,3104.37,0,0,0,0,1,0,0,585.86,-14.77,-582.76,-163.78,0,0,0,0
40656,40682,0.019334,0.084513,0.07831,157.4,0,0,0,0,1,0,0,-24.78,-9.29,24.9,1.65,0,0,0,0
40656,40689,0.022651,0.09371,0.03056,153.13,0,0,0,0,1,0,0,34.08,-2.62,-33.83,0.54,0,0,0,0
40657,40762,0.028675,0.129454,0.04193,176.25,0,0,0,0,1,0,0,-68.69,2.8,70,-1.33,0,0,0,0
40658,40948,0.021303,0.093623,0.04063,164.73,0,0,0,0,1,0,0,-48.37,1.29,48.85,-3.44,0,0,0,0
40659,40660,0.000223,0.001055,0,0,0,0,0,0,1,0,0,-12.45,-3.36,12.45,3.36,0,0,0,0
40660,40767,0.024398,0.102285,0.0212,155.34,0,0,0,0,1,0,0,-35.23,7.02,35.53,-8,0,0,0,0
40661,40662,0.02039,0.079045,0.01274,119.78,0,0,0,0,1,0,0,-1.9,-1.14,1.9,-0.18,0,0,0,0
40662,40674,0.034744,0.140329,0.03833,132.57,0,0,0,0,1,0,0,-8.91,-1.91,8.94,-1.99,0,0,0,0
40685,40663,0.016993,0.091124,0.03928,81.23,0,0,0,0,1,0,0,-4.23,-4.51,4.24,0.44,0,0,0,0
53204,40664,0.038996,0.196028,0.04256,163.14,0,0,0,0,1,0,0,34.74,-5.36,-34.29,3.19,0,0,0,0
40665,40688,0.007503,0.036794,0.04503,160.06,0,0,0,0,1,0,0,-40.05,1.24,40.17,-5.37,0,0,0,0
40667,40666,0.000219,0.015755,0,666.53,0,0,1,0,1,0,0,-93.85,11.79,93.87,-10.42,0,0,0,0
40666,40668,0.001369,0.023494,2.0741,2524.63,0,0,0,0,1,0,0,-297.76,-102.69,298.94,-91.6,0,0,0,0
40727,40667,0.026766,0.090748,0.01999,156.88,0,0,0,0,1,0,0,-30.09,11.72,30.36,-12.85,0,0,0,0
40667,53174,0.08941,0.372807,0.06602,125.18,0,0,0,0,1,0,0,6.71,-6.65,-6.66,-0.01,0,0,0,0
40668,40671,0.00018,0.012252,0,783.99,0,0,1,0,1,0,0,87.29,-8.25,-87.28,9.15,0,0,0,0
40766,40668,0.00082,0.014729,1.7788,2536.8,0,0,0,0,1,0,0,-216.98,-19.85,217.38,-159.33,0,0,0,0
40668,40876,0.00184,0.029417,3.05585,2975.83,0,0,0,0,1,0,0,-603.62,-120.9,610.1,-98.04,0,0,0,0
40669,40671,-3.9e-05,-0.002643,0,633.99,0,0,1,0,1,0,0,-87.28,8.96,87.28,-9.15,0,0,0,0
40669,40688,0.010038,0.045595,0.02067,142.27,0,0,0,0,1,0,0,28.25,-13.54,-28.16,11.8,0,0,0,0
40670,40671,0.000738,0.050067,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40672,40673,0.000275,0.001162,0,0,0,0,0,0,1,0,0,7.1,0.43,-7.1,-0.43,0,0,0,0
40675,40672,0.01413,0.081413,0.01605,175.49,0,0,0,0,1,0,0,-69.32,1.06,69.97,1.04,0,0,0,0
40672,40877,0.007242,0.035098,0.01806,192,0,0,0,0,1,0,0,-114.88,4.83,115.79,-2.35,0,0,0,0
53204,40672,0.03818,0.207065,0.04334,165.07,0,0,0,0,1,0,0,-37.29,4.56,37.81,-6.29,0,0,0,0
40674,50353,0.03889,0.184786,0.03304,142.86,0,0,0,0,1,0,0,-18.89,0.25,19.02,-3.09,0,0,0,0
40675,40676,0.000218,0.00105,0,0,0,0,0,0,1,0,0,17.69,1.23,-17.69,-1.22,0,0,0,0
40677,40678,0.000265,0.001062,0,0,0,0,0,0,1,0,0,12.88,5.01,-12.88,-5.01,0,0,0,0
40677,40679,0.000258,0.001125,0,0,0,0,0,0,1,0,0,-12.88,-5.01,12.88,5.01,0,0,0,0
40679,40762,0.002357,0.011118,0.00147,154.34,0,0,0,0,1,0,0,-39.76,-1.72,39.8,1.73,0,0,0,0
40679,53209,0.021464,0.110251,0.08312,141.23,0,0,0,0,1,0,0,26.88,-3.28,-26.74,-4.84,0,0,0,0
40680,40681,0.000241,0.001136,0,0,0,0,0,0,1,0,0,-7.02,-1.39,7.02,1.39,0,0,0,0
40682,40681,0.0169,0.073782,0.0124,139.55,0,0,0,0,1,0,0,-12.15,-1.19,12.18,-0.01,0,0,0,0
40687,40681,0.008187,0.048108,0.04123,147.9,0,0,0,0,1,0,0,19.23,-2.82,-19.2,-1.38,0,0,0,0
40682,53211,0.028334,0.169052,0.06798,147.7,0,0,0,0,1,0,0,-19.02,-3.1,19.11,-3.51,0,0,0,0
40683,40684,0.000276,0.00105,0,0,0,0,0,0,1,0,0,-7.32,-2.08,7.32,2.09,0,0,0,0
40684,40685,0.010579,0.054828,0.03441,114.43,0,0,0,0,1,0,0,7.02,0.9,-7.02,-4.45,0,0,0,0
53209,40684,0.034117,0.156652,0.01672,127.7,0,0,0,0,1,0,0,14.41,1.54,-14.34,-2.98,0,0,0,0
40685,40686,0.019788,0.101639,0.01472,126.11,0,0,0,0,1,0,0,7.29,8.19,-7.26,-9.57,0,0,0,0
40686,40692,0.022077,0.096183,0.02266,148.01,0,0,0,0,1,0,0,-19.15,2.69,19.23,-4.64,0,0,0,0
40686,53203,0.012923,0.072906,0.01895,131.27,0,0,0,0,1,0,0,13.07,3.94,-13.05,-5.72,0,0,0,0
40687,53187,0.072309,0.303454,0.05731,124.6,0,0,0,0,1,0,0,4.48,1.48,-4.45,-7.34,0,0,0,0
53199,40687,0.030725,0.13878,0.04918,161.48,0,0,0,0,1,0,0,27.73,-4.67,-27.5,0.44,0,0,0,0
40688,53247,0.038633,0.163053,0.05496,149.95,0,0,0,0,1,0,0,-19.77,-8.32,19.92,3.12,0,0,0,0
40689,40690,0.012689,0.053602,0.01723,131.27,0,0,0,0,1,0,0,10.8,-8.52,-10.77,6.85,0,0,0,0
40690,40691,0.00021,0.001082,0,0,0,0,0,0,1,0,0,8,1.26,-8,-1.26,0,0,0,0
40692,40690,0.024338,0.09933,0.02467,163.6,0,0,0,0,1,0,0,-42.84,6.45,43.3,-7.13,0,0,0,0
40690,53202,0.017387,0.084365,0.03339,164.97,0,0,0,0,1,0,0,-40.53,-0.98,40.81,-1.12,0,0,0,0
40692,53208,0.016524,0.094225,0.02203,131.95,0,0,0,0,1,0,0,10.18,-6.6,-10.16,4.48,0,0,0,0
40694,40693,0.000238,0.015529,0,794.59,0,0,1,0,1,0,0,-250.52,-12.18,250.66,21.53,0,0,0,0
40693,40695,0.0004,0.032439,0,551.52,0,0,1.04375,0,1,0,0,-61.23,-29.74,61.25,31.3,0,0,0,0
40693,40696,0.000341,0.025523,0,549.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40693,40697,0.000249,0.016958,0,547.59,0,0,1.0375,0,1,0,0,-61.24,-30.49,61.25,31.3,0,0,0,0
40805,40693,0.000209,0.003973,0.35225,2785.76,0,0,0,0,1,0,0,-563.07,-36.14,563.7,11.21,0,0,0,0
40693,40831,0.000361,0.007382,0.84219,2593.12,0,0,0,0,1,0,0,-359.49,8.18,359.94,-87.28,0,0,0,0
40890,40693,0.000599,0.007923,0.76316,2532.2,0,0,0,0,1,0,0,333.05,-90.79,-332.4,19.32,0,0,0,0
40699,40698,0.000311,0.023073,0,505.63,0,0,1,0,1,0,0,-21.75,3.56,21.76,-3.45,0,0,0,0
40698,40700,0.000189,0.014221,0,752.64,0,0,1,0,1,0,0,-95.89,1.25,95.91,0,0,0,0,0
40698,40701,0.00014,0.008288,0,752.54,0,0,1,0,1,0,0,-90.95,0.66,90.97,0,0,0,0,0
40698,40702,0.00022,0.016421,0,751.15,0,0,1,0,1,0,0,-115.87,2.11,115.9,0,0,0,0,0
40698,40910,0.000679,0.010924,1.11227,2274.74,0,0,0,0,1,0,0,-188.9,-154.06,189.19,41.11,0,0,0,0
40919,40699,0.008678,0.051282,0.01203,146.17,0,0,0,0,1,0,0,31.33,0.61,-31.24,-1.39,0,0,0,0
40703,40832,0.002329,0.013769,0.00163,178.48,0,0,0,0,1,0,0,88.91,11.35,-88.74,-10.52,0,0,0,0
40703,41008,0.004231,0.016208,0.00258,113.36,0,0,0,0,1,0,0,-12.65,-24.78,12.68,24.61,0,0,0,0
40705,40704,0.000323,0.018547,0,685.14,0,0,1.075,0,1,0,0,-57.56,-199.26,57.7,207.59,0,0,0,0
40705,40704,0.000323,0.018547,0,685.14,0,0,1.00625,0,1,0,0,-54.93,163.64,55.02,-158.58,0,0,0,0
40704,40706,0.000243,0.017079,0,530.72,0,0,0.99375,0,1,0,0,-26.89,-13.59,26.89,13.74,0,0,0,0
40704,40707,0.000249,0.01557,0,529.53,0,0,0.9875,0,1,0,0,-53.77,-26.95,53.78,27.49,0,0,0,0
40708,40711,0.000592,0.017976,0,86.08,0,0,0.99375,0,1,0,0,-14.93,1.98,14.93,-1.95,0,0,0,0
40940,40708,0.002542,0.012867,0.00369,200,0,0,0,0,1,0,0,86.32,-29.35,-86.12,30,0,0,0,0
40709,40711,0.008621,0.261936,0,43.04,0,0,1,0,1,0,0,7.47,-0.83,-7.46,0.97,0,0,0,0
40710,40711,0.008621,0.261936,0,43.04,0,0,1,0,1,0,0,7.47,-0.83,-7.46,0.97,0,0,0,0
40712,40713,0.00027,0.001198,0,0,0,0,0,0,1,0,0,1.75,27.81,-1.75,-27.8,0,0,0,0
40712,40714,0.000264,0.001098,0,0,0,0,0,0,1,0,0,22.21,-13.99,-22.21,13.99,0,0,0,0
40715,40718,0.000141,0.006737,0,782.8,0,0,1,0,1,0,0,58.24,17.64,-58.24,-17.4,0,0,0,0
40716,40718,0.000139,0.006623,0,707.8,0,0,1,0,1,0,0,-58.23,-17.16,58.24,17.4,0,0,0,0
40717,40718,0.00149,0.071229,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40720,40721,0.022422,0.537955,0,19.5,0,0,0.99375,0,1,0,0,-9.97,0.51,9.99,0,0,0,0,0
40720,40791,0.000537,0.002905,0.00106,201.65,0,0,0,0,1,0,0,-68.67,6.49,68.69,-6.46,0,0,0,0
40720,40791,0.000537,0.002905,0.00106,201.65,0,0,0,0,1,0,0,-68.67,6.49,68.69,-6.46,0,0,0,0
40720,40791,0.000537,0.002905,0.00106,201.65,0,0,0,0,1,0,0,-68.67,6.49,68.69,-6.46,0,0,0,0
40958,40720,0.005419,0.028987,0.00356,162.16,0,0,0,0,1,0,0,45.97,-2.89,-45.85,3.12,0,0,0,0
41016,40720,0.002394,0.005824,0.00105,194.89,0,0,0,0,1,0,0,-79.38,17.02,79.53,-16.76,0,0,0,0
41016,40720,0.002394,0.005824,0.00105,194.89,0,0,0,0,1,0,0,-79.38,17.02,79.53,-16.76,0,0,0,0
40723,40722,7.3e-05,0.00654,0,1370.1,0,0,1,0,1,0,0,220.52,-154.38,-220.47,158.78,0,0,0,0
40724,40723,0.000276,0.020681,0,741.71,0,0,1,0,1,0,0,-205.34,-3.12,205.45,11.26,0,0,0,0
40725,40724,0.000267,0.018763,0,548.61,0,0,1,0,1,0,0,-290.31,-39.15,290.52,54.46,0,0,0,0
40724,40726,0.000246,0.001198,0,0,0,0,0,0,1,0,0,-85.18,-51.34,85.2,51.45,0,0,0,0
40725,40861,0.004898,0.023982,0.00582,247.2,0,0,0,0,1,0,0,48.45,6.76,-48.33,-6.82,0,0,0,0
40727,40728,0.017214,0.404239,0,38.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40730,40729,0.000138,0.009283,0,754.42,0,0,1,0,1,0,0,-190.26,21.55,190.31,-18.34,0,0,0,0
40729,40732,0.000368,0.025886,0,508.23,0,0,1.0375,0,1,0,0,-40.99,-6.4,41,6.86,0,0,0,0
40729,40733,0.000373,0.025756,0,496.43,0,0,1.0375,0,1,0,0,-45.24,-6.31,45.25,6.86,0,0,0,0
40729,40734,0.000113,0.006274,0,478.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40729,40735,0.000371,0.022275,0,466.05,0,0,1.03125,0,1,0,0,-44.5,-6.4,44.51,6.86,0,0,0,0
40729,40736,0.000633,0.043775,0,455.01,0,0,1.0375,0,1,0,0,-50.94,-5.69,50.96,6.86,0,0,0,0
40729,40752,0.000347,0.005599,0.60861,2644.51,0,0,0,0,1,0,0,522.29,-238.19,-521.25,190.03,0,0,0,0
40980,40729,0.000926,0.014313,1.26232,2671.46,0,0,0,0,1,0,0,533.39,-28.96,-530.92,-67.08,0,0,0,0
40731,40730,0.000466,0.034095,0,452.09,0,0,1,0,1,0,0,-153.79,10.96,153.9,-3.33,0,0,0,0
40730,41007,0.001118,0.014144,0.29638,1036.13,0,0,0,0,1,0,0,36.36,-18.22,-36.35,-12.99,0,0,0,0
40738,40737,0.00017,0.016569,0,1003.61,0,0,1,0,1,0,0,-486.23,-97.66,486.64,137.93,0,0,0,0
40737,40739,0.00019,0.015792,0,794.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40737,40740,6.6e-05,0.006123,0,794.14,0,0,1.01875,0,1,0,0,-145.39,-72.72,145.41,74.31,0,0,0,0
40737,40741,0.000314,0.020619,0,546.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40737,40742,0.000423,0.028665,0,545.29,0,0,1.025,0,1,0,0,-57.65,-28.29,57.66,29.47,0,0,0,0
40737,40743,0.000215,0.017117,0,544.92,0,0,1.01875,0,1,0,0,-57.66,-28.77,57.66,29.47,0,0,0,0
40737,40744,0.000529,0.03353,0,523.57,0,0,1.025,0,1,0,0,-53.76,-26.29,53.78,27.49,0,0,0,0
40737,40745,0.000167,0.011268,0,514.73,0,0,1.01875,0,1,0,0,-53.77,-27.08,53.78,27.49,0,0,0,0
40737,40746,0.000223,0.001184,0,0,0,0,0,0,1,0,0,-118.42,45.22,118.45,-45.04,0,0,0,0
40746,40899,0.000162,0.002906,0.31457,2532.18,0,0,0,0,1,0,0,-264.63,33.51,264.74,-64.57,0,0,0,0
40939,40746,7.6e-05,0.001631,0.1491,2315.49,0,0,0,0,1,0,0,-146.16,-26.87,146.18,11.53,0,0,0,0
40747,40748,0.000264,0.00114,0,0,0,0,0,0,1,0,0,13.6,0,-13.6,0,0,0,0,0
40749,40750,0.022388,0.513363,0,19.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40751,40755,0.000145,0.012316,0,1585.42,0,0,1,0,1,0,0,-675.56,209.72,676.23,-153.51,0,0,0,0
40751,40756,8e-05,0.006845,0,1585.24,0,0,1.025,0,1,0,0,-102.09,26.93,102.1,-26.2,0,0,0,0
40751,40757,6.2e-05,0.005042,0,1583.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40751,40758,0.000152,0.011717,0,1581.54,0,0,1.025,0,1,0,0,-112.57,27.71,112.59,-26.2,0,0,0,0
40751,40759,0.000249,0.001172,0,0,0,0,0,0,1,0,0,890.22,-264.36,-888.26,273.58,0,0,0,0
40753,40752,0.000273,0.019323,0,582.57,0,0,1.025,0,1,0,0,-56.7,-16.66,56.71,17.29,0,0,0,0
40752,40755,-8.3e-05,-0.007019,0,1485.42,0,0,1,0,1,0,0,675.85,-185.55,-676.23,153.51,0,0,0,0
41012,40752,0.00043,0.006856,0.61453,2399.59,0,0,0,0,1,0,0,336.46,-225.92,-335.84,170.35,0,0,0,0
40754,40755,0.000372,0.031475,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40761,40760,8.3e-05,0.0071,0,1439.54,0,0,1,0,1,0,0,-509.05,232.42,509.29,-211.75,0,0,0,0
40760,40763,8.4e-05,0.006633,0,1761.89,0,0,1.0375,0,1,0,0,-191.9,-186.59,191.96,191.48,0,0,0,0
40760,40764,9.2e-05,0.0069,0,1756.88,0,0,1.0375,0,1,0,0,-238.52,-185.01,238.61,191.48,0,0,0,0
40760,40882,8.1e-05,0.002122,1.01167,4043.49,0,0,0,0,1,0,0,-559.38,66.1,559.63,-165,0,0,0,0
40760,40938,0.000325,0.00863,3.20607,4045.51,0,0,0,0,1,0,0,480.51,-229.1,-479.78,-88.13,0,0,0,0
40762,40761,0.000201,0.014483,0,666.98,0,0,1,0,1,0,0,-109.79,-0.4,109.82,2.02,0,0,0,0
40876,40761,0.000229,0.004843,0.49288,2442.58,0,0,0,0,1,0,0,-115,-79.16,115.04,27,0,0,0,0
40761,40947,0.000824,0.012673,1.44104,2814.24,0,0,0,0,1,0,0,482.46,-119.71,-480.66,-8.17,0,0,0,0
40761,53234,0.001441,0.022523,2.12443,2810.72,0,0,0,0,1,0,0,-198.27,-141.72,198.8,-80.6,0,0,0,0
40766,40765,0.000123,0.009858,0,1382.15,0,0,1,0,1,0,0,-179.38,88.81,179.42,-85.07,0,0,0,0
40765,40768,0.000124,0.009835,0,1475.68,0,0,1,0,1,0,0,-34.42,-48.38,34.42,48.72,0,0,0,0
40765,40769,8.1e-05,0.008,0,1473.92,0,0,1,0,1,0,0,-203.14,-45.38,203.17,48.72,0,0,0,0
40765,40770,9.3e-05,0.008591,0,1107.56,0,0,1,0,1,0,0,-81.26,-37.37,81.27,38.03,0,0,0,0
40765,40771,0.000206,0.015603,0,975.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40765,40772,0.000122,0.010032,0,1142.07,0,0,1,0,1,0,0,-85.18,-39.01,85.19,39.86,0,0,0,0
40765,40773,0.000206,0.015946,0,973.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40851,40765,0.000231,0.006885,3.77011,3974.79,0,0,0,0,1,0,0,-224.44,-100.66,224.57,-289.95,0,0,0,0
40767,40766,0.000276,0.019482,0,726.38,0,0,1,0,1,0,0,-135.12,11.68,135.17,-8.3,0,0,0,0
40766,40860,0.000856,0.015035,1.2754,2553.69,0,0,0,0,1,0,0,261.18,-60.65,-260.63,-64.14,0,0,0,0
40774,40997,0.002937,0.013804,0.00474,158.46,0,0,0,0,1,0,0,-38.13,-3.34,38.18,3.05,0,0,0,0
40775,40776,0.000283,0.001114,0,0,0,0,0,0,1,0,0,5.11,3.04,-5.11,-3.04,0,0,0,0
40776,40949,0.008638,0.035376,0.00784,173.83,0,0,0,0,1,0,0,-64.57,-13.13,64.93,13.8,0,0,0,0
40777,40778,0.010937,0.266633,0,90,0,0,1,0,1,0,0,-39.66,3.97,39.83,0,0,0,0,0
40777,40779,0.005049,0.139706,0,67.08,0,0,1,0,1,0,0,-50.7,3.38,50.82,0,0,0,0,0
40777,40780,0.006354,0.173205,0,37.59,0,0,1,0,1,0,0,-20.32,0.67,20.34,0,0,0,0,0
40777,40781,0.000294,0.001179,0,0,0,0,0,0,1,0,0,108.42,-8.59,-108.39,8.72,0,0,0,0
40781,40839,0.006183,0.025677,0.0036,134.01,0,0,0,0,1,0,0,-15.49,-6.83,15.5,6.52,0,0,0,0
40782,40918,0.013312,0.059797,0.01137,151.57,0,0,0,0,1,0,0,30.75,0.6,-30.63,-1.27,0,0,0,0
40784,40783,8.3e-05,0.006465,0,2207.54,0,0,1.1,0,1,0,0,-281.25,-853.44,281.98,909.82,0,0,0,0
40784,40783,8.3e-05,0.006465,0,2207.54,0,0,1.00625,0,1,0,0,-288.66,525.5,288.93,-504.5,0,0,0,0
40783,40786,9.1e-05,0.007498,0,1834.75,0,0,1.01875,0,1,0,0,-558.62,1.63,558.91,21.71,0,0,0,0
40783,40787,0.000132,0.010434,0,1827.2,0,0,1.01875,0,1,0,0,-798.99,44.95,799.84,21.71,0,0,0,0
40783,40788,8.1e-05,0.006112,0,1826.09,0,0,1.01875,0,1,0,0,-308.02,-15.91,308.1,21.71,0,0,0,0
40785,40784,0.00024,0.016162,0,589.54,0,0,1,0,1,0,0,-103.7,15.71,103.72,-14.13,0,0,0,0
40784,40789,0.000227,0.001116,0,0,0,0,0,0,1,0,0,466.19,342.07,-465.51,-338.74,0,0,0,0
40789,40930,0.000107,0.00181,0.17725,2646.19,0,0,0,0,1,0,0,465.51,338.74,-465.19,-352.79,0,0,0,0
40790,40791,0.000266,0.001163,0,0,0,0,0,0,1,0,0,12.48,0,-12.48,0,0,0,0,0
40790,40792,0.000265,0.001061,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40791,40883,0.002889,0.016305,0.00955,206.5,0,0,0,0,1,0,0,-77.41,6.9,77.58,-6.93,0,0,0,0
40791,40883,0.002889,0.016305,0.00955,206.5,0,0,0,0,1,0,0,-77.41,6.9,77.58,-6.93,0,0,0,0
40791,40883,0.002889,0.016305,0.00955,206.5,0,0,0,0,1,0,0,-77.41,6.9,77.58,-6.93,0,0,0,0
40791,40958,0.003823,0.022109,0.0051,165.19,0,0,0,0,1,0,0,-51.29,2.4,51.38,-2.36,0,0,0,0
41016,40791,0.001566,0.00779,0.00155,269.78,0,0,0,0,1,0,0,-89.78,4.17,89.9,-3.72,0,0,0,0
40992,40793,0.000835,0.004342,0.0021,179.1,0,0,0,0,1,0,0,-93.16,-9.03,93.23,9.17,0,0,0,0
40793,40999,0.001797,0.008419,0.0053,115.43,0,0,0,0,1,0,0,-18.34,-9.17,18.35,8.63,0,0,0,0
40795,40794,0.000121,0.008104,0,1585.62,0,0,1,0,1,0,0,-1021.53,-120.61,1022.78,204.18,0,0,0,0
40794,40797,0.000102,0.008004,0,1436.69,0,0,1,0,1,0,0,-63.12,6.22,63.12,-5.92,0,0,0,0
40794,40798,9.3e-05,0.008033,0,1435.15,0,0,1,0,1,0,0,-86.74,6.49,86.75,-5.92,0,0,0,0
40794,40799,7.9e-05,0.006657,0,1434.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40794,40800,0.000158,0.010711,0,1430.11,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40794,40801,7.8e-05,0.00582,0,1429.12,0,0,1,0,1,0,0,-107.61,6.56,107.62,-5.92,0,0,0,0
40794,40802,0.000117,0.009989,0,1428.3,0,0,1,0,1,0,0,-182.75,9.09,182.79,-5.92,0,0,0,0
40794,40803,0.000119,0.010545,0,1067.55,0,0,1,0,1,0,0,-52.88,6.18,52.88,-5.89,0,0,0,0
40794,40804,0.000113,0.009604,0,1066.37,0,0,1,0,1,0,0,-52.88,6.15,52.88,-5.89,0,0,0,0
40846,40794,0.000165,0.004669,2.0874,4042.87,0,0,0,0,1,0,0,477.18,34.03,-476.8,-244.87,0,0,0,0
40796,40795,0.000157,0.012887,0,1056.68,0,0,1,0,1,0,0,-556.95,24.31,557.42,14.74,0,0,0,0
40795,40841,0.000509,0.008711,1.09547,2769.42,0,0,0,0,1,0,0,-473.67,-264.35,474.99,172.32,0,0,0,0
40806,40805,0.000303,0.019931,0,816.58,0,0,1.0125,0,1,0,0,-272.71,-82.46,272.95,98.48,0,0,0,0
40806,40997,0.012169,0.048927,0.01801,144.12,0,0,0,0,1,0,0,22.63,1.44,-22.57,-3.05,0,0,0,0
40807,40808,0.009743,0.206013,0,24.7,0,0,0.95625,0,1,0,0,-15.29,0.44,15.31,0,0,0,0,0
40807,40874,0.014334,0.054223,0.01583,148.83,0,0,0,0,1,0,0,-36.61,-3.72,36.81,2.87,0,0,0,0
40809,40812,4.7e-05,0.003627,0,1254.38,0,0,1,0,1,0,0,672.86,-13.76,-672.66,29.71,0,0,0,0
40809,40813,0.000208,0.014682,0,762.22,0,0,1.025,0,1,0,0,-129.56,-63.13,129.6,66.24,0,0,0,0
40809,40814,0.000152,0.012276,0,758.41,0,0,1.025,0,1,0,0,-129.57,-63.63,129.6,66.24,0,0,0,0
40809,40815,0.000242,0.018452,0,756.95,0,0,1.03125,0,1,0,0,-129.55,-62.3,129.6,66.24,0,0,0,0
40809,40816,0.000554,0.029423,0,610.07,0,0,1.03125,0,1,0,0,-73.96,-35.77,74,37.82,0,0,0,0
40809,40817,0.000247,0.019666,0,601.63,0,0,1.025,0,1,0,0,-73.98,-36.46,74,37.82,0,0,0,0
40809,40818,0.000419,0.034651,0,591.81,0,0,1.03125,0,1,0,0,-73.97,-35.41,74,37.82,0,0,0,0
40809,40841,0.000475,0.008273,0.99968,2911.02,0,0,0,0,1,0,0,-620.28,-236.44,622.21,165.18,0,0,0,0
40810,40812,8.8e-05,0.006852,0,1104.38,0,0,1,0,1,0,0,-672.27,59.85,672.66,-29.71,0,0,0,0
40811,40812,0.000701,0.054305,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40819,40823,8.1e-05,0.006444,0,1586.52,0,0,1,0,1,0,0,646.12,-13.32,-645.8,39.08,0,0,0,0
40819,40824,0.000155,0.010326,0,1278.61,0,0,1,0,1,0,0,-15.6,-11.29,15.6,11.32,0,0,0,0
40819,40825,0.000152,0.011223,0,1277.17,0,0,1,0,1,0,0,-120.49,-9.75,120.51,11.32,0,0,0,0
40819,40826,0.000116,0.009887,0,1277.16,0,0,1,0,1,0,0,-120.49,-9.94,120.51,11.32,0,0,0,0
40819,40827,0.000103,0.008799,0,1275.72,0,0,1,0,1,0,0,-120.49,-10.09,120.51,11.32,0,0,0,0
40819,40828,0.000134,0.009334,0,1275.18,0,0,1,0,1,0,0,-120.49,-10.02,120.51,11.32,0,0,0,0
40819,40829,0.00013,0.012482,0,1272.78,0,0,1,0,1,0,0,-120.49,-9.58,120.51,11.32,0,0,0,0
40819,40830,0.000289,0.001196,0,0,0,0,0,0,1,0,0,-28.06,-364.81,28.43,366.35,0,0,0,0
40821,40820,0.00016,0.011964,0,823.7,0,0,1.00625,0,1,0,0,-283.18,-39.43,283.31,48.88,0,0,0,0
40820,40823,-5e-06,-0.000389,0,1536.52,0,0,1,0,1,0,0,-645.82,37.53,645.8,-39.08,0,0,0,0
40820,40831,0.000217,0.001011,0,0,0,0,0,0,1,0,0,362.51,-86.4,-362.22,87.74,0,0,0,0
40822,40823,0.000432,0.03455,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40851,40830,0.000242,0.007033,2.98346,4109.72,0,0,0,0,1,0,0,-831.17,-113.23,832.76,-154.67,0,0,0,0
40830,40898,0.000131,0.003587,1.64335,4022.71,0,0,0,0,1,0,0,-391.37,82.93,391.6,-249,0,0,0,0
40956,40830,0.000288,0.007536,3.40238,4055.71,0,0,0,0,1,0,0,470.46,-50.79,-469.82,-294.61,0,0,0,0
40890,40831,8.9e-05,0.001587,0.17893,2239.08,0,0,0,0,1,0,0,-2.28,-18.27,2.28,-0.46,0,0,0,0
40832,40833,0.032759,0.765188,0,11.7,0,0,1,0,1,0,0,-5.42,0.21,5.43,0,0,0,0,0
40835,40836,0.001629,0.039556,0,299.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40835,40837,0.001023,0.028654,0,299.69,0,0,1,0,1,0,0,-199.64,32.8,200.03,-21.87,0,0,0,0
40835,40838,0.001767,0.038358,0,299.69,0,0,0.99375,0,1,0,0,-228.72,40.93,229.6,-21.87,0,0,0,0
40835,40839,0.000206,0.001099,0,0,0,0,0,0,1,0,0,428.36,-73.73,-428,75.66,0,0,0,0
40839,40968,0.002667,0.012558,0.00317,176.81,0,0,0,0,1,0,0,31.12,-2.78,-31.1,2.56,0,0,0,0
40992,40839,0.003701,0.01349,0.00168,155.42,0,0,0,0,1,0,0,-50.26,-2.6,50.35,2.74,0,0,0,0
40839,40999,0.000257,0.001145,0.00018,207.54,0,0,0,0,1,0,0,110.34,-27.38,-110.31,27.5,0,0,0,0
40839,40999,0.000257,0.001145,0.00018,207.54,0,0,0,0,1,0,0,110.34,-27.38,-110.31,27.5,0,0,0,0
40839,40999,0.000257,0.001145,0.00018,207.54,0,0,0,0,1,0,0,110.34,-27.38,-110.31,27.5,0,0,0,0
40841,40840,0.000127,0.011287,0,1789.86,0,0,1.04375,0,1,0,0,-747.16,-361.04,748.05,440.24,0,0,0,0
40841,40840,0.000127,0.011287,0,1789.86,0,0,1.04375,0,1,0,0,-747.16,-361.04,748.05,440.24,0,0,0,0
40841,40840,0.000127,0.011287,0,1789.86,0,0,1.04375,0,1,0,0,-747.16,-361.04,748.05,440.24,0,0,0,0
40840,40843,8.4e-05,0.006363,0,2106.89,0,0,1,0,1,0,0,-1395.86,-391.81,1397.5,516.38,0,0,0,0
40840,40844,7.5e-05,0.005815,0,2092.36,0,0,1,0,1,0,0,-1396.02,-402.07,1397.5,516.38,0,0,0,0
40840,40845,0.0001,0.008136,0,2004.92,0,0,1,0,1,0,0,-1395.5,3.9,1397.32,143.68,0,0,0,0
40840,40846,0.00029,0.001051,0,0,0,0,0,0,1,0,0,1943.23,-315.99,-1932.75,353.94,0,0,0,0
40842,40841,0.000204,0.014647,0,750.25,0,0,1.00625,0,1,0,0,-183.72,-16,183.79,20.69,0,0,0,0
40841,40991,5.7e-05,0.001044,0.12733,2484.89,0,0,0,0,1,0,0,211.1,153.35,-211.06,-166.26,0,0,0,0
40841,41003,3.9e-05,0.000776,0.07912,2486.57,0,0,0,0,1,0,0,190.67,302.15,-190.62,-309.64,0,0,0,0
40996,40842,0.004267,0.02113,0.03958,200.38,0,0,0,0,1,0,0,-61.09,-8.83,61.24,5.33,0,0,0,0
40996,40842,0.004267,0.02113,0.03958,200.38,0,0,0,0,1,0,0,-61.09,-8.83,61.24,5.33,0,0,0,0
40996,40842,0.004267,0.02113,0.03958,200.38,0,0,0,0,1,0,0,-61.09,-8.83,61.24,5.33,0,0,0,0
40846,40898,0.000268,0.007414,3.83572,4049.42,0,0,0,0,1,0,0,392.91,-32.82,-392.45,-359.52,0,0,0,0
40909,40846,6.6e-05,0.001864,1.01765,4013.77,0,0,0,0,1,0,0,-813.58,83.69,814,-180.9,0,0,0,0
40846,40956,0.000123,0.003314,1.53689,4016.9,0,0,0,0,1,0,0,248.66,-174.26,-248.58,11.64,0,0,0,0
40848,40847,0.000344,0.020729,0,200.8,0,0,1.00625,0,1,0,0,14.17,-17.06,-14.17,17.16,0,0,0,0
40847,40849,0.000273,0.017101,0,772.94,0,0,1,0,1,0,0,-119.06,2.31,119.09,0,0,0,0,0
40847,40850,0.000132,0.010131,0,772.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40847,40965,0.000185,0.003802,0.39522,2349.32,0,0,0,0,1,0,0,-198.25,-22.99,198.32,-17.06,0,0,0,0
40975,40848,0.038593,0.153096,0.02494,125.72,0,0,0,0,1,0,0,-3.14,-0.75,3.15,-1.87,0,0,0,0
40848,40990,0.005464,0.034252,0.00769,123.19,0,0,0,0,1,0,0,-17.32,18.93,17.35,-19.52,0,0,0,0
40852,40851,5.9e-05,0.005271,0,1607,0,0,1.0125,0,1,0,0,-528.11,-136.15,528.28,151.27,0,0,0,0
40852,40851,5.9e-05,0.005271,0,1607,0,0,1.0125,0,1,0,0,-528.11,-136.15,528.28,151.27,0,0,0,0
40852,40851,5.9e-05,0.005271,0,1607,0,0,1.0125,0,1,0,0,-528.11,-136.15,528.28,151.27,0,0,0,0
40851,40854,0.000134,0.010184,0,1424.7,0,0,1,0,1,0,0,-172.55,-77.3,172.6,80.76,0,0,0,0
40851,40855,0.000162,0.012107,0,1236.11,0,0,1,0,1,0,0,-109.93,-49.77,109.95,51.45,0,0,0,0
40851,40856,0.000132,0.010342,0,1235.71,0,0,1,0,1,0,0,-109.93,-50.01,109.95,51.45,0,0,0,0
40851,40857,8.7e-05,0.007875,0,1235.16,0,0,1,0,1,0,0,-109.94,-50.36,109.95,51.45,0,0,0,0
40851,40858,0.000183,0.013043,0,954.16,0,0,1,0,1,0,0,-26.89,-12.47,26.89,12.58,0,0,0,0
40853,40852,0.00028,0.01877,0,970.81,0,0,1.03125,0,1,0,0,-413.92,-169.39,414.49,207.32,0,0,0,0
40852,40859,0.000232,0.018374,0,291.05,0,0,1.04375,0,1,0,0,-26.89,3.43,26.89,-3.29,0,0,0,0
40852,40860,0.000268,0.001157,0,0,0,0,0,0,1,0,0,1196.74,197.69,-1193.03,-181.67,0,0,0,0
40853,40966,0.002016,0.007722,0.00133,260.26,0,0,0,0,1,0,0,65.58,67.4,-65.41,-66.89,0,0,0,0
40862,40863,0.041392,1.04625,0,11.96,0,0,1.04375,0,1,0,0,-9.12,-3.62,9.16,4.68,0,0,0,0
40862,40864,0.000285,0.001052,0,0,0,0,0,0,1,0,0,9.12,3.62,-9.12,-3.62,0,0,0,0
40864,40940,0.001131,0.005378,0.00237,209.14,0,0,0,0,1,0,0,-91.16,-2.63,91.25,2.82,0,0,0,0
40864,40940,0.001131,0.005378,0.00237,209.14,0,0,0,0,1,0,0,-91.16,-2.63,91.25,2.82,0,0,0,0
40864,40940,0.001131,0.005378,0.00237,209.14,0,0,0,0,1,0,0,-91.16,-2.63,91.25,2.82,0,0,0,0
40867,40866,0.000242,0.017048,0,760.73,0,0,1.00625,0,1,0,0,-209.11,-34.77,209.22,42.21,0,0,0,0
40866,40868,9.1e-05,0.005785,0,942.05,0,0,1,0,1,0,0,-214.45,26.5,214.49,-23.91,0,0,0,0
40866,40869,0.000197,0.014129,0,925.46,0,0,1,0,1,0,0,-181.34,28.47,181.41,-23.91,0,0,0,0
40866,40870,0.0002,0.014235,0,920.05,0,0,1,0,1,0,0,-214.4,30.3,214.49,-23.91,0,0,0,0
40866,40890,0.00014,0.002616,0.31607,2196.97,0,0,0,0,1,0,0,93.38,-76.97,-93.36,44.24,0,0,0,0
40872,40873,0.015319,0.343157,0,26,0,0,1,0,1,0,0,-19.94,1.36,20,0,0,0,0,0
40872,40874,0.000232,0.001131,0,0,0,0,0,0,1,0,0,19.94,-1.36,-19.94,1.37,0,0,0,0
40874,40891,0.011222,0.054713,0.03634,187.83,0,0,0,0,1,0,0,-103.38,-5.65,104.57,7.75,0,0,0,0
40876,40875,0.000127,0.009748,0,1503.14,0,0,1,0,1,0,0,-610.91,177.99,611.39,-141.12,0,0,0,0
40875,40878,0.000123,0.009446,0,1769.13,0,0,1.01875,0,1,0,0,-439.42,-34.28,439.66,52.57,0,0,0,0
40875,40879,8.2e-05,0.006691,0,1764.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40875,40880,8.3e-05,0.006501,0,1763.55,0,0,1.01875,0,1,0,0,-292.97,-46.87,293.05,52.57,0,0,0,0
40875,40881,0.000111,0.008277,0,1762.46,0,0,1.01875,0,1,0,0,-439.44,-36.53,439.66,52.57,0,0,0,0
40875,40882,0.000249,0.001015,0,0,0,0,0,0,1,0,0,560.45,-161.68,-559.63,165,0,0,0,0
40877,40876,0.000184,0.012522,0,686.96,0,0,1,0,1,0,0,-115.79,2.35,115.81,-0.78,0,0,0,0
40883,40884,0.00124,0.032337,0,268.23,0,0,1,0,1,0,0,-66.5,24.47,66.56,-22.9,0,0,0,0
40883,40885,0.002132,0.049311,0,268.23,0,0,1,0,1,0,0,-134.75,32.05,135.15,-22.9,0,0,0,0
40883,40886,0.001465,0.046605,0,268.23,0,0,1,0,1,0,0,-102.06,27.95,102.22,-22.9,0,0,0,0
40883,40887,0.002333,0.06153,0,268.23,0,0,1,0,1,0,0,-184.62,44.35,185.44,-22.9,0,0,0,0
40883,40888,0.001494,0.043889,0,268.23,0,0,1,0,1,0,0,-91.84,26.78,91.97,-22.9,0,0,0,0
40883,40889,0.001752,0.045049,0,268.23,0,0,1,0,1,0,0,-99.46,27.54,99.64,-22.9,0,0,0,0
40883,40958,0.00024,0.001115,0.00016,205.24,0,0,0,0,1,0,0,114.02,-53.63,-113.98,53.78,0,0,0,0
40883,40958,0.00024,0.001115,0.00016,205.24,0,0,0,0,1,0,0,114.02,-53.63,-113.98,53.78,0,0,0,0
40883,40958,0.00024,0.001115,0.00016,205.24,0,0,0,0,1,0,0,114.02,-53.63,-113.98,53.78,0,0,0,0
40891,40890,0.000122,0.009162,0,913.72,0,0,1,0,1,0,0,-364.85,-38.23,365,50.11,0,0,0,0
40890,40892,0.000168,0.012498,0,704.24,0,0,1,0,1,0,0,-100.41,-25.56,100.42,26.84,0,0,0,0
40890,40893,0.000254,0.018961,0,697.18,0,0,1,0,1,0,0,-100.4,-24.9,100.42,26.84,0,0,0,0
40890,40894,0.000177,0.013309,0,688.44,0,0,1,0,1,0,0,-100.4,-25.48,100.42,26.84,0,0,0,0
