F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
40890,40895,0.000147,0.010548,0,687.28,0,0,1,0,1,0,0,-100.41,-25.76,100.42,26.84,0,0,0,0
40890,40896,0.000225,0.013491,0,685.33,0,0,1,0,1,0,0,-100.4,-25.46,100.42,26.84,0,0,0,0
40890,40897,0.000163,0.012026,0,684.92,0,0,1,0,1,0,0,-100.41,-25.61,100.42,26.84,0,0,0,0
40899,40898,0.00012,0.009102,0,1775.27,0,0,1.01875,0,1,0,0,-698.45,-138.36,699.05,183.97,0,0,0,0
40899,40898,0.00012,0.009102,0,1775.27,0,0,1.01875,0,1,0,0,-698.45,-138.36,699.05,183.97,0,0,0,0
40899,40898,0.00012,0.009102,0,1775.27,0,0,1.01875,0,1,0,0,-698.45,-138.36,699.05,183.97,0,0,0,0
40898,40903,0.000146,0.009959,0,1544.8,0,0,0.9875,0,1,0,0,-220.03,-29.55,220.1,34.14,0,0,0,0
40898,40904,6e-05,0.004079,0,1543.4,0,0,0.9875,0,1,0,0,-220.07,-32.25,220.1,34.14,0,0,0,0
40898,40905,0.000111,0.008607,0,1542.48,0,0,0.9875,0,1,0,0,-220.05,-30.17,220.1,34.14,0,0,0,0
40898,40906,0.000114,0.009083,0,1540.69,0,0,0.9875,0,1,0,0,-220.05,-29.95,220.1,34.14,0,0,0,0
40898,40907,7.7e-05,0.006219,0,1540.51,0,0,0.9875,0,1,0,0,-220.07,-31.26,220.1,34.14,0,0,0,0
40898,40908,8.8e-05,0.007267,0,1538.19,0,0,0.9875,0,1,0,0,-104.59,-33.32,104.6,34.14,0,0,0,0
40898,40938,0.000537,0.015133,10.31353,4170.11,0,0,0,0,1,0,0,-891.44,-486.83,895.55,-478.96,0,0,0,0
40899,40902,0.000415,0.029918,0,1083.46,0,0,1,0,1,0,0,531.45,113.69,-530.28,-29.53,0,0,0,0
40939,40899,0.000191,0.003136,0.30323,2583.8,0,0,0,0,1,0,0,-320.78,23.45,320.97,-52.19,0,0,0,0
40900,40902,-0.000144,-0.010367,0,1008.46,0,0,1,0,1,0,0,-530.69,-58.7,530.28,29.53,0,0,0,0
40901,40902,0.001515,0.109234,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40910,40909,0.000118,0.009529,0,1490.53,0,0,1.00625,0,1,0,0,-456.4,-73.39,456.64,92.66,0,0,0,0
40909,40912,0.000106,0.007634,0,1536.34,0,0,1.0625,0,1,0,0,-43.11,24.71,43.12,-24.51,0,0,0,0
40909,40913,6.6e-05,0.005323,0,1536.32,0,0,1.05625,0,1,0,0,-219.92,27.23,219.95,-24.51,0,0,0,0
40909,40914,9.5e-05,0.008367,0,1535.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40909,40915,5e-05,0.004721,0,1533.61,0,0,1.05625,0,1,0,0,-219.93,26.92,219.95,-24.51,0,0,0,0
40909,40916,6.5e-05,0.00534,0,1533.53,0,0,1.05625,0,1,0,0,-219.92,27.24,219.95,-24.51,0,0,0,0
40909,40917,6e-05,0.005487,0,1531.93,0,0,1.05625,0,1,0,0,-219.92,27.32,219.95,-24.51,0,0,0,0
40911,40910,0.000274,0.01388,0,525,0,0,1,0,1,0,0,-46.51,3.86,46.52,-3.58,0,0,0,0
40910,41003,0.000215,0.003994,0.40915,2619.42,0,0,0,0,1,0,0,220.69,35.86,-220.59,-77.57,0,0,0,0
41004,40911,0.008515,0.031859,0.01616,156.12,0,0,0,0,1,0,0,-46.34,2.78,46.51,-3.86,0,0,0,0
40919,40975,0.00167,0.006905,0.00127,135.56,0,0,0,0,1,0,0,-21.93,-0.61,21.93,0.51,0,0,0,0
40920,40921,0.032728,0.696868,0,13,0,0,1.025,0,1,0,0,-6.66,0.31,6.67,0,0,0,0,0
40923,40922,0.000173,0.014437,0,582.53,0,0,1.03125,0,1,0,0,-31.56,-20.48,31.56,20.67,0,0,0,0
40922,40924,0.000186,0.009891,0,999.45,0,0,1,0,1,0,0,-178.43,13.61,178.48,-10.71,0,0,0,0
40922,40925,0.000185,0.01329,0,998.6,0,0,1,0,1,0,0,-218.59,16.55,218.67,-10.71,0,0,0,0
40922,40926,0.000176,0.013179,0,997.77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40922,40927,0.000125,0.009315,0,982.08,0,0,1,0,1,0,0,-179.77,13.48,179.81,-10.71,0,0,0,0
40922,40928,0.000249,0.014804,0,981.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40922,40929,0.000197,0.015222,0,977.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40922,40930,0.000242,0.00118,0,0,0,0,0,0,1,0,0,272.64,-245.74,-272.34,247.2,0,0,0,0
40922,40930,0.000242,0.00118,0,0,0,0,0,0,1,0,0,272.59,-245.81,-272.29,247.26,0,0,0,0
40930,50453,0.00156,0.031046,3.3028,2985.64,0,0,0,0,1,0,0,13.5,-168.25,-13.49,-192.63,0,0,0,0
40932,40931,0.000136,0.01135,0,1437.54,0,0,1,0,1,0,0,-443,169.02,443.28,-145.38,0,0,0,0
40931,40934,5.3e-05,0.004838,0,1637.52,0,0,1.01875,0,1,0,0,-281.01,-89.87,281.05,94.06,0,0,0,0
40931,40935,0.0001,0.008303,0,1630.07,0,0,1.025,0,1,0,0,-280.97,-86.84,281.05,94.06,0,0,0,0
40931,40936,0.000103,0.007988,0,1630.06,0,0,1.025,0,1,0,0,-168.4,-91.11,168.44,94.06,0,0,0,0
40931,40937,7.8e-05,0.006253,0,1629.93,0,0,1.01875,0,1,0,0,-130.02,-92.47,130.04,94.06,0,0,0,0
40931,40938,0.000284,0.001068,0,0,0,0,0,0,1,0,0,417.1,-562.08,-415.77,567.09,0,0,0,0
40933,40932,0.000362,0.023469,0,603.82,0,0,1,0,1,0,0,-72.02,-17.14,72.04,18.34,0,0,0,0
40932,40947,0.000269,0.005515,0.66511,2404.76,0,0,0,0,1,0,0,189.55,-71.35,-189.45,1.37,0,0,0,0
40932,40955,0.001645,0.02588,3.8995,2996.93,0,0,0,0,1,0,0,609.69,-159.59,-603.99,-167.01,0,0,0,0
40939,40942,0.000389,0.029098,0,1195.46,0,0,1,0,1,0,0,685.81,65.64,-684.05,65.74,0,0,0,0
40939,40943,0.000178,0.013159,0,748.13,0,0,1.04375,0,1,0,0,-113.11,-20,113.14,21.8,0,0,0,0
40939,40944,0.000178,0.014223,0,748.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40939,40945,0.000295,0.022723,0,513.48,0,0,1.0375,0,1,0,0,-52.87,-21.05,52.88,21.8,0,0,0,0
40939,40946,0.000236,0.018738,0,510.45,0,0,1.0375,0,1,0,0,-52.88,-21.18,52.88,21.8,0,0,0,0
40940,40942,-0.000235,-0.017614,0,1070.46,0,0,1,0,1,0,0,-685.12,-13.79,684.05,-65.74,0,0,0,0
40941,40942,0.000819,0.061305,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40948,40947,0.000246,0.016675,0,688.24,0,0,1,0,1,0,0,-126.26,-71.15,126.31,74.46,0,0,0,0
40949,40954,0.011072,0.054697,0.0136,170.29,0,0,0,0,1,0,0,-54.57,-8.8,54.89,8.94,0,0,0,0
40950,40951,0.000246,0.001004,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40950,40952,0.000253,0.001184,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
40954,40953,0.000115,0.007818,0,981.68,0,0,1.0125,0,1,0,0,-424.18,-23.68,424.37,37.15,0,0,0,0
40953,40955,0.000292,0.001161,0,0,0,0,0,0,1,0,0,-424.37,-37.15,424.88,39.15,0,0,0,0
40957,40956,0.000101,0.006613,0,1521.87,0,0,1,0,1,0,0,-599.53,-139.14,599.9,162.91,0,0,0,0
40956,40959,0.000137,0.011137,0,1482.02,0,0,1.0375,0,1,0,0,-205.43,-46.05,205.49,50.99,0,0,0,0
40956,40960,8.2e-05,0.006019,0,1481.93,0,0,1.0375,0,1,0,0,-205.46,-48.31,205.49,50.99,0,0,0,0
40956,40961,0.000119,0.009066,0,1480.29,0,0,1.0375,0,1,0,0,-205.44,-46.96,205.49,50.99,0,0,0,0
40956,40962,0.000148,0.011534,0,1477.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40956,40963,0.000103,0.009121,0,1477.71,0,0,1.0375,0,1,0,0,-205.45,-46.94,205.49,50.99,0,0,0,0
40956,40964,9.2e-05,0.0069,0,1477.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40958,40957,0.000143,0.011077,0,618.51,0,0,1.00625,0,1,0,0,191.05,-142.44,-190.97,148.6,0,0,0,0
40957,40965,0.000261,0.001075,0,0,0,0,0,0,1,0,0,790.5,-9.46,-788.95,15.83,0,0,0,0
40968,40967,0.00033,0.017382,0,645.55,0,0,1.00625,0,1,0,0,104.24,-4.05,-104.21,5.84,0,0,0,0
40967,40969,0.000227,0.015816,0,867.1,0,0,1,0,1,0,0,-189.2,26.55,189.28,-21.1,0,0,0,0
40967,40970,0.000194,0.016252,0,865.23,0,0,1,0,1,0,0,-189.21,26.7,189.28,-21.1,0,0,0,0
40967,40971,0.000186,0.01589,0,862.53,0,0,1,0,1,0,0,-189.21,26.57,189.28,-21.1,0,0,0,0
40967,40972,0.000196,0.013787,0,853.64,0,0,1,0,1,0,0,-189.21,25.84,189.28,-21.1,0,0,0,0
40967,40973,0.000278,0.01868,0,841.36,0,0,1,0,1,0,0,-189.18,27.54,189.28,-21.1,0,0,0,0
40967,40974,0.000218,0.015951,0,831.07,0,0,1,0,1,0,0,-189.2,26.59,189.28,-21.1,0,0,0,0
41003,40967,3.1e-05,0.000554,0.04152,1882.01,0,0,0,0,1,0,0,-159.68,404.29,159.74,-407.71,0,0,0,0
40968,40999,0.000802,0.003597,0.00588,170.49,0,0,0,0,1,0,0,-73.14,1.49,73.18,-1.94,0,0,0,0
40975,40978,-0.000315,-0.008526,0,101.67,0,0,1,0,1,0,0,-18.79,0.24,18.79,-0.27,0,0,0,0
40976,40978,0.005795,0.157082,0,50.83,0,0,1,0,1,0,0,11,0,-10.99,0.18,0,0,0,0
40977,40978,0.005795,0.157082,0,50.83,0,0,1,0,1,0,0,7.8,0,-7.8,0.09,0,0,0,0
40980,40979,0.000122,0.008513,0,1388.44,0,0,1.00625,0,1,0,0,91.59,53.3,-91.58,-52.4,0,0,0,0
40979,40984,8.2e-05,0.007441,0,1409.15,0,0,1,0,1,0,0,-173.21,-27.22,173.23,29.4,0,0,0,0
40979,40985,0.000123,0.010828,0,1408.07,0,0,1,0,1,0,0,-90.54,-28.47,90.55,29.4,0,0,0,0
40979,40986,0.000121,0.007993,0,1406.95,0,0,1,0,1,0,0,-142.74,-27.79,142.76,29.4,0,0,0,0
40979,40987,9.7e-05,0.007178,0,1405.04,0,0,1,0,1,0,0,-131.53,-28.16,131.55,29.4,0,0,0,0
40979,40988,0.000153,0.01076,0,1404.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40979,40989,6.5e-05,0.005895,0,1404.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40980,40983,0.000429,0.026233,0,878.54,0,0,1,0,1,0,0,188.2,18.74,-188.06,-9.98,0,0,0,0
50453,40980,0.00138,0.028123,2.6176,3111.74,0,0,0,0,1,0,0,821.82,-63.54,-813.18,-43.09,0,0,0,0
40981,40983,-6.2e-05,-0.00382,0,778.54,0,0,1,0,1,0,0,-188.08,-11.26,188.06,9.98,0,0,0,0
40982,40983,0.001743,0.106587,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40990,41016,0.008631,0.039602,0.03841,122.23,0,0,0,0,1,0,0,-17.35,19.52,17.42,-23.21,0,0,0,0
40992,40991,0.00019,0.012097,0,677.7,0,0,1,0,1,0,0,143.42,11.63,-143.39,-9.29,0,0,0,0
40991,40993,8.8e-05,0.00667,0,1087.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40991,40994,0.000107,0.006285,0,1078.87,0,0,1,0,1,0,0,-84.48,-119.71,84.5,120.97,0,0,0,0
40991,40995,0.000261,0.01866,0,1077.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40991,41003,3.4e-05,0.000524,0.03617,2314.68,0,0,0,0,1,0,0,-134.44,132.58,134.45,-136.25,0,0,0,0
40999,40998,0.000164,0.011889,0,714.89,0,0,1.0125,0,1,0,0,164.9,-81.04,-164.85,84.88,0,0,0,0
40998,41000,0.00012,0.007461,0,1033.71,0,0,1,0,1,0,0,-33.93,-116.31,33.95,117.34,0,0,0,0
40998,41001,0.000198,0.015273,0,1021.51,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40998,41002,0.000171,0.012907,0,1020.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40998,41003,0.000277,0.001036,0,0,0,0,0,0,1,0,0,198.78,31.43,-198.68,-31.04,0,0,0,0
41004,41005,0.025954,0.627421,0,19.5,0,0,0.99375,0,1,0,0,-11.57,0.78,11.6,0,0,0,0,0
41007,41006,0.000141,0.0099,0,744.09,0,0,1,0,1,0,0,-213.79,56.54,213.86,-51.97,0,0,0,0
41006,41009,0.000224,0.014376,0,973.18,0,0,1,0,1,0,0,-116.45,-19.17,116.48,21.08,0,0,0,0
41006,41010,0.000192,0.014218,0,971.79,0,0,1,0,1,0,0,-217.16,-14.66,217.25,21.08,0,0,0,0
41006,41011,0.000196,0.013113,0,969.93,0,0,1,0,1,0,0,-217.16,-15.15,217.25,21.08,0,0,0,0
41006,41012,0.000286,0.001115,0,0,0,0,0,0,1,0,0,336.91,-224.17,-336.46,225.92,0,0,0,0
41008,41007,0.000333,0.020069,0,404.75,0,0,1.03125,0,1,0,0,-119.51,-43.4,119.56,46.52,0,0,0,0
41008,41017,0.010453,0.058477,0.00926,167.49,0,0,0,0,1,0,0,35.64,10.65,-35.5,-10.93,0,0,0,0
41013,41014,0.015826,0.424993,0,24.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41013,41015,0.000236,0.001032,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
50020,50000,0.020026,0.113766,0.08463,283.78,0,0,0,0,1,0,0,65.15,-10.24,-64.34,5.83,0,0,0,0
50003,50001,0.002581,0.01494,0.02293,281.35,0,0,0,0,1,0,0,65.28,11.16,-65.17,-12.91,0,0,0,0
50005,50002,0.003792,0.024874,0.00975,288.56,0,0,0,0,1,0,0,76.56,-2.08,-76.35,2.45,0,0,0,0
50002,50013,0.004566,0.028939,0.03992,294.15,0,0,0,0,1,0,0,-67.9,2.26,68.1,-5.15,0,0,0,0
50003,50004,0.000283,0.001054,0,0,0,0,0,0,1,0,0,55.52,26.17,-55.51,-26.13,0,0,0,0
50013,50003,0.003315,0.018744,0.02228,248.05,0,0,0,0,1,0,0,6.57,13.27,-6.56,-15.55,0,0,0,0
50015,50003,0.006786,0.044951,0.10759,267.89,0,0,0,0,1,0,0,29.01,16.24,-28.92,-27.01,0,0,0,0
50003,50016,0.004638,0.031418,0.07166,305.59,0,0,0,0,1,0,0,-85.32,5.23,85.65,-10.49,0,0,0,0
50005,50010,0.000706,0.003989,0.00249,312.7,0,0,0,0,1,0,0,-127.43,-15.08,127.54,15.45,0,0,0,0
50006,50007,0.000245,0.001198,0,0,0,0,0,0,1,0,0,4.12,1.48,-4.12,-1.48,0,0,0,0
50027,50006,0.015339,0.105521,0.09855,219.25,0,0,0,0,1,0,0,15.04,-14.57,-15,4.51,0,0,0,0
50008,50009,0.000246,0.001026,0,0,0,0,0,0,1,0,0,46.51,19.86,-46.5,-19.84,0,0,0,0
50008,50017,0.007054,0.036789,0.06074,202.45,0,0,0,0,1,0,0,21.85,-9.82,-21.82,3.6,0,0,0,0
50008,50454,0.00411,0.023746,0.01446,263.32,0,0,0,0,1,0,0,-68.36,-10.04,68.55,9.58,0,0,0,0
50010,50454,0.001838,0.01017,0.03793,337.69,0,0,0,0,1,0,0,-174.04,-32.04,174.59,31.04,0,0,0,0
50011,50012,0.000208,0.001129,0,0,0,0,0,0,1,0,0,48.77,18.08,-48.77,-18.05,0,0,0,0
50011,50013,0.000217,0.001027,0,0,0,0,0,0,1,0,0,-48.77,-18.08,48.78,18.11,0,0,0,0
50454,50013,0.002806,0.017882,0.01888,302.7,0,0,0,0,1,0,0,123.88,26.94,-123.45,-26.22,0,0,0,0
50014,50015,0.008273,0.037295,0.02536,278.48,0,0,0,0,1,0,0,-50.45,2.84,50.65,-4.63,0,0,0,0
50015,50021,0.006233,0.03231,0.15401,245.67,0,0,0,0,1,0,0,29.48,-7.49,-29.43,-8.63,0,0,0,0
50015,50039,0.014462,0.078517,0.21009,325.61,0,0,0,0,1,0,0,-112.66,-4.95,114.39,-8.36,0,0,0,0
50016,50018,0.005791,0.039247,0.1526,311.9,0,0,0,0,1,0,0,-99.21,5.88,99.76,-18.07,0,0,0,0
50017,50021,0.005133,0.02808,0.04003,258.17,0,0,0,0,1,0,0,-16.76,-8.84,16.78,4.69,0,0,0,0
50020,50018,0.010009,0.052796,0.02487,308.47,0,0,0,0,1,0,0,102.44,-0.96,-101.45,3.53,0,0,0,0
50018,50026,0.00793,0.048395,0.04726,301.27,0,0,0,0,1,0,0,-87.39,-1.88,87.97,0.43,0,0,0,0
50018,50031,0.0093,0.065197,0.09595,256.64,0,0,0,0,1,0,0,37.17,-9.21,-37.05,0.04,0,0,0,0
50020,50019,0.000168,0.0112,0,904.72,0,0,1,0,1,0,0,-319.04,6.04,319.2,4.67,0,0,0,0
50019,50388,0.001425,0.026986,3.67097,3024.12,0,0,0,0,1,0,0,-573.28,-107.29,577.78,-197.33,0,0,0,0
50406,50019,0.000649,0.012567,1.31626,2794.15,0,0,0,0,1,0,0,330.66,-121.08,-329.97,-5.21,0,0,0,0
50019,50453,0.000877,0.014113,1.41874,3241.99,0,0,0,0,1,0,0,584.04,-169.32,-581.17,62.8,0,0,0,0
50026,50020,0.001867,0.01207,0.07126,307.32,0,0,0,0,1,0,0,-96.79,-0.72,96.96,-5.8,0,0,0,0
50022,50021,0.004478,0.119856,0,116.4,0,0,1,0,1,0,0,-42.83,-4.64,42.91,6.77,0,0,0,0
50053,50021,0.018199,0.095865,0.17257,275.97,0,0,0,0,1,0,0,30.43,-14.62,-30.26,-2.83,0,0,0,0
50022,50029,0.039329,0.177981,0.02237,155.8,0,0,0,0,1,0,0,-31.18,4.04,31.56,-4.68,0,0,0,0
50023,50024,0.000292,0.00111,0,0,0,0,0,0,1,0,0,7.46,4.28,-7.46,-4.28,0,0,0,0
50023,50052,0.007425,0.046953,0.22402,292.85,0,0,0,0,1,0,0,65.47,-30.38,-65.15,7.75,0,0,0,0
50389,50023,0.005467,0.029792,0.03142,263.97,0,0,0,0,1,0,0,23.68,0.89,-23.65,-4.18,0,0,0,0
50023,50422,0.005926,0.030104,0.07045,255.19,0,0,0,0,1,0,0,-49.27,30.28,49.47,-36.95,0,0,0,0
50025,50026,0.000226,0.001082,0,0,0,0,0,0,1,0,0,-8.82,-0.29,8.82,0.29,0,0,0,0
50027,50050,0.004829,0.033496,0.10036,240.05,0,0,0,0,1,0,0,13.34,6.42,-13.33,-16.76,0,0,0,0
50451,50027,0.009068,0.048871,0.04787,276.99,0,0,0,0,1,0,0,53.26,-2.02,-53.01,-1.69,0,0,0,0
50029,50028,0.002888,0.105268,0,101.18,0,0,1,0,1,0,0,-31.56,4.68,31.59,-3.66,0,0,0,0
50028,50030,0.000275,0.001023,0,0,0,0,0,0,1,0,0,5.46,3.61,-5.46,-3.61,0,0,0,0
50028,50031,0.00023,0.001137,0,0,0,0,0,0,1,0,0,-37.05,0.06,37.05,-0.04,0,0,0,0
50032,50033,0.000216,0.001162,0,0,0,0,0,0,1,0,0,-9.86,-1.65,9.86,1.65,0,0,0,0
50039,50033,0.013304,0.088768,0.09207,291.89,0,0,0,0,1,0,0,-59.42,4.82,59.86,-11.98,0,0,0,0
50389,50033,0.005153,0.024798,0.02459,298.1,0,0,0,0,1,0,0,69.95,-11.89,-69.72,10.33,0,0,0,0
50035,50034,0.020222,0.150703,0.13417,275.17,0,0,0,0,1,0,0,-81.57,3.05,82.87,-7.47,0,0,0,0
50384,50034,0.003507,0.023062,0.02626,287.16,0,0,0,0,1,0,0,100.6,-0.96,-100.26,0.34,0,0,0,0
50035,50050,0.009427,0.060944,0.0458,267.81,0,0,0,0,1,0,0,77.13,-4.07,-76.6,2.77,0,0,0,0
50047,50036,0.009428,0.058794,0.0946,224.07,0,0,0,0,1,0,0,27.15,-16.73,-27.07,7.24,0,0,0,0
50058,50036,0.057597,0.334567,0.15127,230.43,0,0,0,0,1,0,0,-22.69,-5.97,22.97,-8.23,0,0,0,0
50037,50038,0.000276,0.001003,0,0,0,0,0,0,1,0,0,6.94,1.68,-6.94,-1.68,0,0,0,0
50037,50039,0.000263,0.001188,0,0,0,0,0,0,1,0,0,-6.94,-1.68,6.94,1.68,0,0,0,0
50052,50039,0.009735,0.052507,0.07493,288.96,0,0,0,0,1,0,0,62.26,-8.25,-61.92,1.86,0,0,0,0
50040,50041,0.000214,0.001057,0,0,0,0,0,0,1,0,0,9.21,4.17,-9.21,-4.17,0,0,0,0
50384,50040,0.012321,0.064766,0.14227,293.22,0,0,0,0,1,0,0,65.5,-29.68,-64.95,17.24,0,0,0,0
50394,50040,0.010569,0.067718,0.10119,284.73,0,0,0,0,1,0,0,-55.42,12.48,55.74,-21.41,0,0,0,0
50042,50384,0.007757,0.042438,0.03311,268.66,0,0,0,0,1,0,0,-103.4,16.51,104.2,-15.66,0,0,0,0
50401,50042,0.008807,0.054551,0.18122,267.79,0,0,0,0,1,0,0,-99.51,2.54,100.34,-16.66,0,0,0,0
50043,50046,0.006358,0.167137,0,128.9,0,0,1,0,1,0,0,11.12,1.65,-11.11,-1.44,0,0,0,0
50043,50047,0.000278,0.001028,0,0,0,0,0,0,1,0,0,-11.12,-1.65,11.12,1.65,0,0,0,0
50043,50048,0.000236,0.001007,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
50044,50046,-0.00281,-0.073871,0,78.9,0,0,1,0,1,0,0,-11.11,-1.53,11.11,1.44,0,0,0,0
74163,50044,0.024697,0.115012,0.04519,210.08,0,0,0,0,1,0,0,20.71,1.86,-20.61,-6.15,0,0,0,0
50045,50046,0.020207,0.53118,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50047,50378,0.005418,0.031151,0.02241,236.98,0,0,0,0,1,0,0,-38.27,15.08,38.36,-16.91,0,0,0,0
50050,50049,0.003515,0.020991,0.01596,229.95,0,0,0,0,1,0,0,29.26,8.49,-29.23,-9.95,0,0,0,0
50067,50049,0.002896,0.018507,0.02255,263.11,0,0,0,0,1,0,0,28.4,9.95,-28.38,-12.11,0,0,0,0
50050,50051,0.00025,0.001097,0,0,0,0,0,0,1,0,0,57.61,4.43,-57.6,-4.39,0,0,0,0
50070,50053,0.013919,0.076328,0.11222,285.08,0,0,0,0,1,0,0,45.18,-22.9,-44.87,12.78,0,0,0,0
50439,50054,0.00501,0.032193,0.01209,261.19,0,0,0,0,1,0,0,34.54,6.66,-34.48,-7.52,0,0,0,0
50055,50091,0.000585,0.003696,0.00452,223.23,0,0,0,0,1,0,0,2.66,-3.3,-2.66,2.83,0,0,0,0
50055,50439,0.002555,0.01417,0.00832,264.49,0,0,0,0,1,0,0,-37.14,-4.92,37.18,4.25,0,0,0,0
50056,50073,0.009917,0.052504,0.03964,239.79,0,0,0,0,1,0,0,-10.6,-9.97,10.62,5.96,0,0,0,0
50078,50056,0.00454,0.025994,0.01821,221.43,0,0,0,0,1,0,0,3.15,-6.65,-3.15,4.79,0,0,0,0
50063,50057,0.006454,0.03634,0.02378,232.74,0,0,0,0,1,0,0,-7.65,-10,7.66,7.47,0,0,0,0
50057,50394,0.008797,0.049869,0.05389,217.61,0,0,0,0,1,0,0,-14.72,-9.6,14.74,3.84,0,0,0,0
50062,50058,0.001963,0.011585,0.00979,235.08,0,0,0,0,1,0,0,-2.98,-1.68,2.98,0.67,0,0,0,0
50060,50059,0.000197,0.014054,0,556.78,0,0,1.01875,0,1,0,0,136.82,-124.24,-136.76,129.03,0,0,0,0
50059,50068,0.000212,0.003599,0.46445,2296.44,0,0,0,0,1,0,0,-418.68,-43.15,419.04,0.94,0,0,0,0
50203,50059,0.000503,0.008554,0.97766,2350.68,0,0,0,0,1,0,0,-553.94,9.77,555.44,-85.88,0,0,0,0
50061,50060,0.000223,0.013172,0,574.93,0,0,1.0125,0,1,0,0,-157.08,-58.06,157.14,61.66,0,0,0,0
50061,50060,0.000223,0.013172,0,574.93,0,0,1.0125,0,1,0,0,-157.08,-58.06,157.14,61.66,0,0,0,0
50060,70122,0.003585,0.038927,1.09964,1288.08,0,0,0,0,1,0,0,-451.1,0.91,458.23,-39.01,0,0,0,0
50081,50061,0.001528,0.008175,0.01574,308.5,0,0,0,0,1,0,0,-100.55,-17.48,100.7,16.64,0,0,0,0
50061,50084,0.002157,0.012766,0.00678,269.66,0,0,0,0,1,0,0,-19.28,23.57,19.3,-24.17,0,0,0,0
50123,50061,0.002171,0.013313,0.00769,291.19,0,0,0,0,1,0,0,-67.88,-12.1,67.98,11.9,0,0,0,0
50061,50161,0.002028,0.011784,0.02583,292.09,0,0,0,0,1,0,0,91.48,43.33,-91.28,-44.86,0,0,0,0
50081,50062,0.002075,0.011567,0.01064,280.81,0,0,0,0,1,0,0,51.86,14.12,-51.8,-14.91,0,0,0,0
50107,50062,0.002465,0.013978,0.00884,240.08,0,0,0,0,1,0,0,18.5,6.43,-18.5,-7.29,0,0,0,0
50063,50064,0.000208,0.001049,0,0,0,0,0,0,1,0,0,11.3,2.2,-11.3,-2.19,0,0,0,0
50063,50248,0.007967,0.041522,0.06889,242.5,0,0,0,0,1,0,0,-3.65,7.8,3.66,-15.15,0,0,0,0
50066,50065,0.000149,0.009362,0,827.17,0,0,1.00625,0,1,0,0,-258.19,-84.89,258.3,91.64,0,0,0,0
50377,50065,0.000103,0.001749,0.1716,2522.47,0,0,0,0,1,0,0,258.37,74.95,-258.3,-91.64,0,0,0,0
50067,50066,0.000983,0.005841,0.00521,283.79,0,0,0,0,1,0,0,-58.53,-13.04,58.57,12.71,0,0,0,0
50066,50088,0.000328,0.001856,0.00172,312.27,0,0,0,0,1,0,0,105.85,44.46,-105.81,-44.4,0,0,0,0
50091,50066,0.001909,0.013316,0.0052,260.79,0,0,0,0,1,0,0,-50.3,-15.81,50.36,15.63,0,0,0,0
50088,50067,0.001574,0.009451,0.00543,236.46,0,0,0,0,1,0,0,15.44,-1.19,-15.43,0.65,0,0,0,0
50069,50068,0.00026,0.017722,0,757.9,0,0,1.0125,0,1,0,0,-156.24,-68.94,156.32,74.03,0,0,0,0
50076,50068,0.000141,0.002339,0.21314,2347.45,0,0,0,0,1,0,0,59.89,-43.43,-59.88,21.35,0,0,0,0
50163,50068,0.000175,0.003516,0.36427,2491.16,0,0,0,0,1,0,0,515.93,67.41,-515.48,-96.32,0,0,0,0
50074,50069,0.003068,0.020422,0.01418,257.29,0,0,0,0,1,0,0,-30.7,-13.48,30.73,12.23,0,0,0,0
50069,50136,0.002738,0.019239,0.00961,281.24,0,0,0,0,1,0,0,60.37,17.59,-60.26,-17.85,0,0,0,0
50069,50148,0.001605,0.008604,0.01774,239.3,0,0,0,0,1,0,0,1.43,19.13,-1.42,-20.94,0,0,0,0
50070,50279,0.017488,0.084458,0.0494,288.34,0,0,0,0,1,0,0,-49.24,13.3,49.69,-16.29,0,0,0,0
50071,50072,0.000236,0.001148,0,0,0,0,0,0,1,0,0,7.93,1.21,-7.93,-1.21,0,0,0,0
50071,50073,0.000284,0.001093,0,0,0,0,0,0,1,0,0,-7.93,-1.21,7.93,1.21,0,0,0,0
50197,50073,0.005113,0.036524,0.02998,252.07,0,0,0,0,1,0,0,22.14,-6.72,-22.11,3.79,0,0,0,0
50073,50378,0.002719,0.020161,0.01188,199.16,0,0,0,0,1,0,0,3.56,-10.96,-3.56,9.74,0,0,0,0
50074,50075,0.000288,0.001073,0,0,0,0,0,0,1,0,0,81.26,36.49,-81.24,-36.41,0,0,0,0
50074,50181,0.003366,0.021884,0.06336,260.19,0,0,0,0,1,0,0,-50.57,-23.01,50.66,17.05,0,0,0,0
50077,50076,0.00016,0.009785,0,912.95,0,0,1.00625,0,1,0,0,-326.61,-76.67,326.78,87.44,0,0,0,0
50076,50438,0.000447,0.007915,1.07103,2359.48,0,0,0,0,1,0,0,-386.67,-44,387.32,-56.16,0,0,0,0
50108,50077,0.000755,0.004818,0.00558,301.73,0,0,0,0,1,0,0,-92.71,-14.05,92.77,13.88,0,0,0,0
50077,50111,0.00091,0.005252,0.00373,303.48,0,0,0,0,1,0,0,96.33,13.11,-96.25,-13.02,0,0,0,0
50135,50077,0.001651,0.010951,0.01141,279.49,0,0,0,0,1,0,0,-56.21,-8.47,56.26,7.64,0,0,0,0
50078,50205,0.003974,0.02819,0.0441,273.29,0,0,0,0,1,0,0,-67.07,-21.41,67.26,18.18,0,0,0,0
50079,50080,0.000283,0.001096,0,0,0,0,0,0,1,0,0,48.68,3.33,-48.68,-3.3,0,0,0,0
50079,50081,0.000281,0.001173,0,0,0,0,0,0,1,0,0,-48.68,-3.33,48.69,3.35,0,0,0,0
50082,50083,0.000281,0.001068,0,0,0,0,0,0,1,0,0,48.68,2.68,-48.68,-2.65,0,0,0,0
50082,50084,0.000285,0.001176,0,0,0,0,0,0,1,0,0,-48.68,-2.68,48.69,2.7,0,0,0,0
50084,50120,0.001604,0.008832,0.01204,205.21,0,0,0,0,1,0,0,-67.99,21.47,68.06,-22.29,0,0,0,0
50085,50086,0.000201,0.001137,0,0,0,0,0,0,1,0,0,-36.38,-14.3,36.38,14.32,0,0,0,0
50085,50087,0.000269,0.001151,0,0,0,0,0,0,1,0,0,36.38,14.3,-36.38,-14.29,0,0,0,0
50100,50086,0.001275,0.008006,0.00554,253.46,0,0,0,0,1,0,0,-29.59,8.85,29.6,-9.35,0,0,0,0
50439,50086,0.002606,0.016196,0.02523,288.9,0,0,0,0,1,0,0,66.1,3.05,-65.99,-4.97,0,0,0,0
50088,50092,0.002503,0.01396,0.01062,279.83,0,0,0,0,1,0,0,53.99,39.2,-53.89,-39.69,0,0,0,0
50089,50090,0.00027,0.001139,0,0,0,0,0,0,1,0,0,52.96,12.95,-52.95,-12.91,0,0,0,0
50089,50091,0.000227,0.001193,0,0,0,0,0,0,1,0,0,-52.96,-12.95,52.97,12.98,0,0,0,0
50092,50130,0.001888,0.011188,0.00798,259.61,0,0,0,0,1,0,0,-63.7,-4.9,63.78,4.53,0,0,0,0
50092,50137,0.000941,0.006045,0.01558,271.96,0,0,0,0,1,0,0,64.64,8.16,-64.6,-9.5,0,0,0,0
50093,50094,0.000298,0.001184,0,0,0,0,0,0,1,0,0,8.76,0.43,-8.76,-0.43,0,0,0,0
50093,50122,0.00171,0.014065,0.00671,229.71,0,0,0,0,1,0,0,15.87,-1.08,-15.86,0.42,0,0,0,0
50201,50093,0.005735,0.030236,0.03834,238.73,0,0,0,0,1,0,0,24.66,-4.44,-24.63,0.64,0,0,0,0
50097,50095,0.000518,0.003894,0.0026,252.67,0,0,0,0,1,0,0,-26.56,-6.59,26.56,6.35,0,0,0,0
50111,50095,0.000804,0.005515,0.02722,295.47,0,0,0,0,1,0,0,72.91,14.1,-72.87,-16.61,0,0,0,0
50096,50097,0.000254,0.001146,0,0,0,0,0,0,1,0,0,-46.31,-8.66,46.31,8.68,0,0,0,0
50097,50125,0.000706,0.003981,0.00541,267.13,0,0,0,0,1,0,0,-19.76,-2.1,19.76,1.56,0,0,0,0
50099,50098,0.000194,0.013806,0,846.22,0,0,1.0125,0,1,0,0,-299.03,-111.96,299.23,125.82,0,0,0,0
50116,50098,0.000114,0.002068,0.20372,2540.94,0,0,0,0,1,0,0,299.34,106.41,-299.23,-125.82,0,0,0,0
50099,50100,0.002037,0.01197,0.00478,269.52,0,0,0,0,1,0,0,59.3,32.53,-59.21,-32.5,0,0,0,0
50099,50189,0.000397,0.002756,0.00191,329.02,0,0,0,0,1,0,0,145.9,58.09,-145.8,-57.63,0,0,0,0
50100,50101,0.000273,0.001113,0,0,0,0,0,0,1,0,0,88.81,23.64,-88.78,-23.55,0,0,0,0
50102,50134,0.002417,0.013799,0.017,243.31,0,0,0,0,1,0,0,33.59,-3.81,-33.57,2.2,0,0,0,0
50102,50444,0.001167,0.007105,0.00331,298.5,0,0,0,0,1,0,0,-97.23,-17.37,97.34,17.69,0,0,0,0
50103,50129,0.001304,0.006914,0.02813,280.89,0,0,0,0,1,0,0,-68.48,-19.2,68.54,16.66,0,0,0,0
50103,50137,0.000462,0.003187,0.00252,204.2,0,0,0,0,1,0,0,4.84,7.83,-4.84,-8.08,0,0,0,0
50104,50226,0.007514,0.044282,0.04212,263.52,0,0,0,0,1,0,0,-55.22,-9.62,55.45,6.63,0,0,0,0
50233,50104,0.004756,0.026631,0.02569,227.94,0,0,0,0,1,0,0,3.08,8.33,-3.07,-10.93,0,0,0,0
50105,50106,0.000223,0.001151,0,0,0,0,0,0,1,0,0,8.61,0.98,-8.61,-0.97,0,0,0,0
50105,50107,0.000208,0.001103,0,0,0,0,0,0,1,0,0,-8.61,-0.98,8.61,0.98,0,0,0,0
50123,50107,0.001905,0.00958,0.00585,250.66,0,0,0,0,1,0,0,27.12,6.87,-27.11,-7.4,0,0,0,0
50108,50109,0.000282,0.00103,0,0,0,0,0,0,1,0,0,58.02,8.11,-58.01,-8.08,0,0,0,0
50108,50111,0.000253,0.001702,0.00143,255.96,0,0,0,0,1,0,0,34.69,5.94,-34.69,-6.06,0,0,0,0
50110,50111,0.000246,0.001008,0,0,0,0,0,0,1,0,0,-58.01,-4.95,58.02,4.98,0,0,0,0
50112,50113,0.000273,0.00119,0,0,0,0,0,0,1,0,0,64.67,20.68,-64.66,-20.62,0,0,0,0
50371,50112,0.001261,0.009328,0.00553,260.56,0,0,0,0,1,0,0,38.67,10.41,-38.65,-10.84,0,0,0,0
50439,50112,0.002399,0.013639,0.00773,239.11,0,0,0,0,1,0,0,26.03,9.14,-26.02,-9.84,0,0,0,0
50114,50115,0.000285,0.001151,0,0,0,0,0,0,1,0,0,65.75,7.15,-65.74,-7.1,0,0,0,0
50130,50114,0.001628,0.010268,0.01174,298.34,0,0,0,0,1,0,0,-110.06,-8.38,110.25,8.39,0,0,0,0
50114,50236,0.005782,0.033825,0.32611,286.94,0,0,0,0,1,0,0,-96.11,-8.9,96.63,-21.77,0,0,0,0
50114,50260,0.002902,0.01788,0.13107,295.86,0,0,0,0,1,0,0,-79.89,-6.64,80.07,-5.79,0,0,0,0
50116,50119,0.000297,0.021256,0,871.39,0,0,1,0,1,0,0,262.15,83.83,-261.94,-68.57,0,0,0,0
50116,50176,0.000218,0.003819,0.34196,2600.23,0,0,0,0,1,0,0,-407.88,110.66,408.26,-139.98,0,0,0,0
50116,50263,0.000166,0.002949,0.3562,2540.47,0,0,0,0,1,0,0,-342.68,149.43,342.91,-182.78,0,0,0,0
50116,50356,0.000263,0.004477,0.62196,2624.3,0,0,0,0,1,0,0,-412.11,109.85,412.58,-167.08,0,0,0,0
50377,50116,9.9e-05,0.001868,0.29637,2710.17,0,0,0,0,1,0,0,-600.8,-223.35,601.18,199.44,0,0,0,0
50117,50119,-6.2e-05,-0.004451,0,821.39,0,0,1,0,1,0,0,-261.98,-71.76,261.94,68.57,0,0,0,0
50117,50129,0.000279,0.001735,0.00154,380,0,0,0,0,1,0,0,198.78,58.31,-198.66,-57.74,0,0,0,0
50117,50169,0.000966,0.00563,0.004,238.12,0,0,0,0,1,0,0,-39.98,5.54,39.99,-5.87,0,0,0,0
50117,50437,0.001666,0.009603,0.02361,250.62,0,0,0,0,1,0,0,37.44,-10.54,-37.42,8.25,0,0,0,0
50118,50119,0.001251,0.089432,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50120,50195,0.008207,0.042779,0.03696,246.94,0,0,0,0,1,0,0,-102.52,17.48,103.38,-16.87,0,0,0,0
50121,50122,0.00025,0.001121,0,0,0,0,0,0,1,0,0,-34.46,-2.55,34.46,2.57,0,0,0,0
50122,50208,0.003317,0.019925,0.02328,237.91,0,0,0,0,1,0,0,-18.6,-2.98,18.61,0.63,0,0,0,0
50123,50124,0.000287,0.001178,0,0,0,0,0,0,1,0,0,40.76,5.23,-40.75,-5.21,0,0,0,0
50136,50125,0.00083,0.005099,0.00246,238.91,0,0,0,0,1,0,0,16.88,9.3,-16.88,-9.53,0,0,0,0
50125,50161,0.005057,0.032348,0.02618,246.02,0,0,0,0,1,0,0,-43.63,-4.61,43.73,2.51,0,0,0,0
50126,50139,0.000972,0.005964,0.00437,254.4,0,0,0,0,1,0,0,40.18,28.48,-40.16,-28.79,0,0,0,0
50189,50126,0.000663,0.004222,0.00669,303.71,0,0,0,0,1,0,0,102.4,45.15,-102.32,-45.33,0,0,0,0
50127,50128,0.000296,0.001063,0,0,0,0,0,0,1,0,0,48.43,3.4,-48.42,-3.38,0,0,0,0
50137,50127,0.001056,0.005324,0.0084,228.83,0,0,0,0,1,0,0,0.42,-12.19,-0.42,11.34,0,0,0,0
50127,50153,0.001459,0.009404,0.00948,291.52,0,0,0,0,1,0,0,-53.63,-26.19,53.68,25.54,0,0,0,0
50127,50170,0.000498,0.002954,0.00277,230.65,0,0,0,0,1,0,0,5.62,11.45,-5.61,-11.72,0,0,0,0
50129,50151,0.000607,0.004558,0.00202,291.87,0,0,0,0,1,0,0,83.84,26.08,-83.79,-25.94,0,0,0,0
50131,50132,0.000291,0.001191,0,0,0,0,0,0,1,0,0,43.29,6.72,-43.29,-6.7,0,0,0,0
50131,50133,0.000209,0.001181,0,0,0,0,0,0,1,0,0,-43.29,-6.72,43.3,6.74,0,0,0,0
50133,50134,0.001145,0.006799,0.00961,268.55,0,0,0,0,1,0,0,68.3,2.78,-68.25,-3.48,0,0,0,0
50172,50133,0.000579,0.003755,0.00709,288.63,0,0,0,0,1,0,0,72.93,7.42,-72.9,-7.97,0,0,0,0
50133,50180,0.002935,0.017035,0.02258,262.23,0,0,0,0,1,0,0,24.69,1.28,-24.67,-3.53,0,0,0,0
50369,50133,0.000595,0.003149,0.00368,279.49,0,0,0,0,1,0,0,63.41,2.58,-63.39,-2.84,0,0,0,0
50134,50148,0.00254,0.013998,0.13896,252.3,0,0,0,0,1,0,0,58.53,-10.4,-58.45,-3.57,0,0,0,0
50135,50162,0.00242,0.016076,0.02336,236.33,0,0,0,0,1,0,0,12.83,-6.02,-12.83,3.64,0,0,0,0
50137,50138,0.000241,0.001049,0,0,0,0,0,0,1,0,0,69.01,29.77,-69,-29.71,0,0,0,0
50139,50187,0.001094,0.007193,0.02863,262.84,0,0,0,0,1,0,0,-38.79,-7.87,38.8,5.03,0,0,0,0
50200,50139,0.001049,0.005293,0.0056,228.72,0,0,0,0,1,0,0,-9.94,-6.75,9.95,6.19,0,0,0,0
50195,50140,0.005925,0.037286,0.02361,239.85,0,0,0,0,1,0,0,-79.99,16.59,80.37,-16.66,0,0,0,0
50140,50205,0.004244,0.018521,0.06876,270.31,0,0,0,0,1,0,0,-117.74,23.59,118.34,-28.17,0,0,0,0
50140,50208,0.00552,0.030013,0.01938,241.95,0,0,0,0,1,0,0,24.8,1.59,-24.77,-3.43,0,0,0,0
50140,50265,0.004171,0.025407,0.03566,223.41,0,0,0,0,1,0,0,-0.54,-10.55,0.55,6.84,0,0,0,0
50141,50142,0.000273,0.001034,0,0,0,0,0,0,1,0,0,49.63,8,-49.62,-7.98,0,0,0,0
50141,50143,0.000204,0.001095,0,0,0,0,0,0,1,0,0,-49.63,-8,49.63,8.03,0,0,0,0
50166,50143,0.000695,0.004252,0.00759,237.29,0,0,0,0,1,0,0,-23.99,-5.02,23.99,4.26,0,0,0,0
50143,50178,0.003213,0.017437,0.01873,284.95,0,0,0,0,1,0,0,-73.62,-12.29,73.79,11.29,0,0,0,0
50144,50145,0.000254,0.001175,0,0,0,0,0,0,1,0,0,-49.62,-13.1,49.63,13.13,0,0,0,0
50144,50146,0.000221,0.001166,0,0,0,0,0,0,1,0,0,49.62,13.1,-49.62,-13.07,0,0,0,0
50156,50145,0.001494,0.008729,0.03321,253.27,0,0,0,0,1,0,0,-59.44,7.79,59.49,-10.94,0,0,0,0
50145,50169,0.005115,0.0284,0.02527,279.38,0,0,0,0,1,0,0,80.44,7.24,-80.11,-8.06,0,0,0,0
50145,50401,0.005365,0.038182,0.31164,334.38,0,0,0,0,1,0,0,-189.56,-9.42,191.41,-10.11,0,0,0,0
50164,50147,0.001749,0.011265,0.00868,227.11,0,0,0,0,1,0,0,5.33,20.06,-5.32,-20.92,0,0,0,0
50147,50444,0.003364,0.019068,0.01452,239.65,0,0,0,0,1,0,0,-31.67,13.06,31.71,-14.36,0,0,0,0
50149,50150,0.000279,0.001114,0,0,0,0,0,0,1,0,0,7.2,2.04,-7.2,-2.04,0,0,0,0
50149,50270,0.003799,0.021924,0.02872,258.31,0,0,0,0,1,0,0,24.86,-5.15,-24.84,2.2,0,0,0,0
50149,50276,0.010675,0.051356,0.15087,265.85,0,0,0,0,1,0,0,-32.06,3.12,32.17,-18.72,0,0,0,0
50151,50152,0.000221,0.001101,0,0,0,0,0,0,1,0,0,49.28,19.29,-49.27,-19.26,0,0,0,0
50151,50170,0.00063,0.003639,0.00222,240.99,0,0,0,0,1,0,0,34.52,6.66,-34.51,-6.84,0,0,0,0
50153,50154,0.000226,0.001198,0,0,0,0,0,0,1,0,0,49.28,7.99,-49.27,-7.96,0,0,0,0
50153,50371,0.001006,0.006834,0.00403,315.36,0,0,0,0,1,0,0,-102.95,-33.53,103.07,33.89,0,0,0,0
50155,50181,0.001012,0.006326,0.0141,248.09,0,0,0,0,1,0,0,37.88,2.35,-37.86,-3.74,0,0,0,0
50155,50258,0.003447,0.018596,0.04927,275.81,0,0,0,0,1,0,0,61.74,5.51,-61.61,-9.96,0,0,0,0
50155,50300,0.007455,0.044962,0.14239,285.64,0,0,0,0,1,0,0,-83.92,-2.05,84.42,-9.89,0,0,0,0
50411,50155,0.001377,0.00739,0.00646,276.8,0,0,0,0,1,0,0,57.86,14.04,-57.81,-14.47,0,0,0,0
50156,50159,-0.000173,-0.006475,0,181.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50156,50160,0.000203,0.001014,0,0,0,0,0,0,1,0,0,43.88,11.88,-43.87,-11.86,0,0,0,0
50177,50156,0.000888,0.005135,0.00379,275.5,0,0,0,0,1,0,0,38.67,18.65,-38.66,-18.96,0,0,0,0
50156,50179,0.003023,0.016887,0.01632,266.46,0,0,0,0,1,0,0,54.22,-0.71,-54.13,-0.51,0,0,0,0
50157,50159,0.003515,0.131314,0,90.51,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50158,50159,0.003515,0.131314,0,90.51,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50258,50162,0.00344,0.020502,0.04282,243.61,0,0,0,0,1,0,0,34.77,8.59,-34.73,-12.76,0,0,0,0
50164,50163,0.00022,0.015957,0,774.07,0,0,1.0125,0,1,0,0,-201.39,-62.81,201.48,69.72,0,0,0,0
50239,50163,0.000281,0.005215,0.4992,2501.61,0,0,0,0,1,0,0,501,-46.41,-500.33,6.53,0,0,0,0
50445,50163,0.000202,0.002788,0.33491,2402.1,0,0,0,0,1,0,0,217.19,-44.42,-217.09,10.56,0,0,0,0
50164,50171,0.000153,0.001055,0.00078,329.23,0,0,0,0,1,0,0,148.6,32.95,-148.56,-32.8,0,0,0,0
50185,50165,0.00164,0.009736,0.00453,213.52,0,0,0,0,1,0,0,8.42,-2.2,-8.42,1.74,0,0,0,0
50165,50245,0.001322,0.006848,0.01886,246.2,0,0,0,0,1,0,0,-29.2,-9.64,29.21,7.76,0,0,0,0
50215,50166,0.001187,0.007559,0.00472,233.43,0,0,0,0,1,0,0,13.63,5,-13.63,-5.46,0,0,0,0
50167,50371,0.00322,0.019889,0.01347,254.09,0,0,0,0,1,0,0,-72.51,19.48,72.68,-19.79,0,0,0,0
50444,50167,0.001673,0.010415,0.00692,240.84,0,0,0,0,1,0,0,-8.34,38.94,8.37,-39.5,0,0,0,0
50168,50187,0.002013,0.010038,0.01682,278.71,0,0,0,0,1,0,0,66.34,-4.64,-66.25,3.34,0,0,0,0
50210,50168,0.000427,0.002567,0.00283,316.67,0,0,0,0,1,0,0,131.05,4.23,-130.98,-4.09,0,0,0,0
50171,50411,0.000216,0.001207,0.00233,307.72,0,0,0,0,1,0,0,108.87,19.28,-108.84,-19.39,0,0,0,0
50444,50172,0.000602,0.004152,0.00243,303.97,0,0,0,0,1,0,0,100.93,11.25,-100.87,-11.1,0,0,0,0
50218,50173,0.002855,0.017518,0.01315,239.93,0,0,0,0,1,0,0,41.58,2.52,-41.53,-3.6,0,0,0,0
50378,50173,0.003951,0.023662,0.01408,213.97,0,0,0,0,1,0,0,-7.88,5.23,7.89,-6.67,0,0,0,0
50174,50175,0.000254,0.00118,0,0,0,0,0,0,1,0,0,-63.74,-12.29,63.75,12.33,0,0,0,0
50179,50175,0.000837,0.004885,0.00207,262.15,0,0,0,0,1,0,0,55.33,-14.24,-55.31,14.18,0,0,0,0
50175,50264,0.00085,0.005975,0.01267,238.06,0,0,0,0,1,0,0,-8.44,-26.51,8.45,25.24,0,0,0,0
50177,50176,0.000195,0.012897,0,875.91,0,0,1.00625,0,1,0,0,-296.17,-57.01,296.34,68.4,0,0,0,0
50176,50356,9.8e-05,0.001654,0.22013,2402.8,0,0,0,0,1,0,0,-174.8,73.26,174.84,-95.69,0,0,0,0
50176,50428,0.000338,0.005877,0.56701,2752.94,0,0,0,0,1,0,0,-529.8,-1.68,530.71,-41.93,0,0,0,0
50177,50178,0.001414,0.009712,0.02093,308.72,0,0,0,0,1,0,0,117.66,13.83,-117.47,-14.7,0,0,0,0
50177,50257,0.003495,0.01998,0.02452,283.37,0,0,0,0,1,0,0,76.1,0.26,-75.9,-1.7,0,0,0,0
50178,50179,0.000461,0.003129,0.00717,213.37,0,0,0,0,1,0,0,-8.02,-2.98,8.02,2.24,0,0,0,0
50179,50235,0.00269,0.015513,0.0268,274.16,0,0,0,0,1,0,0,-60.91,-1.05,61.01,-1.18,0,0,0,0
50230,50180,0.001788,0.010683,0.01118,232.14,0,0,0,0,1,0,0,33.61,3.14,-33.59,-4.19,0,0,0,0
50181,50411,0.001443,0.009367,0.00753,282.93,0,0,0,0,1,0,0,-71.07,-15.09,71.14,14.78,0,0,0,0
50182,50183,0.000257,0.001052,0,0,0,0,0,0,1,0,0,15.02,4.57,-15.02,-4.57,0,0,0,0
50198,50182,0.005486,0.032163,0.02184,246.92,0,0,0,0,1,0,0,-36.23,-0.88,36.3,-1.02,0,0,0,0
50182,50277,0.005206,0.030347,0.0458,264.71,0,0,0,0,1,0,0,-51.32,-3.56,51.45,-0.53,0,0,0,0
50187,50184,0.001044,0.005821,0.00752,257.36,0,0,0,0,1,0,0,-30.12,-22.45,30.14,21.76,0,0,0,0
50184,50244,0.003337,0.018385,0.01986,266.55,0,0,0,0,1,0,0,-33.99,-26.59,34.05,24.85,0,0,0,0
50184,50293,0.004282,0.02683,0.07967,252.72,0,0,0,0,1,0,0,-41.44,1.95,41.51,-9.72,0,0,0,0
50219,50185,0.000774,0.005652,0.0025,207.18,0,0,0,0,1,0,0,-6.43,-0.76,6.43,0.5,0,0,0,0
50437,50185,0.000895,0.005495,0.00569,266.46,0,0,0,0,1,0,0,51.36,-1.12,-51.34,0.67,0,0,0,0
50228,50186,0.000472,0.003125,0.00461,274.4,0,0,0,0,1,0,0,67.06,19.81,-67.04,-20.14,0,0,0,0
50245,50186,0.000908,0.005354,0.00956,234.14,0,0,0,0,1,0,0,-30.54,-9.86,30.55,8.93,0,0,0,0
50187,50188,0.000223,0.001019,0,0,0,0,0,0,1,0,0,57.57,14.09,-57.56,-14.05,0,0,0,0
50190,50191,0.000213,0.001193,0,0,0,0,0,0,1,0,0,43.4,17.16,-43.4,-17.14,0,0,0,0
50190,50192,0.000247,0.001142,0,0,0,0,0,0,1,0,0,-43.4,-17.16,43.41,17.19,0,0,0,0
50192,50200,0.002663,0.014496,0.0353,258.66,0,0,0,0,1,0,0,44.93,-3.35,-44.87,0.01,0,0,0,0
50192,50245,0.000289,0.002,0.00151,298.27,0,0,0,0,1,0,0,-88.34,-13.84,88.36,13.84,0,0,0,0
50193,50194,0.00023,0.001156,0,0,0,0,0,0,1,0,0,10.69,1.86,-10.69,-1.86,0,0,0,0
50193,50195,0.000279,0.001032,0,0,0,0,0,0,1,0,0,-10.69,-1.86,10.69,1.86,0,0,0,0
50275,50195,0.003793,0.022567,0.02313,234.58,0,0,0,0,1,0,0,34.12,-0.6,-34.08,-1.58,0,0,0,0
50196,50197,0.000239,0.001105,0,0,0,0,0,0,1,0,0,-5.82,-0.51,5.82,0.51,0,0,0,0
50197,74320,0.020826,0.126629,0.06226,257.52,0,0,0,0,1,0,0,-27.95,6.21,28.13,-11.58,0,0,0,0
50198,50199,0.000271,0.001005,0,0,0,0,0,0,1,0,0,6.81,3.24,-6.81,-3.24,0,0,0,0
50198,50226,0.005042,0.027295,0.0363,299.65,0,0,0,0,1,0,0,108.39,5.03,-107.82,-5.76,0,0,0,0
50401,50198,0.004258,0.020668,0.01606,281.83,0,0,0,0,1,0,0,79.22,6.93,-78.97,-7.39,0,0,0,0
50201,50202,0.000248,0.001177,0,0,0,0,0,0,1,0,0,57.3,18.12,-57.3,-18.08,0,0,0,0
50220,50201,0.002199,0.012388,0.01615,273.15,0,0,0,0,1,0,0,19.66,27.46,-19.64,-29,0,0,0,0
50227,50201,0.002794,0.014499,0.01876,240.15,0,0,0,0,1,0,0,62.44,-16.69,-62.33,15.33,0,0,0,0
50203,50207,0.000365,0.024164,0,847.81,0,0,1,-20,1,-30,30,553.94,-9.77,-552.86,81.03,0,0,0,0
50205,50204,0.000419,0.023376,0,496.37,0,0,1,0,1,0,0,-400.19,1.53,400.83,34.36,0,0,0,0
50204,50207,-5e-05,-0.00329,0,747.81,0,0,1,0,1,0,0,-553.01,71.32,552.86,-81.03,0,0,0,0
70122,50204,0.003394,0.042389,0.71506,1177.3,0,0,0,0,1,0,0,-7.99,-32.12,7.99,-43.39,0,0,0,0
74317,50204,0.002474,0.029929,0.59582,1057.89,0,0,0,0,1,0,0,-131.3,-58.23,131.74,1.37,0,0,0,0
50204,74325,0.003465,0.040008,2.72644,1164.12,0,0,0,0,1,0,0,12.46,-63.67,-12.24,-212.57,0,0,0,0
50218,50205,0.002233,0.01413,0.00731,236.28,0,0,0,0,1,0,0,-42.3,13.13,42.34,-13.63,0,0,0,0
50227,50205,0.001773,0.012726,0.0068,292.97,0,0,0,0,1,0,0,-114.72,-7.75,114.95,8.67,0,0,0,0
50206,50207,0.001617,0.107248,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50209,50212,-1.8e-05,-0.001409,0,1050.88,0,0,1,0,1,0,0,305.7,43.06,-305.72,-44.35,0,0,0,0
50209,50213,0.000202,0.001037,0,0,0,0,0,0,1,0,0,63.2,6.89,-63.19,-6.85,0,0,0,0
50209,50214,0.000201,0.001106,0,0,0,0,0,0,1,0,0,-368.9,-67.68,369.17,69.17,0,0,0,0
50210,50212,0.000184,0.014479,0,900.88,0,0,1,0,1,0,0,-305.55,-31.12,305.72,44.35,0,0,0,0
50219,50210,0.002058,0.01346,0.01008,269.78,0,0,0,0,1,0,0,-48.94,-11.97,48.99,11.26,0,0,0,0
50210,50245,0.000647,0.004039,0.00934,320.9,0,0,0,0,1,0,0,125.51,15.63,-125.41,-15.97,0,0,0,0
50211,50212,0.001063,0.083846,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50239,50214,0.000207,0.002838,0.21393,2003.06,0,0,0,0,1,0,0,-167,57.42,167.07,-78.95,0,0,0,0
50263,50214,0.000104,0.002021,0.25031,2635.28,0,0,0,0,1,0,0,536.53,-30.4,-536.24,9.78,0,0,0,0
50215,50264,0.002319,0.014802,0.03655,292.34,0,0,0,0,1,0,0,-73.77,-31.74,73.91,28.87,0,0,0,0
50216,50225,0.005728,0.032444,0.02178,241.61,0,0,0,0,1,0,0,-17.7,4.27,17.72,-6.49,0,0,0,0
50216,50248,0.006322,0.040412,0.15917,305.43,0,0,0,0,1,0,0,72.49,-19.52,-72.18,4.53,0,0,0,0
50216,50303,0.010157,0.058561,0.08658,295.39,0,0,0,0,1,0,0,-60.31,14.09,60.69,-21.13,0,0,0,0
50220,50217,0.001821,0.011074,0.01921,287.52,0,0,0,0,1,0,0,-38.43,-30.05,38.47,28.28,0,0,0,0
50265,50217,0.004314,0.024247,0.01473,249.43,0,0,0,0,1,0,0,-21.1,-10.72,21.12,9.3,0,0,0,0
50217,50275,0.009562,0.066333,0.05935,239.82,0,0,0,0,1,0,0,41.78,-4.49,-41.62,-0.65,0,0,0,0
50217,70123,0.010817,0.061985,0.36888,320.47,0,0,0,0,1,0,0,-105.95,-35.93,107.13,2.94,0,0,0,0
50221,50218,0.003579,0.024919,0.02586,278.69,0,0,0,0,1,0,0,14.89,21.1,-14.87,-23.65,0,0,0,0
50221,50224,0.008937,0.218535,0,243,0,0,1,0,1,0,0,15.18,-1.36,-15.16,1.84,0,0,0,0
50297,50221,0.005668,0.030655,0.08221,257.8,0,0,0,0,1,0,0,30.13,11.33,-30.07,-19.74,0,0,0,0
50222,50224,-0.003088,-0.075506,0,83.8,0,0,1,0,1,0,0,-8.07,4.41,8.07,-4.47,0,0,0,0
74187,50222,0.010632,0.065619,0.02687,214.4,0,0,0,0,1,0,0,-8.06,1.62,8.07,-4.41,0,0,0,0
50223,50224,0.035589,0.87024,0,159.2,0,0,1,0,1,0,0,-7.08,-2.16,7.1,2.63,0,0,0,0
50225,50303,0.015837,0.106038,0.09076,253.36,0,0,0,0,1,0,0,-28.21,3.06,28.34,-11.87,0,0,0,0
50226,50236,0.003143,0.019883,0.01041,233.55,0,0,0,0,1,0,0,22.01,-5.24,-21.99,4.26,0,0,0,0
50228,50264,0.001476,0.010981,0.03542,294.34,0,0,0,0,1,0,0,-92.59,-24.21,92.72,21.5,0,0,0,0
50229,50230,0.000245,0.001144,0,0,0,0,0,0,1,0,0,-53.93,-5.34,53.93,5.37,0,0,0,0
50229,50231,0.00028,0.001102,0,0,0,0,0,0,1,0,0,53.93,5.34,-53.92,-5.31,0,0,0,0
50229,50232,0.000219,0.001061,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
50247,50230,0.004266,0.024253,0.01988,246.26,0,0,0,0,1,0,0,39.31,2.85,-39.25,-4.57,0,0,0,0
50289,50230,0.005981,0.027481,0.02156,254.76,0,0,0,0,1,0,0,48.43,2.32,-48.3,-3.95,0,0,0,0
50233,50234,0.002427,0.013765,0.0118,232.49,0,0,0,0,1,0,0,-1.88,-21.03,1.89,19.87,0,0,0,0
50233,50250,0.003745,0.022298,0.02946,252.72,0,0,0,0,1,0,0,-40.9,-0,40.96,-2.66,0,0,0,0
50243,50234,0.002227,0.010709,0.00883,219.47,0,0,0,0,1,0,0,10.51,8.66,-10.51,-9.55,0,0,0,0
50357,50234,0.001172,0.007025,0.00873,263.71,0,0,0,0,1,0,0,31.09,17.45,-31.08,-18.26,0,0,0,0
50235,50282,0.002616,0.013878,0.03132,293.34,0,0,0,0,1,0,0,-87.25,-3.91,87.45,1.66,0,0,0,0
50236,50401,0.005244,0.036363,0.01772,310.55,0,0,0,0,1,0,0,-138.36,-9.21,139.33,14.09,0,0,0,0
50237,50238,0.000215,0.001132,0,0,0,0,0,0,1,0,0,54.22,14.79,-54.21,-14.75,0,0,0,0
50254,50237,0.001817,0.012901,0.02044,222.44,0,0,0,0,1,0,0,10.03,-3.36,-10.02,1.26,0,0,0,0
50261,50237,0.003294,0.014405,0.00764,261.49,0,0,0,0,1,0,0,44.27,15.57,-44.2,-16.05,0,0,0,0
50240,50239,0.000155,0.013638,0,815.63,0,0,1.0125,0,1,0,0,-267.59,-68.3,267.7,78.42,0,0,0,0
50239,50241,0.000282,0.001026,0,0,0,0,0,0,1,0,0,54.22,6.48,-54.21,-6.45,0,0,0,0
50239,50435,0.000905,0.015379,1.74519,2935.73,0,0,0,0,1,0,0,-655.92,-125.28,659.64,2.61,0,0,0,0
50240,50244,0.001567,0.009087,0.00865,298.34,0,0,0,0,1,0,0,72.54,43.38,-72.43,-43.67,0,0,0,0
50240,50247,0.001933,0.01364,0.00756,301.16,0,0,0,0,1,0,0,101.53,14.8,-101.34,-14.23,0,0,0,0
50289,50240,0.001789,0.010707,0.00942,295.88,0,0,0,0,1,0,0,-93.37,-10.22,93.52,10.13,0,0,0,0
50243,50242,0.001723,0.010238,0.00703,246.37,0,0,0,0,1,0,0,-33.84,12.92,33.86,-13.52,0,0,0,0
50242,50251,0.003944,0.022601,0.03207,292.49,0,0,0,0,1,0,0,-81.53,3.86,81.78,-5.72,0,0,0,0
50243,50282,0.002748,0.0154,0.05584,242.15,0,0,0,0,1,0,0,-24.34,-32.31,24.38,26.72,0,0,0,0
50245,50246,0.000288,0.001132,0,0,0,0,0,0,1,0,0,38.39,4.22,-38.38,-4.21,0,0,0,0
50268,50248,0.009099,0.063445,0.02705,296.71,0,0,0,0,1,0,0,-60.44,-15.2,60.77,14.69,0,0,0,0
50248,50270,0.004852,0.033834,0.08641,251.9,0,0,0,0,1,0,0,-17.83,-6.2,17.85,-2.96,0,0,0,0
50250,50249,0.000469,0.002818,0.00371,246.76,0,0,0,0,1,0,0,-38.83,-0.93,38.83,0.59,0,0,0,0
50249,50267,0.005395,0.03142,0.07211,286.73,0,0,0,0,1,0,0,-79.77,-13.5,80.1,7.99,0,0,0,0
50253,50250,0.002156,0.013706,0.00786,265.95,0,0,0,0,1,0,0,43.11,2.51,-43.07,-3.07,0,0,0,0
50251,50252,0.00026,0.001053,0,0,0,0,0,0,1,0,0,49.4,15.09,-49.39,-15.06,0,0,0,0
50251,50425,0.000803,0.004726,0.00352,319.04,0,0,0,0,1,0,0,-131.18,-9.37,131.32,9.79,0,0,0,0
50253,50425,0.002728,0.015501,0.01106,301.64,0,0,0,0,1,0,0,-92.5,-11.99,92.73,12.15,0,0,0,0
50254,50257,0.001553,0.010236,0.04291,274.66,0,0,0,0,1,0,0,-55.74,-29.46,55.8,25.41,0,0,0,0
50292,50254,0.003388,0.022193,0.03932,227.08,0,0,0,0,1,0,0,9.39,-6.07,-9.39,2.05,0,0,0,0
50255,50256,0.000219,0.00116,0,0,0,0,0,0,1,0,0,55.11,28.19,-55.1,-28.15,0,0,0,0
50255,50257,0.000224,0.001184,0,0,0,0,0,0,1,0,0,-55.11,-28.19,55.12,28.24,0,0,0,0
50257,50261,0.000538,0.003547,0.00324,235.76,0,0,0,0,1,0,0,20.66,-8.2,-20.66,7.88,0,0,0,0
50264,50257,0.000552,0.003353,0.00296,277.24,0,0,0,0,1,0,0,55.69,43.6,-55.67,-43.75,0,0,0,0
50258,50259,0.000201,0.00104,0,0,0,0,0,0,1,0,0,26.84,1.37,-26.84,-1.37,0,0,0,0
50357,50260,0.000137,0.000941,0.00105,323.47,0,0,0,0,1,0,0,135.53,0.27,-135.51,-0.21,0,0,0,0
50261,50262,0.000241,0.001019,0,0,0,0,0,0,1,0,0,56.26,9.76,-56.25,-9.72,0,0,0,0
50264,50261,0.000649,0.003276,0.00759,294.9,0,0,0,0,1,0,0,79.91,32.65,-79.87,-33.21,0,0,0,0
50264,50263,0.000203,0.012501,0,936.13,0,0,1.01875,0,1,0,0,-366.94,-158.73,367.26,178.66,0,0,0,0
50284,50263,0.000179,0.003274,0.35046,2548.31,0,0,0,0,1,0,0,388.44,-47.66,-388.18,15.76,0,0,0,0
50356,50263,0.00014,0.002511,0.34014,2542.73,0,0,0,0,1,0,0,332.35,-66.57,-332.2,33.72,0,0,0,0
50263,50428,0.000377,0.00695,0.72104,2743.2,0,0,0,0,1,0,0,-526.32,-14.95,527.32,-42.14,0,0,0,0
50265,50266,0.000255,0.001191,0,0,0,0,0,0,1,0,0,20.55,3.88,-20.55,-3.87,0,0,0,0
50267,50272,0.004149,0.024137,0.0483,289.75,0,0,0,0,1,0,0,89.01,-9.22,-88.69,6.02,0,0,0,0
50267,50295,0.008397,0.041382,0.03055,251.33,0,0,0,0,1,0,0,-36.56,9.12,36.68,-11.74,0,0,0,0
50296,50267,0.004984,0.031256,0.02531,256.78,0,0,0,0,1,0,0,55.68,6.09,-55.53,-7.81,0,0,0,0
50267,50310,0.009978,0.051324,0.15476,298.97,0,0,0,0,1,0,0,-97.69,-3.7,98.6,-7.92,0,0,0,0
50268,50269,0.000273,0.001161,0,0,0,0,0,0,1,0,0,6.13,0.54,-6.13,-0.54,0,0,0,0
50279,50268,0.007926,0.040767,0.32752,292.69,0,0,0,0,1,0,0,-54.08,-7.99,54.31,-24.87,0,0,0,0
50270,50271,0.000262,0.001102,0,0,0,0,0,0,1,0,0,6.99,0.76,-6.99,-0.76,0,0,0,0
50272,50274,0.002077,0.011142,0.02146,290.4,0,0,0,0,1,0,0,86.19,-2.76,-86.04,1.32,0,0,0,0
50272,50317,0.022212,0.108743,0.18714,261.27,0,0,0,0,1,0,0,-39.47,-12.74,39.81,-5.36,0,0,0,0
50273,50274,0.000267,0.001015,0,0,0,0,0,0,1,0,0,-41.98,-18.54,41.98,18.56,0,0,0,0
50274,50280,0.002867,0.016994,0.04189,208.08,0,0,0,0,1,0,0,12.21,-16.41,-12.2,12.11,0,0,0,0
50285,50274,0.001456,0.009795,0.00662,244.45,0,0,0,0,1,0,0,-31.83,2.88,31.84,-3.47,0,0,0,0
50276,50287,0.005668,0.031911,0.01595,276.81,0,0,0,0,1,0,0,-42.77,15.33,42.88,-16.41,0,0,0,0
50277,50278,0.000238,0.001001,0,0,0,0,0,0,1,0,0,10.85,0.78,-10.85,-0.78,0,0,0,0
50298,50277,0.004538,0.024627,0.03082,275.98,0,0,0,0,1,0,0,62.47,-2.12,-62.3,-0.25,0,0,0,0
50282,50280,0.000748,0.005091,0.00366,277.95,0,0,0,0,1,0,0,51.71,21.48,-51.68,-21.71,0,0,0,0
50282,50281,0.000242,0.016794,0,765.91,0,0,1.0125,0,1,0,0,-191.59,-61.08,191.69,67.74,0,0,0,0
50281,50283,0.00028,0.001005,0,0,0,0,0,0,1,0,0,63.9,29.91,-63.89,-29.86,0,0,0,0
50281,50284,0.000206,0.001106,0,0,0,0,0,0,1,0,0,-255.59,-97.64,255.74,98.44,0,0,0,0
50294,50282,0.003248,0.019594,0.00871,247.42,0,0,0,0,1,0,0,-28.03,-11.95,28.06,11.22,0,0,0,0
50356,50284,0.000146,0.00226,0.34603,2262.43,0,0,0,0,1,0,0,-192.91,-25.17,192.97,-10.19,0,0,0,0
50284,50446,0.000965,0.015143,1.96286,2988.44,0,0,0,0,1,0,0,-837.14,-40.59,843.65,-63.88,0,0,0,0
50285,50286,0.000202,0.001039,0,0,0,0,0,0,1,0,0,20.89,2.72,-20.89,-2.72,0,0,0,0
50285,50294,0.002702,0.01666,0.01242,212.7,0,0,0,0,1,0,0,10.94,-5.6,-10.94,4.33,0,0,0,0
50287,50288,0.00026,0.001181,0,0,0,0,0,0,1,0,0,21.02,2.89,-21.02,-2.88,0,0,0,0
50287,50301,0.004343,0.024724,0.06033,293.72,0,0,0,0,1,0,0,-63.91,13.52,64.09,-18.92,0,0,0,0
50290,50291,0.000253,0.001141,0,0,0,0,0,0,1,0,0,13.3,3.37,-13.3,-3.37,0,0,0,0
50290,50292,0.000245,0.001047,0,0,0,0,0,0,1,0,0,-13.3,-3.37,13.3,3.37,0,0,0,0
50292,50299,0.004966,0.030062,0.03016,240.03,0,0,0,0,1,0,0,-22.69,2.7,22.72,-5.64,0,0,0,0
50302,50293,0.004294,0.029606,0.0377,276.09,0,0,0,0,1,0,0,61.42,-7.28,-61.26,4.47,0,0,0,0
50295,50415,0.019717,0.088797,0.12025,287.48,0,0,0,0,1,0,0,-75.64,-2.6,76.73,-5.23,0,0,0,0
50296,50401,0.003618,0.027617,0.12615,264.76,0,0,0,0,1,0,0,-62.26,-7.92,62.39,-4.41,0,0,0,0
70123,50297,0.020685,0.118501,0.09973,264.64,0,0,0,0,1,0,0,35.22,2.3,-34.98,-11.73,0,0,0,0
50306,50298,0.008114,0.050633,0.10029,281.55,0,0,0,0,1,0,0,73.32,-7.26,-72.92,-0.95,0,0,0,0
50299,50302,0.002134,0.015735,0.0249,285.7,0,0,0,0,1,0,0,-67.56,-11.55,67.66,9.7,0,0,0,0
50431,50300,0.019143,0.129384,0.09352,295.28,0,0,0,0,1,0,0,95.46,-7.53,-93.83,8.59,0,0,0,0
50301,50309,0.005026,0.028745,0.07976,295.87,0,0,0,0,1,0,0,-68,17.52,68.24,-24.58,0,0,0,0
50302,50308,0.007363,0.048281,0.0321,319.67,0,0,0,0,1,0,0,-133.75,-3.97,135.03,8.96,0,0,0,0
50303,50396,0.00361,0.020659,0.03928,312.87,0,0,0,0,1,0,0,-94.29,32.34,94.63,-34.53,0,0,0,0
50304,50305,0.000265,0.001073,0,0,0,0,0,0,1,0,0,7.13,1.36,-7.13,-1.36,0,0,0,0
50304,50306,0.000253,0.001197,0,0,0,0,0,0,1,0,0,-7.13,-1.36,7.13,1.36,0,0,0,0
50304,50307,0.000208,0.001198,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
50447,50306,0.00386,0.023628,0.0214,289.87,0,0,0,0,1,0,0,80.69,-6.77,-80.45,5.9,0,0,0,0
50308,50314,0.005286,0.034174,0.14979,264.91,0,0,0,0,1,0,0,-51.54,-6.18,51.67,-8.89,0,0,0,0
50308,50321,0.016468,0.114565,0.07328,265.26,0,0,0,0,1,0,0,-45.83,-1.56,46.16,-3.98,0,0,0,0
50308,50325,0.016604,0.102593,0.13567,275.83,0,0,0,0,1,0,0,-54.05,-4.66,54.5,-7.01,0,0,0,0
50396,50309,0.001781,0.00887,0.01141,298.39,0,0,0,0,1,0,0,73.62,-24.53,-73.52,23.83,0,0,0,0
50310,50311,0.000201,0.001052,0,0,0,0,0,0,1,0,0,10.75,4.33,-10.75,-4.33,0,0,0,0
50310,50415,0.004403,0.030686,0.01911,304.86,0,0,0,0,1,0,0,-109.35,3.59,109.84,-2.17,0,0,0,0
50313,50312,0.005121,0.039386,0.02169,228.36,0,0,0,0,1,0,0,15.84,0.79,-15.83,-3.04,0,0,0,0
50312,50368,0.007972,0.042928,0.03578,239.02,0,0,0,0,1,0,0,-20.03,-7.78,20.07,4.08,0,0,0,0
50313,50319,0.003895,0.025129,0.03399,212.45,0,0,0,0,1,0,0,-1.39,-6.95,1.39,3.28,0,0,0,0
50313,50447,0.003283,0.022316,0.11105,232.71,0,0,0,0,1,0,0,-23.15,5.12,23.17,-16.97,0,0,0,0
50315,50314,0.003291,0.116875,0,87.48,0,0,1,0,1,0,0,31.15,-1.43,-31.12,2.5,0,0,0,0
50314,50316,0.000212,0.001134,0,0,0,0,0,0,1,0,0,38,2.53,-38,-2.51,0,0,0,0
50314,50431,0.009282,0.053214,0.02015,273.11,0,0,0,0,1,0,0,-58.55,3.86,58.85,-4.29,0,0,0,0
50315,70169,0.010689,0.048761,0.02094,219.1,0,0,0,0,1,0,0,-31.15,1.43,31.25,-3.21,0,0,0,0
50317,50318,0.000222,0.001055,0,0,0,0,0,0,1,0,0,9.82,2.76,-9.81,-2.76,0,0,0,0
50317,50326,0.017389,0.113289,0.04355,271.32,0,0,0,0,1,0,0,-49.62,2.6,50.03,-4.63,0,0,0,0
50319,50368,0.005982,0.034538,0.02129,220.67,0,0,0,0,1,0,0,-5.76,-3.74,5.77,1.44,0,0,0,0
50320,50321,0.000282,0.001162,0,0,0,0,0,0,1,0,0,-5.18,-1.31,5.18,1.31,0,0,0,0
50321,50324,0.006077,0.041227,0.03319,269.78,0,0,0,0,1,0,0,-51.34,2.67,51.49,-5.22,0,0,0,0
50322,50323,0.000295,0.001013,0,0,0,0,0,0,1,0,0,3.08,0.39,-3.08,-0.39,0,0,0,0
50338,50322,0.026623,0.157799,0.07272,253.81,0,0,0,0,1,0,0,-14.46,-5.17,14.51,-2.43,0,0,0,0
50322,50368,0.015188,0.107055,0.07348,260.1,0,0,0,0,1,0,0,-17.7,1.98,17.75,-9.65,0,0,0,0
50324,50327,0.007106,0.049105,0.03262,236.39,0,0,0,0,1,0,0,-20.08,-3.24,20.11,-0.09,0,0,0,0
