F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
50324,50381,0.017968,0.105562,0.12799,279.6,0,0,0,0,1,0,0,-62.67,-0.15,63.33,-9.8,0,0,0,0
50330,50325,0.00847,0.04881,0.02228,278.43,0,0,0,0,1,0,0,59.06,-6.9,-58.78,6.08,0,0,0,0
50326,50327,0.008338,0.052081,0.05102,276.04,0,0,0,0,1,0,0,-54.54,3.03,54.78,-7.08,0,0,0,0
50327,50328,0.000284,0.001131,0,0,0,0,0,0,1,0,0,4.34,3.33,-4.34,-3.33,0,0,0,0
50327,50341,0.003115,0.018111,0.20593,295.2,0,0,0,0,1,0,0,-79.23,3.84,79.41,-25,0,0,0,0
50329,50330,0.000249,0.001031,0,0,0,0,0,0,1,0,0,-3.88,-1.07,3.88,1.07,0,0,0,0
50341,50330,0.003077,0.021547,0.05814,280.25,0,0,0,0,1,0,0,63.05,-11.3,-62.94,5.82,0,0,0,0
50332,50331,0.003713,0.10501,0,114.97,0,0,1,0,1,0,0,-32.6,5.78,32.64,-4.68,0,0,0,0
50331,50333,0.000283,0.001036,0,0,0,0,0,0,1,0,0,3.54,0.68,-3.54,-0.68,0,0,0,0
50331,50352,0.010902,0.063638,0.06091,258.38,0,0,0,0,1,0,0,-36.18,3.99,36.32,-9.5,0,0,0,0
50335,50334,0.003113,0.080479,0,71.22,0,0,1,0,1,0,0,-6.32,3.87,6.32,-3.83,0,0,0,0
50334,50336,0.000273,0.001005,0,0,0,0,0,0,1,0,0,6.76,1.98,-6.76,-1.98,0,0,0,0
50334,50338,0.027787,0.162667,0.09985,276.55,0,0,0,0,1,0,0,-63.86,2.39,64.94,-6.74,0,0,0,0
50334,50349,0.009824,0.062595,0.05184,267.43,0,0,0,0,1,0,0,50.78,-0.54,-50.54,-3.4,0,0,0,0
50339,50335,0.080013,0.260966,0.08256,144.07,0,0,0,0,1,0,0,24.7,-8.05,-24.24,0.68,0,0,0,0
50335,50346,0.031877,0.165031,0.01994,136.89,0,0,0,0,1,0,0,14.93,1.15,-14.86,-2.91,0,0,0,0
50335,60029,0.068667,0.308474,0.06519,133.15,0,0,0,0,1,0,0,15.63,-5.7,-15.47,-0.52,0,0,0,0
50338,50337,0.000186,0.011755,0,625.37,0,0,1,0,1,0,0,-101.91,13.41,101.93,-12.26,0,0,0,0
50337,50367,0.002255,0.037725,3.91429,2177.86,0,0,0,0,1,0,0,-101.93,-211.67,102.14,-208.36,0,0,0,0
50339,50338,0.00309,0.086905,0,132.03,0,0,1,0,1,0,0,-51.34,3.62,51.42,-1.49,0,0,0,0
50340,50343,0.000382,0.03325,0,888.03,0,0,1,0,1,0,0,155.26,-25.15,-155.17,32.81,0,0,0,0
50380,50340,0.000683,0.009422,0.94322,2704.03,0,0,0,0,1,0,0,392.13,-18.77,-391.16,-69.51,0,0,0,0
50340,50458,0.000288,0.005426,0.63129,2487.21,0,0,0,0,1,0,0,235.9,-141.51,-235.72,76.81,0,0,0,0
50341,50343,-0.000226,-0.019736,0,737.13,0,0,1,0,1,0,0,-154.53,28.44,154.48,-32.95,0,0,0,0
50344,50341,0.001841,0.012505,0.00553,230.86,0,0,0,0,1,0,0,-13.87,1.09,13.87,-1.67,0,0,0,0
50341,50354,0.010073,0.061772,0.08335,305.03,0,0,0,0,1,0,0,-37.48,-3.36,37.61,-4.87,0,0,0,0
50342,50343,0.000854,0.074435,0,150.9,0,0,1,0,1,0,0,-0.69,-0.14,0.69,0.14,0,0,0,0
50344,50459,0.006726,0.045382,0.0731,236.93,0,0,0,0,1,0,0,-19.74,-3.66,19.76,-4.08,0,0,0,0
50345,50348,-0.000759,-0.023303,0,158.5,0,0,1,0,1,0,0,-2.71,-0.74,2.71,0.74,0,0,0,0
50345,50349,0.000243,0.001072,0,0,0,0,0,0,1,0,0,2.71,-9.75,-2.71,9.75,0,0,0,0
50345,50350,0.000244,0.001076,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
50345,50351,0.000247,0.001159,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
50346,50348,0.003787,0.11623,0,58.5,0,0,1,0,1,0,0,2.71,0.75,-2.71,-0.74,0,0,0,0
50347,50348,0.015029,0.461217,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50349,50352,0.008052,0.043901,0.12679,267.92,0,0,0,0,1,0,0,53.25,-6.35,-53.03,-5.71,0,0,0,0
50353,50352,0.004399,0.146148,0,85.55,0,0,1.00625,0,1,0,0,-25.92,1.91,25.95,-0.96,0,0,0,0
50352,60010,0.017791,0.102786,0.0469,214.11,0,0,0,0,1,0,0,12.36,-22.05,-12.27,17.61,0,0,0,0
50352,60736,0.059616,0.326273,0.13665,241.38,0,0,0,0,1,0,0,-21.6,-7.56,21.87,-5.43,0,0,0,0
50354,50355,0.000255,0.00107,0,0,0,0,0,0,1,0,0,1.94,0.59,-1.94,-0.59,0,0,0,0
50381,50354,0.010089,0.047861,0.04772,282.99,0,0,0,0,1,0,0,39.7,-8.76,-39.55,4.27,0,0,0,0
50356,50359,0.000374,0.027453,0,801,0,0,1,0,1,0,0,166.7,23.01,-166.59,-15.56,0,0,0,0
50356,50360,0.000218,0.015426,0,1066.62,0,0,1,0,1,0,0,-229.78,-34.78,229.9,42.75,0,0,0,0
50356,50361,0.000176,0.012078,0,1063.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50356,50362,0.000164,0.012424,0,1060.01,0,0,1,0,1,0,0,-196.7,-37.98,196.76,42.75,0,0,0,0
50356,50363,0.000127,0.010031,0,1053.8,0,0,1,0,1,0,0,-229.83,-37.55,229.9,42.75,0,0,0,0
50356,50364,0.000143,0.009219,0,1047.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50356,50365,0.000238,0.014909,0,1033.82,0,0,1,0,1,0,0,-229.77,-35.04,229.9,42.75,0,0,0,0
50356,50366,0.001642,0.12274,0,82.31,0,0,1,0,1,0,0,-7.47,-3.74,7.47,3.82,0,0,0,0
50357,50359,-0.000108,-0.00793,0,751,0,0,1,0,1,0,0,-166.62,-17.71,166.59,15.56,0,0,0,0
50358,50359,0.001496,0.109731,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50368,50367,0.000227,0.019281,0,632.39,0,0,1,0,1,0,0,-43.59,4.12,43.59,-3.78,0,0,0,0
50395,50367,0.000648,0.01024,1.33007,2436.22,0,0,0,0,1,0,0,303.83,-299.72,-302.92,172.62,0,0,0,0
50367,50414,0.000444,0.006658,0.70794,2404.87,0,0,0,0,1,0,0,215.06,66.59,-214.82,-139.37,0,0,0,0
50444,50369,0.001856,0.009624,0.00387,268.82,0,0,0,0,1,0,0,51.01,3.8,-50.96,-3.97,0,0,0,0
50370,50373,0.000501,0.030982,0,848.1,0,0,1,0,1,0,0,214.53,30.82,-214.3,-16.86,0,0,0,0
50370,50374,0.000288,0.022823,0,630.46,0,0,1.01875,0,1,0,0,-86.43,-10.98,86.45,12.71,0,0,0,0
50370,50375,0.000278,0.017221,0,627.49,0,0,1.01875,0,1,0,0,-86.43,-11.4,86.45,12.71,0,0,0,0
50370,50376,0.000468,0.037032,0,415.83,0,0,1.01875,0,1,0,0,-43.21,-11.97,43.22,12.71,0,0,0,0
50370,50377,0.000268,0.001047,0,0,0,0,0,0,1,0,0,1.54,-151.32,-1.48,151.55,0,0,0,0
50371,50373,-0.000274,-0.016985,0,773.1,0,0,1,0,1,0,0,-214.42,-24.51,214.3,16.86,0,0,0,0
50372,50373,0.001148,0.071026,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50438,50377,0.000102,0.001872,0.15413,2317.71,0,0,0,0,1,0,0,-338.34,-73.01,338.46,59.04,0,0,0,0
50377,50452,0.000578,0.010263,0.98258,1974.2,0,0,0,0,1,0,0,5.46,-62.19,-5.46,-40.67,0,0,0,0
50378,50379,0.002063,0.065974,0,132.35,0,0,1,0,1,0,0,-26.92,1.94,26.93,-1.48,0,0,0,0
50381,50380,0.000197,0.014919,0,669,0,0,1,0,1,0,0,-103.03,18.56,103.05,-17.06,0,0,0,0
50380,50382,0.000118,0.009309,0,1161.56,0,0,1,0,1,0,0,-495.18,-14.03,495.45,35.11,0,0,0,0
50384,50383,0.000202,0.011959,0,853.39,0,0,1,0,1,0,0,-473.32,75.18,473.75,-49.52,0,0,0,0
50383,50385,0.000126,0.010193,0,1349.86,0,0,1,0,1,0,0,-815.84,166.9,816.67,-100.04,0,0,0,0
50383,50386,0.000109,0.008045,0,1307.04,0,0,1,0,1,0,0,-815.96,152.47,816.67,-100.04,0,0,0,0
50383,50388,0.000223,0.001093,0,0,0,0,0,0,1,0,0,578.92,-134.89,-578.17,138.54,0,0,0,0
50383,50388,0.000223,0.001093,0,0,0,0,0,0,1,0,0,579.14,-134.96,-578.39,138.62,0,0,0,0
50384,50387,0.002121,0.081679,0,77.36,0,0,1.05,0,1,0,0,-6.97,-3.21,6.97,3.26,0,0,0,0
50384,50401,0.007455,0.047378,0.23953,326.14,0,0,0,0,1,0,0,209.99,-25.67,-206.91,19.74,0,0,0,0
50406,50388,0.001232,0.019664,1.51382,2971.09,0,0,0,0,1,0,0,-574.88,-17.84,578.79,-79.83,0,0,0,0
50389,50390,0.0017,0.04616,0,145.61,0,0,1,0,1,0,0,-33.5,0.47,33.52,0,0,0,0,0
50389,50391,0.006001,0.198276,0,72.09,0,0,1,0,1,0,0,-9.48,0.16,9.49,0,0,0,0,0
50389,50394,0.003933,0.024218,0.06021,298.44,0,0,0,0,1,0,0,-50.65,10.37,50.75,-16.37,0,0,0,0
50392,50393,0.001234,0.047129,0,123.62,0,0,1.04375,0,1,0,0,-10.08,0.05,10.08,0,0,0,0,0
50392,50394,0.000231,0.001122,0,0,0,0,0,0,1,0,0,10.08,-0.05,-10.08,0.05,0,0,0,0
50396,50395,0.000179,0.012376,0,780.55,0,0,1,0,1,0,0,-168.25,59.06,168.31,-55.33,0,0,0,0
50395,50397,6.5e-05,0.005066,0,1190.01,0,0,1,0,1,0,0,-523.42,73.19,523.59,-59.59,0,0,0,0
50395,50398,0.00017,0.011916,0,1186.85,0,0,1,0,1,0,0,-523.14,91.89,523.6,-59.59,0,0,0,0
50395,50399,0.00014,0.009887,0,1169.24,0,0,1,0,1,0,0,-523.22,86.31,523.6,-59.59,0,0,0,0
50395,50414,0.000548,0.010426,0.96263,2622.48,0,0,0,0,1,0,0,432.5,-201.76,-431.39,121.21,0,0,0,0
50395,50446,0.000189,0.003151,0.37868,3173.4,0,0,0,0,1,0,0,665.14,-333.61,-664.16,310.24,0,0,0,0
50401,50400,0.000163,0.014311,0,789.25,0,0,1.00625,0,1,0,0,-165.93,-28.78,165.98,32.65,0,0,0,0
50400,50402,0.000191,0.014314,0,944.93,0,0,1.01875,0,1,0,0,-215.36,-12.76,215.45,19.3,0,0,0,0
50400,50403,0.000167,0.011237,0,943.17,0,0,1.01875,0,1,0,0,-215.37,-14.16,215.45,19.3,0,0,0,0
50400,50404,0.000139,0.009633,0,943.14,0,0,1.01875,0,1,0,0,-215.39,-14.89,215.45,19.3,0,0,0,0
50400,50405,0.000297,0.001191,0,0,0,0,0,0,1,0,0,480.15,9.15,-479.5,-6.55,0,0,0,0
50405,50428,0.000304,0.005131,0.4314,2713.76,0,0,0,0,1,0,0,479.5,6.55,-478.84,-40.66,0,0,0,0
50407,50406,0.000306,0.016983,0,576.82,0,0,1,0,1,0,0,-78.2,28.03,78.22,-26.93,0,0,0,0
50406,50409,0.000157,0.011255,0,916.04,0,0,1.0375,0,1,0,0,-160.81,-40.2,160.85,43.35,0,0,0,0
50406,50446,0.001446,0.026666,3.51579,2908.44,0,0,0,0,1,0,0,-232.01,-171.68,232.75,-186.32,0,0,0,0
50406,50453,0.00139,0.022177,3.95983,3217.61,0,0,0,0,1,0,0,558.82,-285.19,-554.63,-72.55,0,0,0,0
50408,50407,0.000387,0.025709,0,296.15,0,0,0.9875,0,1,0,0,-17.96,60.12,17.98,-59.19,0,0,0,0
50407,50410,0.000261,0.001078,0,0,0,0,0,0,1,0,0,60.23,31.16,-60.22,-31.11,0,0,0,0
50422,50408,0.001581,0.010601,0.01384,228.58,0,0,0,0,1,0,0,-17.9,59.01,17.96,-60.12,0,0,0,0
50411,50412,0.0042,0.133083,0,79.98,0,0,0.9875,0,1,0,0,-10.09,-5,10.09,5.16,0,0,0,0
50411,50413,0.023149,0.652963,0,30,0,0,0.9875,0,1,0,0,-10.07,-4.43,10.09,5.16,0,0,0,0
50414,50417,0.000123,0.009999,0,873.74,0,0,1,0,1,0,0,186.62,-3.26,-186.58,6.52,0,0,0,0
50414,50418,0.000318,0.017473,0,724.37,0,0,1,0,1,0,0,-103.84,14.52,103.88,-12.72,0,0,0,0
50414,50419,0.000229,0.017255,0,715,0,0,1,0,1,0,0,-103.85,14.49,103.88,-12.72,0,0,0,0
50414,50428,0.000801,0.012064,1.44911,2929.38,0,0,0,0,1,0,0,667.29,-7.59,-663.92,-95.13,0,0,0,0
50415,50417,3.3e-05,0.002694,0,748.74,0,0,1,0,1,0,0,-186.57,7.39,186.58,-6.52,0,0,0,0
50416,50417,0.000891,0.072616,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50420,50421,0.001907,0.057032,0,193.93,0,0,1.0625,0,1,0,0,-91.57,-16.57,91.74,21.73,0,0,0,0
50420,50422,0.000219,0.001091,0,0,0,0,0,0,1,0,0,91.57,16.57,-91.55,-16.48,0,0,0,0
50420,50423,0.000268,0.001149,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
50424,50427,0.000642,0.05073,0,886.83,0,0,1,0,1,0,0,224.13,28.91,-223.82,-4.21,0,0,0,0
50424,50428,0.000286,0.001186,0,0,0,0,0,0,1,0,0,-84.7,42.35,84.73,-42.25,0,0,0,0
50425,50427,-0.000461,-0.036408,0,786.83,0,0,1,0,1,0,0,-224.05,-21.94,223.82,4.21,0,0,0,0
50426,50427,0.000918,0.072501,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50430,50429,0.000246,0.016358,0,716.42,0,0,1,0,1,0,0,194.99,-35.99,-194.9,42.01,0,0,0,0
50429,50433,0.000139,0.011495,0,780.56,0,0,1.05,0,1,0,0,-127.64,22.71,127.66,-20.74,0,0,0,0
50429,50434,0.000599,0.039151,0,223.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50429,50435,0.000232,0.001141,0,0,0,0,0,0,1,0,0,322.54,-64.72,-322.31,65.86,0,0,0,0
50431,50430,0.000537,0.030928,0,411.38,0,0,1,0,1,0,0,-128.26,8.31,128.35,-3.54,0,0,0,0
50430,50436,0.000285,0.001118,0,0,0,0,0,0,1,0,0,-323.34,39.54,323.62,-38.43,0,0,0,0
50432,50431,0.002366,0.084382,0,87.3,0,0,1,0,1,0,0,26.06,-2.97,-26.05,3.51,0,0,0,0
70130,50432,0.003629,0.020488,0.00599,216.29,0,0,0,0,1,0,0,26.09,-3.47,-26.06,2.97,0,0,0,0
50458,50435,0.000967,0.0159,1.63979,2621.93,0,0,0,0,1,0,0,338.36,-92.27,-337.33,-68.47,0,0,0,0
70122,50436,0.001602,0.019023,0.36254,1082.51,0,0,0,0,1,0,0,4.08,-50.51,-4.06,12.1,0,0,0,0
50436,70157,0.004278,0.051625,1.14108,1257.13,0,0,0,0,1,0,0,-319.56,26.33,323.94,-93.52,0,0,0,0
50439,50438,0.000201,0.014351,0,753.89,0,0,1,0,1,0,0,-163.85,-23.1,163.91,26.9,0,0,0,0
50438,50440,0.000238,0.019672,0,649.41,0,0,1.01875,0,1,0,0,-90.61,-17.74,90.63,19.41,0,0,0,0
50438,50441,0.000234,0.016217,0,641.16,0,0,1.01875,0,1,0,0,-90.61,-18.03,90.63,19.41,0,0,0,0
50438,50442,0.00069,0.050761,0,299.21,0,0,1.01875,0,1,0,0,-31.66,-14.21,31.67,14.82,0,0,0,0
50444,50443,0.000179,0.012621,0,849.19,0,0,1.00625,0,1,0,0,-272.64,-57.33,272.78,66.82,0,0,0,0
50443,50445,0.000276,0.00106,0,0,0,0,0,0,1,0,0,217.31,-43.92,-217.19,44.42,0,0,0,0
50447,50446,0.000229,0.014871,0,652.35,0,0,1.00625,0,1,0,0,-103.85,23.75,103.88,-22.16,0,0,0,0
50446,50448,0.000139,0.011943,0,1164.08,0,0,1.025,0,1,0,0,-516.12,-205.13,516.54,241.69,0,0,0,0
50446,50449,0.000182,0.013408,0,1161.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50451,50450,0.000187,0.013312,0,359.01,0,0,1,0,1,0,0,-5.45,26.45,5.45,-26.36,0,0,0,0
50450,50452,0.0002,0.00115,0,0,0,0,0,0,1,0,0,-5.45,-40.66,5.46,40.67,0,0,0,0
50453,50456,-7.3e-05,-0.004929,0,1008.94,0,0,1,0,1,0,0,367.3,87.01,-367.39,-93.46,0,0,0,0
50453,50457,0.000226,0.018653,0,612.1,0,0,1,0,1,0,0,-39.83,4.72,39.84,-4.44,0,0,0,0
50454,50456,0.000291,0.019785,0,883.94,0,0,1,0,1,0,0,-367.01,-67.56,367.39,93.46,0,0,0,0
50455,50456,0.001284,0.087197,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
50459,50458,0.000133,0.009395,0,448.54,0,0,1,0,1,0,0,-9.59,-8,9.59,8.02,0,0,0,0
50460,50459,0.004261,0.137247,0,75.79,0,0,1,0,1,0,0,10.18,-11.76,-10.17,12.08,0,0,0,0
70017,50460,0.027168,0.150596,0.08188,186.89,0,0,0,0,1,0,0,10.27,-19.67,-10.18,11.76,0,0,0,0
53000,53004,0.04553,0.225653,0.03495,152.03,0,0,0,0,1,0,0,-17.51,3.17,17.66,-5.97,0,0,0,0
53013,53000,0.052039,0.215506,0.0501,128.63,0,0,0,0,1,0,0,12.1,-0.39,-12.03,-4.43,0,0,0,0
53001,53002,0.000214,0.001194,0,0,0,0,0,0,1,0,0,6.2,0.68,-6.2,-0.68,0,0,0,0
53006,53001,0.010579,0.050367,0.0211,172.32,0,0,0,0,1,0,0,-31.88,-1.74,31.98,0.1,0,0,0,0
53001,53007,0.046773,0.147007,0.04766,156.67,0,0,0,0,1,0,0,-22.7,2.33,22.95,-6.44,0,0,0,0
60578,53001,0.132573,0.434748,0.08643,150.89,0,0,0,0,1,0,0,15.79,-4.84,-15.48,-3.11,0,0,0,0
53003,53019,0.034168,0.122048,0.05168,139.27,0,0,0,0,1,0,0,12.15,-1.27,-12.1,-3.89,0,0,0,0
53003,53021,0.047854,0.215511,0.04556,143.4,0,0,0,0,1,0,0,-15.86,0.89,15.99,-5.08,0,0,0,0
53004,53020,0.024614,0.100708,0.07458,177.66,0,0,0,0,1,0,0,-32.72,3.3,33,-9.73,0,0,0,0
53022,53004,0.017799,0.05688,0.03381,154.43,0,0,0,0,1,0,0,-8.77,-5.46,8.79,2.11,0,0,0,0
53005,53006,0.000213,0.001117,0,0,0,0,0,0,1,0,0,-16.39,-7.38,16.39,7.38,0,0,0,0
53014,53006,0.007837,0.028657,0.00639,164.34,0,0,0,0,1,0,0,29.44,-2.89,-29.38,2.49,0,0,0,0
53020,53006,0.011342,0.057735,0.01073,188.04,0,0,0,0,1,0,0,-44.63,8.22,44.87,-8.13,0,0,0,0
53007,53014,0.021551,0.108635,0.04016,174.45,0,0,0,0,1,0,0,39.3,-2.99,-38.97,0.5,0,0,0,0
53007,60155,0.02038,0.097919,0.02166,188.2,0,0,0,0,1,0,0,-58.4,13.13,59.11,-11.93,0,0,0,0
53007,60578,0.095071,0.339538,0.08,141.64,0,0,0,0,1,0,0,-10,-4.98,10.09,-3.03,0,0,0,0
53008,53009,0.00021,0.001194,0,0,0,0,0,0,1,0,0,-5.1,-0.23,5.1,0.23,0,0,0,0
53009,53013,0.024787,0.101866,0.02981,138.82,0,0,0,0,1,0,0,17.84,-2.86,-17.76,0.07,0,0,0,0
53009,53030,0.033729,0.148713,0.05465,144.93,0,0,0,0,1,0,0,-22.94,2.63,23.12,-7.53,0,0,0,0
53010,53011,0.000253,0.001184,0,0,0,0,0,0,1,0,0,5.82,2.94,-5.82,-2.94,0,0,0,0
53010,53012,0.011315,0.045557,0.0222,139.8,0,0,0,0,1,0,0,11.4,-2.71,-11.38,0.5,0,0,0,0
53019,53010,0.01093,0.054356,0.01161,147.47,0,0,0,0,1,0,0,17.25,-0.81,-17.22,-0.23,0,0,0,0
53027,53012,0.020003,0.084194,0.01626,122.29,0,0,0,0,1,0,0,-2.61,7.1,2.63,-8.72,0,0,0,0
53014,53015,0.00027,0.001161,0,0,0,0,0,0,1,0,0,9.53,2.39,-9.53,-2.39,0,0,0,0
53016,53017,0.000297,0.001134,0,0,0,0,0,0,1,0,0,-4.41,-1.54,4.41,1.54,0,0,0,0
53016,53018,0.000221,0.001109,0,0,0,0,0,0,1,0,0,4.41,1.54,-4.41,-1.54,0,0,0,0
53019,53017,0.011121,0.040557,0.01311,145.98,0,0,0,0,1,0,0,-17.55,-2.83,17.59,1.6,0,0,0,0
53021,53017,0.028365,0.124502,0.04515,163.39,0,0,0,0,1,0,0,33.8,-6.03,-33.48,2.73,0,0,0,0
53033,53017,0.030253,0.136216,0.02604,140.63,0,0,0,0,1,0,0,-11.44,3.38,11.48,-5.87,0,0,0,0
53271,53021,0.05438,0.174831,0.06268,178.37,0,0,0,0,1,0,0,53.91,-12.56,-52.37,10.93,0,0,0,0
53023,53022,0.013688,0.057303,0.01451,141.96,0,0,0,0,1,0,0,0.36,-5.54,-0.36,4.1,0,0,0,0
53023,53032,0.011822,0.04846,0.01025,98.35,0,0,0,0,1,0,0,11.14,-9.24,-11.12,8.31,0,0,0,0
53048,53023,0.014048,0.051671,0.02363,185.39,0,0,0,0,1,0,0,32.88,-12.42,-32.71,10.7,0,0,0,0
53024,53025,0.000298,0.001033,0,0,0,0,0,0,1,0,0,24.3,7.75,-24.29,-7.74,0,0,0,0
53024,53026,0.009106,0.042508,0.00826,134.84,0,0,0,0,1,0,0,14.35,-1.03,-14.33,0.3,0,0,0,0
53031,53024,0.006992,0.030306,0.02431,162.27,0,0,0,0,1,0,0,38.75,4.77,-38.64,-6.71,0,0,0,0
53048,53026,0.009107,0.042235,0.01635,139.15,0,0,0,0,1,0,0,7.65,6.28,-7.64,-7.86,0,0,0,0
53039,53027,0.020124,0.106552,0.03384,99.97,0,0,0,0,1,0,0,2.26,4.23,-2.25,-7.71,0,0,0,0
53028,53030,0.016081,0.0644,0.01171,126.66,0,0,0,0,1,0,0,5.69,-9.99,-5.67,8.85,0,0,0,0
53028,53051,0.038916,0.185656,0.02384,138.1,0,0,0,0,1,0,0,-12.24,6.71,12.32,-8.77,0,0,0,0
53032,53029,0.010246,0.039218,0.02754,147.6,0,0,0,0,1,0,0,-9.35,-11.31,9.37,8.61,0,0,0,0
53029,53040,0.020441,0.077017,0.00799,162.37,0,0,0,0,1,0,0,-23.54,-14.75,23.69,14.51,0,0,0,0
53030,53271,0.023851,0.102059,0.07679,151.89,0,0,0,0,1,0,0,-27.68,-4.59,27.86,-2.72,0,0,0,0
53031,53045,0.013294,0.058102,0.00991,150.23,0,0,0,0,1,0,0,-26.44,-5.09,26.54,4.52,0,0,0,0
53031,53063,0.015131,0.099672,0.03187,168.08,0,0,0,0,1,0,0,-39.06,-9.81,39.3,8.17,0,0,0,0
53033,53034,0.000269,0.001123,0,0,0,0,0,0,1,0,0,7.26,2.28,-7.26,-2.28,0,0,0,0
53039,53033,0.030216,0.15027,0.02935,128.33,0,0,0,0,1,0,0,-4.16,2.64,4.17,-5.65,0,0,0,0
53035,53037,0.02539,0.109811,0.00876,173.81,0,0,0,0,1,0,0,-44.24,0.24,44.72,0.94,0,0,0,0
53035,53052,0.061912,0.255746,0.10091,152.12,0,0,0,0,1,0,0,19.2,-6.48,-18.98,-2.93,0,0,0,0
53037,53036,0.001793,0.080812,0,164.72,0,0,1.00625,0,1,0,0,-47.1,-6.59,47.14,8.34,0,0,0,0
53036,53038,0.000288,0.001033,0,0,0,0,0,0,1,0,0,28.08,5.34,-28.08,-5.33,0,0,0,0
53036,53272,0.021456,0.164223,0.52717,558.27,0,0,0,0,1,0,0,-106.18,-0.75,108.62,-35.83,0,0,0,0
53036,53290,0.00713,0.075848,0.31876,467.18,0,0,0,0,1,0,0,30.96,-12.93,-30.89,-19.82,0,0,0,0
53039,53037,0.008173,0.04093,0.01447,111.34,0,0,0,0,1,0,0,-2.37,-7.15,2.37,5.65,0,0,0,0
53040,53043,-0.000772,-0.015214,0,126.66,0,0,1,0,1,0,0,30,10.41,-30,-10.56,0,0,0,0
53064,53040,0.02945,0.139326,0.0292,187.55,0,0,0,0,1,0,0,54.58,-13.63,-53.69,14.79,0,0,0,0
53041,53043,0.009588,0.188852,0,63.33,0,0,1,0,1,0,0,-29.91,-8.74,30,10.56,0,0,0,0
53042,53043,0.009588,0.188852,0,63.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53044,53047,0.002624,0.145255,0,311.19,0,0,1,0,1,0,0,160.87,28.6,-160.2,8.77,0,0,0,0
53135,53044,0.0048,0.054,0.18,577,0,0,0,0,1,0,0,54.28,-6.16,-54.14,-11.06,0,0,0,0
53306,53044,0.004823,0.054249,0.18081,577.02,0,0,0,0,1,0,0,107.26,4.55,-106.73,-17.53,0,0,0,0
53045,53047,-0.001676,-0.092791,0,209.12,0,0,1,0,1,0,0,-159.03,-14.25,158.6,-9.16,0,0,0,0
53048,53045,0.011717,0.058107,0.01165,163.89,0,0,0,0,1,0,0,-51.78,-3.26,52.1,3.66,0,0,0,0
53057,53045,0.006819,0.029662,0.11808,167.2,0,0,0,0,1,0,0,-48.11,-8.76,48.27,-2.43,0,0,0,0
53046,53047,0.005433,0.300759,0,102.07,0,0,1,0,1,0,0,-1.59,-0.38,1.59,0.39,0,0,0,0
53048,53049,0.000206,0.001054,0,0,0,0,0,0,1,0,0,32.13,11.05,-32.12,-11.03,0,0,0,0
53048,53057,0.01699,0.075394,0.02807,139.27,0,0,0,0,1,0,0,-20.87,-1.65,20.94,-0.82,0,0,0,0
53050,53051,0.000272,0.00107,0,0,0,0,0,0,1,0,0,-18.35,-5.93,18.35,5.93,0,0,0,0
53062,53051,0.01271,0.07091,0.00916,137.39,0,0,0,0,1,0,0,11.11,-1.08,-11.1,0.24,0,0,0,0
53051,53086,0.007492,0.037357,0.032,147.79,0,0,0,0,1,0,0,-19.57,2.6,19.6,-5.69,0,0,0,0
53052,53053,0.000226,0.001198,0,0,0,0,0,0,1,0,0,22.07,3.57,-22.06,-3.56,0,0,0,0
53052,53117,0.01118,0.048453,0.04649,176.17,0,0,0,0,1,0,0,-43.92,-7.26,44.13,3.43,0,0,0,0
80074,53052,0.010479,0.05005,0.09278,158.85,0,0,0,0,1,0,0,-40.65,-15.07,40.83,6.62,0,0,0,0
53114,53054,0.037018,0.175089,0.02613,163.65,0,0,0,0,1,0,0,35.84,-10.64,-35.36,10.13,0,0,0,0
53147,53054,0.028772,0.129419,0.0792,162.24,0,0,0,0,1,0,0,-32,4.48,32.29,-11.63,0,0,0,0
53055,53056,0.000293,0.001197,0,0,0,0,0,0,1,0,0,27.16,9.58,-27.16,-9.57,0,0,0,0
53055,53057,0.00029,0.001139,0,0,0,0,0,0,1,0,0,-27.16,-9.58,27.16,9.59,0,0,0,0
53058,53059,0.000292,0.001193,0,0,0,0,0,0,1,0,0,-6.85,-1.07,6.85,1.07,0,0,0,0
53059,53065,0.010826,0.0504,0.01313,149.94,0,0,0,0,1,0,0,21.4,-2.14,-21.35,0.99,0,0,0,0
53059,53307,0.005532,0.025126,0.10228,157.02,0,0,0,0,1,0,0,-28.25,1.07,28.29,-11.6,0,0,0,0
53060,53061,0.000209,0.001174,0,0,0,0,0,0,1,0,0,13.45,2.98,-13.45,-2.97,0,0,0,0
53060,53062,0.000215,0.001132,0,0,0,0,0,0,1,0,0,-13.45,-2.98,13.45,2.98,0,0,0,0
53062,53101,0.006444,0.034176,0.02032,154.32,0,0,0,0,1,0,0,-24.56,-1.9,24.6,0.03,0,0,0,0
53063,53249,0.008529,0.041151,0.006,175.52,0,0,0,0,1,0,0,-49.84,-10.17,50.05,10.58,0,0,0,0
53064,53153,0.048739,0.206802,0.03871,190.48,0,0,0,0,1,0,0,-60.78,11,62.59,-7.36,0,0,0,0
53065,53249,0.005563,0.02998,0.01999,140.73,0,0,0,0,1,0,0,14.28,-1.15,-14.27,-0.88,0,0,0,0
53066,53067,0.000281,0.001068,0,0,0,0,0,0,1,0,0,41.45,2.28,-41.45,-2.26,0,0,0,0
53066,53070,0.005769,0.026838,0.01892,117.03,0,0,0,0,1,0,0,3.36,3.26,-3.36,-5.18,0,0,0,0
53101,53066,0.002653,0.011588,0.00194,143.55,0,0,0,0,1,0,0,-14.99,4.05,14.99,-4.22,0,0,0,0
53066,53267,0.004925,0.019034,0.02043,182.09,0,0,0,0,1,0,0,-59.8,-1.32,59.98,-0.1,0,0,0,0
53068,53069,0.000222,0.001123,0,0,0,0,0,0,1,0,0,29.03,9.49,-29.03,-9.48,0,0,0,0
53068,53070,0.000204,0.001052,0,0,0,0,0,0,1,0,0,-29.03,-9.49,29.03,9.5,0,0,0,0
53070,53267,0.011001,0.048113,0.02408,155.61,0,0,0,0,1,0,0,-25.68,-4.32,25.75,2.18,0,0,0,0
53072,53071,0.002791,0.009381,0.0021,161.71,0,0,0,0,1,0,0,35.47,0.39,-35.43,-0.48,0,0,0,0
53075,53071,0.002853,0.013415,0.0046,123.86,0,0,0,0,1,0,0,4.11,8.99,-4.11,-9.44,0,0,0,0
53072,53088,0.002912,0.014738,0.00231,193.6,0,0,0,0,1,0,0,-75.01,-13.02,75.18,13.63,0,0,0,0
53073,53074,0.000212,0.001123,0,0,0,0,0,0,1,0,0,25.17,10.68,-25.17,-10.68,0,0,0,0
53075,53073,0.002453,0.011728,0.00388,167.13,0,0,0,0,1,0,0,-38.2,-11.5,38.23,11.29,0,0,0,0
53073,53081,0.0033,0.017159,0.02198,172.46,0,0,0,0,1,0,0,-45.44,-7.64,45.51,5.77,0,0,0,0
53073,53082,0.007838,0.039217,0.02129,148.08,0,0,0,0,1,0,0,-17.96,5.93,17.99,-7.94,0,0,0,0
53076,53077,0.000213,0.001168,0,0,0,0,0,0,1,0,0,30.51,4.4,-30.51,-4.39,0,0,0,0
53076,53078,0.000202,0.001049,0,0,0,0,0,0,1,0,0,-30.51,-4.4,30.51,4.41,0,0,0,0
53078,53083,0.002089,0.010242,0.00162,164.76,0,0,0,0,1,0,0,-41.89,-14.46,41.93,14.5,0,0,0,0
53078,53096,0.001222,0.004889,0.00965,128.92,0,0,0,0,1,0,0,11.38,10.05,-11.38,-11.02,0,0,0,0
53079,53080,0.000254,0.001038,0,0,0,0,0,0,1,0,0,-28.3,-12.38,28.3,12.39,0,0,0,0
53080,53106,0.005813,0.016054,0.00157,194.91,0,0,0,0,1,0,0,86.74,10.64,-86.32,-9.63,0,0,0,0
53080,53123,0.004709,0.022864,0.00641,191.72,0,0,0,0,1,0,0,79.34,31.69,-79.01,-30.75,0,0,0,0
53080,53307,0.000807,0.003492,0.00051,223.83,0,0,0,0,1,0,0,-97.19,-27.36,97.27,27.65,0,0,0,0
53080,53307,0.000807,0.003492,0.00051,223.83,0,0,0,0,1,0,0,-97.19,-27.36,97.27,27.65,0,0,0,0
53106,53081,0.006386,0.027334,0.01143,192.11,0,0,0,0,1,0,0,74.16,9.34,-73.81,-9.03,0,0,0,0
53082,53096,0.003052,0.014305,0.00704,173.66,0,0,0,0,1,0,0,-45,-7.01,45.06,6.59,0,0,0,0
53083,53084,0.000255,0.001102,0,0,0,0,0,0,1,0,0,27.01,8.1,-27.01,-8.09,0,0,0,0
53083,53307,0.007433,0.039097,0.00641,187.74,0,0,0,0,1,0,0,-68.95,-22.6,69.33,23.94,0,0,0,0
53103,53085,0.001967,0.009438,0.00548,168.49,0,0,0,0,1,0,0,-39.15,-9.76,39.18,9.36,0,0,0,0
53085,53116,0.008693,0.037172,0.06413,134.97,0,0,0,0,1,0,0,-4.19,-13.19,4.2,6.67,0,0,0,0
53267,53085,0.002858,0.015104,0.00636,179.7,0,0,0,0,1,0,0,62.15,4.28,-62.04,-4.36,0,0,0,0
53086,53087,0.00021,0.001143,0,0,0,0,0,0,1,0,0,27.05,5.3,-27.05,-5.29,0,0,0,0
53103,53086,0.004159,0.019422,0.00892,173.79,0,0,0,0,1,0,0,46.74,-0.87,-46.65,0.39,0,0,0,0
53088,53089,0.000278,0.001179,0,0,0,0,0,0,1,0,0,20.27,10.07,-20.27,-10.06,0,0,0,0
53088,53307,0.007585,0.037603,0.00595,199.73,0,0,0,0,1,0,0,-95.45,-23.7,96.17,26.66,0,0,0,0
53090,53091,0.000241,0.001001,0,0,0,0,0,0,1,0,0,14.19,4.61,-14.19,-4.61,0,0,0,0
53090,53092,0.000238,0.001106,0,0,0,0,0,0,1,0,0,-14.19,-4.61,14.19,4.61,0,0,0,0
53249,53092,0.002424,0.013584,0.00242,127.57,0,0,0,0,1,0,0,-5.91,5.56,5.91,-5.81,0,0,0,0
53092,53307,0.022957,0.105843,0.01266,147.48,0,0,0,0,1,0,0,-20.1,1.19,20.19,-2.11,0,0,0,0
53093,53094,0.000227,0.001093,0,0,0,0,0,0,1,0,0,18.61,4.86,-18.61,-4.86,0,0,0,0
53093,53291,0.00992,0.055309,0.0389,196.12,0,0,0,0,1,0,0,-81.15,7.29,81.77,-7.94,0,0,0,0
80001,53093,0.003386,0.011654,0.00219,155.43,0,0,0,0,1,0,0,-26.85,-8.27,26.88,8.13,0,0,0,0
80004,53093,0.001579,0.007424,0.0012,163.08,0,0,0,0,1,0,0,-35.63,20.27,35.66,-20.28,0,0,0,0
53095,53096,0.000297,0.001168,0,0,0,0,0,0,1,0,0,-40.38,-10.27,40.38,10.29,0,0,0,0
53096,53267,0.004774,0.021428,0.01332,215.47,0,0,0,0,1,0,0,-74.07,-5.86,74.33,5.67,0,0,0,0
53097,53098,0.000249,0.001065,0,0,0,0,0,0,1,0,0,-40.38,-11.84,40.38,11.86,0,0,0,0
53110,53098,0.001201,0.005542,0.00176,133.52,0,0,0,0,1,0,0,-13.53,0.26,13.53,-0.43,0,0,0,0
53098,53267,0.002983,0.014024,0.00732,141.26,0,0,0,0,1,0,0,-13.14,8.89,13.15,-9.61,0,0,0,0
53098,53307,0.007611,0.043114,0.02174,162.73,0,0,0,0,1,0,0,-40.77,-20.31,40.92,18.91,0,0,0,0
53099,53100,0.000226,0.001014,0,0,0,0,0,0,1,0,0,3.5,1.02,-3.5,-1.02,0,0,0,0
53099,80003,0.003481,0.018232,0.00256,190.25,0,0,0,0,1,0,0,-68.14,-5.46,68.29,6.01,0,0,0,0
53099,80017,0.005386,0.021959,0.04672,187.05,0,0,0,0,1,0,0,64.64,4.44,-64.42,-8.4,0,0,0,0
53101,53102,0.000291,0.001191,0,0,0,0,0,0,1,0,0,18.91,2.93,-18.91,-2.93,0,0,0,0
53101,53125,0.009996,0.031269,0.00625,154.5,0,0,0,0,1,0,0,-28.52,-7.02,28.61,6.64,0,0,0,0
53103,53104,0.00025,0.001104,0,0,0,0,0,0,1,0,0,18.91,9.34,-18.91,-9.33,0,0,0,0
53119,53103,0.003539,0.013172,0.01425,154.87,0,0,0,0,1,0,0,26.53,-2.66,-26.51,1.3,0,0,0,0
53105,53106,0.000292,0.001082,0,0,0,0,0,0,1,0,0,-12.15,-0.3,12.16,0.3,0,0,0,0
53107,53108,0.000204,0.00119,0,0,0,0,0,0,1,0,0,21.83,3.51,-21.83,-3.51,0,0,0,0
53107,53111,0.005682,0.02955,0.00538,120.11,0,0,0,0,1,0,0,-0,-0.62,0,0.06,0,0,0,0
53123,53107,0.001443,0.007895,0.00168,145.38,0,0,0,0,1,0,0,21.84,2.76,-21.83,-2.9,0,0,0,0
53109,53110,0.000243,0.001072,0,0,0,0,0,0,1,0,0,-21.83,-1.76,21.83,1.76,0,0,0,0
53133,53110,0.007597,0.032487,0.01722,139.57,0,0,0,0,1,0,0,8.3,0.28,-8.3,-2.02,0,0,0,0
53133,53111,0.005254,0.024852,0.00761,162.7,0,0,0,0,1,0,0,29.73,2.86,-29.69,-3.43,0,0,0,0
53113,53112,0.009138,0.04411,0.0197,134.35,0,0,0,0,1,0,0,-9.53,-7.25,9.54,5.26,0,0,0,0
53112,53291,0.019217,0.087006,0.03069,159.48,0,0,0,0,1,0,0,-31.25,-8.99,31.44,6.62,0,0,0,0
53113,53137,0.016575,0.071641,0.02384,136.72,0,0,0,0,1,0,0,-9.86,-1.03,9.88,-1.38,0,0,0,0
53258,53114,0.00919,0.052764,0.02328,169.66,0,0,0,0,1,0,0,40.06,-11.7,-39.91,10.1,0,0,0,0
53115,53116,0.000229,0.001112,0,0,0,0,0,0,1,0,0,-32.97,-5.01,32.98,5.02,0,0,0,0
53116,53258,0.017339,0.061916,0.01173,169.5,0,0,0,0,1,0,0,-37.18,-11.68,37.43,11.37,0,0,0,0
53117,53118,0.000266,0.001102,0,0,0,0,0,0,1,0,0,5.41,1.1,-5.41,-1.1,0,0,0,0
53142,53117,0.018437,0.066339,0.01851,178.96,0,0,0,0,1,0,0,49.98,4.19,-49.54,-4.53,0,0,0,0
53119,53267,0.005166,0.021514,0.00951,170.33,0,0,0,0,1,0,0,-43.94,-5.62,44.04,5.07,0,0,0,0
53240,53120,0.002962,0.016038,0.00536,175.98,0,0,0,0,1,0,0,71.16,34.6,-70.98,-34.24,0,0,0,0
53265,53120,0.005611,0.032796,0.01902,146.83,0,0,0,0,1,0,0,18.09,-12.89,-18.07,11.01,0,0,0,0
53120,80005,0.001664,0.006294,0.00148,181.84,0,0,0,0,1,0,0,81,21.34,-80.89,-21.08,0,0,0,0
53121,53122,0.000265,0.001117,0,0,0,0,0,0,1,0,0,43.14,27.28,-43.14,-27.25,0,0,0,0
53123,53121,0.00479,0.02156,0.00565,136.45,0,0,0,0,1,0,0,14.03,7.49,-14.02,-8.01,0,0,0,0
53127,53121,0.003714,0.021921,0.01489,139.22,0,0,0,0,1,0,0,3.74,10.12,-3.74,-11.62,0,0,0,0
53128,53121,0.007625,0.033382,0.00277,149.37,0,0,0,0,1,0,0,25.44,7.6,-25.39,-7.65,0,0,0,0
53123,53124,0.00024,0.001033,0,0,0,0,0,0,1,0,0,43.14,20.5,-43.14,-20.47,0,0,0,0
53125,53126,0.000212,0.001176,0,0,0,0,0,0,1,0,0,6.37,1.08,-6.37,-1.08,0,0,0,0
53125,53307,0.019516,0.057789,0.03526,158.21,0,0,0,0,1,0,0,-34.98,-7.72,35.22,4.76,0,0,0,0
53127,53129,0.019,0.089,0.023,130,0,0,0,0,1,0,0,4.85,-18.5,-4.79,16.39,0,0,0,0
53127,53140,0.009307,0.049129,0.01469,166.24,0,0,0,0,1,0,0,-34.99,-1.79,35.1,0.87,0,0,0,0
53128,53307,0.009046,0.031159,0.00912,173.33,0,0,0,0,1,0,0,-51.84,-18.53,52.11,18.5,0,0,0,0
53129,53130,0.000201,0.001039,0,0,0,0,0,0,1,0,0,6.77,2.69,-6.77,-2.69,0,0,0,0
53129,53139,0.019592,0.0888,0.02309,135.16,0,0,0,0,1,0,0,10.07,-20.69,-9.99,18.63,0,0,0,0
53129,53167,0.046984,0.226198,0.05537,142.52,0,0,0,0,1,0,0,-12.06,1.61,12.13,-7.06,0,0,0,0
53131,53146,0.003862,0.019982,0.00494,162.98,0,0,0,0,1,0,0,35.66,19.49,-35.6,-19.68,0,0,0,0
53131,53291,0.007114,0.035239,0.02537,184.2,0,0,0,0,1,0,0,-62.88,-20.83,63.17,19.62,0,0,0,0
53143,53132,0.002539,0.012701,0.00309,138.62,0,0,0,0,1,0,0,10.9,-1.31,-10.89,1.01,0,0,0,0
53146,53132,0.0049,0.02146,0.0086,141.24,0,0,0,0,1,0,0,15.37,13.89,-15.35,-14.68,0,0,0,0
53133,53134,0.000209,0.001087,0,0,0,0,0,0,1,0,0,40.62,7.87,-40.62,-7.86,0,0,0,0
53136,53133,0.003969,0.021811,0.01435,197.7,0,0,0,0,1,0,0,78.9,10.87,-78.66,-11.02,0,0,0,0
53136,53135,0.001255,0.056757,0,235.79,0,0,1,0,1,0,0,-84.38,-2.09,84.47,5.98,0,0,0,0
53136,53135,0.001255,0.056757,0,235.79,0,0,1,0,1,0,0,-84.38,-2.09,84.47,5.98,0,0,0,0
53136,53135,0.001255,0.056757,0,235.79,0,0,1,0,1,0,0,-84.38,-2.09,84.47,5.98,0,0,0,0
53135,53229,0.015293,0.130298,0.19804,558.61,0,0,0,0,1,0,0,-94.82,-8.57,96.13,-1.32,0,0,0,0
53135,53266,0.002697,0.024631,0.08655,425.11,0,0,0,0,1,0,0,-9.83,8.77,9.84,-17.73,0,0,0,0
53135,53273,0.005039,0.045757,0.13355,559.7,0,0,0,0,1,0,0,-106.79,0.43,107.34,-9.42,0,0,0,0
53135,53306,0.004016,0.029799,0.04529,488.07,0,0,0,0,1,0,0,-96.25,-12.41,96.61,10.3,0,0,0,0
53136,53140,0.003309,0.010816,0.00202,191.86,0,0,0,0,1,0,0,71.25,9.11,-71.09,-8.78,0,0,0,0
53136,53149,0.008152,0.036433,0.00405,184.5,0,0,0,0,1,0,0,62.37,-25.15,-62.02,26.31,0,0,0,0
53138,53137,0.008796,0.042712,0.00499,157.34,0,0,0,0,1,0,0,28.12,0.03,-28.05,-0.22,0,0,0,0
53138,53143,0.015666,0.062919,0.01835,159.12,0,0,0,0,1,0,0,30.02,4.85,-29.88,-6.19,0,0,0,0
53138,53227,0.017029,0.068289,0.22016,193.71,0,0,0,0,1,0,0,-76.68,-6.9,77.65,-12.42,0,0,0,0
53139,53149,0.012178,0.062566,0.01423,156.5,0,0,0,0,1,0,0,-26,34.58,26.21,-34.99,0,0,0,0
53140,53141,0.000211,0.001165,0,0,0,0,0,0,1,0,0,35.99,7.91,-35.98,-7.9,0,0,0,0
53291,53142,0.007885,0.029541,0.01353,187.4,0,0,0,0,1,0,0,58.78,3.98,-58.52,-4.45,0,0,0,0
53144,53145,0.000209,0.001124,0,0,0,0,0,0,1,0,0,18.98,5.73,-18.98,-5.73,0,0,0,0
53144,53146,0.000219,0.001014,0,0,0,0,0,0,1,0,0,-20.23,-5.79,20.23,5.79,0,0,0,0
53173,53147,0.070063,0.332001,0.06884,143.04,0,0,0,0,1,0,0,-14.85,0.84,15.01,-7.5,0,0,0,0
53148,53150,0.002549,0.013267,0.0094,155.22,0,0,0,0,1,0,0,-20.41,6.53,20.42,-7.42,0,0,0,0
53148,53267,0.006681,0.028052,0.03883,137.32,0,0,0,0,1,0,0,-15.39,-17.79,15.42,13.97,0,0,0,0
53274,53150,0.022264,0.120168,0.04352,185.23,0,0,0,0,1,0,0,56.92,3.59,-56.23,-4.32,0,0,0,0
53151,53152,0.000201,0.001122,0,0,0,0,0,0,1,0,0,-35.87,-15.88,35.87,15.9,0,0,0,0
53152,53164,0.013251,0.084437,0.02039,141.79,0,0,0,0,1,0,0,-14.76,-7.75,14.8,5.81,0,0,0,0
53227,53152,0.018603,0.094012,0.07684,149.67,0,0,0,0,1,0,0,21.19,0.44,-21.11,-8.15,0,0,0,0
53153,60070,0.013816,0.059071,0.21524,186.97,0,0,0,0,1,0,0,-63.35,0.78,63.9,-21.31,0,0,0,0
53153,60105,0.049626,0.188501,0.06397,141.43,0,0,0,0,1,0,0,-6.77,2.27,6.8,-8.86,0,0,0,0
53154,53155,0.000229,0.001153,0,0,0,0,0,0,1,0,0,-25.79,-2.79,25.79,2.8,0,0,0,0
53291,53155,0.017404,0.084269,0.02653,174.31,0,0,0,0,1,0,0,47.94,-4.37,-47.56,3.37,0,0,0,0
53155,80001,0.009093,0.033682,0.04556,150.72,0,0,0,0,1,0,0,21.77,-6.17,-21.73,1.52,0,0,0,0
53156,53157,0.000282,0.001102,0,0,0,0,0,0,1,0,0,30.86,7.11,-30.85,-7.1,0,0,0,0
53156,53158,0.000229,0.00107,0,0,0,0,0,0,1,0,0,-12.94,12.13,12.94,-12.13,0,0,0,0
53258,53156,0.0139,0.0604,0.02865,160,0,0,0,0,1,0,0,18,16.64,-17.92,-19.25,0,0,0,0
53158,53159,0.003392,0.018679,0.00224,102.93,0,0,0,0,1,0,0,8.14,12.28,-8.13,-12.47,0,0,0,0
53158,53171,0.033045,0.20135,0.03979,159.59,0,0,0,0,1,0,0,-21.07,-0.15,21.22,-3.08,0,0,0,0
53166,53159,0.013887,0.060409,0.02865,160.66,0,0,0,0,1,0,0,22.8,-4.69,-22.72,2.07,0,0,0,0
53160,53161,0.000206,0.001017,0,0,0,0,0,0,1,0,0,12.65,4.28,-12.65,-4.28,0,0,0,0
53160,53162,0.000215,0.001195,0,0,0,0,0,0,1,0,0,-12.65,-4.28,12.65,4.28,0,0,0,0
53160,53163,0.000263,0.001195,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
53162,53164,0.05714,0.287917,0.06843,111,0,0,0,0,1,0,0,-3.32,-2.98,3.33,-4.27,0,0,0,0
53162,53173,0.081688,0.397925,0.02907,137.54,0,0,0,0,1,0,0,-9.33,-1.3,9.39,-1.49,0,0,0,0
53164,53169,0.012886,0.075097,0.04502,117.52,0,0,0,0,1,0,0,-4.88,-3.86,4.89,-0.92,0,0,0,0
53164,53301,0.019054,0.071555,0.03533,146.11,0,0,0,0,1,0,0,-19.57,1.05,19.64,-4.55,0,0,0,0
53165,53166,0.000288,0.001011,0,0,0,0,0,0,1,0,0,-8.76,-3.36,8.76,3.36,0,0,0,0
53166,53274,0.046144,0.15313,0.03329,165.31,0,0,0,0,1,0,0,-31.55,1.33,32.01,-3.27,0,0,0,0
53182,53167,0.065434,0.275131,0.03372,155.66,0,0,0,0,1,0,0,21.83,-6.59,-21.52,4.39,0,0,0,0
53168,53169,0.000203,0.001097,0,0,0,0,0,0,1,0,0,-4.52,-0.53,4.52,0.53,0,0,0,0
53168,53170,0.000294,0.001022,0,0,0,0,0,0,1,0,0,4.52,0.53,-4.52,-0.53,0,0,0,0
53169,53301,0.023997,0.112724,0.03143,133.91,0,0,0,0,1,0,0,-9.41,0.38,9.43,-3.64,0,0,0,0
53179,53171,0.024715,0.10607,0.02637,162.22,0,0,0,0,1,0,0,24.84,-4.68,-24.69,2.59,0,0,0,0
53172,53173,0.000272,0.001068,0,0,0,0,0,0,1,0,0,-5.46,-0.65,5.46,0.65,0,0,0,0
53174,53175,0.047298,0.247887,0.04205,97.36,0,0,0,0,1,0,0,2.52,-0.51,-2.51,-3.84,0,0,0,0
53175,53252,0.007615,0.031057,0.00847,161.14,0,0,0,0,1,0,0,-30,-11.41,30.07,10.83,0,0,0,0
53176,53177,0.000269,0.001104,0,0,0,0,0,0,1,0,0,9.61,5.43,-9.61,-5.43,0,0,0,0
53176,53179,0.040939,0.144262,0.01964,156.87,0,0,0,0,1,0,0,23.45,-3.38,-23.23,2.09,0,0,0,0
53176,53230,0.027353,0.113719,0.02383,164.16,0,0,0,0,1,0,0,-33.06,-2.05,33.34,0.7,0,0,0,0
53178,53279,0.007915,0.041463,0.0209,192.81,0,0,0,0,1,0,0,-77.54,1.01,77.98,-0.89,0,0,0,0
53178,60053,0.02406,0.104137,0.01771,174.09,0,0,0,0,1,0,0,51.41,-8.35,-50.8,9.12,0,0,0,0
53179,53197,0.036491,0.146256,0.01956,149.22,0,0,0,0,1,0,0,-17.5,-2.14,17.61,0.52,0,0,0,0
53180,53181,0.000216,0.001006,0,0,0,0,0,0,1,0,0,24.14,7.48,-24.14,-7.48,0,0,0,0
53180,53182,0.055257,0.230519,0.03859,162.4,0,0,0,0,1,0,0,30.34,-13.79,-29.76,12.22,0,0,0,0
53180,53187,0.020692,0.128616,0.01638,180.79,0,0,0,0,1,0,0,-54.48,6.31,55.1,-4.16,0,0,0,0
53183,53184,0.000276,0.001156,0,0,0,0,0,0,1,0,0,-13.07,-1.16,13.08,1.16,0,0,0,0
53183,53185,0.000206,0.00108,0,0,0,0,0,0,1,0,0,13.07,1.16,-13.07,-1.16,0,0,0,0
53227,53184,0.032857,0.146566,0.05986,181.13,0,0,0,0,1,0,0,-58.34,11.95,59.46,-13.32,0,0,0,0
53184,53237,0.024629,0.080437,0.0192,174.34,0,0,0,0,1,0,0,-48.52,9.45,49.09,-9.65,0,0,0,0
53283,53184,0.011622,0.033772,0.00708,148.86,0,0,0,0,1,0,0,24.09,-3.27,-24.02,2.7,0,0,0,0
53188,53186,0.006951,0.032256,0.01185,156.77,0,0,0,0,1,0,0,-24.45,-10.51,24.49,9.51,0,0,0,0
53186,53194,0.015046,0.066311,0.01908,173.03,0,0,0,0,1,0,0,-42.45,-11.16,42.73,10.38,0,0,0,0
53187,53304,0.002779,0.013691,0.00489,196.14,0,0,0,0,1,0,0,-83.05,8.41,83.24,-7.98,0,0,0,0
53188,53304,0.007706,0.043493,0.01176,125.17,0,0,0,0,1,0,0,-7.96,-2.14,7.96,0.96,0,0,0,0
53189,53190,0.000201,0.001126,0,0,0,0,0,0,1,0,0,8.64,2.07,-8.64,-2.07,0,0,0,0
53189,53201,0.024088,0.121039,0.02275,156.36,0,0,0,0,1,0,0,21.97,5.95,-21.85,-7.68,0,0,0,0
53189,53208,0.027984,0.12876,0.04199,145.94,0,0,0,0,1,0,0,14.51,3.28,-14.44,-7.34,0,0,0,0
53189,53230,0.01367,0.059757,0.01658,176.38,0,0,0,0,1,0,0,-45.12,-11.3,45.4,10.76,0,0,0,0
53191,53192,0.00028,0.001134,0,0,0,0,0,0,1,0,0,-26.02,-3.28,26.02,3.29,0,0,0,0
53191,53193,0.000295,0.001013,0,0,0,0,0,0,1,0,0,26.02,3.28,-26.02,-3.27,0,0,0,0
53192,53247,0.030481,0.105937,0.06164,177.3,0,0,0,0,1,0,0,-61.14,8.38,62.25,-11.14,0,0,0,0
53192,53283,0.012346,0.062467,0.01563,157.68,0,0,0,0,1,0,0,35.12,-11.67,-34.96,10.79,0,0,0,0
53194,53202,0.027916,0.145526,0.09313,181.72,0,0,0,0,1,0,0,51.6,-5.23,-50.9,-0.92,0,0,0,0
53194,53214,0.008265,0.039872,0.00394,173.35,0,0,0,0,1,0,0,-43.73,-1.43,43.88,1.73,0,0,0,0
53194,53296,0.004215,0.020335,0.01399,188.91,0,0,0,0,1,0,0,-60.27,-7.11,60.42,6.32,0,0,0,0
53195,53196,0.000211,0.00105,0,0,0,0,0,0,1,0,0,4.17,0.64,-4.17,-0.64,0,0,0,0
53195,53197,0.000245,0.001144,0,0,0,0,0,0,1,0,0,-4.17,-0.64,4.17,0.64,0,0,0,0
53197,53230,0.041889,0.21523,0.04209,155.14,0,0,0,0,1,0,0,-21.78,-1.16,21.97,-2.35,0,0,0,0
53198,53199,0.000266,0.001182,0,0,0,0,0,0,1,0,0,-10.25,-1.25,10.26,1.25,0,0,0,0
53296,53199,0.002862,0.013812,0.00495,171.63,0,0,0,0,1,0,0,38.02,-3.76,-37.98,3.42,0,0,0,0
53200,53201,0.000252,0.001164,0,0,0,0,0,0,1,0,0,-6.7,-1.81,6.7,1.81,0,0,0,0
53201,53203,0.014609,0.07296,0.01834,147.14,0,0,0,0,1,0,0,15.1,5.51,-15.06,-7.18,0,0,0,0
53208,53201,0.012861,0.053707,0.01738,142.27,0,0,0,0,1,0,0,14.66,0.55,-14.63,-2.22,0,0,0,0
53210,53201,0.006136,0.032553,0.03015,144.21,0,0,0,0,1,0,0,-14.67,-5.58,14.68,2.58,0,0,0,0
53210,53203,0.013887,0.080985,0.01169,136.2,0,0,0,0,1,0,0,7.61,3.82,-7.6,-4.94,0,0,0,0
53204,53205,0.000254,0.001132,0,0,0,0,0,0,1,0,0,2.55,0.8,-2.55,-0.8,0,0,0,0
53206,53207,0.000249,0.001071,0,0,0,0,0,0,1,0,0,9.94,2.31,-9.94,-2.31,0,0,0,0
53206,53208,0.000279,0.001114,0,0,0,0,0,0,1,0,0,-9.94,-2.31,9.94,2.31,0,0,0,0
53214,53211,0.023482,0.096311,0.03294,168.81,0,0,0,0,1,0,0,36.16,-5.26,-35.87,2.93,0,0,0,0
53213,53212,0.000238,0.014795,0,557.3,0,0,1,0,1,0,0,-74.8,22.95,74.81,-22.1,0,0,0,0
53212,53215,8.4e-05,0.007249,0,1136.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53212,53216,0.000143,0.009259,0,1134.54,0,0,1.05,0,1,0,0,-81.25,57.31,81.26,-56.36,0,0,0,0
53212,53217,0.000121,0.009645,0,1132.84,0,0,1.05625,0,1,0,0,-144.38,58.82,144.41,-56.36,0,0,0,0
53212,53218,0.000129,0.008684,0,1130.97,0,0,1.05,0,1,0,0,-63.06,57.01,63.07,-56.36,0,0,0,0
53212,53220,0.00024,0.001018,0,0,0,0,0,0,1,0,0,213.87,-151.04,-213.72,151.69,0,0,0,0
53214,53213,0.001082,0.044799,0,179.46,0,0,1,0,1,0,0,-80.03,3.53,80.1,-0.85,0,0,0,0
53213,53219,0.000243,0.001112,0,0,0,0,0,0,1,0,0,-5.3,-22.1,5.3,22.1,0,0,0,0
53219,53295,0.001597,0.012195,0.0554,570,0,0,0,0,1,0,0,-5.3,-22.1,5.3,16.2,0,0,0,0
53299,53220,0.000183,0.00308,0.19468,2848.2,0,0,0,0,1,0,0,372.4,120.53,-372.14,-136.93,0,0,0,0
53221,53222,0.016235,0.428531,0,40.82,0,0,1.00625,0,1,0,0,-27.91,4.71,28.03,-1.47,0,0,0,0
53221,53223,0.010333,0.271824,0,24.18,0,0,1.0125,0,1,0,0,-15.56,1.55,15.58,-0.91,0,0,0,0
53221,53224,0.029846,0.692041,0,22.49,0,0,1.0125,0,1,0,0,-10.98,1.66,11.01,-0.85,0,0,0,0
53221,53225,0.000231,0.001148,0,0,0,0,0,0,1,0,0,52.44,-8.44,-52.43,8.47,0,0,0,0
53279,53225,0.021887,0.08892,0.02999,122.82,0,0,0,0,1,0,0,7.45,-3.36,-7.44,0.18,0,0,0,0
53225,60070,0.036844,0.162127,0.01558,179.15,0,0,0,0,1,0,0,59.87,-8.66,-58.62,12.5,0,0,0,0
53226,53227,0.000246,0.001112,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
53301,53227,0.003517,0.017284,0.00249,165.48,0,0,0,0,1,0,0,40.55,-0.03,-40.5,0.03,0,0,0,0
53229,53228,0.000179,0.014126,0,814.95,0,0,1,0,1,0,0,-205.27,-22.06,205.34,27.61,0,0,0,0
53228,53233,0.00013,0.008459,0,1100.26,0,0,1.03125,0,1,0,0,-255.86,-113.32,255.96,119.76,0,0,0,0
53228,53234,0.0002,0.001031,0,0,0,0,0,0,1,0,0,-326,-96.36,326.21,97.45,0,0,0,0
53228,53235,0.000269,0.001107,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
53228,53305,0.00093,0.018,2.27,3100,0,0,0,0,1,0,0,376.52,-123.88,-375.31,-100.48,0,0,0,0
53229,53232,0.001926,0.070191,0,304.94,0,0,1,0,1,0,0,103.27,13.56,-103.08,-6.54,0,0,0,0
53273,53229,0.008505,0.071896,0.11997,568.37,0,0,0,0,1,0,0,-104.07,-13.07,104.94,7.69,0,0,0,0
53295,53229,0.015709,0.138003,0.34671,547.58,0,0,0,0,1,0,0,100.56,-26.56,-99.08,2.14,0,0,0,0
53230,53232,-0.000852,-0.031057,0,201.75,0,0,1,0,1,0,0,-100.71,-9.11,100.62,6.15,0,0,0,0
53231,53232,0.005728,0.208728,0,103.19,0,0,1,0,1,0,0,-2.45,-0.37,2.45,0.39,0,0,0,0
53234,53299,0.0014,0.024206,2.18756,2841.7,0,0,0,0,1,0,0,-525.01,-16.85,528.67,-157.51,0,0,0,0
53236,53237,0.000297,0.001136,0,0,0,0,0,0,1,0,0,12.97,-2.3,-12.97,2.3,0,0,0,0
53237,53289,0.037258,0.151914,0.03448,164.1,0,0,0,0,1,0,0,-36.12,7.35,36.6,-9.1,0,0,0,0
53239,53238,0.000245,0.016279,0,980.79,0,0,1.04375,0,1,0,0,-415.51,-234.27,416.09,273.09,0,0,0,0
53238,53241,0.000272,0.019186,0,742.62,0,0,1.01875,0,1,0,0,-105.53,-51.31,105.57,53.95,0,0,0,0
53238,53242,0.000311,0.015959,0,640.49,0,0,1.01875,0,1,0,0,-88.44,-43.66,88.47,45.22,0,0,0,0
53238,53243,0.000305,0.018813,0,636.55,0,0,1.01875,0,1,0,0,-88.44,-43.39,88.47,45.22,0,0,0,0
53238,53244,0.000222,0.016051,0,632.92,0,0,1.01875,0,1,0,0,-88.45,-43.66,88.47,45.22,0,0,0,0
53250,53238,0.001311,0.019713,2.30708,2406.68,0,0,0,0,1,0,0,234.9,-126.32,-234.2,-103.06,0,0,0,0
53238,80048,0.000155,0.002707,0.28803,2323.7,0,0,0,0,1,0,0,188.98,12,-188.92,-40.94,0,0,0,0
53240,53239,0.002205,0.064296,0,257.54,0,0,1.03125,0,1,0,0,-107.89,-9.97,108.14,17.39,0,0,0,0
53240,53239,0.002205,0.064296,0,257.54,0,0,1.1,0,1,0,0,-104.32,-101.93,104.84,117.23,0,0,0,0
53240,53239,0.002205,0.064296,0,257.54,0,0,1.03125,0,1,0,0,-107.89,-9.97,108.14,17.39,0,0,0,0
53239,53245,0.000291,0.001187,0,0,0,0,0,0,1,0,0,94.39,82.27,-94.34,-82.09,0,0,0,0
80010,53240,0.001415,0.00579,0.00129,200.46,0,0,0,0,1,0,0,-113.38,-32.64,113.57,33.25,0,0,0,0
80013,53240,0.003206,0.015956,0.00875,178.38,0,0,0,0,1,0,0,-64.39,-24.17,64.53,23.93,0,0,0,0
53240,80022,0.008146,0.036201,0.0196,179.37,0,0,0,0,1,0,0,70.84,30.09,-70.39,-30.17,0,0,0,0
80006,53245,0.001185,0.008945,0.04195,526.82,0,0,0,0,1,0,0,-94.16,-85.02,94.34,82.09,0,0,0,0
53246,53247,0.000278,0.001169,0,0,0,0,0,0,1,0,0,82.19,-7.94,-82.17,8.02,0,0,0,0
53248,53249,0.000213,0.001153,0,0,0,0,0,0,1,0,0,29.88,15.27,-29.88,-15.26,0,0,0,0
53251,53250,0.000213,0.013535,0,716.18,0,0,1,0,1,0,0,-132.02,17.64,132.06,-15.34,0,0,0,0
53250,53253,0.00015,0.01368,0,949.52,0,0,0.99375,0,1,0,0,-215.71,-61.26,215.79,67.79,0,0,0,0
53250,53254,8.9e-05,0.00771,0,948.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53250,53255,0.000223,0.017121,0,947.81,0,0,0.99375,0,1,0,0,-215.68,-59.65,215.79,67.79,0,0,0,0
53252,53251,0.001016,0.049467,0,160.1,0,0,1.00625,0,1,0,0,-30.07,-10.83,30.08,11.32,0,0,0,0
53251,53256,0.000279,0.001137,0,0,0,0,0,0,1,0,0,101.94,-28.96,-101.91,29.09,0,0,0,0
53256,53302,0.005813,0.047702,0.07951,535.96,0,0,0,0,1,0,0,101.91,-29.09,-101.3,25.75,0,0,0,0
53257,53260,0.002909,0.125967,0,276.55,0,0,1,0,1,0,0,95.64,22.56,-95.38,-11.35,0,0,0,0
53257,53261,0.001548,0.065341,0,242.36,0,0,1,0,1,0,0,-158.46,-52.2,158.85,68.95,0,0,0,0
53257,53272,0.007788,0.069173,0.18538,529.62,0,0,0,0,1,0,0,91.12,13.58,-90.49,-27.65,0,0,0,0
53257,53306,0.005819,0.04806,0.25601,410.5,0,0,0,0,1,0,0,-28.31,16.06,28.4,-42.78,0,0,0,0
53258,53260,-0.001285,-0.055654,0,176.55,0,0,1,0,1,0,0,-95.5,-16.31,95.38,11.35,0,0,0,0
53259,53260,0.008672,0.37556,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53262,53263,0.011383,0.293888,0,43.8,0,0,1.01875,0,1,0,0,-11.98,0.41,12,0,0,0,0,0
53262,53264,0.016854,0.447651,0,22.75,0,0,1.01875,0,1,0,0,-15.01,0.99,15.05,0,0,0,0,0
53262,53265,0.000214,0.001021,0,0,0,0,0,0,1,0,0,26.99,-1.4,-26.99,1.41,0,0,0,0
80001,53265,0.004884,0.019167,0.01007,133.15,0,0,0,0,1,0,0,-8.89,-12.5,8.9,11.48,0,0,0,0
53267,53266,0.001655,0.071104,0,243.93,0,0,1,0,1,0,0,-93.75,-5.48,93.89,11.6,0,0,0,0
53267,53266,0.001655,0.071104,0,243.93,0,0,1,0,1,0,0,-93.75,-5.48,93.89,11.6,0,0,0,0
53267,53266,0.001655,0.071104,0,243.93,0,0,1,0,1,0,0,-93.75,-5.48,93.89,11.6,0,0,0,0
53266,53268,0.000893,0.039124,0,239.95,0,0,1.00625,0,1,0,0,-149.19,25.38,149.39,-16.65,0,0,0,0
53266,53306,0.001752,0.018343,0.03917,555.57,0,0,0,0,1,0,0,-142.33,-42.45,142.7,42.19,0,0,0,0
53267,53269,0.038993,0.850759,0,17.81,0,0,1.0625,0,1,0,0,-13.55,-5.02,13.64,6.97,0,0,0,0
53271,53270,0.001431,0.063216,0,175.08,0,0,1,0,1,0,0,-81.77,15.28,81.86,-11.14,0,0,0,0
53270,53272,0.000221,0.001027,0,0,0,0,0,0,1,0,0,18.14,32.44,-18.13,-32.43,0,0,0,0
53273,53276,0.001882,0.079139,0,288.47,0,0,1,0,1,0,0,89.02,4.24,-88.88,1.74,0,0,0,0
53273,53277,0.001011,0.041703,0,220.07,0,0,1,0,1,0,0,-92.29,18.26,92.38,-14.75,0,0,0,0
53274,53276,-0.000647,-0.027211,0,188.47,0,0,1,0,1,0,0,-88.93,-0.32,88.88,-1.74,0,0,0,0
53275,53276,0.006779,0.285013,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53278,53281,0.000868,0.033827,0,301.26,0,0,1,0,1,0,0,35.62,0.66,-35.61,-0.27,0,0,0,0
53295,53278,0.005579,0.048255,0.12712,476.61,0,0,0,0,1,0,0,79.47,-13.16,-79.14,2.33,0,0,0,0
53278,60005,0.011765,0.092639,0.26691,431.09,0,0,0,0,1,0,0,29.55,-21.99,-29.45,-6.01,0,0,0,0
53278,60056,0.007082,0.062856,0.2451,340.01,0,0,0,0,1,0,0,13.96,19,-13.88,-44.11,0,0,0,0
53279,53281,0.00065,0.025306,0,151.26,0,0,1,0,1,0,0,-35.61,0.03,35.61,0.27,0,0,0,0
53279,60035,0.028871,0.135467,0.0695,164.38,0,0,0,0,1,0,0,41,-5.9,-40.55,0.62,0,0,0,0
53280,53281,0.007577,0.295159,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53283,53282,0.000897,0.041996,0,145.98,0,0,1.00625,0,1,0,0,10.87,-7.52,-10.87,7.59,0,0,0,0
53282,53286,-0.000115,-0.005467,0,440.91,0,0,1,0,1,0,0,-53.76,-26.62,53.76,26.44,0,0,0,0
53282,53287,0.000248,0.001197,0,0,0,0,0,0,1,0,0,64.63,-51.1,-64.62,51.18,0,0,0,0
53284,53286,0.001301,0.061883,0,220.45,0,0,1,0,1,0,0,26.89,13.74,-26.88,-13.22,0,0,0,0
53285,53286,0.001301,0.061883,0,220.45,0,0,1,0,1,0,0,26.89,13.74,-26.88,-13.22,0,0,0,0
53287,53288,0.004012,0.038066,0.24672,546.83,0,0,0,0,1,0,0,-101.81,-10.68,102.2,-11.94,0,0,0,0
53287,53290,0.006283,0.054686,0.86027,619.53,0,0,0,0,1,0,0,166.43,-40.49,-164.79,-35.94,0,0,0,0
53289,53288,0.001285,0.05619,0,187.67,0,0,1.00625,0,1,0,0,102.33,-6.39,-102.2,11.94,0,0,0,0
53291,53290,0.000656,0.033206,0,275.46,0,0,1.0125,0,1,0,0,-133.52,-0.99,133.63,6.68,0,0,0,0
53291,53290,0.000656,0.033206,0,275.46,0,0,1.0125,0,1,0,0,-133.52,-0.99,133.63,6.68,0,0,0,0
53291,53290,0.000656,0.033206,0,275.46,0,0,1.0125,0,1,0,0,-133.52,-0.99,133.63,6.68,0,0,0,0
53290,53292,0.001394,0.054565,0,238.82,0,0,1.00625,0,1,0,0,-142.64,9.9,142.92,0.91,0,0,0,0
53290,53293,0.000826,0.038128,0,228.23,0,0,1.00625,0,1,0,0,-142.75,6.63,142.92,0.91,0,0,0,0
53290,80006,0.005013,0.033346,0.14128,518.44,0,0,0,0,1,0,0,80.19,19.17,-79.85,-31.48,0,0,0,0
53291,80003,0.011434,0.034681,0.05781,210.01,0,0,0,0,1,0,0,117.45,-14.92,-115.96,13.33,0,0,0,0
53295,53294,0.000177,0.010415,0,1200,0,0,1,0,1,0,0,-283.86,17.12,283.99,-9.3,0,0,0,0
53294,53297,6.5e-05,0.00451,0,1305.2,0,0,1.00625,0,1,0,0,-814.36,128.7,814.78,-99.81,0,0,0,0
53294,53298,0.000106,0.007297,0,1298.56,0,0,1.00625,0,1,0,0,-288.39,106.3,288.48,-99.81,0,0,0,0
53294,53299,0.000238,0.00116,0,0,0,0,0,0,1,0,0,818.75,-225.7,-817.15,233.48,0,0,0,0
53296,53295,0.001022,0.042378,0,194.47,0,0,1,0,1,0,0,-98.44,-2.56,98.53,6.4,0,0,0,0
53299,60734,0.001169,0.020018,3.47265,2451.72,0,0,0,0,1,0,0,-83.92,-196.5,84,-176.93,0,0,0,0
53301,53300,0.001408,0.062115,0,162.61,0,0,1,0,1,0,0,-41.85,8.22,41.87,-7.17,0,0,0,0
53300,53302,0.000203,0.00111,0,0,0,0,0,0,1,0,0,1.49,7.17,-1.49,-7.16,0,0,0,0
53302,80006,0.007387,0.056437,0.80623,541.87,0,0,0,0,1,0,0,102.78,-18.59,-102.01,-59.26,0,0,0,0
53303,53304,0.000294,0.001131,0,0,0,0,0,0,1,0,0,91.23,-6.93,-91.2,7.02,0,0,0,0
53306,53305,0.000171,0.012774,0,1118.4,0,0,1,0,1,0,0,-456.35,-96.4,456.7,122.61,0,0,0,0
53306,53305,0.000171,0.012774,0,1118.4,0,0,1,0,1,0,0,-456.35,-96.4,456.7,122.61,0,0,0,0
60801,53305,0.002929,0.04137,5.57851,3096.71,0,0,0,0,1,0,0,389.25,-363.15,-384.73,-161.84,0,0,0,0
53307,53306,0.001289,0.058351,0,279.03,0,0,1.01875,0,1,0,0,-134.19,-33.59,134.44,44.63,0,0,0,0
53307,53306,0.001289,0.058351,0,279.03,0,0,1.01875,0,1,0,0,-134.19,-33.59,134.44,44.63,0,0,0,0
53307,53306,0.001289,0.058351,0,279.03,0,0,1.01875,0,1,0,0,-134.19,-33.59,134.44,44.63,0,0,0,0
53307,53306,0.001289,0.058351,0,279.03,0,0,1.01875,0,1,0,0,-134.19,-33.59,134.44,44.63,0,0,0,0
60007,60000,0.02777,0.133596,0.02854,143.77,0,0,0,0,1,0,0,-12.9,-0.41,12.94,-2.41,0,0,0,0
60029,60000,0.042515,0.259274,0.03874,150.54,0,0,0,0,1,0,0,18.94,-4.95,-18.8,1.74,0,0,0,0
60001,60002,0.000226,0.001082,0,0,0,0,0,0,1,0,0,-42.02,-9.85,42.02,9.87,0,0,0,0
60001,60003,0.00022,0.001062,0,0,0,0,0,0,1,0,0,42.02,9.85,-42.02,-9.83,0,0,0,0
60015,60002,0.005036,0.020475,0.00669,124.09,0,0,0,0,1,0,0,-3.16,-8.21,3.17,7.56,0,0,0,0
60002,60020,0.005186,0.02599,0.01788,168.65,0,0,0,0,1,0,0,-45.19,-17.43,45.31,16.27,0,0,0,0
60004,60015,0.013021,0.060372,0.01386,162.51,0,0,0,0,1,0,0,36.22,3.9,-36.05,-4.47,0,0,0,0
60004,60017,0.0127,0.053609,0.03147,168.73,0,0,0,0,1,0,0,-47.01,-6.91,47.3,4.95,0,0,0,0
60006,60005,0.000967,0.046567,0,154.97,0,0,1,0,1,0,0,-29.44,-5.62,29.45,6.01,0,0,0,0
60006,60009,0.007026,0.261878,0,188.45,0,0,1,0,1,0,0,37.52,6.92,-37.42,-3.38,0,0,0,0
60006,60010,0.00024,0.001013,0,0,0,0,0,0,1,0,0,-8.08,-1.3,8.08,1.3,0,0,0,0
60007,60009,-0.003345,-0.124682,0,113.45,0,0,1,0,1,0,0,-37.47,-5.06,37.42,3.38,0,0,0,0
60007,60032,0.019667,0.104643,0.02783,125.73,0,0,0,0,1,0,0,6.89,-0.66,-6.88,-2.23,0,0,0,0
60008,60009,0.016509,0.615341,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60057,60010,0.020579,0.130449,0.10531,183.9,0,0,0,0,1,0,0,-4.15,7.63,4.19,-18.91,0,0,0,0
60011,60014,0.0001,0.000277,0,99.86,0,0,1,0,1,0,0,8.51,3.2,-8.51,-3.2,0,0,0,0
60011,60020,0.018816,0.081865,0.28463,165.18,0,0,0,0,1,0,0,37.95,-7.32,-37.67,-20.25,0,0,0,0
60011,60044,0.050102,0.210769,0.03658,140.78,0,0,0,0,1,0,0,-12.89,3.05,12.99,-6.39,0,0,0,0
60063,60011,0.049856,0.253349,0.07647,163.58,0,0,0,0,1,0,0,34.13,-6.11,-33.57,1.07,0,0,0,0
