F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
60012,60014,0.005926,0.106043,0,49.93,0,0,1,0,1,0,0,-8.51,-3.11,8.51,3.2,0,0,0,0
60013,60014,0.005926,0.106043,0,49.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60017,60016,0.001731,0.072576,0,250.39,0,0,1,0,1,0,0,-94.8,-5.02,94.95,11.47,0,0,0,0
60017,60016,0.001731,0.072576,0,250.39,0,0,1,0,1,0,0,-94.8,-5.02,94.95,11.47,0,0,0,0
60017,60016,0.001731,0.072576,0,250.39,0,0,1,0,1,0,0,-94.8,-5.02,94.95,11.47,0,0,0,0
60848,60016,0.004828,0.047457,0.31643,587.61,0,0,0,0,1,0,0,149.41,0.39,-148.38,-23.19,0,0,0,0
60016,60868,0.012121,0.111492,0.56548,609.37,0,0,0,0,1,0,0,-136.47,-11.22,138.7,-26.92,0,0,0,0
60017,60021,0.015616,0.058036,0.00612,163.55,0,0,0,0,1,0,0,38.78,0.21,-38.55,0.03,0,0,0,0
60017,60025,0.009418,0.040363,0.14893,134.22,0,0,0,0,1,0,0,-23.73,-22.52,23.81,7.61,0,0,0,0
60028,60017,0.00148,0.008286,0.00121,202.49,0,0,0,0,1,0,0,-80.42,-7.34,80.52,7.75,0,0,0,0
60028,60017,0.00148,0.008286,0.00121,202.49,0,0,0,0,1,0,0,-80.42,-7.34,80.52,7.75,0,0,0,0
60018,60019,0.000289,0.00119,0,0,0,0,0,0,1,0,0,25.43,4.76,-25.43,-4.76,0,0,0,0
60018,60026,0.010434,0.041076,0.06212,144.36,0,0,0,0,1,0,0,15.26,-1.78,-15.23,-4.35,0,0,0,0
60018,60028,0.003724,0.018769,0.00467,173.92,0,0,0,0,1,0,0,-53.73,-5.02,53.84,5.1,0,0,0,0
60031,60018,0.011124,0.049214,0.02555,144.19,0,0,0,0,1,0,0,-13.03,-4.51,13.05,2.04,0,0,0,0
60020,60022,0.003119,0.014684,0.02131,161.31,0,0,0,0,1,0,0,-36.14,0.68,36.18,-2.61,0,0,0,0
60021,60022,0.003593,0.019602,0.02155,162.46,0,0,0,0,1,0,0,35.83,-2.77,-35.78,0.86,0,0,0,0
60028,60021,0.012299,0.046195,0.01004,161.03,0,0,0,0,1,0,0,34.45,-0.14,-34.31,-0.33,0,0,0,0
60022,60028,0.011942,0.061616,0.00918,163.03,0,0,0,0,1,0,0,-37.42,-1.21,37.59,1.15,0,0,0,0
60023,60024,0.000297,0.001167,0,0,0,0,0,0,1,0,0,5.75,0.88,-5.75,-0.88,0,0,0,0
60023,60025,0.000247,0.001029,0,0,0,0,0,0,1,0,0,-5.75,-0.88,5.75,0.88,0,0,0,0
60025,60050,0.011121,0.059886,0.16631,142.51,0,0,0,0,1,0,0,-29.56,-8.49,29.65,-8.2,0,0,0,0
60026,60031,0.012005,0.058274,0.00866,113.14,0,0,0,0,1,0,0,0.2,1.15,-0.2,-2.01,0,0,0,0
60026,60045,0.041481,0.195351,0.04934,155.26,0,0,0,0,1,0,0,-24.62,-1.76,24.87,-2.04,0,0,0,0
60027,60028,0.000242,0.001005,0,0,0,0,0,0,1,0,0,-34.96,-8.56,34.97,8.57,0,0,0,0
60029,60030,0.000224,0.001119,0,0,0,0,0,0,1,0,0,10.99,4.79,-10.99,-4.79,0,0,0,0
60737,60029,0.013194,0.068283,0.01088,150.92,0,0,0,0,1,0,0,14.49,-1.7,-14.46,0.68,0,0,0,0
60031,60052,0.014428,0.07174,0.0167,124.03,0,0,0,0,1,0,0,-0.61,1.16,0.61,-2.82,0,0,0,0
60032,60035,0.012249,0.063573,0.00974,160.74,0,0,0,0,1,0,0,-34.71,2.36,34.85,-2.66,0,0,0,0
60055,60032,0.011334,0.05732,0.07748,156.43,0,0,0,0,1,0,0,-30.84,-5.22,30.94,-2.38,0,0,0,0
60033,60034,0.000208,0.001043,0,0,0,0,0,0,1,0,0,14.1,3.75,-14.1,-3.74,0,0,0,0
60038,60033,0.016619,0.055683,0.01304,157.96,0,0,0,0,1,0,0,-34.35,-4.37,34.55,3.76,0,0,0,0
60033,60060,0.018527,0.101366,0.01693,168.42,0,0,0,0,1,0,0,-48.65,-7.5,49.1,8.24,0,0,0,0
60036,60037,0.000299,0.001026,0,0,0,0,0,0,1,0,0,36.08,8.95,-36.07,-8.94,0,0,0,0
60036,60038,0.000208,0.001152,0,0,0,0,0,0,1,0,0,-36.08,-8.95,36.08,8.97,0,0,0,0
60036,60039,0.000243,0.001069,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60038,60049,0.013019,0.053102,0.0132,126.79,0,0,0,0,1,0,0,-1.73,-4.6,1.73,3.32,0,0,0,0
60040,60041,0.000253,0.001071,0,0,0,0,0,0,1,0,0,-12.2,-1.38,12.2,1.38,0,0,0,0
60040,60042,0.000278,0.001002,0,0,0,0,0,0,1,0,0,11.46,0.98,-11.46,-0.98,0,0,0,0
60040,60043,0.000298,0.001075,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60054,60041,0.008213,0.042092,0.02595,144.04,0,0,0,0,1,0,0,9.89,-12.32,-9.87,9.82,0,0,0,0
60041,60055,0.047089,0.189317,0.01976,117.94,0,0,0,0,1,0,0,-2.32,-11.2,2.37,9.38,0,0,0,0
60044,60045,0.014576,0.065417,0.04589,109.86,0,0,0,0,1,0,0,-3.19,-4.63,3.19,-0.03,0,0,0,0
60849,60044,0.025734,0.13155,0.02906,168.48,0,0,0,0,1,0,0,44.1,2.06,-43.61,-2.59,0,0,0,0
60045,60046,0.000284,0.001121,0,0,0,0,0,0,1,0,0,15.49,4.42,-15.49,-4.42,0,0,0,0
60045,60064,0.029788,0.12704,0.05877,156.59,0,0,0,0,1,0,0,22.38,-1.87,-22.23,-3.46,0,0,0,0
60849,60045,0.01678,0.083995,0.01462,180.95,0,0,0,0,1,0,0,66.65,2.54,-65.93,-0.48,0,0,0,0
60047,60048,0.000236,0.001101,0,0,0,0,0,0,1,0,0,4.46,2.43,-4.46,-2.42,0,0,0,0
60047,60049,0.000231,0.001108,0,0,0,0,0,0,1,0,0,-8.76,-3.03,8.76,3.03,0,0,0,0
60052,60049,0.016348,0.079564,0.02676,143.6,0,0,0,0,1,0,0,10.52,3.8,-10.49,-6.34,0,0,0,0
60050,60051,0.000263,0.001192,0,0,0,0,0,0,1,0,0,27.39,1.42,-27.39,-1.41,0,0,0,0
60050,60060,0.007557,0.038397,0.01716,154.5,0,0,0,0,1,0,0,-27.79,15.09,27.87,-16.49,0,0,0,0
60050,60737,0.02198,0.114156,0.06058,145.86,0,0,0,0,1,0,0,-29.25,-8.31,29.43,2.91,0,0,0,0
60064,60052,0.01427,0.071384,0.03851,156.85,0,0,0,0,1,0,0,27.4,-0.65,-27.3,-2.67,0,0,0,0
60053,60058,0.014401,0.064283,0.04541,134.11,0,0,0,0,1,0,0,11.02,-9.54,-10.99,4.84,0,0,0,0
60070,60053,0.01888,0.086536,0.0341,149.16,0,0,0,0,1,0,0,-19.56,7.53,19.65,-10.76,0,0,0,0
60054,60062,0.018154,0.107738,0.02296,159.04,0,0,0,0,1,0,0,-25.16,9.25,25.3,-10.72,0,0,0,0
60055,60058,0.005805,0.026575,0.00917,134.56,0,0,0,0,1,0,0,-8.34,-30.36,8.39,29.64,0,0,0,0
60057,60056,0.001374,0.06843,0,169.06,0,0,1.09375,0,1,0,0,-58.81,-72.36,58.94,78.77,0,0,0,0
60056,60061,0.006791,0.066001,0.55826,509.89,0,0,0,0,1,0,0,-45.06,-34.66,45.19,-22.11,0,0,0,0
60058,60057,0.003253,0.108245,0,137.57,0,0,1.04375,0,1,0,0,-62.72,-56.78,62.96,64.73,0,0,0,0
60058,60074,0.018061,0.061556,0.01925,150.74,0,0,0,0,1,0,0,28.53,8,-28.37,-9.5,0,0,0,0
60060,60059,0.001186,0.054498,0,181.87,0,0,1,0,1,0,0,-102.3,-10.86,102.42,16.46,0,0,0,0
60059,60061,0.000266,0.001138,0,0,0,0,0,0,1,0,0,-102.42,-16.46,102.44,16.58,0,0,0,0
60060,60765,0.011193,0.054004,0.02172,163.43,0,0,0,0,1,0,0,-37.2,3.05,37.36,-4.55,0,0,0,0
60061,60805,0.003229,0.030796,0.06746,537.88,0,0,0,0,1,0,0,-104.48,22.29,104.83,-25.93,0,0,0,0
60061,60848,0.010799,0.105044,0.35717,504.8,0,0,0,0,1,0,0,-43.16,-16.76,43.35,-18.92,0,0,0,0
60062,60812,0.042713,0.164493,0.04562,166.96,0,0,0,0,1,0,0,-39.36,4.02,40.05,-5.89,0,0,0,0
60076,60063,0.024439,0.106893,0.04893,147.36,0,0,0,0,1,0,0,-14.86,0.1,14.91,-4.94,0,0,0,0
60080,60063,0.024577,0.119228,0.06258,146.8,0,0,0,0,1,0,0,-15.47,-1.59,15.52,-4.62,0,0,0,0
60063,60869,0.024157,0.121365,0.05058,186.77,0,0,0,0,1,0,0,-74.83,11.03,76.17,-9.56,0,0,0,0
60071,60064,0.004828,0.025969,0.01005,143.14,0,0,0,0,1,0,0,19.28,-2.35,-19.26,1.44,0,0,0,0
60065,60066,0.000279,0.001151,0,0,0,0,0,0,1,0,0,33.6,4.64,-33.59,-4.62,0,0,0,0
60706,60065,0.041387,0.197937,0.02906,130.36,0,0,0,0,1,0,0,3.79,2.09,-3.78,-5.07,0,0,0,0
60869,60065,0.024038,0.103137,0.01281,156.96,0,0,0,0,1,0,0,30.68,-0.7,-30.46,0.29,0,0,0,0
60067,60068,0.000261,0.001145,0,0,0,0,0,0,1,0,0,12.75,7.34,-12.75,-7.34,0,0,0,0
60067,60069,0.000264,0.001156,0,0,0,0,0,0,1,0,0,-12.75,-7.34,12.75,7.35,0,0,0,0
60073,60069,0.006652,0.033123,0.01027,124.87,0,0,0,0,1,0,0,-4.24,-0.78,4.24,-0.28,0,0,0,0
60069,60079,0.028905,0.09807,0.06091,169.95,0,0,0,0,1,0,0,57.66,-1.1,-56.74,-1.99,0,0,0,0
60069,60849,0.002629,0.013925,0.01415,180.3,0,0,0,0,1,0,0,-74.66,-5.96,74.8,5.24,0,0,0,0
60071,60072,0.000291,0.001053,0,0,0,0,0,0,1,0,0,10.03,3.23,-10.03,-3.23,0,0,0,0
60765,60071,0.044927,0.186196,0.02533,152.97,0,0,0,0,1,0,0,29.7,-0.11,-29.31,-0.88,0,0,0,0
60073,60849,0.015594,0.082916,0.00849,142.75,0,0,0,0,1,0,0,-14.23,-1.43,14.26,0.71,0,0,0,0
60074,60075,0.000284,0.001057,0,0,0,0,0,0,1,0,0,21.39,10.12,-21.39,-10.12,0,0,0,0
60074,60082,0.035589,0.165651,0.0256,105.8,0,0,0,0,1,0,0,6.98,-0.62,-6.96,-1.95,0,0,0,0
60076,60080,0.012185,0.050117,0.01646,116.28,0,0,0,0,1,0,0,4.88,0.08,-4.88,-1.78,0,0,0,0
60076,60849,0.010224,0.053712,0.07728,152.85,0,0,0,0,1,0,0,-30.17,-5.44,30.26,-2.14,0,0,0,0
60077,60078,0.000292,0.001063,0,0,0,0,0,0,1,0,0,6.4,1.78,-6.4,-1.78,0,0,0,0
60077,60090,0.016987,0.101884,0.02137,178.68,0,0,0,0,1,0,0,65.32,-6.33,-64.62,8.25,0,0,0,0
60077,60104,0.070252,0.246265,0.04138,147.42,0,0,0,0,1,0,0,19.34,-6.04,-19.08,2.61,0,0,0,0
60706,60077,0.00276,0.012979,0.00346,188.86,0,0,0,0,1,0,0,91.37,-9.9,-91.15,10.57,0,0,0,0
60079,60088,0.01212,0.062087,0.01993,134.4,0,0,0,0,1,0,0,13.51,-9.97,-13.48,8.12,0,0,0,0
60080,60081,0.000202,0.001189,0,0,0,0,0,0,1,0,0,20.35,3.37,-20.34,-3.36,0,0,0,0
60082,60083,0.000299,0.0012,0,0,0,0,0,0,1,0,0,31.51,5.99,-31.5,-5.98,0,0,0,0
60082,60102,0.018216,0.090643,0.11573,159.74,0,0,0,0,1,0,0,-24.55,-4.03,24.65,-7.43,0,0,0,0
60084,60806,0.061123,0.222219,0.0289,143.94,0,0,0,0,1,0,0,-15.06,-5.85,15.22,3.49,0,0,0,0
60812,60084,0.03638,0.182486,0.01754,139.66,0,0,0,0,1,0,0,10.88,0.54,-10.84,-2.07,0,0,0,0
60085,60086,0.000256,0.001177,0,0,0,0,0,0,1,0,0,-12.36,-2.86,12.36,2.86,0,0,0,0
60085,60087,0.00024,0.001047,0,0,0,0,0,0,1,0,0,12.36,2.86,-12.36,-2.86,0,0,0,0
60088,60086,0.021333,0.085805,0.02705,141.71,0,0,0,0,1,0,0,-13.39,-2.44,13.43,-0.16,0,0,0,0
60086,60829,0.04413,0.181621,0.04243,154.91,0,0,0,0,1,0,0,-25.8,-2.7,26.08,-0.51,0,0,0,0
60095,60088,0.021038,0.073489,0.03118,141.52,0,0,0,0,1,0,0,-19.36,2.93,19.44,-5.8,0,0,0,0
60089,60095,0.005717,0.027784,0.03986,141.28,0,0,0,0,1,0,0,6.61,9.57,-6.6,-13.57,0,0,0,0
60089,60100,0.026752,0.123522,0.04259,157.54,0,0,0,0,1,0,0,-22.61,-17.33,22.81,13.78,0,0,0,0
60092,60090,0.029076,0.130156,0.02248,149.64,0,0,0,0,1,0,0,-21.32,9.13,21.48,-10.81,0,0,0,0
60101,60090,0.039493,0.164394,0.0311,140.74,0,0,0,0,1,0,0,-12.44,3.71,12.51,-6.68,0,0,0,0
60090,60104,0.024359,0.120667,0.03808,143.03,0,0,0,0,1,0,0,-13.71,0.27,13.76,-4.03,0,0,0,0
60091,60092,0.000231,0.001122,0,0,0,0,0,0,1,0,0,-8.66,-3.09,8.66,3.09,0,0,0,0
60092,60093,0.021565,0.109556,0.08297,146.57,0,0,0,0,1,0,0,18.72,-15.86,-18.62,7.5,0,0,0,0
60092,60101,0.029416,0.113275,0.01401,126.98,0,0,0,0,1,0,0,-6.06,3.63,6.07,-5.05,0,0,0,0
60093,60094,0.000237,0.001074,0,0,0,0,0,0,1,0,0,21.36,2.52,-21.36,-2.52,0,0,0,0
60093,60097,0.010852,0.050487,0.00605,143.68,0,0,0,0,1,0,0,-12.6,-13.49,12.64,12.99,0,0,0,0
60100,60093,0.008681,0.051334,0.01501,139.83,0,0,0,0,1,0,0,-9.86,-5.02,9.87,3.47,0,0,0,0
60097,60096,0.001072,0.049683,0,183.87,0,0,1.09375,0,1,0,0,-86.05,-59.23,86.18,65.17,0,0,0,0
60096,60184,0.010597,0.096241,0.43729,485.58,0,0,0,0,1,0,0,74.45,-31.03,-73.84,-6.28,0,0,0,0
60096,60705,0.00922,0.082409,0.37872,595.02,0,0,0,0,1,0,0,-160.63,-34.13,163.09,17.75,0,0,0,0
60100,60097,0.00618,0.028631,0.01496,168.44,0,0,0,0,1,0,0,-40.12,-30.52,40.27,29.58,0,0,0,0
60097,60109,0.010599,0.04768,0.04078,137.68,0,0,0,0,1,0,0,3.51,12.52,-3.49,-16.85,0,0,0,0
60098,60099,0.000221,0.001159,0,0,0,0,0,0,1,0,0,27.17,21.75,-27.17,-21.74,0,0,0,0
60098,60100,0.000233,0.001109,0,0,0,0,0,0,1,0,0,-27.17,-21.75,27.18,21.76,0,0,0,0
60117,60102,0.018587,0.09967,0.0477,166.89,0,0,0,0,1,0,0,36.28,-7.32,-36.04,3.64,0,0,0,0
60103,60119,0.040111,0.259448,0.03367,154.05,0,0,0,0,1,0,0,24.82,-4.41,-24.58,2.5,0,0,0,0
60103,60829,0.011089,0.048555,0.00959,168.82,0,0,0,0,1,0,0,-48.06,-5.55,48.31,5.65,0,0,0,0
60105,60116,0.029411,0.114344,0.03337,151.28,0,0,0,0,1,0,0,-14.19,6.33,14.26,-9.51,0,0,0,0
60106,60107,0.000297,0.001107,0,0,0,0,0,0,1,0,0,-18.43,-37.03,18.44,37.05,0,0,0,0
60106,60108,0.000295,0.001192,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60107,60121,0.017071,0.081037,0.04267,148.56,0,0,0,0,1,0,0,21.25,-5.97,-21.17,1.99,0,0,0,0
60829,60107,0.009411,0.031239,0.01268,163.24,0,0,0,0,1,0,0,39.92,30.53,-39.69,-31.08,0,0,0,0
60110,60109,0.010876,0.050801,0.01063,135.11,0,0,0,0,1,0,0,-3.15,-10.57,3.16,9.48,0,0,0,0
60109,60800,0.021612,0.080062,0.00841,142.24,0,0,0,0,1,0,0,-14.79,4.4,14.84,-5.13,0,0,0,0
60128,60110,0.022406,0.075989,0.01929,133.03,0,0,0,0,1,0,0,-0.66,-13.16,0.69,11.23,0,0,0,0
60110,60800,0.020259,0.086994,0.01307,145.9,0,0,0,0,1,0,0,-15.74,-2.46,15.79,1.27,0,0,0,0
60111,60112,0.000214,0.001169,0,0,0,0,0,0,1,0,0,10.28,0.78,-10.28,-0.78,0,0,0,0
60111,60124,0.011869,0.044143,0.02446,146.2,0,0,0,0,1,0,0,16.14,8.98,-16.09,-11.35,0,0,0,0
60111,60128,0.015591,0.070159,0.01482,145.2,0,0,0,0,1,0,0,22.23,-11.21,-22.14,10.08,0,0,0,0
60111,60829,0.014915,0.040925,0.11581,164.99,0,0,0,0,1,0,0,-48.65,1.45,49,-12.58,0,0,0,0
60113,60114,0.000279,0.001032,0,0,0,0,0,0,1,0,0,19.1,3.37,-19.09,-3.37,0,0,0,0
60113,60115,0.000233,0.001032,0,0,0,0,0,0,1,0,0,-19.1,-3.37,19.1,3.37,0,0,0,0
60115,60116,0.007912,0.03092,0.02003,176.47,0,0,0,0,1,0,0,52.39,-15.3,-52.16,14.11,0,0,0,0
60115,60134,0.007438,0.038641,0.02215,157.4,0,0,0,0,1,0,0,-23.44,8.01,23.48,-10.07,0,0,0,0
60803,60115,0.020217,0.102667,0.01413,171.42,0,0,0,0,1,0,0,48.5,-3.07,-48.05,3.91,0,0,0,0
60116,60135,0.023313,0.085269,0.03229,160.52,0,0,0,0,1,0,0,30.76,-6.28,-30.54,3.74,0,0,0,0
60803,60117,0.007946,0.03953,0.01679,174.26,0,0,0,0,1,0,0,50.95,-4.23,-50.76,3.46,0,0,0,0
60118,60119,0.000202,0.001057,0,0,0,0,0,0,1,0,0,-26.97,-3.13,26.97,3.13,0,0,0,0
60118,60120,0.000261,0.001022,0,0,0,0,0,0,1,0,0,26.97,3.13,-26.97,-3.12,0,0,0,0
60119,60141,0.045892,0.188359,0.03664,123.44,0,0,0,0,1,0,0,-2.39,-5.64,2.4,1.87,0,0,0,0
60121,60122,0.000278,0.001007,0,0,0,0,0,0,1,0,0,27.46,10.04,-27.46,-10.04,0,0,0,0
60124,60121,0.005439,0.023518,0.01945,134.85,0,0,0,0,1,0,0,6.29,10.08,-6.28,-12.03,0,0,0,0
60123,60124,0.000225,0.001156,0,0,0,0,0,0,1,0,0,-9.8,-1.27,9.8,1.27,0,0,0,0
60123,60125,0.000211,0.001017,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60126,60127,0.000232,0.001042,0,0,0,0,0,0,1,0,0,15.79,9.61,-15.79,-9.6,0,0,0,0
60130,60126,0.01199,0.058572,0.01757,137.17,0,0,0,0,1,0,0,-5.82,-1.98,5.83,0.17,0,0,0,0
60136,60126,0.007277,0.037432,0.0313,154.35,0,0,0,0,1,0,0,21.66,6.7,-21.62,-9.78,0,0,0,0
60128,60129,0.000254,0.001193,0,0,0,0,0,0,1,0,0,22.8,3.09,-22.8,-3.08,0,0,0,0
60130,60133,0.000952,0.023143,0,62.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60139,60130,0.018086,0.06525,0.0353,156.94,0,0,0,0,1,0,0,34.01,-4.22,-33.8,1.26,0,0,0,0
60130,60162,0.005548,0.02571,0.09955,155.22,0,0,0,0,1,0,0,28.37,-1.28,-28.33,-8.83,0,0,0,0
60131,60133,0.016995,0.413041,0,31.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60132,60133,0.016995,0.413041,0,31.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60135,60134,0.024744,0.120198,0.01367,169.37,0,0,0,0,1,0,0,-43.13,8.76,43.6,-7.9,0,0,0,0
60134,60695,0.008216,0.041113,0.00327,194.83,0,0,0,0,1,0,0,-105.24,4.17,106.12,-0.09,0,0,0,0
60155,60135,0.013913,0.070685,0.05621,182.78,0,0,0,0,1,0,0,-65.67,11.45,66.28,-14.14,0,0,0,0
60136,60137,0.000228,0.001085,0,0,0,0,0,0,1,0,0,6.33,1.16,-6.33,-1.16,0,0,0,0
60136,60855,0.016242,0.075546,0.02713,158.86,0,0,0,0,1,0,0,-27.99,-7.86,28.12,5.58,0,0,0,0
60138,60139,0.000253,0.001015,0,0,0,0,0,0,1,0,0,-9.82,-0.66,9.82,0.66,0,0,0,0
60139,60151,0.017555,0.071835,0.02273,163.71,0,0,0,0,1,0,0,39.08,-1.38,-38.82,0.06,0,0,0,0
60740,60139,0.002723,0.010367,0.00233,183.5,0,0,0,0,1,0,0,83.08,-4.5,-82.9,4.94,0,0,0,0
60140,60141,0.000279,0.001006,0,0,0,0,0,0,1,0,0,-7.14,-2.04,7.14,2.04,0,0,0,0
60141,60154,0.013015,0.063863,0.02115,80.98,0,0,0,0,1,0,0,2.14,0.97,-2.14,-3.18,0,0,0,0
60141,60159,0.024323,0.107809,0.03549,139.27,0,0,0,0,1,0,0,-11.69,-4.88,11.72,1.29,0,0,0,0
60142,60145,0.014518,0.061752,0.01539,163.83,0,0,0,0,1,0,0,-33.92,-0.14,34.08,-0.84,0,0,0,0
60855,60142,0.005115,0.030527,0.03182,142.9,0,0,0,0,1,0,0,-9.07,1.89,9.08,-5.26,0,0,0,0
60143,60144,0.000232,0.00112,0,0,0,0,0,0,1,0,0,5.68,1.24,-5.68,-1.24,0,0,0,0
60143,60145,0.000299,0.001136,0,0,0,0,0,0,1,0,0,-5.68,-1.24,5.68,1.24,0,0,0,0
60145,60163,0.016991,0.085765,0.01612,167.79,0,0,0,0,1,0,0,-39.76,-0.4,40.01,-0.09,0,0,0,0
60146,60147,0.000289,0.001075,0,0,0,0,0,0,1,0,0,14.85,6.81,-14.85,-6.81,0,0,0,0
60146,60148,0.000226,0.001053,0,0,0,0,0,0,1,0,0,-14.85,-6.81,14.86,6.82,0,0,0,0
60162,60148,0.00275,0.014581,0.0109,147.59,0,0,0,0,1,0,0,-17.9,2.87,17.91,-3.95,0,0,0,0
60148,60212,0.007915,0.040783,0.0494,161.87,0,0,0,0,1,0,0,-32.77,-2.87,32.85,-1.83,0,0,0,0
60149,60150,0.000291,0.001183,0,0,0,0,0,0,1,0,0,24.6,7.5,-24.6,-7.5,0,0,0,0
60151,60149,0.020427,0.106736,0.0168,145.58,0,0,0,0,1,0,0,17.82,-11.9,-17.73,10.6,0,0,0,0
60149,60170,0.005063,0.026523,0.00614,157.11,0,0,0,0,1,0,0,-28.34,-21.45,28.4,21.12,0,0,0,0
60149,60180,0.007778,0.045016,0.01267,148.63,0,0,0,0,1,0,0,21.47,3.35,-21.44,-4.48,0,0,0,0
60740,60151,0.019467,0.083086,0.01568,166.82,0,0,0,0,1,0,0,44.37,-0.65,-44,0.57,0,0,0,0
60152,60153,0.00021,0.001081,0,0,0,0,0,0,1,0,0,9.96,5.23,-9.96,-5.23,0,0,0,0
60152,60154,0.000263,0.001182,0,0,0,0,0,0,1,0,0,-9.96,-5.23,9.96,5.24,0,0,0,0
60219,60154,0.018332,0.099197,0.03812,138.73,0,0,0,0,1,0,0,7.83,-1.87,-7.82,-2.06,0,0,0,0
60156,60157,0.000233,0.001164,0,0,0,0,0,0,1,0,0,38.67,8.83,-38.66,-8.82,0,0,0,0
60156,60159,0.006566,0.029592,0.03125,159.21,0,0,0,0,1,0,0,-34.64,-9.75,34.72,6.81,0,0,0,0
60219,60156,0.023025,0.097464,0.03084,134.99,0,0,0,0,1,0,0,4.03,-4.13,-4.03,0.92,0,0,0,0
60159,60158,0.001311,0.056843,0,193.25,0,0,1,0,1,0,0,-113.74,-5.38,113.9,12.34,0,0,0,0
60639,60158,0.007346,0.068927,0.20107,496.46,0,0,0,0,1,0,0,21.03,-8.78,-21,-12.54,0,0,0,0
60802,60158,0.00568,0.057384,0.47532,401.31,0,0,0,0,1,0,0,23.36,-51.2,-23.29,1.59,0,0,0,0
60158,60828,0.007586,0.068001,0.34352,501.52,0,0,0,0,1,0,0,-69.61,-1.39,69.98,-32,0,0,0,0
60159,60172,0.032164,0.082142,0.01922,147.95,0,0,0,0,1,0,0,26.54,-10.77,-26.29,9.36,0,0,0,0
60160,60161,0.000222,0.001056,0,0,0,0,0,0,1,0,0,35.03,7.18,-35.02,-7.17,0,0,0,0
60160,60162,0.007663,0.027797,0.00768,115.65,0,0,0,0,1,0,0,0.31,-2.7,-0.31,1.91,0,0,0,0
60177,60160,0.001488,0.007088,0.00521,163.5,0,0,0,0,1,0,0,35.36,4.03,-35.34,-4.48,0,0,0,0
60163,60199,0.029245,0.087016,0.01773,112.66,0,0,0,0,1,0,0,-3.32,-12.3,3.36,10.46,0,0,0,0
60163,70072,0.022149,0.108163,0.03929,170.01,0,0,0,0,1,0,0,-43.73,11.06,44.16,-13.26,0,0,0,0
60164,60167,0.000916,0.016352,0,117.78,0,0,1,0,1,0,0,14.25,7.84,-14.24,-7.8,0,0,0,0
60164,60168,0.000243,0.001067,0,0,0,0,0,0,1,0,0,-14.25,-7.84,14.25,7.84,0,0,0,0
60164,60169,0.000255,0.001156,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60165,60167,0.010639,0.189883,0,58.89,0,0,1,0,1,0,0,-2.63,-0.46,2.63,0.47,0,0,0,0
60166,60167,0.010639,0.189883,0,58.89,0,0,1,0,1,0,0,-11.6,-6.99,11.62,7.33,0,0,0,0
60723,60168,0.009097,0.043352,0.0054,121.07,0,0,0,0,1,0,0,-0.59,-1.34,0.59,0.77,0,0,0,0
60168,60855,0.011765,0.059658,0.01245,146.11,0,0,0,0,1,0,0,-14.84,-8.61,14.87,7.45,0,0,0,0
60170,60171,0.000209,0.001064,0,0,0,0,0,0,1,0,0,8.55,2.91,-8.55,-2.91,0,0,0,0
60170,60202,0.005552,0.024297,0.09175,163.3,0,0,0,0,1,0,0,-36.95,-24.03,37.04,14.59,0,0,0,0
60216,60172,0.008533,0.037937,0.01922,135.71,0,0,0,0,1,0,0,-12.8,9.8,12.83,-11.74,0,0,0,0
60173,60174,0.000288,0.001096,0,0,0,0,0,0,1,0,0,47.36,6.24,-47.35,-6.22,0,0,0,0
60182,60173,0.004488,0.02159,0.00533,158.58,0,0,0,0,1,0,0,29.93,11.76,-29.88,-12.09,0,0,0,0
60173,60190,0.003179,0.015274,0.00141,147.33,0,0,0,0,1,0,0,19.07,33.9,-19.02,-33.82,0,0,0,0
60173,60773,0.004461,0.019991,0.00499,163.35,0,0,0,0,1,0,0,-37.2,-28.13,37.3,28.04,0,0,0,0
60175,60176,0.000252,0.001023,0,0,0,0,0,0,1,0,0,-33.31,-4.52,33.31,4.53,0,0,0,0
60177,60176,0.006344,0.031236,0.00685,159.21,0,0,0,0,1,0,0,-29.84,3.3,29.89,-3.74,0,0,0,0
60176,60676,0.003675,0.016429,0.01229,178.09,0,0,0,0,1,0,0,-63.21,-0.8,63.35,0.16,0,0,0,0
60177,60723,0.013506,0.072219,0.05963,164.78,0,0,0,0,1,0,0,-38.83,-10.37,39.03,5.23,0,0,0,0
60178,60179,0.000285,0.001007,0,0,0,0,0,0,1,0,0,17.1,1.86,-17.1,-1.86,0,0,0,0
60178,60182,0.005308,0.023372,0.03398,172.71,0,0,0,0,1,0,0,56.55,-1.97,-56.38,-0.82,0,0,0,0
60676,60178,0.002288,0.010015,0.00295,182.54,0,0,0,0,1,0,0,73.77,0.11,-73.65,0.11,0,0,0,0
60180,60181,0.000267,0.001152,0,0,0,0,0,0,1,0,0,22.2,2.6,-22.2,-2.59,0,0,0,0
60180,60205,0.005022,0.030422,0.00702,118.57,0,0,0,0,1,0,0,-0.76,1.88,0.76,-2.61,0,0,0,0
60182,60183,0.000245,0.001047,0,0,0,0,0,0,1,0,0,43.88,16.6,-43.87,-16.58,0,0,0,0
60182,60851,0.002457,0.013038,0.00254,219.43,0,0,0,0,1,0,0,-17.42,-27.54,17.45,27.41,0,0,0,0
60185,60184,0.001019,0.047932,0,276.19,0,0,1.1,0,1,0,0,-115.93,-86.22,116.17,97.41,0,0,0,0
60185,60184,0.001019,0.047932,0,276.19,0,0,1.1,0,1,0,0,-115.93,-86.22,116.17,97.41,0,0,0,0
60185,60184,0.001019,0.047932,0,276.19,0,0,1.03125,0,1,0,0,-120.84,40.64,121,-32.99,0,0,0,0
60185,60184,0.001019,0.047932,0,276.19,0,0,1.1,0,1,0,0,-115.93,-86.22,116.17,97.41,0,0,0,0
60278,60184,0.002081,0.017014,0.04929,510.01,0,0,0,0,1,0,0,57.59,107.79,-57.27,-110.16,0,0,0,0
60184,60675,0.00306,0.029789,0.15534,632.41,0,0,0,0,1,0,0,-163.74,-81.13,164.74,75.14,0,0,0,0
60739,60184,0.004049,0.043679,0.09591,610.66,0,0,0,0,1,0,0,176.03,66.83,-174.65,-61.65,0,0,0,0
60186,60185,0.004119,0.022557,0.00399,176.88,0,0,0,0,1,0,0,-66.96,-65.15,67.31,66.6,0,0,0,0
60185,60202,0.000774,0.003599,0.00154,184.12,0,0,0,0,1,0,0,76.26,28.59,-76.22,-28.54,0,0,0,0
60185,60209,0.006346,0.031928,0.0232,181.18,0,0,0,0,1,0,0,74.39,26.61,-74.02,-27.22,0,0,0,0
60185,60262,0.006591,0.029899,0.01475,181.12,0,0,0,0,1,0,0,75.8,32.16,-75.39,-31.85,0,0,0,0
60185,60273,0.004632,0.024458,0.01804,195.78,0,0,0,0,1,0,0,123.67,56.19,-122.88,-53.91,0,0,0,0
60260,60186,0.004095,0.017242,0.00633,137.68,0,0,0,0,1,0,0,-15.69,-42.9,15.77,42.58,0,0,0,0
60187,60188,0.000266,0.001088,0,0,0,0,0,0,1,0,0,40.39,12.01,-40.38,-11.99,0,0,0,0
60247,60187,0.0067,0.031691,0.0096,147.76,0,0,0,0,1,0,0,-14.17,12.21,14.19,-13.09,0,0,0,0
60249,60187,0.005459,0.030075,0.00448,175.46,0,0,0,0,1,0,0,54.74,-0.66,-54.58,1.08,0,0,0,0
60189,60247,0.00878,0.042895,0.00474,160.97,0,0,0,0,1,0,0,37.63,-6.38,-37.5,6.5,0,0,0,0
60189,60676,0.008354,0.037366,0.01896,182.16,0,0,0,0,1,0,0,-78.01,1.16,78.51,-0.91,0,0,0,0
60190,60191,0.000201,0.001022,0,0,0,0,0,0,1,0,0,58.15,42.04,-58.14,-41.99,0,0,0,0
60190,60254,0.005661,0.021983,0.00825,163.89,0,0,0,0,1,0,0,-39.12,-8.22,39.21,7.73,0,0,0,0
60192,60193,0.000285,0.001154,0,0,0,0,0,0,1,0,0,39.9,6.17,-39.89,-6.15,0,0,0,0
60192,60205,0.007142,0.025677,0.10124,165.32,0,0,0,0,1,0,0,37.68,-24.1,-37.56,14,0,0,0,0
60192,60212,0.010682,0.040383,0.06934,185.43,0,0,0,0,1,0,0,-77.58,17.92,78.25,-22.6,0,0,0,0
60271,60194,0.003099,0.013952,0.01148,138.33,0,0,0,0,1,0,0,9.97,-0.96,-9.97,-0.2,0,0,0,0
60194,60826,0.004028,0.018236,0.00477,188.84,0,0,0,0,1,0,0,-89.02,-16.97,89.34,17.93,0,0,0,0
60195,60232,0.001295,0.006898,0.0026,180.26,0,0,0,0,1,0,0,65.56,12.92,-65.5,-12.89,0,0,0,0
60851,60195,0.002456,0.01247,0.00462,188.36,0,0,0,0,1,0,0,84.61,13.64,-84.44,-13.24,0,0,0,0
60196,60197,0.00026,0.001072,0,0,0,0,0,0,1,0,0,10.46,3.41,-10.46,-3.41,0,0,0,0
60196,60198,0.000291,0.001029,0,0,0,0,0,0,1,0,0,-10.46,-3.41,10.46,3.41,0,0,0,0
60198,60216,0.012472,0.059674,0.01214,118.55,0,0,0,0,1,0,0,-7.44,9.36,7.46,-10.57,0,0,0,0
60238,60198,0.009436,0.038966,0.01907,134.43,0,0,0,0,1,0,0,3.03,10.77,-3.02,-12.77,0,0,0,0
60199,60290,0.008177,0.033715,0.01208,136.82,0,0,0,0,1,0,0,-10.21,-11.41,10.23,10.12,0,0,0,0
60200,60249,0.004229,0.016669,0.01135,140.51,0,0,0,0,1,0,0,-17.83,-23.8,17.86,22.78,0,0,0,0
60200,60389,0.002985,0.018241,0.00804,164.17,0,0,0,0,1,0,0,-32.64,11.54,32.68,-12.14,0,0,0,0
60286,60201,0.003324,0.014691,0.00314,155.56,0,0,0,0,1,0,0,-2.44,11.35,2.45,-11.66,0,0,0,0
60201,60303,0.007665,0.038727,0.04076,154.76,0,0,0,0,1,0,0,-52.92,1.21,53.12,-4.49,0,0,0,0
60203,60230,0.002245,0.011012,0.04776,155.19,0,0,0,0,1,0,0,-24.02,-20.63,24.04,15.82,0,0,0,0
60203,60236,0.001609,0.005953,0.00398,230.4,0,0,0,0,1,0,0,-108.24,-28.36,108.43,28.68,0,0,0,0
60255,60203,0.001208,0.006885,0.00959,172.45,0,0,0,0,1,0,0,-50.82,2.21,50.86,-3.02,0,0,0,0
60203,60259,0.002774,0.013482,0.00375,158.94,0,0,0,0,1,0,0,30.51,14.17,-30.48,-14.4,0,0,0,0
60203,60283,0.001625,0.007655,0.01236,189.82,0,0,0,0,1,0,0,-3.25,35.16,3.27,-36.32,0,0,0,0
60203,60326,0.00134,0.006298,0.00095,143.1,0,0,0,0,1,0,0,14.96,-4.16,-14.96,4.08,0,0,0,0
60204,60205,0.000232,0.001048,0,0,0,0,0,0,1,0,0,-55.38,-6.91,55.39,6.94,0,0,0,0
60204,60206,0.000257,0.001153,0,0,0,0,0,0,1,0,0,55.38,6.91,-55.38,-6.87,0,0,0,0
60209,60205,0.00652,0.027892,0.00875,144.71,0,0,0,0,1,0,0,18.63,17.59,-18.59,-18.33,0,0,0,0
60207,60208,0.000216,0.001062,0,0,0,0,0,0,1,0,0,55.38,9.61,-55.38,-9.57,0,0,0,0
60207,60209,0.00022,0.001067,0,0,0,0,0,0,1,0,0,-55.38,-9.61,55.39,9.64,0,0,0,0
60210,60211,0.000203,0.001164,0,0,0,0,0,0,1,0,0,40.35,6.4,-40.34,-6.38,0,0,0,0
60210,60212,0.000261,0.00101,0,0,0,0,0,0,1,0,0,-40.35,-6.4,40.35,6.41,0,0,0,0
60676,60212,0.001788,0.008519,0.00107,201.04,0,0,0,0,1,0,0,75.83,-8.64,-75.73,9.01,0,0,0,0
60676,60212,0.001788,0.008519,0.00107,201.04,0,0,0,0,1,0,0,75.83,-8.64,-75.73,9.01,0,0,0,0
60213,60214,0.000206,0.001126,0,0,0,0,0,0,1,0,0,9.97,1.71,-9.97,-1.71,0,0,0,0
60213,60215,0.000205,0.001096,0,0,0,0,0,0,1,0,0,-9.97,-1.71,9.97,1.71,0,0,0,0
60407,60215,0.010812,0.062656,0.00813,156.5,0,0,0,0,1,0,0,28.76,6.22,-28.67,-6.48,0,0,0,0
60215,60411,0.014039,0.065037,0.0205,145.9,0,0,0,0,1,0,0,18.7,4.76,-18.65,-6.5,0,0,0,0
60723,60217,0.010338,0.041706,0.01428,111.15,0,0,0,0,1,0,0,-0.25,10.76,0.26,-12.21,0,0,0,0
60217,60784,0.005133,0.024601,0.00685,173.25,0,0,0,0,1,0,0,-57.7,-5.66,57.86,5.73,0,0,0,0
60218,60288,0.005792,0.03063,0.0033,161.51,0,0,0,0,1,0,0,-42.56,-31.27,42.71,31.74,0,0,0,0
60218,60306,0.005011,0.020328,0.00844,152.57,0,0,0,0,1,0,0,-14.88,22.15,14.91,-22.88,0,0,0,0
60219,60220,0.000283,0.001143,0,0,0,0,0,0,1,0,0,26.48,8.05,-26.48,-8.04,0,0,0,0
60310,60219,0.01549,0.069443,0.01261,157.18,0,0,0,0,1,0,0,20.26,-3.26,-20.2,2.22,0,0,0,0
60469,60219,0.02178,0.088034,0.01899,145.15,0,0,0,0,1,0,0,18.21,2.56,-18.13,-4.27,0,0,0,0
60221,60222,0.000296,0.001051,0,0,0,0,0,0,1,0,0,33.22,7.49,-33.22,-7.48,0,0,0,0
60253,60221,0.002727,0.014342,0.00202,158.2,0,0,0,0,1,0,0,-29.19,-8.09,29.21,8.01,0,0,0,0
60221,60300,0.003018,0.011746,0.00268,176.24,0,0,0,0,1,0,0,-62.44,-15.5,62.56,15.69,0,0,0,0
60223,60224,0.000287,0.001198,0,0,0,0,0,0,1,0,0,-33.22,-10.34,33.23,10.36,0,0,0,0
60223,60225,0.000268,0.001127,0,0,0,0,0,0,1,0,0,33.22,10.34,-33.22,-10.33,0,0,0,0
60224,60230,0.001336,0.006097,0.00254,137.59,0,0,0,0,1,0,0,8.48,4.18,-8.47,-4.43,0,0,0,0
60224,60338,0.008328,0.037946,0.00566,166.58,0,0,0,0,1,0,0,-41.7,-14.54,41.86,14.66,0,0,0,0
60226,60227,0.000261,0.001034,0,0,0,0,0,0,1,0,0,-43.43,-10.98,43.44,11,0,0,0,0
60227,60228,0.001728,0.010238,0.00139,179.05,0,0,0,0,1,0,0,57.08,-0.47,-57.03,0.67,0,0,0,0
60227,70076,0.025448,0.123364,0.06006,193.16,0,0,0,0,1,0,0,-100.52,-10.53,103.1,16.79,0,0,0,0
60228,60389,0.018535,0.06969,0.03951,149.76,0,0,0,0,1,0,0,13.6,-16.68,-13.52,12.99,0,0,0,0
60229,60296,0.002606,0.011698,0.00948,182.4,0,0,0,0,1,0,0,72.36,28.98,-72.21,-29.27,0,0,0,0
60229,60338,0.002957,0.015839,0.00534,196.9,0,0,0,0,1,0,0,-59.51,-14.97,59.62,14.98,0,0,0,0
60229,60338,0.002957,0.015839,0.00534,196.9,0,0,0,0,1,0,0,-59.51,-14.97,59.62,14.98,0,0,0,0
60230,60231,0.000236,0.001046,0,0,0,0,0,0,1,0,0,46.66,7.22,-46.66,-7.19,0,0,0,0
60300,60230,0.005741,0.019447,0.00696,176.16,0,0,0,0,1,0,0,62.46,18.68,-62.23,-18.61,0,0,0,0
60232,60260,0.006659,0.02345,0.00766,150.42,0,0,0,0,1,0,0,19.11,-11.66,-19.08,10.99,0,0,0,0
60233,60234,0.000294,0.001146,0,0,0,0,0,0,1,0,0,39.07,10.06,-39.07,-10.04,0,0,0,0
60233,60235,0.00022,0.001096,0,0,0,0,0,0,1,0,0,-39.07,-10.06,39.07,10.07,0,0,0,0
60235,60296,0.001572,0.008542,0.00235,137.61,0,0,0,0,1,0,0,8.4,6.8,-8.4,-7.03,0,0,0,0
60235,60347,0.000999,0.006066,0.00213,169.44,0,0,0,0,1,0,0,-47.47,-16.87,47.5,16.8,0,0,0,0
60236,60237,0.000201,0.001173,0,0,0,0,0,0,1,0,0,39.07,8.65,-39.07,-8.63,0,0,0,0
60236,60330,0.002224,0.009159,0.00569,171.22,0,0,0,0,1,0,0,53.3,9.28,-53.23,-9.61,0,0,0,0
60236,60773,0.002119,0.009983,0.03893,204.17,0,0,0,0,1,0,0,-66.93,-15.54,67.03,11.96,0,0,0,0
60236,60773,0.002119,0.009983,0.03893,204.17,0,0,0,0,1,0,0,-66.93,-15.54,67.03,11.96,0,0,0,0
60236,60773,0.002119,0.009983,0.03893,204.17,0,0,0,0,1,0,0,-66.93,-15.54,67.03,11.96,0,0,0,0
60238,60490,0.004938,0.024735,0.06494,165.19,0,0,0,0,1,0,0,-35.99,-17.75,36.05,11.02,0,0,0,0
60239,60240,0.000231,0.001184,0,0,0,0,0,0,1,0,0,7.06,1.13,-7.06,-1.13,0,0,0,0
60239,60241,0.000239,0.001054,0,0,0,0,0,0,1,0,0,-7.06,-1.13,7.06,1.13,0,0,0,0
60408,60241,0.031199,0.173143,0.03192,163.39,0,0,0,0,1,0,0,31.2,-6.94,-30.91,5.19,0,0,0,0
60241,60518,0.023422,0.13136,0.02418,158.24,0,0,0,0,1,0,0,23.85,-6.32,-23.72,4.49,0,0,0,0
60242,60243,0.00028,0.00113,0,0,0,0,0,0,1,0,0,46.86,4.16,-46.85,-4.13,0,0,0,0
60242,60244,0.000278,0.001036,0,0,0,0,0,0,1,0,0,-46.86,-4.16,46.86,4.18,0,0,0,0
60242,60245,0.000268,0.001147,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60296,60244,0.001438,0.006482,0.00421,165.15,0,0,0,0,1,0,0,40.18,17.14,-40.15,-17.45,0,0,0,0
60326,60244,0.001748,0.006602,0.00099,128.21,0,0,0,0,1,0,0,6.72,-13.36,-6.71,13.27,0,0,0,0
60249,60246,0.003587,0.021019,0.01494,197.14,0,0,0,0,1,0,0,-61.99,-19.33,62.14,18.65,0,0,0,0
60249,60246,0.003587,0.021019,0.01494,197.14,0,0,0,0,1,0,0,-61.99,-19.33,62.14,18.65,0,0,0,0
60246,60311,0.002196,0.010885,0.04239,199.69,0,0,0,0,1,0,0,-73.36,-20.82,73.48,17,0,0,0,0
60246,60311,0.002196,0.010885,0.04239,199.69,0,0,0,0,1,0,0,-73.36,-20.82,73.48,17,0,0,0,0
60246,60413,0.00628,0.022133,0.09046,154.6,0,0,0,0,1,0,0,-4.32,-6.51,4.32,-2.88,0,0,0,0
60247,60248,0.00028,0.001081,0,0,0,0,0,0,1,0,0,51.38,7.93,-51.38,-7.91,0,0,0,0
60250,60283,0.004598,0.016818,0.01102,191.08,0,0,0,0,1,0,0,-102.72,-9.49,103.2,10.14,0,0,0,0
60250,60352,0.004098,0.022374,0.00931,166.01,0,0,0,0,1,0,0,40.4,4.82,-40.33,-5.38,0,0,0,0
60251,60252,0.000231,0.001074,0,0,0,0,0,0,1,0,0,34.29,2.18,-34.29,-2.16,0,0,0,0
60251,60253,0.000254,0.001093,0,0,0,0,0,0,1,0,0,-34.29,-2.18,34.3,2.19,0,0,0,0
60253,60378,0.005227,0.019813,0.03028,126.04,0,0,0,0,1,0,0,-5.11,5.91,5.11,-9.02,0,0,0,0
60254,60826,0.005238,0.026815,0.00933,183.04,0,0,0,0,1,0,0,-73.51,-18.72,73.8,19.26,0,0,0,0
60255,60256,0.000245,0.001041,0,0,0,0,0,0,1,0,0,40.21,19.79,-40.21,-19.77,0,0,0,0
60260,60255,0.003473,0.016327,0.00262,143.69,0,0,0,0,1,0,0,-10.59,21.83,10.61,-22,0,0,0,0
60257,60273,0.003043,0.010344,0.00323,173.92,0,0,0,0,1,0,0,-64.48,-38.67,64.64,38.9,0,0,0,0
60257,60362,0.000655,0.002586,0.00114,147.29,0,0,0,0,1,0,0,24.27,28.48,-24.26,-28.56,0,0,0,0
60258,60272,0.004102,0.019113,0.00398,158.59,0,0,0,0,1,0,0,-32.06,-30.92,32.13,30.89,0,0,0,0
60258,60365,0.003085,0.016262,0.00662,210,0,0,0,0,1,0,0,37.56,57.41,-37.42,-57.31,0,0,0,0
60258,60838,0.006124,0.031198,0.00784,176.9,0,0,0,0,1,0,0,-61.17,-35.37,61.47,36.09,0,0,0,0
60259,60283,0.002891,0.012983,0.00322,162.18,0,0,0,0,1,0,0,-33.39,6.66,33.43,-6.84,0,0,0,0
60292,60259,0.000557,0.002718,0.00121,227.95,0,0,0,0,1,0,0,-91.17,6.43,91.21,-6.33,0,0,0,0
60259,60308,0.00225,0.009548,0.00535,218.67,0,0,0,0,1,0,0,-71.11,8.75,71.22,-8.81,0,0,0,0
60261,60262,0.000229,0.001085,0,0,0,0,0,0,1,0,0,-19.68,-0.57,19.69,0.57,0,0,0,0
60261,60263,0.000214,0.001144,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60262,60377,0.004632,0.016817,0.01058,170.41,0,0,0,0,1,0,0,55.7,31.27,-55.52,-31.72,0,0,0,0
60264,60267,0.001484,0.064421,0,341.41,0,0,1,0,1,0,0,215.21,45.4,-214.5,-14.83,0,0,0,0
60264,60725,0.002807,0.027207,0.10689,605.26,0,0,0,0,1,0,0,-142.63,-11.4,143.19,5.88,0,0,0,0
60842,60264,0.001652,0.015734,0.05161,513.56,0,0,0,0,1,0,0,72.69,29.68,-72.58,-34,0,0,0,0
60265,60267,-0.000765,-0.033209,0,266.41,0,0,1,0,1,0,0,-214.87,-30.59,214.5,14.83,0,0,0,0
60268,60265,0.000802,0.003952,0.00201,184.62,0,0,0,0,1,0,0,-77.2,-0.95,77.25,0.99,0,0,0,0
60284,60265,0.003189,0.017618,0.00495,168.45,0,0,0,0,1,0,0,-44.16,7.29,44.22,-7.43,0,0,0,0
60265,60333,0.004591,0.020752,0.01597,171.25,0,0,0,0,1,0,0,47.28,30.68,-47.13,-31.57,0,0,0,0
60266,60267,0.004323,0.187644,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60268,60269,0.000263,0.001165,0,0,0,0,0,0,1,0,0,45.49,11.61,-45.48,-11.59,0,0,0,0
60268,60335,0.004839,0.019464,0.02759,160.82,0,0,0,0,1,0,0,31.71,-10.66,-31.66,8.14,0,0,0,0
60270,60338,0.001607,0.007518,0.00249,204.16,0,0,0,0,1,0,0,-63.73,-18.6,63.8,18.66,0,0,0,0
60270,60338,0.001607,0.007518,0.00249,204.16,0,0,0,0,1,0,0,-63.73,-18.6,63.8,18.66,0,0,0,0
60270,60338,0.001607,0.007518,0.00249,204.16,0,0,0,0,1,0,0,-63.73,-18.6,63.8,18.66,0,0,0,0
60347,60270,0.002675,0.012779,0.0055,183.09,0,0,0,0,1,0,0,-73.88,-21.84,74.03,22,0,0,0,0
60270,60378,0.003763,0.017688,0.00471,173.62,0,0,0,0,1,0,0,56.23,25.71,-56.1,-25.55,0,0,0,0
60271,60676,0.003854,0.022908,0.00517,181.77,0,0,0,0,1,0,0,-70.9,-21.92,71.11,22.62,0,0,0,0
60322,60272,0.001229,0.006218,0.00533,260.46,0,0,0,0,1,0,0,-50.18,14.84,50.21,-15.22,0,0,0,0
60272,60327,0.002189,0.00786,0.00121,172.58,0,0,0,0,1,0,0,-56.6,-14.03,56.67,14.16,0,0,0,0
60272,60329,0.002854,0.013373,0.01342,170.97,0,0,0,0,1,0,0,48.2,-7.33,-48.14,6.26,0,0,0,0
60390,60272,0.001634,0.00652,0.00114,103.68,0,0,0,0,1,0,0,-6.78,-37.46,6.8,37.44,0,0,0,0
60272,60838,0.0023,0.00949,0.00454,296.27,0,0,0,0,1,0,0,-138.98,-46.43,139.46,47.94,0,0,0,0
60274,60277,0.003363,0.148299,0,283.09,0,0,1,0,1,0,0,97.1,-0.81,-96.79,14.48,0,0,0,0
60274,60278,0.000252,0.00104,0,0,0,0,0,0,1,0,0,-97.1,0.81,97.13,-0.72,0,0,0,0
60275,60277,-0.001686,-0.074343,0,183.09,0,0,1,0,1,0,0,-96.95,7.63,96.79,-14.48,0,0,0,0
60326,60275,0.001932,0.007456,0.00186,160.76,0,0,0,0,1,0,0,-32.82,-0.3,32.84,0.19,0,0,0,0
60330,60275,0.001004,0.004822,0.00103,97.23,0,0,0,0,1,0,0,0.43,13.96,-0.42,-14.05,0,0,0,0
60276,60277,0.010347,0.456213,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60278,60307,0.000926,0.00772,0.02197,642.98,0,0,0,0,1,0,0,178.28,-5.06,-177.99,5.21,0,0,0,0
60278,60387,0.001114,0.009528,0.10356,525.79,0,0,0,0,1,0,0,-74.24,27.43,74.31,-37.4,0,0,0,0
60278,60675,0.001554,0.014985,0.10349,653.97,0,0,0,0,1,0,0,-267.75,-29.73,268.85,29.62,0,0,0,0
60278,60684,0.002835,0.028165,0.24278,577.66,0,0,0,0,1,0,0,-108.14,-52.78,108.51,31.22,0,0,0,0
60278,60842,0.001103,0.011437,0.06396,578.35,0,0,0,0,1,0,0,117.15,-46.93,-116.98,42.1,0,0,0,0
60279,60280,0.000246,0.001184,0,0,0,0,0,0,1,0,0,46,9.33,-46,-9.31,0,0,0,0
60338,60279,0.003653,0.015329,0.00258,188.52,0,0,0,0,1,0,0,89.26,22.08,-88.96,-21.11,0,0,0,0
60279,60346,0.003664,0.016512,0.02252,166.82,0,0,0,0,1,0,0,42.96,11.78,-42.89,-13.78,0,0,0,0
60281,60282,0.00027,0.001032,0,0,0,0,0,0,1,0,0,46.01,12.78,-46,-12.76,0,0,0,0
60281,60283,0.000263,0.001129,0,0,0,0,0,0,1,0,0,-46.01,-12.78,46.01,12.81,0,0,0,0
60283,60308,0.000705,0.002715,0.00075,216.95,0,0,0,0,1,0,0,-90.78,-1.16,90.84,1.3,0,0,0,0
60283,60308,0.000705,0.002715,0.00075,216.95,0,0,0,0,1,0,0,-90.78,-1.16,90.84,1.3,0,0,0,0
60283,60308,0.000705,0.002715,0.00075,216.95,0,0,0,0,1,0,0,-90.78,-1.16,90.84,1.3,0,0,0,0
60283,60309,0.001403,0.005831,0.02487,187.55,0,0,0,0,1,0,0,86.43,23.69,-86.32,-25.76,0,0,0,0
60284,60285,0.000217,0.001134,0,0,0,0,0,0,1,0,0,26.5,5.23,-26.49,-5.22,0,0,0,0
60365,60284,0.001773,0.008569,0.02184,146.9,0,0,0,0,1,0,0,-17.65,10.39,17.66,-12.52,0,0,0,0
60288,60286,0.002481,0.012728,0.00193,186.93,0,0,0,0,1,0,0,54.76,31.92,-54.67,-31.65,0,0,0,0
60288,60287,0.001831,0.091433,0,200.12,0,0,1.08125,0,1,0,0,-97.47,-63.67,97.74,77.24,0,0,0,0
60287,60289,0.000266,0.001065,0,0,0,0,0,0,1,0,0,57.12,7.81,-57.11,-7.78,0,0,0,0
60287,60337,0.003701,0.03514,0.2835,605.97,0,0,0,0,1,0,0,136.47,20.54,-135.77,-43.04,0,0,0,0
60684,60287,0.002377,0.021304,0.07706,513.89,0,0,0,0,1,0,0,-78.34,25.53,78.5,-32.2,0,0,0,0
60783,60287,0.001535,0.014241,0.04899,477.52,0,0,0,0,1,0,0,50.33,20.36,-50.29,-25.08,0,0,0,0
60886,60287,0.005137,0.049878,0.14119,642.89,0,0,0,0,1,0,0,161.97,37.54,-160.65,-39.88,0,0,0,0
60287,70136,0.006653,0.056696,0.29025,632.78,0,0,0,0,1,0,0,-158.9,-8.43,160.51,-8.51,0,0,0,0
60290,60291,0.000241,0.001033,0,0,0,0,0,0,1,0,0,23.59,11.19,-23.59,-11.18,0,0,0,0
60290,60888,0.00527,0.023128,0.01576,160.5,0,0,0,0,1,0,0,-33.81,-21.31,33.89,19.85,0,0,0,0
60292,60328,0.003069,0.01629,0.01878,169.18,0,0,0,0,1,0,0,44.24,-24.93,-44.16,23.41,0,0,0,0
60293,60294,0.00024,0.001177,0,0,0,0,0,0,1,0,0,41.92,7.43,-41.92,-7.41,0,0,0,0
60293,60308,0.003452,0.013965,0.01281,286.76,0,0,0,0,1,0,0,-96.72,19.22,97.05,-19.19,0,0,0,0
60293,60390,0.002814,0.013595,0.0134,211.12,0,0,0,0,1,0,0,54.8,-26.65,-54.69,25.77,0,0,0,0
60295,60380,0.005186,0.020567,0.00513,155.57,0,0,0,0,1,0,0,29.03,14.07,-28.98,-14.41,0,0,0,0
60295,60386,0.004352,0.015647,0.00536,180.21,0,0,0,0,1,0,0,-73.14,-27.02,73.39,27.33,0,0,0,0
60296,60297,0.000203,0.001064,0,0,0,0,0,0,1,0,0,44.12,5.45,-44.11,-5.43,0,0,0,0
60296,60330,0.002365,0.008828,0.00125,133.08,0,0,0,0,1,0,0,-3.69,13.71,3.69,-13.83,0,0,0,0
60298,60299,0.000218,0.001073,0,0,0,0,0,0,1,0,0,39.86,7.56,-39.86,-7.55,0,0,0,0
60298,60300,0.000267,0.001012,0,0,0,0,0,0,1,0,0,-39.86,-7.56,39.86,7.58,0,0,0,0
60300,60338,0.001318,0.005243,0.00173,201.87,0,0,0,0,1,0,0,-82.44,-20.97,82.53,21.16,0,0,0,0
60300,60338,0.001318,0.005243,0.00173,201.87,0,0,0,0,1,0,0,-82.44,-20.97,82.53,21.16,0,0,0,0
60302,60301,0.001881,0.067854,0,139.7,0,0,1,0,1,0,0,-4.53,12.18,4.53,-12.07,0,0,0,0
60301,60482,0.003132,0.028416,0.08892,557.87,0,0,0,0,1,0,0,91.68,16.2,-91.42,-23.22,0,0,0,0
60301,60684,0.001684,0.014774,0.21166,605.31,0,0,0,0,1,0,0,108.12,11.38,-107.92,-32.1,0,0,0,0
60301,60886,0.003271,0.030389,0.08505,663,0,0,0,0,1,0,0,-269.28,-25.44,271.53,37.06,0,0,0,0
60302,60305,0.005608,0.170865,0,242.72,0,0,1,0,1,0,0,57.36,8.13,-57.18,-2.82,0,0,0,0
60302,60554,0.017228,0.104748,0.03723,213.13,0,0,0,0,1,0,0,22.43,7.82,-22.33,-11.21,0,0,0,0
60887,60302,0.010732,0.063989,0.04553,250.5,0,0,0,0,1,0,0,75.88,26.83,-75.25,-28.12,0,0,0,0
60303,60305,-0.001264,-0.038516,0,95,0,0,1,0,1,0,0,-57.22,-4.02,57.18,2.82,0,0,0,0
60564,60303,0.016323,0.078962,0.02312,153.71,0,0,0,0,1,0,0,-4.08,-10.85,4.1,8.5,0,0,0,0
60304,60305,0.022189,0.676026,0,159.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60306,60784,0.007837,0.044014,0.02242,188.74,0,0,0,0,1,0,0,-77.86,-7.71,78.32,7.96,0,0,0,0
60308,60307,0.000882,0.038476,0,295.95,0,0,1,0,1,0,0,-147.91,6.98,148.1,1.28,0,0,0,0
60308,60307,0.000882,0.038476,0,295.95,0,0,1,0,1,0,0,-147.91,6.98,148.1,1.28,0,0,0,0
60308,60307,0.000882,0.038476,0,295.95,0,0,1,0,1,0,0,-147.91,6.98,148.1,1.28,0,0,0,0
60308,60307,0.000882,0.038476,0,295.95,0,0,1,0,1,0,0,-147.91,6.98,148.1,1.28,0,0,0,0
60307,60725,0.000977,0.008369,0.02797,694.05,0,0,0,0,1,0,0,-333.88,-20.1,334.95,26.39,0,0,0,0
60307,60850,0.001507,0.012698,0.07393,517,0,0,0,0,1,0,0,-80.54,9.77,80.64,-16.49,0,0,0,0
60308,60331,0.002507,0.012168,0.01763,85.42,0,0,0,0,1,0,0,1.17,-8.24,-1.17,6.44,0,0,0,0
60308,60810,0.002201,0.011122,0.0053,180.5,0,0,0,0,1,0,0,70,-3.65,-69.9,3.64,0,0,0,0
60309,60339,0.001045,0.005408,0.00298,130.42,0,0,0,0,1,0,0,6.64,-8.32,-6.64,8.02,0,0,0,0
60310,60878,0.00519,0.025111,0.10663,164.43,0,0,0,0,1,0,0,-31.5,-1.8,31.55,-9.15,0,0,0,0
60311,60685,0.006125,0.032377,0.00471,210,0,0,0,0,1,0,0,-69.3,-15.3,69.6,16.36,0,0,0,0
60311,60685,0.006125,0.032377,0.00471,210,0,0,0,0,1,0,0,-69.3,-15.3,69.6,16.36,0,0,0,0
60311,60685,0.006125,0.032377,0.00471,210,0,0,0,0,1,0,0,-69.3,-15.3,69.6,16.36,0,0,0,0
60312,60401,0.006966,0.028772,0.06565,169.39,0,0,0,0,1,0,0,47.28,-19.43,-47.11,13.35,0,0,0,0
60312,60860,0.006564,0.033108,0.00777,194.07,0,0,0,0,1,0,0,-108.22,1.6,108.97,1.36,0,0,0,0
60313,60314,0.000217,0.00118,0,0,0,0,0,0,1,0,0,41.17,6.6,-41.17,-6.58,0,0,0,0
60313,60315,0.003328,0.014892,0.00283,191.83,0,0,0,0,1,0,0,103.69,23.15,-103.34,-21.89,0,0,0,0
60313,60888,0.01148,0.040232,0.01796,218.53,0,0,0,0,1,0,0,-144.86,-29.75,147.19,35.92,0,0,0,0
60315,60413,0.009504,0.040959,0.02763,177.42,0,0,0,0,1,0,0,62.17,11.84,-61.81,-13.18,0,0,0,0
60316,60317,0.000232,0.001008,0,0,0,0,0,0,1,0,0,-62.53,-15.25,62.53,15.29,0,0,0,0
60316,60318,0.00027,0.001056,0,0,0,0,0,0,1,0,0,62.53,15.25,-62.51,-15.21,0,0,0,0
60317,60373,0.003121,0.016804,0.00535,162.04,0,0,0,0,1,0,0,-29.6,5,29.62,-5.42,0,0,0,0
60380,60317,0.002428,0.013757,0.0076,157.64,0,0,0,0,1,0,0,32.97,19.69,-32.94,-20.29,0,0,0,0
60327,60319,0.001503,0.007578,0.00148,200.86,0,0,0,0,1,0,0,-77.5,-29.65,77.6,30.01,0,0,0,0
60327,60319,0.001503,0.007578,0.00148,200.86,0,0,0,0,1,0,0,-77.5,-29.65,77.6,30.01,0,0,0,0
60838,60319,0.001384,0.004382,0.00084,203.19,0,0,0,0,1,0,0,65.44,22.89,-65.38,-22.77,0,0,0,0
60838,60319,0.001384,0.004382,0.00084,203.19,0,0,0,0,1,0,0,65.44,22.89,-65.38,-22.77,0,0,0,0
60838,60319,0.001384,0.004382,0.00084,203.19,0,0,0,0,1,0,0,65.44,22.89,-65.38,-22.77,0,0,0,0
60320,60321,0.000286,0.00104,0,0,0,0,0,0,1,0,0,40.95,12.82,-40.94,-12.8,0,0,0,0
60320,60322,0.000241,0.001195,0,0,0,0,0,0,1,0,0,-40.95,-12.82,40.95,12.84,0,0,0,0
60320,60323,0.00026,0.001164,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60322,60362,0.00206,0.01098,0.00316,157.52,0,0,0,0,1,0,0,26.01,-6.31,-25.99,6.06,0,0,0,0
60322,60377,0.003105,0.016312,0.02972,142.13,0,0,0,0,1,0,0,-16.78,-21.37,16.8,18.4,0,0,0,0
60324,60325,0.000246,0.001128,0,0,0,0,0,0,1,0,0,41.06,17.79,-41.06,-17.77,0,0,0,0
60324,60350,0.00193,0.008243,0.00189,126.71,0,0,0,0,1,0,0,-5.56,-5.15,5.56,4.96,0,0,0,0
60324,60415,0.003482,0.014643,0.00179,170.01,0,0,0,0,1,0,0,49.01,-9.22,-48.93,9.4,0,0,0,0
60726,60324,0.001628,0.007796,0.00248,187.75,0,0,0,0,1,0,0,84.63,3.71,-84.51,-3.42,0,0,0,0
60327,60393,0.002216,0.012831,0.01028,175.69,0,0,0,0,1,0,0,61.36,27.31,-61.26,-27.8,0,0,0,0
60328,60342,0.00102,0.004812,0.00276,139.49,0,0,0,0,1,0,0,7.19,-25.19,-7.19,24.94,0,0,0,0
60362,60329,0.001804,0.008592,0.00843,121.35,0,0,0,0,1,0,0,6.12,9.08,-6.12,-9.93,0,0,0,0
60331,60332,0.000265,0.00108,0,0,0,0,0,0,1,0,0,49.12,11.79,-49.11,-11.77,0,0,0,0
60350,60331,0.000898,0.003884,0.00145,160.49,0,0,0,0,1,0,0,-31.37,0.55,31.38,-0.67,0,0,0,0
60331,60378,0.00349,0.016895,0.00298,138.42,0,0,0,0,1,0,0,-9.69,-21.87,9.71,21.66,0,0,0,0
60726,60331,0.001676,0.007008,0.00148,180.64,0,0,0,0,1,0,0,69.71,-4.12,-69.63,4.3,0,0,0,0
60333,60411,0.003725,0.019903,0.00405,146.89,0,0,0,0,1,0,0,12.02,20.9,-12,-21.17,0,0,0,0
60334,60335,0.000264,0.001075,0,0,0,0,0,0,1,0,0,-35.11,-14.71,35.11,14.72,0,0,0,0
60365,60335,0.000859,0.003892,0.00105,115.93,0,0,0,0,1,0,0,3.46,22.78,-3.46,-22.86,0,0,0,0
60386,60336,0.004165,0.018157,0.00275,160.71,0,0,0,0,1,0,0,36.06,70.79,-35.81,-70.02,0,0,0,0
60401,60336,0.0042,0.019055,0.00516,173.89,0,0,0,0,1,0,0,-57.64,-33.81,57.82,34.09,0,0,0,0
60336,60402,0.004881,0.023002,0.02408,178.6,0,0,0,0,1,0,0,-62.08,32.6,62.32,-34.02,0,0,0,0
60338,60337,0.000984,0.034178,0,303.18,0,0,1.0375,0,1,0,0,-161.91,-46.3,162.2,56.24,0,0,0,0
60338,60337,0.000984,0.034178,0,303.18,0,0,1.0375,0,1,0,0,-161.91,-46.3,162.2,56.24,0,0,0,0
60338,60337,0.000984,0.034178,0,303.18,0,0,1.0375,0,1,0,0,-161.91,-46.3,162.2,56.24,0,0,0,0
60338,60337,0.000984,0.034178,0,303.18,0,0,1.0375,0,1,0,0,-161.91,-46.3,162.2,56.24,0,0,0,0
60387,60337,0.001598,0.012874,0.03342,498.34,0,0,0,0,1,0,0,64.15,16.75,-64.08,-19.59,0,0,0,0
60675,60337,0.002268,0.019217,0.05285,652.15,0,0,0,0,1,0,0,214.94,50.62,-213.87,-47,0,0,0,0
60337,60725,0.001348,0.01204,0.03393,558.67,0,0,0,0,1,0,0,-126.94,-65.91,127.2,64.85,0,0,0,0
60337,60863,0.002566,0.024203,0.08846,558.05,0,0,0,0,1,0,0,-108.15,-49.44,108.49,43.63,0,0,0,0
60339,60340,0.00025,0.001085,0,0,0,0,0,0,1,0,0,40.84,13.08,-40.84,-13.06,0,0,0,0
60339,60350,0.003052,0.011702,0.00239,171.95,0,0,0,0,1,0,0,-55.79,-15.8,55.9,15.94,0,0,0,0
60369,60339,0.001896,0.010862,0.00798,150.9,0,0,0,0,1,0,0,-21.58,4.54,21.59,-5.3,0,0,0,0
60448,60341,0.005043,0.02211,0.0314,138.9,0,0,0,0,1,0,0,9.89,3.21,-9.88,-6.41,0,0,0,0
60341,60523,0.005799,0.026877,0.03281,163.23,0,0,0,0,1,0,0,-36.78,-10.8,36.86,7.79,0,0,0,0
60342,60838,0.006309,0.023453,0.00791,162.49,0,0,0,0,1,0,0,-39.58,-27.74,39.72,27.45,0,0,0,0
60343,60350,0.002105,0.011343,0.00965,155.48,0,0,0,0,1,0,0,-24.96,25.31,24.99,-26.16,0,0,0,0
60452,60343,0.000946,0.004555,0.00448,137.09,0,0,0,0,1,0,0,8.76,28.75,-8.76,-29.17,0,0,0,0
60344,60345,0.000298,0.001163,0,0,0,0,0,0,1,0,0,33.72,3.58,-33.72,-3.56,0,0,0,0
60344,60346,0.000238,0.001107,0,0,0,0,0,0,1,0,0,-33.72,-3.58,33.72,3.59,0,0,0,0
60346,60372,0.001747,0.007479,0.00158,168.64,0,0,0,0,1,0,0,46.44,23.48,-46.39,-23.45,0,0,0,0
60388,60346,0.000944,0.004224,0.00049,161.06,0,0,0,0,1,0,0,-31.41,-0.41,31.42,0.4,0,0,0,0
60346,60401,0.001817,0.00879,0.00218,181.03,0,0,0,0,1,0,0,-68.69,-13.69,68.78,13.88,0,0,0,0
60348,60349,0.000235,0.00102,0,0,0,0,0,0,1,0,0,48.99,6.47,-48.98,-6.45,0,0,0,0
60348,60350,0.000216,0.001103,0,0,0,0,0,0,1,0,0,-48.99,-6.47,48.99,6.5,0,0,0,0
60348,60351,0.000232,0.001181,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60350,60726,0.000968,0.005952,0.00086,192.15,0,0,0,0,1,0,0,-104.07,-1.8,104.17,2.34,0,0,0,0
60352,60353,0.000274,0.001162,0,0,0,0,0,0,1,0,0,46.62,1.51,-46.61,-1.48,0,0,0,0
60404,60352,0.00144,0.006121,0.00199,169.66,0,0,0,0,1,0,0,46.88,-13.23,-46.85,13.17,0,0,0,0
60352,60426,0.002936,0.013233,0.05563,167.57,0,0,0,0,1,0,0,40.56,-9.3,-40.51,3.95,0,0,0,0
60355,60354,0.001325,0.05953,0,264.25,0,0,1,0,1,0,0,-112.31,-10.24,112.48,17.8,0,0,0,0
60355,60354,0.001325,0.05953,0,264.25,0,0,1,0,1,0,0,-112.31,-10.24,112.48,17.8,0,0,0,0
60355,60354,0.001325,0.05953,0,264.25,0,0,1,0,1,0,0,-112.31,-10.24,112.48,17.8,0,0,0,0
60354,60356,0.000241,0.001103,0,0,0,0,0,0,1,0,0,55.98,5.56,-55.97,-5.53,0,0,0,0
60354,60370,0.001384,0.011002,0.05721,525.57,0,0,0,0,1,0,0,-81.62,15.85,81.71,-20.94,0,0,0,0
60725,60354,0.001839,0.017154,0.0599,628.65,0,0,0,0,1,0,0,168.97,11.8,-168.46,-13.17,0,0,0,0
60354,60753,0.002411,0.021407,0.14553,594.39,0,0,0,0,1,0,0,-143.35,-61.65,143.9,51.48,0,0,0,0
60355,60383,0.000549,0.002454,0.00089,228.02,0,0,0,0,1,0,0,94.22,11.72,-94.17,-11.59,0,0,0,0
60355,60383,0.000549,0.002454,0.00089,228.02,0,0,0,0,1,0,0,94.22,11.72,-94.17,-11.59,0,0,0,0
60355,60383,0.000549,0.002454,0.00089,228.02,0,0,0,0,1,0,0,94.22,11.72,-94.17,-11.59,0,0,0,0
60355,60398,0.002513,0.010438,0.003,171.58,0,0,0,0,1,0,0,54.28,-4.43,-54.2,4.44,0,0,0,0
60357,60358,0.00022,0.001164,0,0,0,0,0,0,1,0,0,53.47,18.66,-53.46,-18.63,0,0,0,0
60357,60359,0.000258,0.00115,0,0,0,0,0,0,1,0,0,-53.47,-18.66,53.48,18.7,0,0,0,0
60375,60359,0.002087,0.00752,0.00147,155.67,0,0,0,0,1,0,0,-28.36,-15.04,28.38,14.96,0,0,0,0
60359,60838,0.003937,0.019453,0.00363,185.51,0,0,0,0,1,0,0,-81.86,-33.66,82.16,34.77,0,0,0,0
60360,60361,0.000269,0.001106,0,0,0,0,0,0,1,0,0,-37.99,-3.76,37.99,3.78,0,0,0,0
60404,60361,0.001129,0.005673,0.00279,167.94,0,0,0,0,1,0,0,-43.01,-22.03,43.03,21.88,0,0,0,0
60409,60361,0.00344,0.015872,0.00625,139.67,0,0,0,0,1,0,0,-12.26,3.26,12.26,-3.87,0,0,0,0
60361,60810,0.003593,0.016971,0.00754,189.67,0,0,0,0,1,0,0,-93.29,-21.79,93.61,22.57,0,0,0,0
60363,60364,0.000264,0.001041,0,0,0,0,0,0,1,0,0,44.13,2.83,-44.13,-2.81,0,0,0,0
60369,60363,0.001635,0.007651,0.00242,133.46,0,0,0,0,1,0,0,-6.82,-9.4,6.82,9.17,0,0,0,0
60363,60810,0.000832,0.003764,0.00135,170.65,0,0,0,0,1,0,0,-50.96,-12,50.98,11.96,0,0,0,0
60366,60367,0.000206,0.001077,0,0,0,0,0,0,1,0,0,51.61,21.48,-51.61,-21.45,0,0,0,0
60366,60368,0.00029,0.001051,0,0,0,0,0,0,1,0,0,-51.61,-21.48,51.62,21.52,0,0,0,0
60368,60417,0.001035,0.00447,0.00081,159,0,0,0,0,1,0,0,-42.8,-6.28,42.82,6.29,0,0,0,0
60368,60433,0.001948,0.008719,0.00694,168.01,0,0,0,0,1,0,0,55.85,-8.48,-55.79,8.08,0,0,0,0
60496,60368,0.001978,0.008268,0.01266,179.01,0,0,0,0,1,0,0,64.76,5.85,-64.68,-6.75,0,0,0,0
60371,60370,0.001994,0.063574,0,250.9,0,0,1.04375,0,1,0,0,-100.96,-43.13,101.21,51.14,0,0,0,0
60371,60370,0.001994,0.063574,0,250.9,0,0,1.04375,0,1,0,0,-100.96,-43.13,101.21,51.14,0,0,0,0
60371,60370,0.001994,0.063574,0,250.9,0,0,1.04375,0,1,0,0,-100.96,-43.13,101.21,51.14,0,0,0,0
60725,60370,0.000888,0.00749,0.04083,656.64,0,0,0,0,1,0,0,265.37,51.12,-264.74,-49.99,0,0,0,0
60370,60753,0.001725,0.017705,0.05777,561.31,0,0,0,0,1,0,0,-120.59,-82.5,120.94,80.14,0,0,0,0
60394,60371,0.001309,0.004952,0.00114,190.79,0,0,0,0,1,0,0,-96.29,-35.75,96.43,36.14,0,0,0,0
60451,60371,0.001506,0.005426,0.01189,184.61,0,0,0,0,1,0,0,-80.29,-29.6,80.4,28.74,0,0,0,0
60371,60452,0.002378,0.009218,0.00128,175.24,0,0,0,0,1,0,0,61.56,45.4,-61.43,-45.02,0,0,0,0
60430,60372,0.002974,0.013827,0.00227,147.01,0,0,0,0,1,0,0,18.1,-11.97,-18.09,11.8,0,0,0,0
60373,60477,0.010226,0.051501,0.02258,168.18,0,0,0,0,1,0,0,-40.3,3.83,40.46,-5.39,0,0,0,0
60374,60375,0.000283,0.001073,0,0,0,0,0,0,1,0,0,-38.72,-8.75,38.73,8.77,0,0,0,0
60374,60376,0.000277,0.001114,0,0,0,0,0,0,1,0,0,38.72,8.75,-38.72,-8.73,0,0,0,0
60375,60382,0.004826,0.021353,0.02136,164.52,0,0,0,0,1,0,0,43.68,26.39,-43.55,-28,0,0,0,0
60390,60375,0.003558,0.016253,0.00339,156.86,0,0,0,0,1,0,0,28,2.22,-27.97,-2.44,0,0,0,0
60375,60393,0.001506,0.005591,0.00113,152.67,0,0,0,0,1,0,0,-26.08,-17.68,26.09,17.62,0,0,0,0
60378,60379,0.000226,0.001107,0,0,0,0,0,0,1,0,0,41.27,12.91,-41.27,-12.89,0,0,0,0
60380,60381,0.000293,0.001031,0,0,0,0,0,0,1,0,0,41.28,20.11,-41.27,-20.09,0,0,0,0
60419,60380,0.003869,0.022236,0.00546,167.78,0,0,0,0,1,0,0,45.37,25.37,-45.27,-25.39,0,0,0,0
60426,60382,0.002273,0.010827,0.0017,131.54,0,0,0,0,1,0,0,2.87,-21.35,-2.86,21.23,0,0,0,0
