F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
60383,60384,0.000221,0.001081,0,0,0,0,0,0,1,0,0,55.96,8.8,-55.95,-8.76,0,0,0,0
60391,60383,0.000434,0.002144,0.00103,198.94,0,0,0,0,1,0,0,-69.49,-7.7,69.51,7.71,0,0,0,0
60391,60383,0.000434,0.002144,0.00103,198.94,0,0,0,0,1,0,0,-69.49,-7.7,69.51,7.71,0,0,0,0
60383,60396,0.002782,0.011994,0.01228,228.53,0,0,0,0,1,0,0,87.53,10.56,-87.31,-10.85,0,0,0,0
60386,60385,0.001713,0.074857,0,227.71,0,0,1.025,0,1,0,0,-83.35,13.08,83.47,-7.9,0,0,0,0
60386,60385,0.001713,0.074857,0,227.71,0,0,1.1,0,1,0,0,-79.66,-75,79.89,85.04,0,0,0,0
60386,60385,0.001713,0.074857,0,227.71,0,0,1.1,0,1,0,0,-79.66,-75,79.89,85.04,0,0,0,0
60385,60387,0.000201,0.001115,0,0,0,0,0,0,1,0,0,-243.25,-162.18,243.42,163.12,0,0,0,0
60386,60419,0.001851,0.009466,0.00714,182.29,0,0,0,0,1,0,0,74.22,32.69,-74.11,-32.88,0,0,0,0
60387,60673,0.002369,0.022476,0.04353,563.74,0,0,0,0,1,0,0,-125.67,-62.41,126.12,62.18,0,0,0,0
60675,60387,0.002163,0.019141,0.06168,618.3,0,0,0,0,1,0,0,172.57,37.08,-171.92,-37.67,0,0,0,0
60863,60387,0.002199,0.021268,0.03447,530.47,0,0,0,0,1,0,0,84.48,40.67,-84.29,-42.39,0,0,0,0
60451,60388,0.002202,0.011709,0.00522,156.42,0,0,0,0,1,0,0,27.62,27.49,-27.59,-27.85,0,0,0,0
60470,60389,0.009655,0.039905,0.00962,162.55,0,0,0,0,1,0,0,37.83,0.98,-37.69,-1.4,0,0,0,0
60389,60481,0.005793,0.030657,0.0583,149.08,0,0,0,0,1,0,0,-20.29,-3.32,20.31,-2.48,0,0,0,0
60391,60458,0.001488,0.007555,0.00999,189.29,0,0,0,0,1,0,0,86.79,-4.47,-86.68,4.05,0,0,0,0
60436,60392,0.005909,0.029085,0.00591,168.01,0,0,0,0,1,0,0,-53.44,-11.69,53.62,12,0,0,0,0
60440,60392,0.011176,0.046117,0.01495,185.41,0,0,0,0,1,0,0,89.74,26.31,-88.79,-23.91,0,0,0,0
60394,60395,0.000208,0.001192,0,0,0,0,0,0,1,0,0,55.17,11.69,-55.16,-11.66,0,0,0,0
60420,60394,0.000773,0.003779,0.01295,173.46,0,0,0,0,1,0,0,-57.94,-36.6,57.98,35.43,0,0,0,0
60480,60394,0.009019,0.035839,0.0059,140.92,0,0,0,0,1,0,0,16.89,10.9,-16.85,-11.37,0,0,0,0
60396,60418,0.00166,0.00603,0.02425,236.97,0,0,0,0,1,0,0,19.13,-14.6,-19.12,12.23,0,0,0,0
60396,60456,0.000686,0.003351,0.00052,151.53,0,0,0,0,1,0,0,24.59,22.32,-24.58,-22.33,0,0,0,0
60397,60398,0.000291,0.001077,0,0,0,0,0,0,1,0,0,-43.59,-3.43,43.59,3.45,0,0,0,0
60457,60398,0.003466,0.015988,0.00424,139.69,0,0,0,0,1,0,0,-10.6,7.49,10.61,-7.89,0,0,0,0
60399,60400,0.00026,0.001031,0,0,0,0,0,0,1,0,0,35.97,6.56,-35.96,-6.55,0,0,0,0
60399,60401,0.00021,0.001149,0,0,0,0,0,0,1,0,0,-35.97,-6.56,35.97,6.58,0,0,0,0
60860,60402,0.005682,0.023937,0.01692,191.31,0,0,0,0,1,0,0,102.77,-18.15,-102.18,18.87,0,0,0,0
60403,60404,0.000213,0.001013,0,0,0,0,0,0,1,0,0,-82.85,-33.74,82.87,33.83,0,0,0,0
60404,60415,0.005861,0.027973,0.01641,175.66,0,0,0,0,1,0,0,-60.76,-22.26,61,21.76,0,0,0,0
60458,60404,0.002347,0.010634,0.00201,156.98,0,0,0,0,1,0,0,26.02,-23.76,-25.99,23.69,0,0,0,0
60405,60406,0.000253,0.00101,0,0,0,0,0,0,1,0,0,49.4,17.27,-49.4,-17.24,0,0,0,0
60432,60405,0.002196,0.009809,0.00599,130.86,0,0,0,0,1,0,0,-6.82,-9.48,6.82,8.84,0,0,0,0
60490,60405,0.0051,0.014563,0.00305,164.91,0,0,0,0,1,0,0,56.41,26.29,-56.23,-26.11,0,0,0,0
60407,60459,0.009442,0.044049,0.01574,152.27,0,0,0,0,1,0,0,-30.34,-9.16,30.43,8.03,0,0,0,0
60460,60407,0.013741,0.057859,0.01285,151.4,0,0,0,0,1,0,0,17.58,0.16,-17.54,-1.26,0,0,0,0
60408,60469,0.01761,0.079734,0.01996,145.51,0,0,0,0,1,0,0,-13.35,1.32,13.38,-3.29,0,0,0,0
60408,60528,0.020766,0.074397,0.0193,154.16,0,0,0,0,1,0,0,-22.76,4.1,22.87,-5.77,0,0,0,0
60409,60410,0.000226,0.001085,0,0,0,0,0,0,1,0,0,45.68,9.54,-45.68,-9.52,0,0,0,0
60421,60409,0.004714,0.022748,0.00571,162.47,0,0,0,0,1,0,0,33.49,12.52,-33.43,-12.8,0,0,0,0
60411,60414,0.004782,0.02392,0.00355,138.73,0,0,0,0,1,0,0,-14.12,-0.04,14.13,-0.25,0,0,0,0
60412,60413,0.000284,0.00115,0,0,0,0,0,0,1,0,0,-57.48,-16.03,57.49,16.07,0,0,0,0
60436,60414,0.003326,0.017185,0.00371,174.38,0,0,0,0,1,0,0,61.13,22.42,-60.98,-22.04,0,0,0,0
60415,60416,0.000266,0.001121,0,0,0,0,0,0,1,0,0,19.65,3.97,-19.65,-3.96,0,0,0,0
60420,60415,0.002973,0.012853,0.00557,158.51,0,0,0,0,1,0,0,31.79,34.84,-31.73,-35.13,0,0,0,0
60417,60440,0.01334,0.061989,0.03048,181.81,0,0,0,0,1,0,0,-84.58,-16.87,85.58,18.41,0,0,0,0
60418,60425,0.001404,0.007331,0.00145,133.77,0,0,0,0,1,0,0,-3.21,16.35,3.21,-16.47,0,0,0,0
60418,60558,0.002425,0.010719,0.00625,147.06,0,0,0,0,1,0,0,-19.44,-38.52,19.48,38.1,0,0,0,0
60421,60487,0.001598,0.006819,0.00701,140,0,0,0,0,1,0,0,3.69,-34.17,-3.67,33.54,0,0,0,0
60421,60488,0.002692,0.011265,0.00227,179.92,0,0,0,0,1,0,0,-70.26,13.58,70.39,-13.25,0,0,0,0
60422,60431,0.002073,0.008167,0.00381,147.56,0,0,0,0,1,0,0,-17.34,3.05,17.35,-3.42,0,0,0,0
60478,60422,0.002273,0.009759,0.00235,142.56,0,0,0,0,1,0,0,15.75,8.47,-15.74,-8.67,0,0,0,0
60423,60471,0.003225,0.015901,0.0023,151.58,0,0,0,0,1,0,0,-22.34,-7.69,22.36,7.54,0,0,0,0
60423,60500,0.005122,0.023767,0.00704,160.52,0,0,0,0,1,0,0,-31.88,-14.36,31.94,13.9,0,0,0,0
60424,60441,0.002164,0.009263,0.00399,133.09,0,0,0,0,1,0,0,-6.32,-3.46,6.32,3.04,0,0,0,0
60424,60854,0.004048,0.019129,0.00658,168.74,0,0,0,0,1,0,0,-46.66,-10.5,46.75,10.21,0,0,0,0
60425,60433,0.003141,0.012396,0.01843,146.63,0,0,0,0,1,0,0,-17.79,15.65,17.81,-17.41,0,0,0,0
60425,60511,0.001759,0.007929,0.00099,152.81,0,0,0,0,1,0,0,-23.05,-10.12,23.06,10.07,0,0,0,0
60427,60428,0.000203,0.001014,0,0,0,0,0,0,1,0,0,51.66,13.99,-51.65,-13.96,0,0,0,0
60427,60429,0.00027,0.001089,0,0,0,0,0,0,1,0,0,-51.66,-13.99,51.67,14.02,0,0,0,0
60429,60501,0.00332,0.011288,0.00201,156.62,0,0,0,0,1,0,0,27.29,-18.54,-27.26,18.45,0,0,0,0
60429,60502,0.002359,0.010548,0.00181,159.95,0,0,0,0,1,0,0,31.69,-6.02,-31.67,5.94,0,0,0,0
60429,60878,0.005847,0.028331,0.03262,233.76,0,0,0,0,1,0,0,-110.65,10.55,111.35,-10.6,0,0,0,0
60430,60726,0.003886,0.01424,0.00314,180.2,0,0,0,0,1,0,0,-69.75,7.28,69.93,-6.92,0,0,0,0
60431,60520,0.003417,0.017294,0.05688,181.24,0,0,0,0,1,0,0,-69.59,-10.47,69.75,5.48,0,0,0,0
60432,60449,0.002035,0.008454,0.00469,134.18,0,0,0,0,1,0,0,29.41,34.13,-29.38,-34.48,0,0,0,0
60490,60432,0.003686,0.016634,0.01183,161.78,0,0,0,0,1,0,0,51.89,34.67,-51.76,-35.36,0,0,0,0
60434,60435,0.000288,0.001073,0,0,0,0,0,0,1,0,0,37.99,17.04,-37.98,-17.02,0,0,0,0
60434,60436,0.000216,0.001133,0,0,0,0,0,0,1,0,0,-37.99,-17.04,37.99,17.06,0,0,0,0
60434,60437,0.000225,0.001159,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60434,60438,0.000259,0.00115,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60436,60499,0.004464,0.019578,0.01988,170.1,0,0,0,0,1,0,0,-45.67,-27.79,45.8,26.39,0,0,0,0
60440,60439,0.000976,0.043249,0,237.08,0,0,1,0,1,0,0,-100.26,-25.35,100.36,29.82,0,0,0,0
60440,60439,0.000976,0.043249,0,237.08,0,0,1,0,1,0,0,-100.26,-25.35,100.36,29.82,0,0,0,0
60440,60439,0.000976,0.043249,0,237.08,0,0,1,0,1,0,0,-100.26,-25.35,100.36,29.82,0,0,0,0
60439,60639,0.004833,0.041182,0.42455,536.98,0,0,0,0,1,0,0,-145.17,-21.5,146.13,-15.72,0,0,0,0
60439,60649,0.009858,0.071014,0.22773,629.31,0,0,0,0,1,0,0,-155.91,10.04,158.21,-17.74,0,0,0,0
60459,60440,0.007511,0.040524,0.01647,174.89,0,0,0,0,1,0,0,-66.3,-23.65,66.66,23.95,0,0,0,0
60441,60442,0.000226,0.001097,0,0,0,0,0,0,1,0,0,35.62,15.62,-35.62,-15.6,0,0,0,0
60441,60535,0.007469,0.034803,0.01504,166.82,0,0,0,0,1,0,0,43.93,-1.66,-43.79,0.69,0,0,0,0
60854,60441,0.002053,0.009721,0.00309,187.64,0,0,0,0,1,0,0,86.02,17.36,-85.87,-16.99,0,0,0,0
60443,60446,-0.000526,-0.01474,0,133.23,0,0,1,0,1,0,0,35.7,3.76,-35.7,-3.94,0,0,0,0
60443,60447,0.000201,0.001131,0,0,0,0,0,0,1,0,0,-35.7,-3.76,35.7,3.78,0,0,0,0
60444,60446,0.006953,0.194688,0,66.62,0,0,1,0,1,0,0,-35.62,-1.57,35.7,3.94,0,0,0,0
60445,60446,0.006953,0.194688,0,66.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60466,60447,0.00175,0.007539,0.00089,149.32,0,0,0,0,1,0,0,-20.42,-6.43,20.43,6.37,0,0,0,0
60447,60854,0.007239,0.03275,0.00945,172.47,0,0,0,0,1,0,0,-56.13,-10.15,56.35,10.15,0,0,0,0
60470,60448,0.005907,0.024377,0.00565,168.84,0,0,0,0,1,0,0,-48.68,-5.34,48.82,5.33,0,0,0,0
60448,60483,0.002182,0.012539,0.00254,184.62,0,0,0,0,1,0,0,-76.69,-12.91,76.82,13.38,0,0,0,0
60449,60589,0.010238,0.039464,0.09838,170.98,0,0,0,0,1,0,0,-21.68,13.48,21.76,-23.68,0,0,0,0
60450,60451,0.000246,0.001004,0,0,0,0,0,0,1,0,0,-52.67,-2.08,52.67,2.11,0,0,0,0
60453,60454,0.00024,0.001198,0,0,0,0,0,0,1,0,0,42.26,9.21,-42.26,-9.19,0,0,0,0
60522,60453,0.003366,0.012025,0.00274,106.68,0,0,0,0,1,0,0,-0.01,13.71,0.02,-13.97,0,0,0,0
60550,60453,0.004493,0.01668,0.0038,166.43,0,0,0,0,1,0,0,42.37,-4.85,-42.29,4.76,0,0,0,0
60455,60456,0.004219,0.017778,0.00932,155.09,0,0,0,0,1,0,0,23.16,8.33,-23.14,-9.15,0,0,0,0
60455,60488,0.004531,0.017534,0.00351,181.94,0,0,0,0,1,0,0,-71.61,-34.08,71.89,34.83,0,0,0,0
60457,60488,0.004785,0.020603,0.0192,169.93,0,0,0,0,1,0,0,-50.06,-20.21,50.2,18.87,0,0,0,0
60460,60463,0.001588,0.043004,0,56.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60460,60573,0.024179,0.076816,0.02677,172.09,0,0,0,0,1,0,0,-53.44,-5.37,54.14,4.87,0,0,0,0
60461,60463,0.015823,0.428423,0,28.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60462,60463,0.015823,0.428423,0,28.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60464,60490,0.005026,0.023945,0.00383,159.32,0,0,0,0,1,0,0,-27.78,-54.95,27.95,55.38,0,0,0,0
60464,60507,0.004799,0.020279,0.01983,161.47,0,0,0,0,1,0,0,33.92,18.08,-33.86,-19.9,0,0,0,0
60464,60524,0.001547,0.006964,0.00122,163.58,0,0,0,0,1,0,0,-40.93,28.31,40.97,-28.27,0,0,0,0
60465,60466,0.000286,0.001089,0,0,0,0,0,0,1,0,0,-34.79,-14.26,34.79,14.28,0,0,0,0
60509,60466,0.004196,0.016252,0.00288,143.42,0,0,0,0,1,0,0,14.38,7.58,-14.37,-7.84,0,0,0,0
60467,60493,0.005945,0.028565,0.01511,134.34,0,0,0,0,1,0,0,-6.06,-29.74,6.11,28.36,0,0,0,0
60535,60467,0.001799,0.008555,0.00146,151.16,0,0,0,0,1,0,0,23.14,-1.56,-23.13,1.45,0,0,0,0
60467,60536,0.01382,0.064149,0.01314,138.05,0,0,0,0,1,0,0,-9.96,21.65,10.04,-22.66,0,0,0,0
60528,60468,0.013263,0.0582,0.01063,167.21,0,0,0,0,1,0,0,-42.92,-9.57,43.16,9.48,0,0,0,0
60468,60566,0.005406,0.026636,0.01552,165.18,0,0,0,0,1,0,0,-39.65,-5.27,39.73,3.98,0,0,0,0
60468,60574,0.009945,0.047615,0.02647,166.58,0,0,0,0,1,0,0,-42.48,-8.56,42.65,6.49,0,0,0,0
60469,60659,0.016026,0.091055,0.01982,183.12,0,0,0,0,1,0,0,-73.77,-12.77,74.61,15.41,0,0,0,0
60471,60500,0.003003,0.015458,0.00699,155.93,0,0,0,0,1,0,0,-25.82,-15.08,25.85,14.49,0,0,0,0
60471,60521,0.00611,0.030354,0.00725,157.04,0,0,0,0,1,0,0,-28.49,1.11,28.54,-1.62,0,0,0,0
60473,60472,0.013286,0.057755,0.00958,151.97,0,0,0,0,1,0,0,-26.63,-15.79,26.75,15.32,0,0,0,0
60472,60845,0.005825,0.02155,0.00614,179.3,0,0,0,0,1,0,0,-70.73,-26.72,71.04,27.22,0,0,0,0
60473,60476,-0.00181,-0.043175,0,50.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60754,60473,0.006041,0.025285,0.01143,149.44,0,0,0,0,1,0,0,17.38,-10.95,-17.36,9.87,0,0,0,0
60474,60476,0.027129,0.647113,0,25.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60475,60476,0.027129,0.647113,0,25.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60477,60685,0.008336,0.036906,0.00566,183.57,0,0,0,0,1,0,0,-71.87,0.74,72.27,0.47,0,0,0,0
60478,60715,0.011965,0.039668,0.00705,180.9,0,0,0,0,1,0,0,-75.65,-17.99,76.36,19.6,0,0,0,0
60479,60480,0.000276,0.001088,0,0,0,0,0,0,1,0,0,-55.51,-15.06,55.52,15.1,0,0,0,0
60480,60845,0.007954,0.041993,0.04505,180.28,0,0,0,0,1,0,0,-72.41,-26,72.85,23.54,0,0,0,0
60481,60570,0.011146,0.052927,0.08502,188.77,0,0,0,0,1,0,0,-89.03,-8.8,89.9,4.17,0,0,0,0
60483,60482,0.001166,0.053936,0,236.02,0,0,1,0,1,0,0,-84.68,-5.13,84.76,8.87,0,0,0,0
60483,60482,0.001166,0.053936,0,236.02,0,0,1,0,1,0,0,-84.68,-5.13,84.76,8.87,0,0,0,0
60483,60482,0.001166,0.053936,0,236.02,0,0,1,0,1,0,0,-84.68,-5.13,84.76,8.87,0,0,0,0
60482,60556,0.002844,0.024193,0.03674,608.17,0,0,0,0,1,0,0,-162.86,-3.4,163.58,5.66,0,0,0,0
60523,60483,0.00059,0.002901,0.00102,215.79,0,0,0,0,1,0,0,-65.35,4.64,65.38,-4.62,0,0,0,0
60483,60552,0.003406,0.014689,0.06105,172.06,0,0,0,0,1,0,0,43.12,-0.88,-43.06,-5.18,0,0,0,0
60484,60485,0.000232,0.001144,0,0,0,0,0,0,1,0,0,-44.55,-5.46,44.56,5.49,0,0,0,0
60494,60485,0.00259,0.011669,0.00401,160.44,0,0,0,0,1,0,0,-31.21,22.06,31.25,-22.31,0,0,0,0
60514,60485,0.002204,0.011835,0.00474,163.59,0,0,0,0,1,0,0,38.66,-18.13,-38.62,17.86,0,0,0,0
60485,60587,0.010643,0.055623,0.01801,163.99,0,0,0,0,1,0,0,-37.19,-1.04,37.33,-0.05,0,0,0,0
60495,60486,0.00551,0.022678,0.0055,151,0,0,0,0,1,0,0,22.81,11.05,-22.78,-11.47,0,0,0,0
60486,60557,0.006502,0.030721,0.01968,151.91,0,0,0,0,1,0,0,-21.77,8,21.81,-9.84,0,0,0,0
60487,60590,0.009133,0.043024,0.09969,176.29,0,0,0,0,1,0,0,-58.03,-1.82,58.33,-6.95,0,0,0,0
60488,60832,0.008693,0.037013,0.14549,212.59,0,0,0,0,1,0,0,-84.73,-17.05,85.35,4.78,0,0,0,0
60488,60832,0.008693,0.037013,0.14549,212.59,0,0,0,0,1,0,0,-84.73,-17.05,85.35,4.78,0,0,0,0
60488,60832,0.008693,0.037013,0.14549,212.59,0,0,0,0,1,0,0,-84.73,-17.05,85.35,4.78,0,0,0,0
60490,60489,0.00111,0.043606,0,272.23,0,0,1.1,0,1,0,0,-128.56,-93.33,128.87,105.49,0,0,0,0
60490,60489,0.00111,0.043606,0,272.23,0,0,1.1,0,1,0,0,-128.56,-93.33,128.87,105.49,0,0,0,0
60490,60489,0.00111,0.043606,0,272.23,0,0,1.1,0,1,0,0,-128.56,-93.33,128.87,105.49,0,0,0,0
60489,60796,0.005854,0.057793,0.2476,563.47,0,0,0,0,1,0,0,-143.95,-85.86,145.49,75.05,0,0,0,0
60853,60489,0.002215,0.020105,0.03388,536.61,0,0,0,0,1,0,0,99.59,98.64,-99.16,-98.21,0,0,0,0
60877,60489,0.003262,0.029729,0.13208,584.57,0,0,0,0,1,0,0,144.7,129.58,-143.5,-132.4,0,0,0,0
60493,60490,0.003369,0.0143,0.00393,179.51,0,0,0,0,1,0,0,-65.23,-51.87,65.45,52.37,0,0,0,0
60490,60526,0.004132,0.01629,0.0059,191.88,0,0,0,0,1,0,0,58.65,62.57,-58.37,-62.11,0,0,0,0
60490,60543,0.007101,0.036371,0.01441,160.11,0,0,0,0,1,0,0,30.18,28.41,-30.07,-29.38,0,0,0,0
60491,60492,0.000294,0.001141,0,0,0,0,0,0,1,0,0,59.12,23.47,-59.11,-23.43,0,0,0,0
60491,60493,0.000201,0.001067,0,0,0,0,0,0,1,0,0,-59.12,-23.47,59.13,23.51,0,0,0,0
60542,60494,0.005625,0.024504,0.00593,135.78,0,0,0,0,1,0,0,8.06,-26.14,-8.02,25.71,0,0,0,0
60494,60549,0.006093,0.02639,0.01523,165.46,0,0,0,0,1,0,0,-41.93,3.13,42.03,-4.23,0,0,0,0
60511,60495,0.004905,0.022974,0.00288,193.3,0,0,0,0,1,0,0,-108.45,-54.69,109.18,57.8,0,0,0,0
60495,60715,0.007076,0.028735,0.01781,211.49,0,0,0,0,1,0,0,-71.05,-24.6,71.44,24.31,0,0,0,0
60495,60715,0.007076,0.028735,0.01781,211.49,0,0,0,0,1,0,0,-71.05,-24.6,71.44,24.31,0,0,0,0
60495,60715,0.007076,0.028735,0.01781,211.49,0,0,0,0,1,0,0,-71.05,-24.6,71.44,24.31,0,0,0,0
60496,60497,0.000271,0.001063,0,0,0,0,0,0,1,0,0,71.61,9.82,-71.6,-9.76,0,0,0,0
60496,60499,0.000373,0.001893,0.00042,198.08,0,0,0,0,1,0,0,-68.19,-7.83,68.2,7.88,0,0,0,0
60496,60499,0.000373,0.001893,0.00042,198.08,0,0,0,0,1,0,0,-68.19,-7.83,68.2,7.88,0,0,0,0
60499,60498,0.001958,0.079408,0,234.32,0,0,1,0,1,0,0,-84.6,-20.24,84.75,26.29,0,0,0,0
60499,60498,0.001958,0.079408,0,234.32,0,0,1,0,1,0,0,-84.6,-20.24,84.75,26.29,0,0,0,0
60499,60498,0.001958,0.079408,0,234.32,0,0,1,0,1,0,0,-84.6,-20.24,84.75,26.29,0,0,0,0
60498,60510,0.00081,0.008309,0.01952,511.4,0,0,0,0,1,0,0,-46.44,-18.84,46.46,17.01,0,0,0,0
60498,60639,0.004393,0.038882,0.86038,567.45,0,0,0,0,1,0,0,-209.63,-68.64,211.52,-5.45,0,0,0,0
60498,60842,0.000814,0.007424,0.11766,497.42,0,0,0,0,1,0,0,1.81,8.61,-1.8,-20.74,0,0,0,0
60504,60500,0.003159,0.015619,0.00416,154.55,0,0,0,0,1,0,0,-24.18,3.48,24.2,-3.82,0,0,0,0
60500,60522,0.00338,0.018638,0.00594,164.35,0,0,0,0,1,0,0,39.83,25.32,-39.76,-25.53,0,0,0,0
60500,60854,0.003723,0.016487,0.01134,169.15,0,0,0,0,1,0,0,-48.08,-77.89,48.37,78,0,0,0,0
60500,60878,0.005563,0.026686,0.02579,294.95,0,0,0,0,1,0,0,-120.21,10.43,120.98,-9.4,0,0,0,0
60501,60504,0.002422,0.009777,0.00166,141.51,0,0,0,0,1,0,0,13.26,16.55,-13.25,-16.69,0,0,0,0
60516,60501,0.000548,0.002476,0.0006,159.34,0,0,0,0,1,0,0,32.48,40.45,-32.46,-40.45,0,0,0,0
60502,60503,0.000223,0.001138,0,0,0,0,0,0,1,0,0,38.44,13.59,-38.44,-13.57,0,0,0,0
60502,60516,0.002282,0.012036,0.00467,133.92,0,0,0,0,1,0,0,-6.77,-19.53,6.78,19.09,0,0,0,0
60506,60505,0.004449,0.016434,0.00496,124.8,0,0,0,0,1,0,0,0.52,-3.75,-0.52,3.22,0,0,0,0
60576,60505,0.004163,0.02433,0.02604,161.9,0,0,0,0,1,0,0,38.16,3.71,-38.1,-6.21,0,0,0,0
60636,60506,0.011133,0.049919,0.01733,126.36,0,0,0,0,1,0,0,-16.68,-12.37,16.73,10.71,0,0,0,0
60506,60787,0.010152,0.056283,0.0315,169.5,0,0,0,0,1,0,0,-55.87,-19.08,56.19,17.41,0,0,0,0
60526,60507,0.007404,0.028369,0.00554,144.81,0,0,0,0,1,0,0,16.34,22.04,-16.28,-22.42,0,0,0,0
60508,60509,0.000286,0.00106,0,0,0,0,0,0,1,0,0,-64.38,-13.62,64.39,13.66,0,0,0,0
60509,60762,0.002958,0.011772,0.00295,152.47,0,0,0,0,1,0,0,-23.21,-12.5,23.23,12.26,0,0,0,0
60509,60854,0.006415,0.031771,0.00698,172.35,0,0,0,0,1,0,0,-55.56,-8.74,55.75,8.94,0,0,0,0
60510,60513,0.005069,0.174752,0,253.06,0,0,1,0,1,0,0,5.93,-13.45,-5.92,13.81,0,0,0,0
60510,60714,0.001617,0.016212,0.05867,514.02,0,0,0,0,1,0,0,-52.39,-38.85,52.45,33.35,0,0,0,0
60511,60513,-0.00257,-0.088607,0,250,0,0,1,0,1,0,0,85.39,44.61,-85.63,-52.89,0,0,0,0
60512,60513,0.011905,0.410462,0,142.6,0,0,1,0,1,0,0,-90.46,-1.58,91.55,39.08,0,0,0,0
60514,60541,0.004926,0.023095,0.04162,199.52,0,0,0,0,1,0,0,-72.07,-23.03,72.35,20.05,0,0,0,0
60514,60541,0.004926,0.023095,0.04162,199.52,0,0,0,0,1,0,0,-72.07,-23.03,72.35,20.05,0,0,0,0
60514,60557,0.010278,0.046547,0.0262,167.12,0,0,0,0,1,0,0,-43.32,4.6,43.52,-6.39,0,0,0,0
60558,60514,0.00245,0.011072,0.00732,174.24,0,0,0,0,1,0,0,-58.21,-47.57,58.35,47.45,0,0,0,0
60515,60527,0.00261,0.012092,0.00337,149.68,0,0,0,0,1,0,0,-21.12,-3.71,21.13,3.4,0,0,0,0
60515,60548,0.002946,0.016259,0.01123,157.55,0,0,0,0,1,0,0,-27.86,-19.55,27.89,18.54,0,0,0,0
60516,60517,0.000291,0.001189,0,0,0,0,0,0,1,0,0,38.06,15.21,-38.05,-15.19,0,0,0,0
60854,60516,0.002932,0.01256,0.00465,184.14,0,0,0,0,1,0,0,77.64,75.64,-77.32,-74.75,0,0,0,0
60578,60518,0.01857,0.106564,0.04348,181.11,0,0,0,0,1,0,0,-58.84,6.08,59.46,-7.13,0,0,0,0
60518,60594,0.037784,0.196973,0.03873,173.05,0,0,0,0,1,0,0,-50.54,1.94,51.45,-1.37,0,0,0,0
60519,60520,0.000257,0.001005,0,0,0,0,0,0,1,0,0,-31.13,-7.85,31.13,7.86,0,0,0,0
60520,60568,0.013804,0.052888,0.01708,141.04,0,0,0,0,1,0,0,-10.13,3.18,10.14,-4.87,0,0,0,0
60520,60754,0.001012,0.005519,0.00131,189.51,0,0,0,0,1,0,0,-90.76,-16.52,90.84,16.85,0,0,0,0
60521,60551,0.009744,0.03956,0.01469,179.69,0,0,0,0,1,0,0,-68.32,-3.22,68.75,3.46,0,0,0,0
60685,60523,0.005658,0.027834,0.01447,144.15,0,0,0,0,1,0,0,17.85,45.22,-17.72,-46.1,0,0,0,0
60524,60527,0.003276,0.015101,0.03,173.33,0,0,0,0,1,0,0,56.79,14.2,-56.68,-16.88,0,0,0,0
60524,60535,0.005405,0.020761,0.00462,152.88,0,0,0,0,1,0,0,24.41,3.5,-24.38,-3.87,0,0,0,0
60524,60545,0.004459,0.0145,0.00587,164.32,0,0,0,0,1,0,0,41.34,-11.82,-41.26,11.45,0,0,0,0
60524,60854,0.006967,0.025596,0.02635,209.32,0,0,0,0,1,0,0,-71.42,2.22,71.75,-3.8,0,0,0,0
60524,60854,0.006967,0.025596,0.02635,209.32,0,0,0,0,1,0,0,-71.42,2.22,71.75,-3.8,0,0,0,0
60524,60854,0.006967,0.025596,0.02635,209.32,0,0,0,0,1,0,0,-71.42,2.22,71.75,-3.8,0,0,0,0
60525,60526,0.000261,0.001052,0,0,0,0,0,0,1,0,0,-33.94,-9.92,33.94,9.93,0,0,0,0
60548,60526,0.002908,0.014577,0.00294,137.71,0,0,0,0,1,0,0,-8.07,-30.32,8.09,30.14,0,0,0,0
60528,60529,0.000288,0.001051,0,0,0,0,0,0,1,0,0,37.6,16.8,-37.6,-16.78,0,0,0,0
60528,60530,0.014331,0.063493,0.0132,147.13,0,0,0,0,1,0,0,-17.55,-1.47,17.59,0.24,0,0,0,0
60530,60531,0.000248,0.001066,0,0,0,0,0,0,1,0,0,33.2,10.3,-33.2,-10.29,0,0,0,0
60530,60659,0.01709,0.08959,0.00617,172.77,0,0,0,0,1,0,0,-54.85,-12.08,55.36,14.05,0,0,0,0
60532,60533,0.000295,0.001155,0,0,0,0,0,0,1,0,0,10.25,1.64,-10.25,-1.64,0,0,0,0
60532,60534,0.000295,0.001198,0,0,0,0,0,0,1,0,0,-10.25,-1.64,10.25,1.64,0,0,0,0
60534,60542,0.003572,0.019885,0.06543,177.17,0,0,0,0,1,0,0,61.78,-7.06,-61.65,1.2,0,0,0,0
60579,60534,0.008758,0.044107,0.01151,182.25,0,0,0,0,1,0,0,72.48,-4.32,-72.03,5.42,0,0,0,0
60561,60536,0.005828,0.030088,0.00838,172.42,0,0,0,0,1,0,0,55.24,-2.39,-55.07,2.41,0,0,0,0
60537,60540,0.000661,0.01729,0,159.32,0,0,1,0,1,0,0,53.82,22.25,-53.8,-21.68,0,0,0,0
60537,60541,0.000283,0.001083,0,0,0,0,0,0,1,0,0,-53.82,-22.25,53.83,22.28,0,0,0,0
60538,60540,0.006569,0.171906,0,79.66,0,0,1,0,1,0,0,-53.58,-16.03,53.8,21.68,0,0,0,0
60539,60540,0.006569,0.171906,0,79.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60549,60541,0.005622,0.02066,0.00775,178.13,0,0,0,0,1,0,0,-65.97,-0.81,66.21,0.89,0,0,0,0
60541,60715,0.005698,0.025532,0.00827,214.99,0,0,0,0,1,0,0,-88.24,-21.09,88.7,22.25,0,0,0,0
60541,60715,0.005698,0.025532,0.00827,214.99,0,0,0,0,1,0,0,-88.24,-21.09,88.7,22.25,0,0,0,0
60541,60715,0.005698,0.025532,0.00827,214.99,0,0,0,0,1,0,0,-88.24,-21.09,88.7,22.25,0,0,0,0
60543,60544,0.000288,0.00118,0,0,0,0,0,0,1,0,0,34.52,3.19,-34.51,-3.18,0,0,0,0
60543,60545,0.004086,0.013841,0.00191,123.78,0,0,0,0,1,0,0,-4.45,26.19,4.48,-26.3,0,0,0,0
60545,60548,0.002122,0.011624,0.00267,122.5,0,0,0,0,1,0,0,2.27,9.03,-2.27,-9.3,0,0,0,0
60546,60547,0.000217,0.00111,0,0,0,0,0,0,1,0,0,-60.85,-7.18,60.86,7.22,0,0,0,0
60547,60754,0.001363,0.005784,0.00367,148.04,0,0,0,0,1,0,0,-20.65,-3.74,20.66,3.38,0,0,0,0
60547,60832,0.007411,0.038337,0.02009,166.14,0,0,0,0,1,0,0,-40.21,-3.48,40.33,2.01,0,0,0,0
60548,60762,0.004252,0.018824,0.01783,170.68,0,0,0,0,1,0,0,-53.51,4.77,53.63,-6.15,0,0,0,0
60550,60878,0.008174,0.037331,0.01008,187.78,0,0,0,0,1,0,0,-85.64,-9.05,86.23,10.69,0,0,0,0
60551,60636,0.002977,0.014167,0.00298,189.83,0,0,0,0,1,0,0,-98.14,-17.5,98.42,18.51,0,0,0,0
60777,60551,0.00984,0.030788,0.006,165.02,0,0,0,0,1,0,0,6.13,-9.75,-6.12,9.15,0,0,0,0
60552,60555,0.002815,0.012621,0.00193,134.84,0,0,0,0,1,0,0,-20.12,-10.8,20.14,10.67,0,0,0,0
60554,60553,0.001337,0.051766,0,170.05,0,0,1,0,1,0,0,-73.58,-2.1,73.65,4.76,0,0,0,0
60553,60556,0.00021,0.001144,0,0,0,0,0,0,1,0,0,-73.65,-4.76,73.66,4.82,0,0,0,0
60555,60554,0.005065,0.158188,0,83.81,0,0,1,0,1,0,0,-31.92,-2.87,31.97,4.44,0,0,0,0
60555,60554,0.005065,0.158188,0,83.81,0,0,1,0,1,0,0,-31.92,-2.87,31.97,4.44,0,0,0,0
60555,60554,0.005065,0.158188,0,83.81,0,0,1,0,1,0,0,-31.92,-2.87,31.97,4.44,0,0,0,0
60555,60560,0.001187,0.006652,0.01199,137.83,0,0,0,0,1,0,0,-24.7,-5.85,24.71,4.65,0,0,0,0
60586,60555,0.006521,0.03559,0.00801,164.77,0,0,0,0,1,0,0,-37.05,-0.09,37.14,-0.27,0,0,0,0
60556,60710,0.006541,0.063336,0.2931,561.91,0,0,0,0,1,0,0,-129.11,2.13,130.16,-23.01,0,0,0,0
60556,60749,0.009064,0.071919,0.1851,552.8,0,0,0,0,1,0,0,-108.14,-12.61,109.14,0.69,0,0,0,0
60573,60557,0.010442,0.043514,0.02708,191.58,0,0,0,0,1,0,0,105.17,-10.24,-104.04,12.15,0,0,0,0
60558,60559,0.000274,0.001162,0,0,0,0,0,0,1,0,0,38.73,9.48,-38.72,-9.46,0,0,0,0
60560,60564,0.005916,0.031593,0.00479,167.55,0,0,0,0,1,0,0,15.39,-8.68,-15.37,8.28,0,0,0,0
60570,60560,0.007614,0.036305,0.09043,179.54,0,0,0,0,1,0,0,52.91,-8.87,-52.71,0.43,0,0,0,0
60561,60562,0.000225,0.001191,0,0,0,0,0,0,1,0,0,19.08,5.97,-19.08,-5.97,0,0,0,0
60561,60777,0.006436,0.038319,0.01575,183.32,0,0,0,0,1,0,0,-74.32,-3.58,74.67,3.98,0,0,0,0
60563,60564,0.00023,0.00106,0,0,0,0,0,0,1,0,0,-19.45,-2.57,19.45,2.57,0,0,0,0
60563,60565,0.000237,0.001188,0,0,0,0,0,0,1,0,0,19.45,2.57,-19.45,-2.56,0,0,0,0
60659,60566,0.005732,0.031909,0.00535,185.66,0,0,0,0,1,0,0,78.91,16.45,-78.57,-15.16,0,0,0,0
60567,60576,0.00473,0.019691,0.00148,136.53,0,0,0,0,1,0,0,11.9,9.4,-11.89,-9.52,0,0,0,0
60582,60567,0.007607,0.034768,0.01614,161.09,0,0,0,0,1,0,0,37.07,10.25,-36.97,-11.55,0,0,0,0
60584,60568,0.010185,0.046398,0.01532,153.62,0,0,0,0,1,0,0,21.39,-1.62,-21.34,0.25,0,0,0,0
60569,60570,0.000273,0.001123,0,0,0,0,0,0,1,0,0,-12.27,-1.77,12.27,1.77,0,0,0,0
60569,60571,0.000293,0.001151,0,0,0,0,0,0,1,0,0,12.27,1.77,-12.27,-1.77,0,0,0,0
60569,60572,0.000278,0.001064,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60570,60643,0.033435,0.155565,0.03412,183.51,0,0,0,0,1,0,0,-73.49,9.59,75.26,-4.95,0,0,0,0
70138,60570,0.021722,0.120737,0.04354,189.64,0,0,0,0,1,0,0,82.98,9.72,-81.59,-6.66,0,0,0,0
60579,60573,0.007657,0.03345,0.00959,186.25,0,0,0,0,1,0,0,-83.49,4.16,84.01,-2.85,0,0,0,0
60573,60768,0.027787,0.107923,0.12268,223.18,0,0,0,0,1,0,0,-91.54,1.59,93.82,-5.69,0,0,0,0
60573,60768,0.027787,0.107923,0.12268,223.18,0,0,0,0,1,0,0,-91.54,1.59,93.82,-5.69,0,0,0,0
60573,60768,0.027787,0.107923,0.12268,223.18,0,0,0,0,1,0,0,-91.54,1.59,93.82,-5.69,0,0,0,0
60574,60575,0.000236,0.001032,0,0,0,0,0,0,1,0,0,39.65,14.65,-39.65,-14.63,0,0,0,0
60659,60574,0.004188,0.024672,0.00467,179.62,0,0,0,0,1,0,0,62.8,10.27,-62.65,-9.89,0,0,0,0
60574,60787,0.01106,0.040213,0.0051,174.54,0,0,0,0,1,0,0,-19.65,-11.25,19.7,10.87,0,0,0,0
60576,60659,0.009687,0.045565,0.02124,178.91,0,0,0,0,1,0,0,-65.91,-10.57,66.3,10.09,0,0,0,0
60577,60578,0.000267,0.001112,0,0,0,0,0,0,1,0,0,-32.95,-1.78,32.96,1.79,0,0,0,0
60580,60581,0.000231,0.001125,0,0,0,0,0,0,1,0,0,32.72,5.39,-32.72,-5.38,0,0,0,0
60580,60582,0.000212,0.001076,0,0,0,0,0,0,1,0,0,-32.72,-5.39,32.72,5.4,0,0,0,0
60787,60582,0.002815,0.010516,0.00763,178.35,0,0,0,0,1,0,0,69.93,15.29,-69.8,-15.65,0,0,0,0
60583,60588,0.015224,0.06718,0.0598,145.71,0,0,0,0,1,0,0,-7.76,-1.86,7.77,-4.38,0,0,0,0
60583,60589,0.012777,0.043713,0.00507,164.13,0,0,0,0,1,0,0,-49.42,1,49.72,-0.52,0,0,0,0
60584,60585,0.00021,0.001169,0,0,0,0,0,0,1,0,0,7.83,2.47,-7.83,-2.47,0,0,0,0
60584,60586,0.007374,0.036599,0.01997,160.54,0,0,0,0,1,0,0,-29.22,-0.85,29.28,-0.91,0,0,0,0
60587,60832,0.010712,0.043478,0.14643,172.48,0,0,0,0,1,0,0,-55.11,-4.97,55.42,-8.86,0,0,0,0
60588,60593,0.0291,0.114705,0.04368,153.25,0,0,0,0,1,0,0,-15.51,3.41,15.59,-7.69,0,0,0,0
60589,60591,0.027835,0.08461,0.08403,152.38,0,0,0,0,1,0,0,28.72,-2.45,-28.5,-5.74,0,0,0,0
60589,60650,0.024028,0.104857,0.1098,197.21,0,0,0,0,1,0,0,-121.24,23.09,124.75,-19.5,0,0,0,0
60590,60595,0.017684,0.078922,0.11331,182.7,0,0,0,0,1,0,0,-70.9,2.43,71.78,-10.24,0,0,0,0
60591,60592,0.00026,0.0011,0,0,0,0,0,0,1,0,0,5.41,1.25,-5.41,-1.25,0,0,0,0
60591,60596,0.014668,0.066738,0.06698,147.79,0,0,0,0,1,0,0,23.1,4.49,-23.01,-11.04,0,0,0,0
60593,60595,0.021724,0.100957,0.06764,161.72,0,0,0,0,1,0,0,-25.02,4.71,25.17,-11.11,0,0,0,0
60594,60787,0.021838,0.097718,0.11047,176.99,0,0,0,0,1,0,0,-57.97,-0.06,58.65,-9.11,0,0,0,0
60595,60597,0.021197,0.095054,0.02101,292.31,0,0,0,0,1,0,0,-107.41,14.1,109.8,-5.59,0,0,0,0
60596,60599,0.008931,0.038548,0.00642,138.1,0,0,0,0,1,0,0,13.69,8.55,-13.67,-9.1,0,0,0,0
60597,60603,0.004374,0.021693,0.0193,127.55,0,0,0,0,1,0,0,7.07,7.72,-7.07,-9.75,0,0,0,0
60597,60813,0.005606,0.027854,0.00986,202.7,0,0,0,0,1,0,0,-80.97,-5.16,81.32,5.81,0,0,0,0
60597,60813,0.005606,0.027854,0.00986,202.7,0,0,0,0,1,0,0,-80.97,-5.16,81.32,5.81,0,0,0,0
60598,60599,0.046799,0.2112,0.03365,110.32,0,0,0,0,1,0,0,-4.9,-8.76,4.93,5.55,0,0,0,0
60604,60598,0.020531,0.084871,0.02213,144.07,0,0,0,0,1,0,0,11.76,-0.06,-11.73,-2,0,0,0,0
60600,60601,0.000216,0.001109,0,0,0,0,0,0,1,0,0,8.69,2.11,-8.69,-2.11,0,0,0,0
60650,60600,0.003144,0.016078,0.00415,164.99,0,0,0,0,1,0,0,-34.85,10.66,34.89,-10.91,0,0,0,0
60600,60779,0.009301,0.035986,0.00547,170.09,0,0,0,0,1,0,0,-45.94,8.13,46.13,-7.99,0,0,0,0
60602,60603,0.000251,0.001,0,0,0,0,0,0,1,0,0,-20.7,-11.76,20.71,11.77,0,0,0,0
60606,60603,0.025533,0.116293,0.01883,143.79,0,0,0,0,1,0,0,13.68,0.21,-13.64,-2.02,0,0,0,0
60604,60608,0.017226,0.074011,0.02162,166.31,0,0,0,0,1,0,0,-38.24,4.2,38.5,-5.23,0,0,0,0
60605,60628,0.032489,0.129341,0.02943,146.26,0,0,0,0,1,0,0,-18.23,-4.58,18.34,1.91,0,0,0,0
60605,60866,0.028205,0.140479,0.04101,162.19,0,0,0,0,1,0,0,-34.56,-6.43,34.89,3.73,0,0,0,0
60606,60607,0.000293,0.001069,0,0,0,0,0,0,1,0,0,6.65,1.34,-6.65,-1.34,0,0,0,0
60606,60732,0.021381,0.092674,0.0326,150.84,0,0,0,0,1,0,0,-20.34,-1.55,20.42,-1.61,0,0,0,0
60608,60609,0.000224,0.001075,0,0,0,0,0,0,1,0,0,14.84,4.77,-14.84,-4.77,0,0,0,0
60608,60615,0.021178,0.100911,0.05947,173.68,0,0,0,0,1,0,0,-53.34,0.46,53.94,-3.54,0,0,0,0
60610,60667,0.025751,0.087354,0.05577,146.26,0,0,0,0,1,0,0,17,-5.57,-16.93,-0.22,0,0,0,0
60823,60610,0.03741,0.216641,0.03739,154.61,0,0,0,0,1,0,0,23.02,-6.95,-22.83,4.03,0,0,0,0
60611,60612,0.000249,0.001015,0,0,0,0,0,0,1,0,0,6.11,0.94,-6.11,-0.94,0,0,0,0
60611,60622,0.035396,0.166535,0.05088,127.02,0,0,0,0,1,0,0,6.11,-4.67,-6.09,-0.54,0,0,0,0
60611,60698,0.017813,0.089065,0.02145,140.71,0,0,0,0,1,0,0,-12.22,3.73,12.25,-5.79,0,0,0,0
60613,60614,0.000287,0.001182,0,0,0,0,0,0,1,0,0,15.68,3.61,-15.68,-3.61,0,0,0,0
60616,60613,0.024068,0.115957,0.06506,146.58,0,0,0,0,1,0,0,17.96,-4.42,-17.89,-2.25,0,0,0,0
60623,60613,0.02399,0.0939,0.03665,115.7,0,0,0,0,1,0,0,-2.2,-2.58,2.2,-1.36,0,0,0,0
60615,60625,0.034348,0.163085,0.03785,140.42,0,0,0,0,1,0,0,-11.32,-3.3,11.36,-0.35,0,0,0,0
60615,60696,0.012135,0.055748,0.01292,182.29,0,0,0,0,1,0,0,-70.75,-1.07,71.35,2.5,0,0,0,0
60616,60817,0.010116,0.052024,0.01667,153.82,0,0,0,0,1,0,0,-24.13,2.76,24.18,-4.28,0,0,0,0
60617,60618,0.000256,0.001136,0,0,0,0,0,0,1,0,0,-4.73,-0.9,4.73,0.9,0,0,0,0
60618,60621,0.042377,0.195598,0.04779,139.98,0,0,0,0,1,0,0,11.97,3.76,-11.89,-8.39,0,0,0,0
60618,60823,0.03913,0.143936,0.05098,144.26,0,0,0,0,1,0,0,-16.69,-4.65,16.8,-0.4,0,0,0,0
60619,60620,0.000251,0.001032,0,0,0,0,0,0,1,0,0,7.92,3.7,-7.92,-3.7,0,0,0,0
60623,60619,0.034781,0.151893,0.02811,138.9,0,0,0,0,1,0,0,-10.25,-0.05,10.28,-2.82,0,0,0,0
60619,60624,0.027258,0.105375,0.02973,146.79,0,0,0,0,1,0,0,-18.2,-0.88,18.28,-2.01,0,0,0,0
60681,60621,0.006075,0.025614,0.00441,120.65,0,0,0,0,1,0,0,1.96,32.94,-1.9,-33.12,0,0,0,0
60622,60759,0.05004,0.212198,0.05144,115.54,0,0,0,0,1,0,0,2.32,-0.42,-2.31,-4.86,0,0,0,0
60624,60875,0.018219,0.082596,0.15246,153.91,0,0,0,0,1,0,0,-24.02,0.46,24.13,-16.47,0,0,0,0
60696,60625,0.025167,0.129469,0.03269,145.94,0,0,0,0,1,0,0,16.51,-2.18,-16.44,-0.85,0,0,0,0
60627,60626,0.000201,0.015951,0,480.11,0,0,1,0,1,0,0,14.21,22.58,-14.21,-22.48,0,0,0,0
60626,60629,0.000172,0.010655,0,915.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60626,60709,0.000415,0.006744,0.73921,1984.69,0,0,0,0,1,0,0,14.21,-38.55,-14.21,-39.21,0,0,0,0
60628,60627,0.00111,0.052748,0,147.77,0,0,1,0,1,0,0,-22.04,1.83,22.04,-1.58,0,0,0,0
60627,60630,0.000252,0.001108,0,0,0,0,0,0,1,0,0,-36.26,-21,36.26,21.02,0,0,0,0
60628,60655,0.008037,0.039911,0.01735,116.23,0,0,0,0,1,0,0,2.09,-4.06,-2.09,2.22,0,0,0,0
60630,60632,0.003966,0.030047,0.08562,432.68,0,0,0,0,1,0,0,-36.26,-21.02,36.32,12.34,0,0,0,0
60632,60631,0.00032,0.023969,0,505.42,0,0,1.00625,0,1,0,0,-21.71,6.43,21.71,-6.31,0,0,0,0
60631,60653,0.00036,0.006822,0.73864,2307.2,0,0,0,0,1,0,0,113.11,-15.91,-113.06,-61.15,0,0,0,0
60633,60632,0.000931,0.047714,0,109.55,0,0,1,0,1,0,0,2.69,0.45,-2.69,-0.44,0,0,0,0
60632,60821,0.002934,0.023236,0.09732,424.06,0,0,0,0,1,0,0,-11.92,-18.32,11.93,7.91,0,0,0,0
60866,60633,0.004202,0.02068,0.00505,132.66,0,0,0,0,1,0,0,6.25,0.67,-6.25,-1.2,0,0,0,0
60635,60634,0.000253,0.020621,0,860.75,0,0,1.01875,0,1,0,0,-365.11,19.7,365.44,6.83,0,0,0,0
60634,60657,0.000462,0.006162,0.58916,2762.76,0,0,0,0,1,0,0,-488.56,18.29,489.64,-65.15,0,0,0,0
60634,60785,0.000201,0.003844,0.71635,2450.34,0,0,0,0,1,0,0,-310.63,164.98,310.9,-233.78,0,0,0,0
60876,60634,8.4e-05,0.001402,0.14879,2701.73,0,0,0,0,1,0,0,-433.52,-330.14,433.76,318.74,0,0,0,0
60635,60638,0.001319,0.06803,0,256,0,0,1,0,1,0,0,81.81,10.3,-81.73,-6.01,0,0,0,0
60635,60639,0.000249,0.001148,0,0,0,0,0,0,1,0,0,434.79,-55.31,-434.34,57.35,0,0,0,0
60636,60638,-4.1e-05,-0.002122,0,181,0,0,1,0,1,0,0,-81.73,-6.14,81.73,6.01,0,0,0,0
60637,60638,0.006337,0.326844,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60877,60639,0.001097,0.010176,0.01849,527.91,0,0,0,0,1,0,0,-55.63,25.76,55.66,-27.4,0,0,0,0
60641,60640,0.000156,0.010986,0,725.24,0,0,1.00625,0,1,0,0,-137.78,2.11,137.8,-0.14,0,0,0,0
60640,60646,0.000169,0.011506,0,1129.49,0,0,1,0,1,0,0,-180.82,-60.07,180.88,64.01,0,0,0,0
60640,60653,0.000496,0.007828,1.06762,2435.01,0,0,0,0,1,0,0,-216.13,14.18,216.37,-123.24,0,0,0,0
60709,60640,0.000195,0.003402,0.29901,2371.77,0,0,0,0,1,0,0,168.25,-164.27,-168.16,134.3,0,0,0,0
60830,60640,0.001319,0.014243,1.86331,2756.9,0,0,0,0,1,0,0,-425.03,-84.01,427.3,-88.27,0,0,0,0
60641,60645,0.001864,0.060054,0,161.78,0,0,1,0,1,0,0,14.37,20.63,-14.36,-20.27,0,0,0,0
60641,60647,0.000244,0.001112,0,0,0,0,0,0,1,0,0,1.99,0.56,-1.99,-0.56,0,0,0,0
60641,60783,0.008555,0.069781,0.53013,560.55,0,0,0,0,1,0,0,121.42,-23.29,-120.24,-23.53,0,0,0,0
60643,60642,0.003876,0.098463,0,82.14,0,0,1.0125,0,1,0,0,-21.21,-2.2,21.22,2.63,0,0,0,0
60643,60642,0.003876,0.098463,0,82.14,0,0,1.0125,0,1,0,0,-21.21,-2.2,21.22,2.63,0,0,0,0
60642,60645,-0.000117,-0.003768,0,111.78,0,0,1,0,1,0,0,-14.36,-20.29,14.36,20.27,0,0,0,0
60642,70092,0.01955,0.107813,0.0439,229.1,0,0,0,0,1,0,0,-28.09,15.03,28.29,-18.47,0,0,0,0
60711,60643,0.012936,0.067905,0.01736,160.21,0,0,0,0,1,0,0,32.99,-10.46,-32.85,9.36,0,0,0,0
60644,60645,0.010499,0.338208,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60649,60648,0.000145,0.012567,0,729.96,0,0,1,0,1,0,0,-119.31,24.82,119.33,-23.08,0,0,0,0
60648,60651,0.000153,0.009759,0,1094.8,0,0,1,0,1,0,0,-167.9,-50.86,167.95,53.68,0,0,0,0
60648,60652,0.000227,0.001157,0,0,0,0,0,0,1,0,0,48.57,-406.11,-48.22,407.93,0,0,0,0
60650,60649,0.001781,0.067555,0,163.27,0,0,1,0,1,0,0,-37.53,4.62,37.55,-3.72,0,0,0,0
60666,60649,0.001483,0.01362,0.02699,524.87,0,0,0,0,1,0,0,76.53,1.2,-76.45,-3.36,0,0,0,0
60667,60650,0.004672,0.023999,0.01505,174.4,0,0,0,0,1,0,0,52.5,-5.22,-52.38,4.22,0,0,0,0
60652,60669,0.000118,0.001679,0.21819,2319.97,0,0,0,0,1,0,0,161.42,-139.22,-161.37,116.36,0,0,0,0
60652,60679,0.001104,0.018219,1.93193,2146.69,0,0,0,0,1,0,0,-55.82,-177.28,55.9,-31.88,0,0,0,0
60652,60766,0.000279,0.003565,0.47642,2145.39,0,0,0,0,1,0,0,-57.66,-91.49,57.68,40.36,0,0,0,0
60654,60653,0.000228,0.018635,0,582.74,0,0,1,0,1,0,0,-64.59,15.4,64.6,-14.62,0,0,0,0
60653,60656,0.000217,0.016341,0,907.94,0,0,1,0,1,0,0,-167.9,-37.9,167.96,42.49,0,0,0,0
60655,60654,0.001541,0.06433,0,145.28,0,0,1,0,1,0,0,-13.43,4.06,13.43,-3.94,0,0,0,0
60654,60710,0.003435,0.030721,0.07121,486.25,0,0,0,0,1,0,0,51.16,-11.46,-51.07,4.69,0,0,0,0
60711,60655,0.023995,0.101632,0.02272,144.04,0,0,0,0,1,0,0,-15.45,4.12,15.51,-6.28,0,0,0,0
60657,60661,0.000451,0.025059,0,1072.15,0,0,1,0,1,0,0,393.7,62.65,-393.01,-24.28,0,0,0,0
60657,60662,0.000201,0.011824,0,1241.99,0,0,1,0,1,0,0,-542.31,-67.4,542.89,101.42,0,0,0,0
60657,60663,7.8e-05,0.005789,0,1237.06,0,0,1,0,1,0,0,-542.66,-84.6,542.89,101.42,0,0,0,0
60657,60664,0.000187,0.011859,0,1201.9,0,0,1,0,1,0,0,-542.35,-67.29,542.89,101.42,0,0,0,0
60657,60785,0.000155,0.002439,0.27854,3177.74,0,0,0,0,1,0,0,743.98,221.78,-743.07,-236.18,0,0,0,0
60659,60658,0.000896,0.045612,0,264.06,0,0,1.05625,0,1,0,0,-112.66,-22.09,112.78,28.13,0,0,0,0
60659,60658,0.000896,0.045612,0,264.06,0,0,1.05625,0,1,0,0,-112.66,-22.09,112.78,28.13,0,0,0,0
60659,60658,0.000896,0.045612,0,264.06,0,0,1.05625,0,1,0,0,-112.66,-22.09,112.78,28.13,0,0,0,0
60658,60661,-0.000168,-0.009362,0,922.15,0,0,1,0,1,0,0,-393.27,-38.62,393.01,24.28,0,0,0,0
60658,60703,0.012757,0.127152,0.45069,514.47,0,0,0,0,1,0,0,-48.74,-17.7,49.04,-25.33,0,0,0,0
60658,60853,0.006495,0.070018,0.1752,542.88,0,0,0,0,1,0,0,103.67,-28.09,-102.96,17.69,0,0,0,0
60660,60661,0.000935,0.05199,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60666,60665,0.000166,0.011285,0,523.44,0,0,1,0,1,0,0,-18.09,-31.81,18.09,31.95,0,0,0,0
60665,60668,0.000159,0.01087,0,915.75,0,0,1.025,0,1,0,0,-199.94,-38.23,200,42.6,0,0,0,0
60665,60669,0.000236,0.00101,0,0,0,0,0,0,1,0,0,181.84,91.81,-181.75,-91.42,0,0,0,0
60667,60666,0.00137,0.05866,0,164.27,0,0,1,0,1,0,0,-39.3,4.79,39.32,-3.94,0,0,0,0
60719,60666,0.001262,0.012107,0.01869,432.34,0,0,0,0,1,0,0,35.94,-12.4,-35.93,10.55,0,0,0,0
60781,60666,0.000561,0.005383,0.01197,501.87,0,0,0,0,1,0,0,61.86,-25.05,-61.83,23.99,0,0,0,0
60669,60843,0.001048,0.016543,2.27702,2609,0,0,0,0,1,0,0,343.12,-24.94,-341.89,-197.3,0,0,0,0
60671,60670,0.000229,0.017083,0,845.55,0,0,1.025,0,1,0,0,-283.67,-126.34,283.89,142.73,0,0,0,0
60670,60724,0.000293,0.00517,0.55382,2537.06,0,0,0,0,1,0,0,270.11,-4.57,-269.91,-50.02,0,0,0,0
60670,60830,0.00021,0.003385,0.37874,2391.54,0,0,0,0,1,0,0,-168.49,21.44,168.55,-60.31,0,0,0,0
60858,60670,8.4e-05,0.001554,0.13129,1842.04,0,0,0,0,1,0,0,-9.77,-56.19,9.77,42.42,0,0,0,0
60672,60671,0.002802,0.088744,0,180.57,0,0,1.0375,0,1,0,0,-86.4,-22.78,86.63,29.83,0,0,0,0
60671,60673,0.000213,0.00108,0,0,0,0,0,0,1,0,0,197.05,96.51,-196.95,-96.02,0,0,0,0
60672,60845,0.000747,0.004089,0.00403,188.77,0,0,0,0,1,0,0,86.4,22.78,-86.35,-22.91,0,0,0,0
60673,60863,0.001721,0.014667,0.02348,503.8,0,0,0,0,1,0,0,70.83,33.84,-70.73,-35.43,0,0,0,0
60675,60674,5.9e-05,0.004545,0,1260.22,0,0,1.00625,0,1,0,0,-539.78,-108.74,539.95,122.14,0,0,0,0
60675,60674,5.9e-05,0.004545,0,1260.22,0,0,1.00625,0,1,0,0,-539.78,-108.74,539.95,122.14,0,0,0,0
60675,60674,5.9e-05,0.004545,0,1260.22,0,0,1.00625,0,1,0,0,-539.78,-108.74,539.95,122.14,0,0,0,0
60674,60677,0.000205,0.015911,0,868.91,0,0,1.025,0,1,0,0,-190.83,-82.39,190.92,89.33,0,0,0,0
60674,60678,0.000249,0.017319,0,546.76,0,0,1.01875,0,1,0,0,-59.05,-26.9,59.06,27.63,0,0,0,0
60682,60674,0.000334,0.00588,0.79577,2847.43,0,0,0,0,1,0,0,460.01,-0.65,-459.33,-70.38,0,0,0,0
60674,60738,0.000668,0.009055,0.98419,2593.97,0,0,0,0,1,0,0,-463.23,-69.39,464.62,-14.76,0,0,0,0
60674,60858,0.000268,0.004624,0.41147,2803.66,0,0,0,0,1,0,0,-447.42,-117.35,447.96,83.65,0,0,0,0
60676,60675,0.001324,0.064183,0,284.09,0,0,1.0125,0,1,0,0,-127.21,-13.1,127.43,23.45,0,0,0,0
60676,60675,0.001324,0.064183,0,284.09,0,0,1.0125,0,1,0,0,-127.21,-13.1,127.43,23.45,0,0,0,0
60676,60675,0.001324,0.064183,0,284.09,0,0,1.0125,0,1,0,0,-127.21,-13.1,127.43,23.45,0,0,0,0
60676,60675,0.001324,0.064183,0,284.09,0,0,1.0125,0,1,0,0,-127.21,-13.1,127.43,23.45,0,0,0,0
60675,60850,0.001618,0.015166,0.07031,680.98,0,0,0,0,1,0,0,288.53,39.94,-287.21,-34.79,0,0,0,0
60826,60676,0.000464,0.002083,0.00023,180.33,0,0,0,0,1,0,0,-70.44,-47.62,70.47,47.74,0,0,0,0
60680,60679,0.000239,0.016256,0,629.79,0,0,0.99375,0,1,0,0,-72.96,-15.27,72.97,16.09,0,0,0,0
60681,60680,0.001395,0.059698,0,122.68,0,0,1,0,1,0,0,-6.69,-36.67,6.71,37.47,0,0,0,0
60680,60714,0.024476,0.203754,0.4937,509.51,0,0,0,0,1,0,0,66.25,-22.2,-65.26,-22.25,0,0,0,0
60683,60682,0.000225,0.016948,0,709.04,0,0,1.04375,0,1,0,0,79.92,-255.43,-79.75,268.1,0,0,0,0
60682,60686,0.000159,0.008195,0,966.3,0,0,1.0125,0,1,0,0,-57.03,-32.45,57.03,32.79,0,0,0,0
60682,60687,0.000214,0.012319,0,962.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60682,60688,0.000135,0.010663,0,950.7,0,0,1.0125,0,1,0,0,-102.5,-31.59,102.52,32.79,0,0,0,0
60682,60689,0.000178,0.01422,0,949.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60682,60690,0.00018,0.0128,0,777.19,0,0,1.0125,0,1,0,0,-58.49,-32.23,58.5,32.79,0,0,0,0
60682,60691,0.000302,0.018787,0,775.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60682,60858,0.000174,0.00275,0.29106,2495.05,0,0,0,0,1,0,0,232.45,-111.41,-232.35,82.54,0,0,0,0
60884,60682,0.000759,0.011369,1.02989,2755.05,0,0,0,0,1,0,0,395.82,-63.09,-394.69,-27.83,0,0,0,0
60684,60683,0.000686,0.029798,0,522.65,0,0,1.0625,0,1,0,0,-248.24,-165.39,248.89,193.78,0,0,0,0
60683,60692,0.000721,0.045669,0,318.1,0,0,1.03125,0,1,0,0,-36.84,4.75,36.85,-4.11,0,0,0,0
60683,60693,0.000294,0.001156,0,0,0,0,0,0,1,0,0,-291.97,56.9,292.22,-55.92,0,0,0,0
60685,60684,0.001355,0.055079,0,247.78,0,0,1.025,0,1,0,0,-99.64,-31.59,99.78,37.53,0,0,0,0
60685,60684,0.001355,0.055079,0,247.78,0,0,1.025,0,1,0,0,-99.64,-31.59,99.78,37.53,0,0,0,0
60685,60684,0.001355,0.055079,0,247.78,0,0,1.025,0,1,0,0,-99.64,-31.59,99.78,37.53,0,0,0,0
60684,60863,0.00222,0.019821,0.03649,491.8,0,0,0,0,1,0,0,26.65,28.15,-26.62,-31.66,0,0,0,0
60693,60885,0.002149,0.02398,0.42343,1290.28,0,0,0,0,1,0,0,-292.22,55.92,294.1,-78.73,0,0,0,0
60695,60694,0.001015,0.04138,0,176.27,0,0,1,0,1,0,0,-72.07,7.6,72.12,-5.53,0,0,0,0
60694,60802,0.004095,0.032128,0.05078,519.32,0,0,0,0,1,0,0,-72.12,5.53,72.33,-9.2,0,0,0,0
60759,60696,0.043096,0.170153,0.02313,170.65,0,0,0,0,1,0,0,50.14,-13.73,-49.01,15.78,0,0,0,0
60697,60700,0.002245,0.098977,0,242.91,0,0,1,0,1,0,0,12.84,-5.35,-12.83,5.54,0,0,0,0
60697,60701,0.001419,0.054104,0,205.56,0,0,1,0,1,0,0,-68.99,-13.36,69.05,15.98,0,0,0,0
60697,60702,0.001601,0.072,0,148.64,0,0,1,0,1,0,0,-28.99,-5.57,29,6.18,0,0,0,0
60697,60703,0.000269,0.00107,0,0,0,0,0,0,1,0,0,42.56,12.15,-42.56,-12.12,0,0,0,0
60697,60703,0.000269,0.00107,0,0,0,0,0,0,1,0,0,42.57,12.14,-42.57,-12.12,0,0,0,0
60698,60700,-0.000582,-0.025651,0,142.15,0,0,1,0,1,0,0,-12.25,5.79,12.25,-5.84,0,0,0,0
60699,60700,0.008489,0.374311,0,100.76,0,0,1,0,1,0,0,-0.58,-0.29,0.58,0.3,0,0,0,0
60703,60758,0.001764,0.016096,0.06783,388.12,0,0,0,0,1,0,0,36.09,49.57,-36.02,-55.8,0,0,0,0
60705,60704,0.000184,0.012188,0,758.44,0,0,1,0,1,0,0,-194.3,-24.79,194.37,29.24,0,0,0,0
60704,60707,0.000284,0.018323,0,1074.75,0,0,1.025,0,1,0,0,-231.6,38.42,231.75,-28.39,0,0,0,0
60704,60708,0.000181,0.012782,0,1074.28,0,0,1.025,0,1,0,0,-231.66,35.36,231.75,-28.39,0,0,0,0
60738,60704,0.001422,0.0231,2.16459,2640.73,0,0,0,0,1,0,0,-528.02,-64.52,531.83,-101.82,0,0,0,0
60827,60704,0.001337,0.026059,2.64047,2710.11,0,0,0,0,1,0,0,-346.94,-21.68,348.58,-231.7,0,0,0,0
60867,60704,0.000311,0.004921,0.53052,2799.16,0,0,0,0,1,0,0,612.82,-265.53,-611.52,230.5,0,0,0,0
60706,60705,0.001062,0.057567,0,181.97,0,0,1,0,1,0,0,-95.16,7.81,95.25,-2.83,0,0,0,0
60705,60868,0.003245,0.030565,0.09332,484.58,0,0,0,0,1,0,0,-64.04,9.87,64.18,-18.4,0,0,0,0
60710,60709,0.000297,0.017279,0,653.92,0,0,1,0,1,0,0,-96.63,24.49,96.65,-22.87,0,0,0,0
60709,60712,0.000163,0.009718,0,1094.64,0,0,1.01875,0,1,0,0,-250.7,-47.18,250.8,53.42,0,0,0,0
60711,60710,0.00117,0.054528,0,147.14,0,0,1,0,1,0,0,-17.54,6.35,17.54,-6.17,0,0,0,0
60714,60713,0.000247,0.018661,0,981.09,0,0,1.0375,0,1,0,0,-413.09,-210.98,413.64,252.1,0,0,0,0
60713,60716,0.00014,0.009261,0,906.56,0,0,1.00625,0,1,0,0,-66.35,-99.97,66.37,101.24,0,0,0,0
60713,60717,0.000182,0.013566,0,891.66,0,0,1.00625,0,1,0,0,-87.03,-99,87.06,101.24,0,0,0,0
60713,60718,0.000211,0.001033,0,0,0,0,0,0,1,0,0,-260.26,45.91,260.4,-45.23,0,0,0,0
60715,60714,0.000871,0.037256,0,284.97,0,0,1.01875,0,1,0,0,-139.19,-39.82,139.37,47.5,0,0,0,0
60715,60714,0.000871,0.037256,0,284.97,0,0,1.01875,0,1,0,0,-139.19,-39.82,139.37,47.5,0,0,0,0
60715,60714,0.000871,0.037256,0,284.97,0,0,1.01875,0,1,0,0,-139.19,-39.82,139.37,47.5,0,0,0,0
60715,60714,0.000871,0.037256,0,284.97,0,0,1.01875,0,1,0,0,-139.19,-39.82,139.37,47.5,0,0,0,0
60714,60831,0.00232,0.02045,0.17588,580.04,0,0,0,0,1,0,0,-131.58,9.87,131.97,-24.91,0,0,0,0
60724,60718,0.000206,0.003429,0.41282,2474.74,0,0,0,0,1,0,0,-224.5,-242.11,224.7,201.71,0,0,0,0
60718,60748,0.000933,0.014273,1.51448,2830.13,0,0,0,0,1,0,0,-485.09,-156.48,487.2,24.81,0,0,0,0
60720,60719,0.001452,0.062224,0,148.04,0,0,1,0,1,0,0,-19.62,4.56,19.63,-4.33,0,0,0,0
60719,60721,0.000836,0.033354,0,284.47,0,0,1,0,1,0,0,-139.66,35.34,139.82,-28.89,0,0,0,0
60771,60719,0.002479,0.019841,0.0885,521.01,0,0,0,0,1,0,0,-83.92,10.45,84.09,-18.61,0,0,0,0
60779,60720,0.005376,0.023669,0.01023,151.16,0,0,0,0,1,0,0,-19.6,3.55,19.62,-4.56,0,0,0,0
60722,60723,0.000203,0.001111,0,0,0,0,0,0,1,0,0,38.2,14.67,-38.2,-14.65,0,0,0,0
60725,60724,0.000167,0.011816,0,1181.62,0,0,1,0,1,0,0,-485.17,-50.96,485.56,78.21,0,0,0,0
60725,60724,0.000167,0.011816,0,1181.62,0,0,1,0,1,0,0,-485.17,-50.96,485.56,78.21,0,0,0,0
60725,60724,0.000167,0.011816,0,1181.62,0,0,1,0,1,0,0,-485.17,-50.96,485.56,78.21,0,0,0,0
60724,60727,6.8e-05,0.005178,0,1120.14,0,0,1,0,1,0,0,-274.48,-12.81,274.53,16.53,0,0,0,0
60724,60728,0.000141,0.010523,0,1108.24,0,0,1,0,1,0,0,-274.43,-8.97,274.53,16.53,0,0,0,0
60752,60724,0.000268,0.004243,0.38744,2649.53,0,0,0,0,1,0,0,352.75,-29.72,-352.43,-5.9,0,0,0,0
60843,60724,0.000146,0.002732,0.32179,1990.42,0,0,0,0,1,0,0,60.94,-118.49,-60.92,85.2,0,0,0,0
60726,60725,0.001596,0.073472,0,260.71,0,0,1,0,1,0,0,-109.48,1.66,109.67,6.93,0,0,0,0
60726,60725,0.001596,0.073472,0,260.71,0,0,1,0,1,0,0,-109.48,1.66,109.67,6.93,0,0,0,0
60726,60725,0.001596,0.073472,0,260.71,0,0,1,0,1,0,0,-109.48,1.66,109.67,6.93,0,0,0,0
60725,60729,0.002966,0.092073,0,109.62,0,0,1,0,1,0,0,-11.62,-5.29,11.62,5.44,0,0,0,0
60725,60730,0.002994,0.139332,0,134.87,0,0,1,0,1,0,0,-23.22,-10.01,23.24,10.88,0,0,0,0
60842,60725,0.002505,0.022709,0.03104,577.02,0,0,0,0,1,0,0,-121.31,12.74,121.68,-12.66,0,0,0,0
60732,60731,0.0013,0.05766,0,128.5,0,0,1,0,1,0,0,-15.39,-3.28,15.4,3.41,0,0,0,0
60731,60733,0.000203,0.001153,0,0,0,0,0,0,1,0,0,53.69,-11.11,-53.68,11.14,0,0,0,0
60750,60732,0.004721,0.022588,0.00374,168.74,0,0,0,0,1,0,0,-38.67,8.28,38.74,-8.35,0,0,0,0
60732,60813,0.002368,0.014187,0.00773,188.85,0,0,0,0,1,0,0,77.35,-6.99,-77.22,6.95,0,0,0,0
60749,60733,0.000474,0.004728,0.01662,498.17,0,0,0,0,1,0,0,-53.67,9.46,53.68,-11.14,0,0,0,0
60735,60734,0.000215,0.016034,0,449.19,0,0,1,0,1,0,0,-7.65,-21.99,7.65,22.07,0,0,0,0
60734,60804,0.000759,0.013468,1.40586,2373.07,0,0,0,0,1,0,0,-63.31,151.39,63.7,-292.42,0,0,0,0
60736,60735,0.00121,0.041663,0,169.44,0,0,1,0,1,0,0,-65.88,1.72,65.93,-0.04,0,0,0,0
60735,60805,0.00691,0.065228,0.24416,383.14,0,0,0,0,1,0,0,26.72,11.61,-26.64,-36.63,0,0,0,0
60737,60736,0.004822,0.137285,0,115.51,0,0,1,0,1,0,0,-43.92,-1.22,44.01,3.71,0,0,0,0
60739,60738,0.000229,0.012727,0,841.89,0,0,1.0125,0,1,0,0,-303.7,-73.31,303.92,85.37,0,0,0,0
60738,60745,0.0001,0.000207,0,1180.1,0,0,1,0,1,0,0,-21.54,-10.47,21.54,10.47,0,0,0,0
60738,60746,0.00025,0.018786,0,813.36,0,0,1,0,1,0,0,-124.55,-11.67,124.58,14.47,0,0,0,0
60738,60747,0.000269,0.018696,0,796.24,0,0,1,0,1,0,0,-94.43,-12.85,94.45,14.47,0,0,0,0
60739,60742,0.00123,0.066529,0,252.61,0,0,1,0,1,0,0,127.66,6.47,-127.47,3.83,0,0,0,0
60740,60742,0.000157,0.008513,0,202.61,0,0,1,0,1,0,0,-127.45,5.15,127.47,-3.83,0,0,0,0
60741,60742,0.007034,0.380317,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60743,60745,0.000368,0.023675,0,590.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60744,60745,0.000368,0.023675,0,590.05,0,0,1,0,1,0,0,21.54,10.6,-21.54,-10.47,0,0,0,0
60749,60748,0.000264,0.01808,0,608.58,0,0,1,0,1,0,0,-62.36,-32.77,62.38,33.59,0,0,0,0
60748,60751,0.000163,0.012879,0,1247.83,0,0,1.025,0,1,0,0,-549.58,-58.4,550.06,95.96,0,0,0,0
60750,60749,0.000741,0.031798,0,161.04,0,0,1.00625,0,1,0,0,-46.78,-26.9,46.8,27.77,0,0,0,0
60749,60821,0.008929,0.098908,0.25149,451.41,0,0,0,0,1,0,0,-39.91,-5.15,40.05,-20.6,0,0,0,0
60813,60750,0.00051,0.002455,0.00113,186.15,0,0,0,0,1,0,0,-85.42,-18.57,85.45,18.63,0,0,0,0
60753,60752,0.000363,0.024655,0,848.55,0,0,1.05,0,1,0,0,-282.4,-174.16,282.82,202.58,0,0,0,0
60752,60830,0.000161,0.002595,0.32239,2395.44,0,0,0,0,1,0,0,-180.02,-24.51,180.07,-8.54,0,0,0,0
60752,60884,0.001067,0.016606,1.89775,2614.17,0,0,0,0,1,0,0,-301.97,-69.86,302.91,-114.71,0,0,0,0
60753,60756,0.00428,0.151052,0,258.93,0,0,1,0,1,0,0,129.16,19.32,-128.47,5.15,0,0,0,0
60753,60831,0.00107,0.008955,0.10627,554.13,0,0,0,0,1,0,0,-111.61,23.21,111.74,-33.25,0,0,0,0
60754,60756,-0.002523,-0.089059,0,208.93,0,0,1,0,1,0,0,-128.88,-9.28,128.47,-5.15,0,0,0,0
60755,60756,0.010686,0.377176,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60758,60757,8.9e-05,0.00641,0,526.64,0,0,1,0,1,0,0,-5.92,36.39,5.92,-36.31,0,0,0,0
60758,60757,8.9e-05,0.00641,0,526.64,0,0,1,0,1,0,0,-5.92,36.39,5.92,-36.31,0,0,0,0
60757,60760,0.000249,0.016046,0,813.56,0,0,1,0,1,0,0,-142.26,-31.11,142.31,34.51,0,0,0,0
60757,60761,0.000292,0.00117,0,0,0,0,0,0,1,0,0,65.21,-174.09,-65.11,174.49,0,0,0,0
60757,60761,0.000292,0.00117,0,0,0,0,0,0,1,0,0,65.2,-174.04,-65.1,174.45,0,0,0,0
60759,60758,0.001355,0.06258,0,165.74,0,0,1,0,1,0,0,-47.82,18.59,47.86,-16.99,0,0,0,0
60761,60766,0.001802,0.028366,4.16574,2272.33,0,0,0,0,1,0,0,130.21,-348.94,-129.56,-74.88,0,0,0,0
60762,60763,0.010071,0.265824,0,51.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60762,60764,0.018216,0.49858,0,25.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60854,60762,0.003929,0.019504,0.00831,183.77,0,0,0,0,1,0,0,77.08,6.31,-76.86,-6.11,0,0,0,0
60806,60765,0.010865,0.037314,0.00932,160.69,0,0,0,0,1,0,0,39.52,-19.48,-39.31,19.21,0,0,0,0
60766,60770,0.000337,0.022514,0,784.78,0,0,1,0,1,0,0,111.2,17.4,-111.16,-14.76,0,0,0,0
60768,60767,0.000888,0.040102,0,243.17,0,0,1,0,1,0,0,-93.82,5.69,93.89,-2.4,0,0,0,0
60768,60767,0.000888,0.040102,0,243.17,0,0,1,0,1,0,0,-93.82,5.69,93.89,-2.4,0,0,0,0
60768,60767,0.000888,0.040102,0,243.17,0,0,1,0,1,0,0,-93.82,5.69,93.89,-2.4,0,0,0,0
60767,60770,-7.2e-05,-0.004828,0,684.78,0,0,1,0,1,0,0,-111.16,-15.33,111.16,14.76,0,0,0,0
60767,60771,0.000276,0.001101,0,0,0,0,0,0,1,0,0,-170.5,22.53,170.58,-22.23,0,0,0,0
60767,60772,0.00022,0.001046,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60769,60770,0.001299,0.086827,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60771,60781,0.00191,0.018143,0.04861,521.43,0,0,0,0,1,0,0,-86.66,11.78,86.8,-15.7,0,0,0,0
60851,60773,0.000528,0.001739,0.00022,200.35,0,0,0,0,1,0,0,81.38,12.71,-81.35,-12.62,0,0,0,0
60851,60773,0.000528,0.001739,0.00022,200.35,0,0,0,0,1,0,0,81.38,12.71,-81.35,-12.62,0,0,0,0
