F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
60774,60775,0.001714,0.038562,0,269.1,0,0,1,0,1,0,0,-205.44,41.38,206.16,-25.25,0,0,0,0
60774,60776,0.005695,0.138536,0,98.28,0,0,1,0,1,0,0,-74.97,17.02,75.29,-9.22,0,0,0,0
60774,60777,0.000219,0.001156,0,0,0,0,0,0,1,0,0,280.41,-58.4,-280.24,59.3,0,0,0,0
60878,60777,0.000644,0.002968,0.00092,204.51,0,0,0,0,1,0,0,-66.45,17.88,66.48,-17.85,0,0,0,0
60878,60777,0.000644,0.002968,0.00092,204.51,0,0,0,0,1,0,0,-66.45,17.88,66.48,-17.85,0,0,0,0
60878,60777,0.000644,0.002968,0.00092,204.51,0,0,0,0,1,0,0,-66.45,17.88,66.48,-17.85,0,0,0,0
60779,60778,0.001464,0.067142,0,180,0,0,1,0,1,0,0,-26.53,4.45,26.54,-4,0,0,0,0
60778,60780,0.001431,0.052871,0,279.33,0,0,0.9875,0,1,0,0,-175.25,44.5,175.68,-28.8,0,0,0,0
60778,60781,0.000289,0.001118,0,0,0,0,0,0,1,0,0,148.72,-40.51,-148.65,40.76,0,0,0,0
60778,60782,0.000201,0.001056,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60784,60783,0.001251,0.074283,0,194.12,0,0,1,0,1,0,0,-100.54,6.09,100.66,1.06,0,0,0,0
60786,60785,0.000225,0.015935,0,903.98,0,0,1.0625,0,1,0,0,-350.28,-119.53,350.6,141.78,0,0,0,0
60785,60790,0.0001,0.00135,0,1529.24,0,0,1.0125,0,1,0,0,-66.38,-33.44,66.39,33.51,0,0,0,0
60785,60791,0.000295,0.020978,0,682.15,0,0,1.01875,0,1,0,0,-21.19,-50.27,21.19,50.9,0,0,0,0
60785,60792,0.000271,0.018469,0,676.87,0,0,1.01875,0,1,0,0,-99.56,-48.6,99.59,50.9,0,0,0,0
60785,60794,0.000413,0.035089,0,589.74,0,0,1.01875,0,1,0,0,-46.73,-32.78,46.75,33.94,0,0,0,0
60785,60795,0.000541,0.044486,0,315.32,0,0,1.0125,0,1,0,0,-33.19,-16.36,33.19,16.97,0,0,0,0
60785,60801,0.001116,0.016998,2.85603,2873.74,0,0,0,0,1,0,0,348.62,-150.05,-347.3,-121.9,0,0,0,0
60787,60786,0.001974,0.073794,0,220.3,0,0,1.0125,0,1,0,0,-68.16,-11.49,68.24,14.74,0,0,0,0
60787,60786,0.001974,0.073794,0,220.3,0,0,1.0125,0,1,0,0,-68.16,-11.49,68.24,14.74,0,0,0,0
60787,60786,0.001974,0.073794,0,220.3,0,0,1.0125,0,1,0,0,-68.16,-11.49,68.24,14.74,0,0,0,0
60786,60793,0.002317,0.089178,0,149.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60786,60796,0.000265,0.001089,0,0,0,0,0,0,1,0,0,145.56,75.32,-145.49,-75.05,0,0,0,0
60788,60790,0.000238,0.015174,0,764.62,0,0,1,0,1,0,0,33.2,16.97,-33.19,-16.76,0,0,0,0
60789,60790,0.000238,0.015174,0,764.62,0,0,1,0,1,0,0,33.2,16.97,-33.19,-16.76,0,0,0,0
60797,60798,0.012105,0.320348,0,38.39,0,0,0.9875,0,1,0,0,-18.29,2.27,18.33,-1.28,0,0,0,0
60797,60799,0.021816,0.626566,0,18.72,0,0,0.9875,0,1,0,0,-12.34,1.58,12.37,-0.71,0,0,0,0
60797,60800,0.00021,0.001032,0,0,0,0,0,0,1,0,0,30.63,-3.85,-30.63,3.86,0,0,0,0
60802,60801,0.000337,0.019817,0,733.27,0,0,1,0,1,0,0,-158.16,62.7,158.25,-57.2,0,0,0,0
60801,60827,0.001343,0.023015,3.00111,2519.51,0,0,0,0,1,0,0,-191.4,-315.63,192.23,10.85,0,0,0,0
60803,60802,0.001561,0.061573,0,192.97,0,0,1,0,1,0,0,-91.91,7.3,92.04,-2.3,0,0,0,0
60805,60804,0.000251,0.017392,0,740.43,0,0,1,0,1,0,0,-151.65,52.74,151.72,-48.43,0,0,0,0
60804,60807,0.00031,0.023358,0,622.03,0,0,1,0,1,0,0,-75.17,-31.73,75.19,33.25,0,0,0,0
60804,60808,0.000344,0.025632,0,619.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60804,60847,0.001099,0.020273,1.80234,2506.12,0,0,0,0,1,0,0,-140.25,-157.26,140.5,-25.1,0,0,0,0
60806,60805,0.001514,0.065035,0,173.88,0,0,1,0,1,0,0,-79.67,-5.18,79.77,9.21,0,0,0,0
60805,60809,0.002386,0.12093,0,100.24,0,0,1,0,1,0,0,-6.31,0.61,6.31,-0.56,0,0,0,0
60812,60806,0.008137,0.052276,0.01501,157.66,0,0,0,0,1,0,0,-24.85,-22.13,24.94,21.17,0,0,0,0
60811,60812,0.000263,0.001091,0,0,0,0,0,0,1,0,0,26.08,16.59,-26.08,-16.58,0,0,0,0
60813,60814,0.00188,0.055807,0,195,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60813,60815,0.001791,0.041673,0,195,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60816,60819,0.000945,0.044083,0,299.27,0,0,1,0,1,0,0,24.19,-4,-24.18,4.25,0,0,0,0
60816,60820,0.001459,0.0631,0,213.84,0,0,1,0,1,0,0,-76.17,16.66,76.25,-13.1,0,0,0,0
60816,60821,0.000237,0.001165,0,0,0,0,0,0,1,0,0,51.98,-12.65,-51.98,12.68,0,0,0,0
60817,60819,0.000131,0.006106,0,149.27,0,0,1,0,1,0,0,-24.18,4.28,24.18,-4.25,0,0,0,0
60818,60819,0.007273,0.339242,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60822,60823,0.00029,0.001094,0,0,0,0,0,0,1,0,0,39.82,-7.34,-39.82,7.36,0,0,0,0
60822,60824,0.000285,0.001163,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60825,60826,0.000229,0.001014,0,0,0,0,0,0,1,0,0,92.72,-10.33,-92.7,10.42,0,0,0,0
60828,60827,0.000281,0.018186,0,785.97,0,0,0.98125,0,1,0,0,-233.43,3.06,233.57,5.93,0,0,0,0
60829,60828,0.001071,0.045071,0,214.07,0,0,1,0,1,0,0,-81.66,-11.54,81.72,14.47,0,0,0,0
60829,60828,0.001071,0.045071,0,214.07,0,0,1,0,1,0,0,-81.66,-11.54,81.72,14.47,0,0,0,0
60831,60830,0.000172,0.011192,0,1063.34,0,0,1,0,1,0,0,-596.14,24.91,596.72,13.04,0,0,0,0
60830,60833,0.000179,0.013015,0,1019.58,0,0,1,0,1,0,0,-227.35,0.14,227.44,6.27,0,0,0,0
60830,60834,0.000234,0.015969,0,1014.14,0,0,1,0,1,0,0,-227.33,1.59,227.44,6.27,0,0,0,0
60830,60835,0.000119,0.010101,0,1008.4,0,0,1,0,1,0,0,-65.63,-5.85,65.64,6.27,0,0,0,0
60832,60831,0.001576,0.064774,0,267.35,0,0,1,0,1,0,0,-117.27,-2.49,117.48,11.08,0,0,0,0
60832,60831,0.001576,0.064774,0,267.35,0,0,1,0,1,0,0,-117.27,-2.49,117.48,11.08,0,0,0,0
60832,60831,0.001576,0.064774,0,267.35,0,0,1,0,1,0,0,-117.27,-2.49,117.48,11.08,0,0,0,0
60837,60836,0.000352,0.022807,0,939.3,0,0,1.0875,0,1,0,0,-352.84,-319.68,353.76,378.92,0,0,0,0
60836,60839,0.000419,0.028259,0,572.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60836,60840,0.000274,0.019382,0,567.77,0,0,1,0,1,0,0,-8.89,-32.7,8.9,32.92,0,0,0,0
60836,60841,0.000149,0.010415,0,551.55,0,0,1,0,1,0,0,-64.4,-32.4,64.41,32.92,0,0,0,0
60836,60843,0.000281,0.001156,0,0,0,0,0,0,1,0,0,-280.46,-313.82,280.94,315.8,0,0,0,0
60838,60837,0.001268,0.049953,0,284.59,0,0,1.0375,0,1,0,0,-129.78,-53.73,130.04,63.89,0,0,0,0
60838,60837,0.001268,0.049953,0,284.59,0,0,1.0375,0,1,0,0,-129.78,-53.73,130.04,63.89,0,0,0,0
60838,60837,0.001268,0.049953,0,284.59,0,0,1.0375,0,1,0,0,-129.78,-53.73,130.04,63.89,0,0,0,0
60838,60837,0.001268,0.049953,0,284.59,0,0,1.0375,0,1,0,0,-129.78,-53.73,130.04,63.89,0,0,0,0
60837,60842,0.000269,0.001151,0,0,0,0,0,0,1,0,0,-167.33,64.13,167.41,-63.77,0,0,0,0
60844,60845,0.000251,0.001162,0,0,0,0,0,0,1,0,0,57.55,27.9,-57.54,-27.85,0,0,0,0
60844,60846,0.000203,0.001171,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60848,60847,0.000192,0.011409,0,947.36,0,0,1,0,1,0,0,-375.69,21.52,375.95,-6.2,0,0,0,0
60847,60867,0.00101,0.015398,1.44328,2959.51,0,0,0,0,1,0,0,-495.54,28.97,498,-142.29,0,0,0,0
60849,60848,0.001581,0.07591,0,222.9,0,0,1,0,1,0,0,-76.69,-2.8,76.78,7.08,0,0,0,0
60849,60848,0.001581,0.07591,0,222.9,0,0,1,0,1,0,0,-76.69,-2.8,76.78,7.08,0,0,0,0
60849,60848,0.001581,0.07591,0,222.9,0,0,1,0,1,0,0,-76.69,-2.8,76.78,7.08,0,0,0,0
60851,60850,0.001466,0.069038,0,230.3,0,0,1.025,0,1,0,0,-81.77,-18.83,81.87,23.74,0,0,0,0
60851,60850,0.001466,0.069038,0,230.3,0,0,1.025,0,1,0,0,-81.77,-18.83,81.87,23.74,0,0,0,0
60851,60850,0.001466,0.069038,0,230.3,0,0,1.025,0,1,0,0,-81.77,-18.83,81.87,23.74,0,0,0,0
60853,60852,0.000239,0.015085,0,1024.74,0,0,1.0625,0,1,0,0,-557.16,-269.81,558.16,332.65,0,0,0,0
60876,60852,0.00017,0.003629,0.39624,2538.2,0,0,0,0,1,0,0,302.42,177.03,-302.2,-212.89,0,0,0,0
60854,60853,0.001099,0.036302,0,317.49,0,0,1.0375,0,1,0,0,-165.8,-48.8,166.13,59.69,0,0,0,0
60854,60853,0.001099,0.036302,0,317.49,0,0,1.0375,0,1,0,0,-165.8,-48.8,166.13,59.69,0,0,0,0
60854,60853,0.001099,0.036302,0,317.49,0,0,1.0375,0,1,0,0,-165.8,-48.8,166.13,59.69,0,0,0,0
60854,60853,0.001099,0.036302,0,317.49,0,0,1.0375,0,1,0,0,-165.8,-48.8,166.13,59.69,0,0,0,0
60877,60853,0.002963,0.022364,0.07349,548,0,0,0,0,1,0,0,104.5,81.26,-104,-85.29,0,0,0,0
60855,60856,0.01413,0.326604,0,39.72,0,0,1.05625,0,1,0,0,-20.42,-9.77,20.5,11.52,0,0,0,0
60855,60857,0.013597,0.295757,0,37.28,0,0,1.0375,0,1,0,0,-13.49,-5.14,13.52,5.76,0,0,0,0
60859,60858,0.000365,0.019382,0,861.41,0,0,1,0,1,0,0,-307.61,-10.02,307.94,27.64,0,0,0,0
60858,60861,0.000184,0.011456,0,891.44,0,0,1,0,1,0,0,-48.14,-98.95,48.16,100.27,0,0,0,0
60858,60862,0.000167,0.010692,0,888.14,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60858,60884,0.00072,0.011027,1.75181,2830.25,0,0,0,0,1,0,0,-465.64,-38.69,467.15,-122.22,0,0,0,0
60860,60859,0.001572,0.066047,0,222.39,0,0,1,0,1,0,0,-70.58,5.6,70.65,-2.43,0,0,0,0
60860,60859,0.001572,0.066047,0,222.39,0,0,1,0,1,0,0,-70.58,5.6,70.65,-2.43,0,0,0,0
60860,60859,0.001572,0.066047,0,222.39,0,0,1,0,1,0,0,-70.58,5.6,70.65,-2.43,0,0,0,0
60859,60863,0.000218,0.001047,0,0,0,0,0,0,1,0,0,95.65,17.3,-95.63,-17.21,0,0,0,0
60859,60864,0.000294,0.001149,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60865,60866,0.000212,0.001022,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
60875,60866,0.005035,0.023003,0.01476,165.74,0,0,0,0,1,0,0,41.22,3.18,-41.14,-4.4,0,0,0,0
60868,60867,0.000183,0.010992,0,895.69,0,0,1,0,1,0,0,-309.84,50.56,310.01,-40.2,0,0,0,0
60867,60872,0.000116,0.008146,0,1157.23,0,0,1.03125,0,1,0,0,-473.67,-36.52,473.94,55.38,0,0,0,0
60867,60873,0.000184,0.010927,0,1156.27,0,0,1.0375,0,1,0,0,-473.51,-29.84,473.94,55.38,0,0,0,0
60867,60874,0.000122,0.008766,0,1137.83,0,0,1.03125,0,1,0,0,-473.65,-35.1,473.93,55.38,0,0,0,0
60868,60871,0.000441,0.019837,0,274.22,0,0,1,0,1,0,0,106.96,-5.24,-106.91,7.42,0,0,0,0
60869,60871,0.000576,0.02589,0,199.22,0,0,1,0,1,0,0,-106.85,10.26,106.91,-7.42,0,0,0,0
60870,60871,0.00398,0.179014,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60877,60876,0.000321,0.021742,0,903.55,0,0,1.1,0,1,0,0,-344.52,-280.19,345.23,328.14,0,0,0,0
60876,60881,0.000111,0.008094,0,824.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60876,60882,0.000278,0.018331,0,823.21,0,0,1,0,1,0,0,-179.49,-84.77,179.6,91.79,0,0,0,0
60876,60883,0.000243,0.016718,0,814.67,0,0,1,0,1,0,0,-34.63,-90.27,34.65,91.79,0,0,0,0
60877,60880,0.000952,0.041182,0,437.28,0,0,1,0,1,0,0,150.95,43.6,-150.73,-34.2,0,0,0,0
60878,60880,-0.0001,-0.00433,0,250,0,0,1,0,1,0,0,-150.76,-35.19,150.73,34.2,0,0,0,0
60879,60880,0.004479,0.193742,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60884,60890,0.000169,0.011683,0,1053.11,0,0,1,0,1,0,0,-369.06,112.07,369.29,-95.5,0,0,0,0
60884,60891,0.000244,0.015122,0,1126.1,0,0,1,0,1,0,0,-292.21,-25.88,292.41,38.28,0,0,0,0
60884,60892,0.00027,0.016615,0,714.23,0,0,1,0,1,0,0,-100.92,-36.46,100.95,38.28,0,0,0,0
60884,60893,0.000129,0.010251,0,711.72,0,0,1,0,1,0,0,-100.93,-37.15,100.95,38.28,0,0,0,0
60884,60894,0.000284,0.019091,0,705.6,0,0,1,0,1,0,0,-100.92,-36.19,100.95,38.28,0,0,0,0
60884,60895,0.000155,0.012897,0,704.83,0,0,1,0,1,0,0,-100.93,-36.86,100.95,38.28,0,0,0,0
60884,60896,0.000312,0.021278,0,704.32,0,0,1,0,1,0,0,-100.91,-35.96,100.95,38.28,0,0,0,0
60886,60885,0.000526,0.031049,0,587.82,0,0,1.025,0,1,0,0,-188.9,45.93,189.09,-34.73,0,0,0,0
60886,60885,0.000526,0.031049,0,587.82,0,0,1.1,0,1,0,0,-179.65,-171.54,180.01,192.6,0,0,0,0
60886,60885,0.000526,0.031049,0,587.82,0,0,1.1,0,1,0,0,-179.65,-171.54,180.01,192.6,0,0,0,0
60885,60890,8e-06,0.000582,0,1003.11,0,0,1,0,1,0,0,369.31,-94.68,-369.29,95.5,0,0,0,0
60885,70116,0.003537,0.043655,0.79216,1379.75,0,0,0,0,1,0,0,-456.3,-11.14,463.52,17.22,0,0,0,0
70135,60885,0.001186,0.01299,0.26257,1235.86,0,0,0,0,1,0,0,239.12,87.01,-238.36,-106.03,0,0,0,0
60885,70170,0.003757,0.042404,1.29194,1452.33,0,0,0,0,1,0,0,-517.86,-59.9,527.69,33.27,0,0,0,0
60887,60886,0.001118,0.05317,0,210.44,0,0,1.01875,0,1,0,0,-76.5,-6.61,76.56,9.48,0,0,0,0
60887,60886,0.001118,0.05317,0,210.44,0,0,1.1,0,1,0,0,-73.8,-146.37,74.12,161.64,0,0,0,0
70136,60886,0.003897,0.03171,0.13262,451.06,0,0,0,0,1,0,0,36.13,-64.44,-35.96,51.43,0,0,0,0
60888,60887,0.003892,0.113596,0,88.03,0,0,1.01875,0,1,0,0,-45.27,-13.94,45.35,16.27,0,0,0,0
60888,60887,0.003892,0.113596,0,88.03,0,0,1.01875,0,1,0,0,-45.27,-13.94,45.35,16.27,0,0,0,0
60888,60887,0.003892,0.113596,0,88.03,0,0,1.01875,0,1,0,0,-45.27,-13.94,45.35,16.27,0,0,0,0
60888,60887,0.003892,0.113596,0,88.03,0,0,1.01875,0,1,0,0,-45.27,-13.94,45.35,16.27,0,0,0,0
60887,70109,0.011412,0.070461,0.02881,265.66,0,0,0,0,1,0,0,-106.98,61.05,108.53,-54.66,0,0,0,0
60889,60890,0.000916,0.063495,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74191,70000,0.008953,0.056347,0.01919,196.18,0,0,0,0,1,0,0,-45.6,11.81,45.79,-12.56,0,0,0,0
70000,74193,0.011931,0.060869,0.0176,166.87,0,0,0,0,1,0,0,-58.06,9.48,58.47,-9.22,0,0,0,0
70004,70001,0.006962,0.032932,0.02778,231.98,0,0,0,0,1,0,0,-13.81,3.81,13.82,-6.63,0,0,0,0
70001,74191,0.011548,0.077828,0.13484,219.69,0,0,0,0,1,0,0,-24.69,2.48,24.77,-15.91,0,0,0,0
70002,70003,0.000243,0.001077,0,0,0,0,0,0,1,0,0,-15.53,-2.99,15.53,3,0,0,0,0
70003,70004,0.009836,0.055038,0.05028,187.99,0,0,0,0,1,0,0,3.95,3.46,-3.95,-8.69,0,0,0,0
70003,70009,0.043269,0.19699,0.04341,209.06,0,0,0,0,1,0,0,-19.48,-6.46,19.65,2.58,0,0,0,0
70004,70005,0.000238,0.001192,0,0,0,0,0,0,1,0,0,6.32,2.02,-6.32,-2.02,0,0,0,0
70004,70006,0.015187,0.08211,0.04365,231.03,0,0,0,0,1,0,0,11.43,2.86,-11.41,-7.26,0,0,0,0
70011,70006,0.043238,0.219077,0.04942,250.88,0,0,0,0,1,0,0,32.56,-3.92,-32.12,1.02,0,0,0,0
70007,70124,0.005684,0.025242,0.03942,221.02,0,0,0,0,1,0,0,-5.03,-8.13,5.04,3.85,0,0,0,0
70007,70190,0.023043,0.128396,0.03222,228.19,0,0,0,0,1,0,0,-48.55,18.18,49.13,-18.39,0,0,0,0
74190,70007,0.018251,0.127893,0.11565,180.89,0,0,0,0,1,0,0,-43,1.65,43.32,-12,0,0,0,0
70008,70130,0.008772,0.046554,0.01477,202.8,0,0,0,0,1,0,0,16.74,-12.07,-16.7,10.68,0,0,0,0
70008,70147,0.018884,0.128681,0.05088,218.07,0,0,0,0,1,0,0,-26.96,8.27,27.11,-12.6,0,0,0,0
70010,70009,0.021434,0.128087,0.06653,266.65,0,0,0,0,1,0,0,5.82,-12.09,-5.8,5.08,0,0,0,0
70009,70026,0.027,0.175,0.11,271,0,0,0,0,1,0,0,4.25,-0.97,-4.24,-10.77,0,0,0,0
70009,74190,0.016221,0.081858,0.2093,255.21,0,0,0,0,1,0,0,-28.47,-9.16,28.59,-12.96,0,0,0,0
70010,70011,0.021802,0.13575,0.10089,192.71,0,0,0,0,1,0,0,-11.52,3,11.56,-13.39,0,0,0,0
70023,70010,0.039576,0.221925,0.04517,268.25,0,0,0,0,1,0,0,8.86,-3.36,-8.83,-1.28,0,0,0,0
70011,70012,0.000294,0.001082,0,0,0,0,0,0,1,0,0,6.22,1.36,-6.22,-1.36,0,0,0,0
70011,70015,0.0381,0.26051,0.07471,258.85,0,0,0,0,1,0,0,-50.34,15.95,51.41,-16.31,0,0,0,0
70013,70014,0.000218,0.001079,0,0,0,0,0,0,1,0,0,36.65,11.07,-36.64,-11.05,0,0,0,0
70013,70147,0.006833,0.033563,0.02279,218.81,0,0,0,0,1,0,0,-39.57,3.97,39.68,-5.83,0,0,0,0
70190,70013,0.013235,0.081962,0.02803,183.55,0,0,0,0,1,0,0,-2.9,12.24,2.93,-15.04,0,0,0,0
70015,70016,0.000265,0.001035,0,0,0,0,0,0,1,0,0,42.5,9.17,-42.5,-9.15,0,0,0,0
70015,77038,0.022707,0.138652,0.09028,271.92,0,0,0,0,1,0,0,-93.91,7.14,95.94,-3.89,0,0,0,0
70017,70020,0.002403,0.010624,0.01132,227.42,0,0,0,0,1,0,0,40.52,3.14,-40.48,-4.1,0,0,0,0
70017,70152,0.01488,0.089423,0.0406,250.81,0,0,0,0,1,0,0,-87.93,-0.26,89.07,2.96,0,0,0,0
70018,70019,0.000222,0.001082,0,0,0,0,0,0,1,0,0,36.37,15.7,-36.36,-15.68,0,0,0,0
70018,70020,0.000212,0.001123,0,0,0,0,0,0,1,0,0,-36.37,-15.7,36.37,15.71,0,0,0,0
70020,70147,0.037463,0.225274,0.05255,173.95,0,0,0,0,1,0,0,4.11,-11.61,-4.07,6.44,0,0,0,0
70021,70022,0.00021,0.001143,0,0,0,0,0,0,1,0,0,5.57,1.09,-5.57,-1.09,0,0,0,0
70021,70023,0.000226,0.001091,0,0,0,0,0,0,1,0,0,-5.57,-1.09,5.57,1.09,0,0,0,0
70023,70026,0.016618,0.099529,0.03998,175.61,0,0,0,0,1,0,0,34.78,-6.12,-34.59,3.01,0,0,0,0
70023,70028,0.027248,0.174551,0.11035,271.05,0,0,0,0,1,0,0,-49.21,8.39,49.88,-15.77,0,0,0,0
70024,70025,0.000224,0.001055,0,0,0,0,0,0,1,0,0,34.3,5.66,-34.29,-5.64,0,0,0,0
70032,70024,0.031474,0.141391,0.05083,246.65,0,0,0,0,1,0,0,53.28,-2.63,-52.43,1.17,0,0,0,0
77038,70024,0.02786,0.135904,0.03597,227.63,0,0,0,0,1,0,0,-18.04,3.6,18.13,-6.82,0,0,0,0
70030,70026,0.018406,0.102113,0.03021,222.39,0,0,0,0,1,0,0,-2.48,1.44,2.48,-4.65,0,0,0,0
70027,70028,0.00028,0.001132,0,0,0,0,0,0,1,0,0,54.79,-14.28,-54.78,14.31,0,0,0,0
70027,70029,0.000295,0.001076,0,0,0,0,0,0,1,0,0,14.47,1.61,-14.47,-1.61,0,0,0,0
70034,70027,0.036,0.234,0.079,250,0,0,0,0,1,0,0,71,-9.65,-69.26,12.66,0,0,0,0
70030,70028,0.03568,0.234474,0.07958,251.43,0,0,0,0,1,0,0,-52.24,10.9,53.23,-12.84,0,0,0,0
70028,70033,0.028457,0.156854,0.02281,190.46,0,0,0,0,1,0,0,-48.32,14.3,49.02,-12.84,0,0,0,0
70031,70032,0.000244,0.001029,0,0,0,0,0,0,1,0,0,-11.27,-19.08,11.27,19.09,0,0,0,0
70034,70032,0.024203,0.118766,0.48473,275.51,0,0,0,0,1,0,0,-97.96,-0.92,100.31,-38.46,0,0,0,0
70032,77020,0.050222,0.335996,0.10495,181.36,0,0,0,0,1,0,0,-10.42,-5.75,10.47,-5.02,0,0,0,0
70032,77215,0.017594,0.073821,0.09817,279.4,0,0,0,0,1,0,0,-154.45,27.76,158.62,-20.69,0,0,0,0
70034,70033,0.020217,0.123518,0.03648,197.94,0,0,0,0,1,0,0,70.7,-5.13,-69.73,7.23,0,0,0,0
70034,70036,0.028748,0.122869,0.04042,205.83,0,0,0,0,1,0,0,-51.54,13.18,52.33,-14.03,0,0,0,0
70035,70036,0.00028,0.001134,0,0,0,0,0,0,1,0,0,-7.89,-0.71,7.89,0.71,0,0,0,0
70036,70040,0.022474,0.122291,0.05643,218.57,0,0,0,0,1,0,0,-60.21,13.32,61.05,-14.64,0,0,0,0
70037,70042,0.041469,0.234404,0.06826,215.67,0,0,0,0,1,0,0,21.47,-14.03,-21.23,8.47,0,0,0,0
70037,70182,0.050703,0.257584,0.03371,239.35,0,0,0,0,1,0,0,-49.83,-1.92,51.09,4.87,0,0,0,0
70038,70039,0.000261,0.001149,0,0,0,0,0,0,1,0,0,-6.58,-0.78,6.58,0.78,0,0,0,0
77003,70039,0.011296,0.08136,0.02215,233.2,0,0,0,0,1,0,0,-26.21,-2.74,26.28,0.97,0,0,0,0
70039,77005,0.023385,0.142763,0.07418,238.93,0,0,0,0,1,0,0,-32.86,-1.75,33.1,-4.58,0,0,0,0
70040,70041,0.000209,0.001174,0,0,0,0,0,0,1,0,0,5.38,1.19,-5.38,-1.19,0,0,0,0
70047,70040,0.018585,0.091554,0.04977,239.84,0,0,0,0,1,0,0,31.42,-14.33,-31.22,10.2,0,0,0,0
70040,77003,0.011448,0.060408,0.083,254.21,0,0,0,0,1,0,0,-35.21,3.26,35.36,-11.12,0,0,0,0
70042,70043,0.000297,0.001136,0,0,0,0,0,0,1,0,0,8.96,1.48,-8.96,-1.48,0,0,0,0
70042,70061,0.041729,0.195508,0.06816,237.8,0,0,0,0,1,0,0,47.25,-10.6,-46.33,7.92,0,0,0,0
70129,70042,0.025866,0.153538,0.05917,221.59,0,0,0,0,1,0,0,35.3,-4.93,-34.99,0.65,0,0,0,0
70044,70045,0.000255,0.001073,0,0,0,0,0,0,1,0,0,33.65,3.64,-33.65,-3.63,0,0,0,0
70046,70044,0.006335,0.042666,0.01155,182.51,0,0,0,0,1,0,0,-1.69,-23.93,1.72,22.95,0,0,0,0
70162,70044,0.005194,0.035988,0.04017,217.96,0,0,0,0,1,0,0,35.46,22.95,-35.37,-26.6,0,0,0,0
70046,70052,0.01745,0.077566,0.04134,228.92,0,0,0,0,1,0,0,-32.22,6.65,32.41,-10.09,0,0,0,0
70047,70048,0.000209,0.001124,0,0,0,0,0,0,1,0,0,23.72,7.16,-23.72,-7.16,0,0,0,0
70065,70047,0.051701,0.263967,0.05481,220.52,0,0,0,0,1,0,0,56.72,-4.81,-55.14,7.17,0,0,0,0
70049,70050,0.000206,0.001054,0,0,0,0,0,0,1,0,0,37.46,12.88,-37.45,-12.86,0,0,0,0
70049,70051,0.000229,0.00107,0,0,0,0,0,0,1,0,0,-37.46,-12.88,37.46,12.9,0,0,0,0
70051,70052,0.004599,0.024286,0.00758,199.33,0,0,0,0,1,0,0,10.71,-6.26,-10.71,5.51,0,0,0,0
70051,70058,0.012472,0.069427,0.04006,238.59,0,0,0,0,1,0,0,-48.17,-6.64,48.45,4.05,0,0,0,0
70148,70052,0.01488,0.083094,0.02631,242.97,0,0,0,0,1,0,0,61.71,3.37,-61.18,-3.11,0,0,0,0
70053,70056,-0.000176,-0.005387,0,259.95,0,0,1,0,1,0,0,40.97,16.63,-40.97,-16.73,0,0,0,0
70053,70057,0.000285,0.001135,0,0,0,0,0,0,1,0,0,-40.97,-16.63,40.97,16.65,0,0,0,0
70054,70056,0.003811,0.116424,0,129.98,0,0,1,0,1,0,0,-40.9,-14.56,40.97,16.73,0,0,0,0
70055,70056,0.003811,0.116424,0,129.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70057,70058,0.004066,0.018725,0.0512,195.92,0,0,0,0,1,0,0,-11.9,-4.37,11.91,-0.98,0,0,0,0
70057,70059,0.008679,0.057093,0.03053,219.49,0,0,0,0,1,0,0,-29.07,-12.28,29.15,9.58,0,0,0,0
70058,70103,0.009567,0.057773,0.04087,246.69,0,0,0,0,1,0,0,-70.71,-6.84,71.17,5.27,0,0,0,0
70059,70060,0.00024,0.001033,0,0,0,0,0,0,1,0,0,10.75,5.11,-10.75,-5.1,0,0,0,0
70096,70059,0.001845,0.009536,0.0182,222.3,0,0,0,0,1,0,0,-37.14,20.32,37.18,-22.1,0,0,0,0
70059,70179,0.005734,0.035166,0.04382,248.1,0,0,0,0,1,0,0,-77.08,7.42,77.4,-10.1,0,0,0,0
70109,70061,0.026166,0.16084,0.07639,249.98,0,0,0,0,1,0,0,-71.13,26.63,72.59,-25.68,0,0,0,0
70061,70113,0.024555,0.130334,0.05292,250.74,0,0,0,0,1,0,0,-78.44,3.19,79.91,-0.87,0,0,0,0
70062,70063,0.000226,0.001137,0,0,0,0,0,0,1,0,0,49.85,4.07,-49.84,-4.04,0,0,0,0
70062,70064,0.00021,0.001185,0,0,0,0,0,0,1,0,0,-49.85,-4.07,49.85,4.09,0,0,0,0
70064,70065,0.012208,0.074047,0.09981,212.2,0,0,0,0,1,0,0,38.91,-14.88,-38.72,5.52,0,0,0,0
70118,70064,0.008706,0.048668,0.02788,247.94,0,0,0,0,1,0,0,89.42,-9.98,-88.76,10.78,0,0,0,0
70065,70066,0.012077,0.070166,0.02461,262.26,0,0,0,0,1,0,0,81.06,-23.68,-80.25,25.78,0,0,0,0
70065,70175,0.006047,0.04292,0.13614,280,0,0,0,0,1,0,0,-158.87,-3.75,160.32,-0.46,0,0,0,0
70066,70096,0.022664,0.104962,0.25099,261.28,0,0,0,0,1,0,0,74.65,-26.37,-73.43,5.17,0,0,0,0
70067,70082,0.018295,0.113891,0.1021,255.39,0,0,0,0,1,0,0,81.17,-9.88,-79.99,6.91,0,0,0,0
70067,70129,0.020997,0.110313,0.06154,267.69,0,0,0,0,1,0,0,-121.9,19.2,125.07,-8.93,0,0,0,0
70068,70103,0.015679,0.111721,0.03984,183.54,0,0,0,0,1,0,0,-6.12,-4.52,6.12,0.31,0,0,0,0
70068,70159,0.011437,0.083639,0.05427,204.97,0,0,0,0,1,0,0,-19.07,-6.52,19.11,1.02,0,0,0,0
70069,70070,0.000209,0.001093,0,0,0,0,0,0,1,0,0,17.85,2.05,-17.85,-2.05,0,0,0,0
70069,70094,0.020255,0.108196,0.15988,235.02,0,0,0,0,1,0,0,-34.3,9.05,34.57,-25.02,0,0,0,0
70069,70171,0.009295,0.043357,0.03502,213.37,0,0,0,0,1,0,0,16.45,-11.11,-16.42,7.38,0,0,0,0
70071,70074,0.011374,0.373713,0,167.33,0,0,1,0,1,0,0,42.84,-7,-42.64,13.63,0,0,0,0
70071,70075,0.000344,0.002143,0.00163,252.14,0,0,0,0,1,0,0,83.38,20.28,-83.36,-20.31,0,0,0,0
70071,70109,0.003029,0.016758,0.01212,269.45,0,0,0,0,1,0,0,-126.22,-13.28,126.68,14.53,0,0,0,0
70072,70074,-0.006603,-0.216946,0,90,0,0,1,0,1,0,0,-42.76,9.78,42.64,-13.63,0,0,0,0
70072,70076,0.000908,0.004733,0.00089,171.07,0,0,0,0,1,0,0,-47.53,-8.02,47.55,8.02,0,0,0,0
70073,70074,0.026373,0.866487,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70076,70075,0.004804,0.135729,0,102.77,0,0,1.01875,0,1,0,0,-46.09,-2.27,46.19,5.03,0,0,0,0
70076,70075,0.004804,0.135729,0,102.77,0,0,1.025,0,1,0,0,-45.97,-6.92,46.07,9.76,0,0,0,0
70076,70075,0.004804,0.135729,0,102.77,0,0,1.025,0,1,0,0,-45.97,-6.92,46.07,9.76,0,0,0,0
70076,70075,0.004804,0.135729,0,102.77,0,0,1.025,0,1,0,0,-45.97,-6.92,46.07,9.76,0,0,0,0
70075,70109,0.003497,0.022717,0.00737,260.76,0,0,0,0,1,0,0,-101.05,-13.99,101.4,15.43,0,0,0,0
70076,70138,0.011573,0.066691,0.02391,140.37,0,0,0,0,1,0,0,-13.12,-8.8,13.14,6.33,0,0,0,0
70090,70077,0.022107,0.118446,0.03314,222.83,0,0,0,0,1,0,0,-31.59,8.53,31.81,-10.91,0,0,0,0
70077,70185,0.008889,0.062531,0.08871,235.72,0,0,0,0,1,0,0,-42.54,4.38,42.7,-12.83,0,0,0,0
70078,70079,0.000224,0.001167,0,0,0,0,0,0,1,0,0,41.22,22.58,-41.21,-22.56,0,0,0,0
70078,70080,0.000288,0.001011,0,0,0,0,0,0,1,0,0,-41.32,-22.63,41.33,22.65,0,0,0,0
70078,70081,0.000294,0.001131,0,0,0,0,0,0,1,0,0,0.1,0.04,-0.1,-0.04,0,0,0,0
70080,70086,0.008922,0.052683,0.03318,276.35,0,0,0,0,1,0,0,80.1,-6.26,-79.57,5.84,0,0,0,0
70080,70109,0.004497,0.029918,0.06265,276.46,0,0,0,0,1,0,0,88.18,-9.48,-87.86,4.9,0,0,0,0
70080,70109,0.004497,0.029918,0.06265,276.46,0,0,0,0,1,0,0,88.18,-9.48,-87.86,4.9,0,0,0,0
70080,70109,0.004497,0.029918,0.06265,276.46,0,0,0,0,1,0,0,88.18,-9.48,-87.86,4.9,0,0,0,0
70080,70171,0.016523,0.07993,0.21032,282.72,0,0,0,0,1,0,0,-128.66,4.02,131.23,-14.56,0,0,0,0
70080,70171,0.016523,0.07993,0.21032,282.72,0,0,0,0,1,0,0,-128.66,4.02,131.23,-14.56,0,0,0,0
70080,70171,0.016523,0.07993,0.21032,282.72,0,0,0,0,1,0,0,-128.66,4.02,131.23,-14.56,0,0,0,0
70092,70082,0.019069,0.08696,0.04142,236.49,0,0,0,0,1,0,0,-36.65,16.3,36.97,-19.09,0,0,0,0
70083,70094,0.018435,0.14795,0.04592,225.31,0,0,0,0,1,0,0,-27.34,9.68,27.49,-13.49,0,0,0,0
70171,70083,0.005175,0.027804,0.01182,216,0,0,0,0,1,0,0,-19.65,9.96,19.68,-11.14,0,0,0,0
70085,70084,0.006402,0.179029,0,72.89,0,0,1,0,1,0,0,-35.82,7.82,35.9,-5.62,0,0,0,0
70084,70086,0.000225,0.001164,0,0,0,0,0,0,1,0,0,-35.9,5.62,35.9,-5.6,0,0,0,0
70084,70087,0.000207,0.001086,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
70138,70085,0.004203,0.020563,0.00476,142,0,0,0,0,1,0,0,14.94,19.8,-14.91,-20.2,0,0,0,0
70086,70109,0.006395,0.030337,0.04113,240.55,0,0,0,0,1,0,0,-51.77,2.09,51.93,-5.73,0,0,0,0
70137,70086,0.003294,0.020894,0.00495,260.88,0,0,0,0,1,0,0,-95.15,3.57,95.43,-2.32,0,0,0,0
70088,70089,0.00027,0.001008,0,0,0,0,0,0,1,0,0,-4.79,-0.39,4.79,0.39,0,0,0,0
70090,70089,0.017677,0.097055,0.08731,216.08,0,0,0,0,1,0,0,24.13,-9.6,-24.03,0.64,0,0,0,0
70089,70093,0.029322,0.174881,0.19311,265.22,0,0,0,0,1,0,0,105.01,-17.64,-102.03,14.47,0,0,0,0
70089,70167,0.015586,0.103132,0.13002,255.57,0,0,0,0,1,0,0,-85.78,16.61,86.91,-23.16,0,0,0,0
70090,70091,0.000235,0.00117,0,0,0,0,0,0,1,0,0,7.46,1.06,-7.46,-1.06,0,0,0,0
70093,70094,0.042487,0.204003,0.11544,261.44,0,0,0,0,1,0,0,95.65,-15.87,-92.03,20.79,0,0,0,0
70096,70095,0.00021,0.013784,0,520.94,0,0,1,0,1,0,0,217.7,-42.19,-217.61,48.53,0,0,0,0
70095,70097,0.000389,0.024822,0,545.38,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70095,70098,0.000266,0.015454,0,544.36,0,0,1,0,1,0,0,-27.13,-15.97,27.14,16.11,0,0,0,0
70095,70099,0.000534,0.032741,0,542.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70095,70100,0.000329,0.016991,0,541.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70095,70101,0.000202,0.001005,0,0,0,0,0,0,1,0,0,244.74,-32.56,-244.63,33.13,0,0,0,0
70095,70102,0.000267,0.001002,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
70103,70096,0.00501,0.02819,0.00848,260.5,0,0,0,0,1,0,0,107.68,-14.5,-107.13,16.69,0,0,0,0
70116,70101,0.003068,0.038762,0.91914,1380.92,0,0,0,0,1,0,0,-462.21,14.68,468.45,-34.67,0,0,0,0
70117,70101,0.005693,0.069624,1.28171,1370.14,0,0,0,0,1,0,0,404.04,-68.17,-395.18,40.13,0,0,0,0
70132,70101,0.004026,0.054082,1.32521,1461.7,0,0,0,0,1,0,0,515.22,-64.72,-505.07,59.77,0,0,0,0
70101,70161,0.002073,0.025099,0.60009,1223.49,0,0,0,0,1,0,0,223.44,-4.33,-222.47,-48.08,0,0,0,0
70170,70101,0.003214,0.036634,1.00973,1378.84,0,0,0,0,1,0,0,-446.83,53.8,452.98,-94.02,0,0,0,0
70103,70104,0.000599,0.021275,0,260,0,0,1.0625,0,1,0,0,-184.97,8.92,185.19,-1.23,0,0,0,0
70105,70106,0.000261,0.001136,0,0,0,0,0,0,1,0,0,37.25,-10.74,-37.25,10.76,0,0,0,0
70110,70106,0.000189,0.001189,0.00021,212.85,0,0,0,0,1,0,0,27.87,-11.23,-27.86,11.21,0,0,0,0
70167,70106,0.00017,0.001167,0.00125,215.12,0,0,0,0,1,0,0,-19.96,4.1,19.96,-4.23,0,0,0,0
70106,70185,0.000325,0.002443,0.0013,225.23,0,0,0,0,1,0,0,45.15,-17.74,-45.15,17.65,0,0,0,0
70107,70108,0.000282,0.001173,0,0,0,0,0,0,1,0,0,0.06,0.02,-0.06,-0.02,0,0,0,0
70107,70109,0.000254,0.001132,0,0,0,0,0,0,1,0,0,53.85,10.94,-53.84,-10.91,0,0,0,0
70110,70133,0.000357,0.001916,0.00102,177.1,0,0,0,0,1,0,0,-3.7,-3.41,3.7,3.3,0,0,0,0
70111,70162,0.005715,0.033918,0.01033,243.38,0,0,0,0,1,0,0,72,-9.48,-71.72,10.03,0,0,0,0
70182,70111,0.016014,0.111028,0.03161,191.7,0,0,0,0,1,0,0,11.82,-9.16,-11.79,5.98,0,0,0,0
70113,70112,0.000707,0.033904,0,266.17,0,0,1,0,1,0,0,10.49,-14.28,-10.49,14.38,0,0,0,0
70112,70114,0.000554,0.036706,0,421.85,0,0,1,0,1,0,0,-86.19,-19.33,86.23,22,0,0,0,0
70112,70115,0.000645,0.033416,0,303.35,0,0,1.00625,0,1,0,0,-24.86,-6.12,24.86,6.33,0,0,0,0
70112,70116,0.000247,0.001186,0,0,0,0,0,0,1,0,0,121.54,11.07,-121.51,-10.91,0,0,0,0
70113,70178,0.017005,0.086488,0.04719,251.89,0,0,0,0,1,0,0,-91.38,14.62,92.76,-12.6,0,0,0,0
70116,70135,0.003025,0.04123,0.98232,1371.02,0,0,0,0,1,0,0,421.63,-30.91,-416.59,-4.86,0,0,0,0
70161,70116,0.003144,0.040802,0.83189,1293.28,0,0,0,0,1,0,0,304.19,-62.75,-301.43,9.91,0,0,0,0
70117,70120,0.001477,0.068419,0,518.51,0,0,1,0,1,0,0,89.84,-6.78,-89.73,12.08,0,0,0,0
70117,70121,0.000271,0.017861,0,628.81,0,0,1,0,1,0,0,-113.43,61.85,113.47,-59.01,0,0,0,0
70132,70117,0.000425,0.004887,0.20046,1077.12,0,0,0,0,1,0,0,-68.36,37.28,68.38,-58.02,0,0,0,0
70117,77262,0.006108,0.080186,1.0162,1372.84,0,0,0,0,1,0,0,-448.84,71.12,461.47,-11.27,0,0,0,0
70118,70120,-0.000615,-0.028483,0,393.05,0,0,1,0,1,0,0,-89.42,9.98,89.38,-12.17,0,0,0,0
70119,70120,0.006202,0.287305,0,125.46,0,0,1,0,1,0,0,-0.35,-0.1,0.35,0.1,0,0,0,0
70123,70122,0.00063,0.031347,0,445.77,0,0,1.025,0,1,0,0,-149.29,-9.62,149.42,16.31,0,0,0,0
70122,70125,0.000307,0.019977,0,588.19,0,0,1.00625,0,1,0,0,-90.51,35.64,90.53,-33.83,0,0,0,0
70122,70126,0.000358,0.020066,0,587.37,0,0,1.00625,0,1,0,0,-104.62,36.19,104.66,-33.83,0,0,0,0
70122,70127,0.000341,0.019891,0,585.62,0,0,1.00625,0,1,0,0,-121.05,36.88,121.1,-33.83,0,0,0,0
70157,70122,0.004296,0.056928,1.3095,1257.18,0,0,0,0,1,0,0,291.1,-86.9,-287.57,-3.37,0,0,0,0
70124,70123,0.004229,0.112697,0,92.9,0,0,1,0,1,0,0,-6.93,-4.31,6.93,4.38,0,0,0,0
70128,70129,0.000259,0.001142,0,0,0,0,0,0,1,0,0,82.8,-17.24,-82.78,17.32,0,0,0,0
70145,70129,0.043384,0.126111,0.03583,229.6,0,0,0,0,1,0,0,40.12,-6.72,-39.46,4.9,0,0,0,0
70178,70129,0.018969,0.087222,0.02264,230.7,0,0,0,0,1,0,0,39.17,7.57,-38.88,-8.64,0,0,0,0
70130,70131,0.005939,0.175416,0,100.34,0,0,1,0,1,0,0,-48.04,-6.55,48.17,10.41,0,0,0,0
70130,70169,0.00404,0.021905,0.00498,219.3,0,0,0,0,1,0,0,31.29,-3.54,-31.25,3.21,0,0,0,0
70133,70132,0.000384,0.023545,0,433.4,0,0,1,0,1,0,0,-160.69,51.02,160.79,-44.79,0,0,0,0
70132,70134,0.00032,0.01788,0,601.3,0,0,1.06875,0,1,0,0,-96.05,-19.36,96.09,21.22,0,0,0,0
70132,77262,0.006598,0.070618,1.20678,1418.83,0,0,0,0,1,0,0,-511.61,91.58,529.52,-26.02,0,0,0,0
70167,70133,0.00026,0.001684,0.00124,229.97,0,0,0,0,1,0,0,-37.62,6.81,37.63,-6.92,0,0,0,0
70133,70175,0.000227,0.001253,0.00051,252.7,0,0,0,0,1,0,0,119.37,-47.4,-119.33,47.53,0,0,0,0
70135,70140,0.001329,0.076913,0,596.12,0,0,1,0,1,0,0,212.99,-11.44,-212.42,44.59,0,0,0,0
70135,70143,0.0001,0.0001,0,926.3,0,0,1,0,1,0,0,-21.21,-33.7,21.21,33.7,0,0,0,0
70135,70144,0.00033,0.020953,0,395.58,0,0,1,0,1,0,0,-14.31,-37.01,14.32,37.33,0,0,0,0
70137,70136,0.001145,0.057771,0,122.83,0,0,1.025,0,1,0,0,-16.06,-44.59,16.09,45.87,0,0,0,0
70136,70140,-0.000702,-0.040632,0,496.12,0,0,1,0,1,0,0,-212.72,27.08,212.42,-44.59,0,0,0,0
70138,70137,0.003335,0.113043,0,83.92,0,0,1.0375,0,1,0,0,-36.96,-17.48,37.02,19.33,0,0,0,0
70138,70137,0.003335,0.113043,0,83.92,0,0,1.01875,0,1,0,0,-37.14,-0.88,37.19,2.35,0,0,0,0
70138,70137,0.003335,0.113043,0,83.92,0,0,1.0375,0,1,0,0,-36.96,-17.48,37.02,19.33,0,0,0,0
70139,70140,0.003719,0.215215,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70141,70143,0.000501,0.030188,0,463.15,0,0,1,0,1,0,0,7.35,16.97,-7.35,-16.87,0,0,0,0
70142,70143,0.000501,0.030188,0,463.15,0,0,1,0,1,0,0,13.87,16.97,-13.86,-16.83,0,0,0,0
70145,70146,0.003387,0.079656,0,150.54,0,0,0.98125,0,1,0,0,-75.49,21.12,75.68,-16.68,0,0,0,0
70178,70145,0.00936,0.056516,0.02364,219.84,0,0,0,0,1,0,0,-34.18,12.78,34.3,-14.58,0,0,0,0
70147,70152,0.027755,0.165418,0.10877,237.52,0,0,0,0,1,0,0,-56.51,8.33,57.41,-14.28,0,0,0,0
70148,70149,0.001767,0.058659,0,128.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70148,70150,0.01264,0.443978,0,23.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70179,70148,0.00767,0.042739,0.01001,242.78,0,0,0,0,1,0,0,61.99,3.85,-61.71,-3.37,0,0,0,0
70152,70151,0.000463,0.029412,0,434.23,0,0,1,0,1,0,0,-149.01,10.74,149.11,-4.42,0,0,0,0
70151,70153,0.000191,0.011448,0,793.62,0,0,1,0,1,0,0,-153.25,42.97,153.29,-40.17,0,0,0,0
70151,70154,0.000232,0.017629,0,793.62,0,0,1,0,1,0,0,-184.67,46.35,184.75,-40.17,0,0,0,0
70151,70155,0.000313,0.016566,0,793.62,0,0,1,0,1,0,0,-224.49,48.62,224.65,-40.17,0,0,0,0
70151,70156,0.000216,0.0111,0,793.62,0,0,1,0,1,0,0,-202.28,44.77,202.37,-40.17,0,0,0,0
70151,70157,0.000272,0.001068,0,0,0,0,0,0,1,0,0,307.79,-89.1,-307.52,90.16,0,0,0,0
70151,70157,0.000272,0.001068,0,0,0,0,0,0,1,0,0,307.79,-89.2,-307.52,90.26,0,0,0,0
70151,70158,0.000292,0.001082,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
70159,70160,0.005737,0.145872,0,134.29,0,0,0.9875,0,1,0,0,-86.82,-11.83,87.22,22,0,0,0,0
70159,70179,0.001868,0.012835,0.00635,243.92,0,0,0,0,1,0,0,67.71,10.82,-67.63,-10.93,0,0,0,0
70162,70161,0.000537,0.032395,0,394.69,0,0,1.0125,0,1,0,0,75.09,-15.89,-75.06,17.71,0,0,0,0
70161,70166,0.000878,0.052455,0,262.28,0,0,1,0,1,0,0,-6.66,-0.13,6.66,0.15,0,0,0,0
70162,70163,0.010736,0.355068,0,38.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70162,70164,0.004774,0.159686,0,75.17,0,0,1,0,1,0,0,-16.24,-7.47,16.26,7.95,0,0,0,0
70162,70165,0.007377,0.272902,0,65,0,0,1,0,1,0,0,-22.58,-9.61,22.62,11.14,0,0,0,0
70168,70169,0.000203,0.001097,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
70171,70170,0.000525,0.032594,0,684.9,0,0,1,0,1,0,0,-357.62,26.33,358.23,11.54,0,0,0,0
70170,70172,0.000378,0.027228,0,741,0,0,1.075,0,1,0,0,-199.06,-27.63,199.22,39.12,0,0,0,0
70170,70173,0.000306,0.019644,0,741,0,0,1.075,0,1,0,0,-137.18,-35.01,137.24,39.12,0,0,0,0
70170,70174,0.000458,0.025307,0,741,0,0,1.075,0,1,0,0,-102.86,-35.98,102.92,39.12,0,0,0,0
70175,70176,0.001669,0.058841,0,151.06,0,0,1,0,1,0,0,-38.54,-51.86,38.6,54.15,0,0,0,0
70185,70175,0.00022,0.000838,0.00034,195.63,0,0,0,0,1,0,0,2.45,-4.82,-2.45,4.79,0,0,0,0
70177,70178,0.000256,0.00112,0,0,0,0,0,0,1,0,0,97.78,7.84,-97.75,-7.74,0,0,0,0
70179,70180,0.004764,0.140672,0,106.24,0,0,0.975,0,1,0,0,-71.77,17.18,72,-10.37,0,0,0,0
70179,70181,0.00466,0.134974,0,105.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70183,70184,0.004785,0.133879,0,123.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
70183,70185,0.00025,0.001104,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
70183,70186,0.000268,0.001055,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
70187,70188,0.003763,0.122939,0,105.4,0,0,0.99375,0,1,0,0,-31.86,3.45,31.9,-2.28,0,0,0,0
70187,70189,0.008079,0.198751,0,70.36,0,0,0.99375,0,1,0,0,-14.37,2.67,14.39,-2.28,0,0,0,0
70187,70190,0.000292,0.001193,0,0,0,0,0,0,1,0,0,46.23,-6.13,-46.23,6.15,0,0,0,0
74000,74001,0.013921,0.095606,0.03894,242.42,0,0,0,0,1,0,0,52.75,-0.92,-52.38,-0.64,0,0,0,0
74019,74001,0.003777,0.026164,0.0073,218.81,0,0,0,0,1,0,0,-23.45,-7.36,23.47,6.76,0,0,0,0
74001,74228,0.011013,0.062996,0.1036,200.25,0,0,0,0,1,0,0,12.13,-7.82,-12.11,-2.88,0,0,0,0
74002,74033,0.003894,0.019383,0.03908,234.09,0,0,0,0,1,0,0,51.12,29.04,-50.99,-32.36,0,0,0,0
74002,74208,0.001521,0.008703,0.00713,243.8,0,0,0,0,1,0,0,-64.18,-2.49,64.24,2.1,0,0,0,0
74002,74241,0.003079,0.016539,0.00828,249.64,0,0,0,0,1,0,0,-78.46,5.22,78.64,-5.08,0,0,0,0
74003,74208,0.003981,0.027026,0.01569,241.99,0,0,0,0,1,0,0,-42.63,-12.66,42.71,11.57,0,0,0,0
74004,74005,0.00022,0.001057,0,0,0,0,0,0,1,0,0,20.28,8,-20.28,-8,0,0,0,0
74251,74004,0.035075,0.202296,0.04918,246.75,0,0,0,0,1,0,0,64.72,-7.12,-63.31,10.15,0,0,0,0
74006,74007,0.000214,0.001195,0,0,0,0,0,0,1,0,0,30.05,3.26,-30.04,-3.25,0,0,0,0
74208,74006,0.006049,0.031833,0.02275,243.34,0,0,0,0,1,0,0,67.77,15.58,-67.48,-16.4,0,0,0,0
74008,74009,0.000216,0.001105,0,0,0,0,0,0,1,0,0,34.78,9.3,-34.78,-9.28,0,0,0,0
74008,74011,0.004085,0.02304,0.01563,218.88,0,0,0,0,1,0,0,-49.56,-3.87,49.66,2.81,0,0,0,0
74008,74022,0.011573,0.058672,0.04857,188.01,0,0,0,0,1,0,0,16.93,-17.83,-16.87,13.1,0,0,0,0
74008,74027,0.008287,0.048404,0.01159,178.8,0,0,0,0,1,0,0,-2.16,12.4,2.17,-13.5,0,0,0,0
74010,74011,0.000249,0.001031,0,0,0,0,0,0,1,0,0,-31.52,-12.45,31.53,12.46,0,0,0,0
74011,74214,0.007672,0.04802,0.08983,234.36,0,0,0,0,1,0,0,-56.56,-17.8,56.81,9.99,0,0,0,0
74012,74034,0.007135,0.031276,0.03831,245.03,0,0,0,0,1,0,0,67.55,8,-67.22,-10.43,0,0,0,0
74013,74214,0.009457,0.067636,0.03445,245.52,0,0,0,0,1,0,0,-61.22,9.11,61.57,-10.27,0,0,0,0
74014,74015,0.000219,0.001173,0,0,0,0,0,0,1,0,0,44.33,5.1,-44.32,-5.08,0,0,0,0
74014,74214,0.003962,0.028178,0.06432,241.67,0,0,0,0,1,0,0,-56.08,-3.45,56.2,-2.48,0,0,0,0
74016,74040,0.012255,0.062905,0.05068,177.83,0,0,0,0,1,0,0,10.01,2.94,-10,-8.07,0,0,0,0
74016,74054,0.017916,0.075657,0.0268,180.53,0,0,0,0,1,0,0,-16.9,-4.51,16.96,1.95,0,0,0,0
74017,74029,0.001357,0.00857,0.01095,210.85,0,0,0,0,1,0,0,21.67,-2.47,-21.67,1.37,0,0,0,0
74327,74017,0.005037,0.028722,0.00543,237.42,0,0,0,0,1,0,0,47.3,4.38,-47.19,-4.33,0,0,0,0
74018,74056,0.010571,0.05234,0.09069,217.83,0,0,0,0,1,0,0,-28.42,-2.67,28.5,-6.26,0,0,0,0
74300,74018,0.004201,0.02532,0.01225,194.88,0,0,0,0,1,0,0,-10.05,4.87,10.06,-6.1,0,0,0,0
74019,74049,0.005333,0.033561,0.0737,201.04,0,0,0,0,1,0,0,11.26,2.61,-11.25,-10.17,0,0,0,0
74020,74021,0.000239,0.00115,0,0,0,0,0,0,1,0,0,-12.66,-1.77,12.66,1.77,0,0,0,0
74021,74030,0.011521,0.055163,0.03599,235.7,0,0,0,0,1,0,0,-45.11,-7.99,45.35,5.51,0,0,0,0
74022,74023,0.000204,0.00119,0,0,0,0,0,0,1,0,0,6.8,1.09,-6.8,-1.09,0,0,0,0
74054,74022,0.004381,0.024133,0.1679,199.21,0,0,0,0,1,0,0,-10.06,-3.29,10.07,-14.19,0,0,0,0
74033,74024,0.001261,0.006283,0.0034,242.21,0,0,0,0,1,0,0,62.73,15.87,-62.68,-15.96,0,0,0,0
74025,74208,0.003407,0.019146,0.03452,244.65,0,0,0,0,1,0,0,-67.1,3.01,67.25,-5.72,0,0,0,0
74026,74034,0.001617,0.008343,0.0036,218.33,0,0,0,0,1,0,0,-23.6,3.56,23.61,-3.87,0,0,0,0
74026,74058,0.004164,0.025811,0.01736,206.34,0,0,0,0,1,0,0,-25.49,-25.25,25.55,23.82,0,0,0,0
74027,74028,0.000293,0.001197,0,0,0,0,0,0,1,0,0,12.9,4.55,-12.9,-4.54,0,0,0,0
74029,74065,0.005507,0.032612,0.07268,242.65,0,0,0,0,1,0,0,58.07,-5.34,-57.89,-1.14,0,0,0,0
74327,74029,0.005634,0.026183,0.01516,242.14,0,0,0,0,1,0,0,58.67,1.39,-58.48,-2.12,0,0,0,0
74030,74031,0.000222,0.001144,0,0,0,0,0,0,1,0,0,13.53,2.54,-13.53,-2.53,0,0,0,0
74030,74032,0.000231,0.001185,0,0,0,0,0,0,1,0,0,2.55,0.23,-2.55,-0.23,0,0,0,0
74030,74056,0.005872,0.041735,0.0201,242.65,0,0,0,0,1,0,0,-61.43,-8.27,61.65,7.78,0,0,0,0
74040,74033,0.005563,0.029957,0.02756,242.66,0,0,0,0,1,0,0,55.9,6.89,-55.73,-8.76,0,0,0,0
74035,74042,0.002908,0.017527,0.00863,196.38,0,0,0,0,1,0,0,15.54,12.89,-15.52,-13.7,0,0,0,0
74045,74035,0.002016,0.012568,0.00427,240.23,0,0,0,0,1,0,0,59.23,18.91,-59.15,-18.88,0,0,0,0
74036,74039,0.0001,-0.001979,0,279.48,0,0,1,0,1,0,0,54.41,10.53,-54.41,-10.59,0,0,0,0
74036,74040,0.000298,0.001033,0,0,0,0,0,0,1,0,0,-54.41,-10.53,54.42,10.56,0,0,0,0
74036,74041,0.000235,0.001026,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74037,74039,0.00181,0.063991,0,139.74,0,0,1,0,1,0,0,-54.36,-8.67,54.41,10.59,0,0,0,0
74038,74039,0.00181,0.063991,0,139.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74040,77179,0.013716,0.081491,0.29911,266.36,0,0,0,0,1,0,0,-100.33,-9.39,101.68,-13.56,0,0,0,0
74042,74043,0.000254,0.001132,0,0,0,0,0,0,1,0,0,31.47,9.86,-31.47,-9.85,0,0,0,0
74058,74042,0.001606,0.008846,0.00358,233.73,0,0,0,0,1,0,0,32.43,-15.46,-32.41,15.2,0,0,0,0
74042,74070,0.005731,0.031095,0.02883,209.54,0,0,0,0,1,0,0,16.46,-11.36,-16.44,8.53,0,0,0,0
74044,74045,0.000278,0.001028,0,0,0,0,0,0,1,0,0,-31.47,-11.96,31.48,11.97,0,0,0,0
74047,74045,0.000922,0.004522,0.00192,250.9,0,0,0,0,1,0,0,90.78,31.09,-90.7,-30.88,0,0,0,0
74047,74046,0.000415,0.02812,0,451.6,0,0,1.0125,0,1,0,0,-172.53,-38.52,172.66,47.22,0,0,0,0
74046,74048,0.000222,0.001032,0,0,0,0,0,0,1,0,0,50.85,11.91,-50.85,-11.88,0,0,0,0
74083,74046,0.000531,0.00673,0.13782,1126.2,0,0,0,0,1,0,0,-60.55,27.02,60.57,-41.01,0,0,0,0
74330,74046,0.001164,0.015283,0.27005,1284.36,0,0,0,0,1,0,0,284.99,1.92,-284.09,-18.12,0,0,0,0
74049,74047,0.010939,0.051734,0.01881,221.83,0,0,0,0,1,0,0,-39.59,2.72,39.76,-3.87,0,0,0,0
74047,74061,0.006623,0.033605,0.02339,228.22,0,0,0,0,1,0,0,41.99,11.3,-41.87,-13.09,0,0,0,0
74050,74051,0.000271,0.001087,0,0,0,0,0,0,1,0,0,21.95,5.37,-21.95,-5.36,0,0,0,0
74050,74066,0.00287,0.017732,0.00551,227.42,0,0,0,0,1,0,0,33.54,-5.81,-33.51,5.44,0,0,0,0
74050,74327,0.015239,0.069641,0.02636,240.96,0,0,0,0,1,0,0,-55.49,0.45,55.95,-1.11,0,0,0,0
74052,74053,0.00023,0.001139,0,0,0,0,0,0,1,0,0,24.44,4.12,-24.44,-4.12,0,0,0,0
74052,74063,0.022669,0.119943,0.05406,201.41,0,0,0,0,1,0,0,28.23,4.18,-28.06,-8.97,0,0,0,0
74267,74052,0.00788,0.050739,0.01511,206.15,0,0,0,0,1,0,0,28.67,2.73,-28.61,-3.97,0,0,0,0
74052,77174,0.062524,0.478049,0.08188,198.57,0,0,0,0,1,0,0,-10.13,-0.24,10.2,-7.92,0,0,0,0
74054,74055,0.000225,0.001133,0,0,0,0,0,0,1,0,0,19.02,1.4,-19.01,-1.4,0,0,0,0
74111,74054,0.033343,0.164769,0.04105,226.97,0,0,0,0,1,0,0,26.12,-3.19,-25.91,-0.06,0,0,0,0
74056,74057,0.00029,0.001077,0,0,0,0,0,0,1,0,0,16.4,6,-16.4,-6,0,0,0,0
74056,74063,0.010307,0.071706,0.01392,224.57,0,0,0,0,1,0,0,-37.92,-4.74,38.07,4.3,0,0,0,0
74235,74056,0.013183,0.096126,0.02803,247.14,0,0,0,0,1,0,0,69.23,4.25,-68.63,-2.79,0,0,0,0
74058,74327,0.009944,0.054804,0.05501,257.34,0,0,0,0,1,0,0,-90.64,-12.59,91.45,11.39,0,0,0,0
74059,74060,0.000212,0.001176,0,0,0,0,0,0,1,0,0,32.67,5.16,-32.67,-5.15,0,0,0,0
74059,74061,0.000223,0.001093,0,0,0,0,0,0,1,0,0,-32.67,-5.16,32.67,5.17,0,0,0,0
74059,74062,0.000221,0.001109,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74061,74078,0.004761,0.02797,0.02341,182.89,0,0,0,0,1,0,0,9.19,7.91,-9.19,-10.25,0,0,0,0
74235,74063,0.014473,0.076837,0.07492,240.77,0,0,0,0,1,0,0,50.68,-5.61,-50.33,-0.4,0,0,0,0
74064,74065,0.00021,0.001061,0,0,0,0,0,0,1,0,0,-33.93,-7.74,33.93,7.75,0,0,0,0
74073,74065,0.005171,0.029425,0.02439,218.77,0,0,0,0,1,0,0,-23.93,4.26,23.96,-6.61,0,0,0,0
74073,74066,0.001806,0.011306,0.00279,218.61,0,0,0,0,1,0,0,32.68,12.47,-32.66,-12.63,0,0,0,0
74066,74093,0.003475,0.023551,0.03634,237.72,0,0,0,0,1,0,0,49.96,5.43,-49.88,-8.59,0,0,0,0
74067,74068,0.000226,0.001198,0,0,0,0,0,0,1,0,0,51.81,8.4,-51.81,-8.37,0,0,0,0
74067,74069,0.001113,0.007988,0.00503,204.38,0,0,0,0,1,0,0,-13.47,-4.25,13.47,3.75,0,0,0,0
74075,74067,0.000668,0.00388,0.00393,221.36,0,0,0,0,1,0,0,38.35,3.8,-38.34,-4.15,0,0,0,0
74069,74073,0.004174,0.027556,0.0567,244.13,0,0,0,0,1,0,0,-65.28,-12.05,65.46,7.37,0,0,0,0
74070,74084,0.00222,0.0107,0.01752,202.14,0,0,0,0,1,0,0,-24.27,-17.22,24.29,15.51,0,0,0,0
74093,74071,0.00403,0.024302,0.00466,185.08,0,0,0,0,1,0,0,9.75,9.4,-9.74,-9.84,0,0,0,0
74071,74109,0.011463,0.065078,0.0662,222.11,0,0,0,0,1,0,0,-30.97,-6.53,31.08,0.35,0,0,0,0
74073,74072,0.000662,0.032891,0,449.47,0,0,1.01875,0,1,0,0,-167.65,-48.64,167.85,58.68,0,0,0,0
74072,74074,0.000251,0.001198,0,0,0,0,0,0,1,0,0,50.12,9.69,-50.12,-9.66,0,0,0,0
74083,74072,0.000678,0.007586,0.28465,1163.31,0,0,0,0,1,0,0,-108.39,19.83,108.48,-48.43,0,0,0,0
74072,74330,0.000906,0.012021,0.2184,1321.35,0,0,0,0,1,0,0,-326.45,-19.93,327.38,9.57,0,0,0,0
74073,74087,0.003233,0.018722,0.00669,242.47,0,0,0,0,1,0,0,64.15,11.27,-64.02,-11.19,0,0,0,0
74073,74105,0.008201,0.048544,0.02091,213.16,0,0,0,0,1,0,0,29.3,13.27,-29.21,-14.92,0,0,0,0
74075,74076,0.000222,0.001055,0,0,0,0,0,0,1,0,0,30.92,7.76,-30.91,-7.75,0,0,0,0
74075,74084,0.000692,0.004575,0.00303,242.93,0,0,0,0,1,0,0,-69.27,-11.56,69.3,11.47,0,0,0,0
74077,74078,0.00029,0.001139,0,0,0,0,0,0,1,0,0,-30.91,-14.46,30.92,14.47,0,0,0,0
74098,74078,0.002603,0.014751,0.00346,199.94,0,0,0,0,1,0,0,-9.57,-3.35,9.57,3.01,0,0,0,0
74078,74112,0.003161,0.018715,0.01695,230.15,0,0,0,0,1,0,0,-31.3,-7.23,31.33,5.69,0,0,0,0
74079,74080,0.000256,0.001163,0,0,0,0,0,0,1,0,0,-53.89,-6.16,53.9,6.19,0,0,0,0
74079,74081,0.000297,0.001191,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74079,74082,0.000224,0.001027,0,0,0,0,0,0,1,0,0,53.89,6.16,-53.89,-6.13,0,0,0,0
74080,74089,0.004643,0.025437,0.02081,206.2,0,0,0,0,1,0,0,-24.57,8.71,24.6,-10.67,0,0,0,0
74228,74080,0.006831,0.038272,0.03712,221.34,0,0,0,0,1,0,0,29.4,11.44,-29.33,-14.9,0,0,0,0
74084,74083,0.000804,0.041148,0,433.52,0,0,1.0125,0,1,0,0,-148.08,-37.96,148.26,47.55,0,0,0,0
74218,74083,0.000718,0.008796,0.15629,1149.93,0,0,0,0,1,0,0,100.35,29.43,-100.27,-44.78,0,0,0,0
74223,74083,0.00154,0.017989,0.73517,1256.69,0,0,0,0,1,0,0,-120.73,-24.3,120.95,-49.62,0,0,0,0
74084,74088,0.002346,0.014146,0.00769,171.91,0,0,0,0,1,0,0,-0.56,8.23,0.56,-9.01,0,0,0,0
74085,74086,0.000263,0.001114,0,0,0,0,0,0,1,0,0,55.05,16.03,-55.04,-15.99,0,0,0,0
74089,74085,0.000579,0.0042,0.00095,197.54,0,0,0,0,1,0,0,-7.2,30.61,7.21,-30.66,0,0,0,0
74102,74085,0.004631,0.020748,0.00736,212.94,0,0,0,0,1,0,0,29.19,-4.72,-29.15,4.15,0,0,0,0
74085,74103,0.004716,0.027956,0.01205,231.31,0,0,0,0,1,0,0,-33.1,10.49,33.16,-11.38,0,0,0,0
74093,74087,0.003233,0.017876,0.01514,204.37,0,0,0,0,1,0,0,-19.37,-4.07,19.38,2.58,0,0,0,0
74088,74219,0.007167,0.03709,0.01888,235.47,0,0,0,0,1,0,0,-44.15,0.18,44.28,-1.42,0,0,0,0
74089,74090,0.000226,0.001086,0,0,0,0,0,0,1,0,0,43.6,14.54,-43.59,-14.51,0,0,0,0
74089,74093,0.00347,0.022586,0.03101,212.71,0,0,0,0,1,0,0,-23.03,1,23.05,-4.06,0,0,0,0
74089,74307,0.011788,0.074147,0.13777,215.19,0,0,0,0,1,0,0,-37.96,-35.47,38.22,22.62,0,0,0,0
74091,74092,0.000248,0.001138,0,0,0,0,0,0,1,0,0,36.45,7.3,-36.44,-7.28,0,0,0,0
74091,74093,0.000294,0.001167,0,0,0,0,0,0,1,0,0,-36.45,-7.3,36.45,7.31,0,0,0,0
74094,74097,-0.000129,-0.004038,0,306.25,0,0,1,0,1,0,0,58.62,17.92,-58.62,-18.07,0,0,0,0
74094,74098,0.000207,0.001086,0,0,0,0,0,0,1,0,0,-58.62,-17.92,58.63,17.96,0,0,0,0
74094,74099,0.000237,0.001136,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74094,74100,0.000249,0.001065,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74094,74101,0.000296,0.001092,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74095,74097,0.001926,0.060058,0,153.13,0,0,1,0,1,0,0,-29.29,-8.33,29.31,8.89,0,0,0,0
74096,74097,0.001926,0.060058,0,153.13,0,0,1,0,1,0,0,-29.29,-8.63,29.31,9.19,0,0,0,0
74098,74219,0.006081,0.035821,0.01598,234.84,0,0,0,0,1,0,0,-49.06,-14.62,49.21,13.9,0,0,0,0
74118,74102,0.007988,0.046556,0.01726,201.79,0,0,0,0,1,0,0,18.36,-2.28,-18.33,0.67,0,0,0,0
74219,74102,0.007348,0.037283,0.01233,231.1,0,0,0,0,1,0,0,43.7,0.89,-43.56,-1.47,0,0,0,0
74103,74112,0.000771,0.004297,0.01974,247.47,0,0,0,0,1,0,0,-65.86,1.79,65.9,-3.63,0,0,0,0
74104,74281,0.04243,0.260275,0.14555,236.7,0,0,0,0,1,0,0,-43.56,-2.64,44.32,-8.62,0,0,0,0
74112,74105,0.00507,0.030211,0.01542,210.25,0,0,0,0,1,0,0,19.85,0.16,-19.83,-1.62,0,0,0,0
74115,74106,0.013144,0.074499,0.02802,228.26,0,0,0,0,1,0,0,-35.29,2.39,35.45,-4.54,0,0,0,0
74273,74106,0.002763,0.016077,0.01004,239.25,0,0,0,0,1,0,0,50.36,-2.18,-50.29,1.47,0,0,0,0
74107,74108,0.000225,0.001001,0,0,0,0,0,0,1,0,0,12.31,3.88,-12.31,-3.88,0,0,0,0
74107,74109,0.000256,0.001196,0,0,0,0,0,0,1,0,0,-12.31,-3.88,12.31,3.88,0,0,0,0
74107,74110,0.000274,0.001032,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74111,77170,0.048861,0.217511,0.09919,207.49,0,0,0,0,1,0,0,-13.21,6.2,13.35,-15.87,0,0,0,0
77183,74111,0.02008,0.119905,0.04895,231.37,0,0,0,0,1,0,0,40.7,3.55,-40.39,-6.92,0,0,0,0
74112,74114,0.015373,0.091025,0.42548,273.18,0,0,0,0,1,0,0,-135.01,-6.05,137.79,-21.5,0,0,0,0
74116,74113,0.037411,0.20292,0.10044,218.07,0,0,0,0,1,0,0,-25.35,2.27,25.6,-11.47,0,0,0,0
74114,74121,0.025108,0.133114,0.06996,180.29,0,0,0,0,1,0,0,-0.64,-6.32,0.64,-1.03,0,0,0,0
74251,74114,0.018711,0.11556,0.09506,254.77,0,0,0,0,1,0,0,83.08,-15.76,-81.83,13.56,0,0,0,0
74121,74116,0.016283,0.1103,0.06212,192.36,0,0,0,0,1,0,0,-6.11,-1.6,6.11,-4.92,0,0,0,0
74117,74118,0.00022,0.001131,0,0,0,0,0,0,1,0,0,-31.95,-12.17,31.95,12.19,0,0,0,0
74118,74219,0.002938,0.015429,0.0217,237.23,0,0,0,0,1,0,0,-50.31,-9.91,50.38,8.07,0,0,0,0
74119,74120,0.000248,0.001177,0,0,0,0,0,0,1,0,0,45.74,14.45,-45.74,-14.43,0,0,0,0
74119,74224,0.010901,0.058838,0.01764,209.23,0,0,0,0,1,0,0,-29.01,-0.74,29.1,-0.64,0,0,0,0
74299,74119,0.005942,0.032883,0.01793,210,0,0,0,0,1,0,0,16.75,11.98,-16.73,-13.72,0,0,0,0
77155,74122,0.017228,0.084469,0.11476,189.32,0,0,0,0,1,0,0,7.04,-25.19,-6.98,13.34,0,0,0,0
74122,77159,0.02855,0.164588,0.15785,193.03,0,0,0,0,1,0,0,-11.89,-10.09,11.93,-6.78,0,0,0,0
74122,77160,0.037546,0.192324,0.05933,198.15,0,0,0,0,1,0,0,13.64,-6.76,-13.57,0.71,0,0,0,0
74123,74128,0.006787,0.046029,0.03617,231.59,0,0,0,0,1,0,0,37.19,12.23,-37.09,-15.59,0,0,0,0
74123,74227,0.004862,0.020529,0.05514,236.08,0,0,0,0,1,0,0,-62.98,-14.68,63.16,9.24,0,0,0,0
74331,74123,0.006126,0.035757,0.01237,199.62,0,0,0,0,1,0,0,-4.61,1.34,4.61,-2.72,0,0,0,0
74134,74124,0.006122,0.033748,0.01277,205.12,0,0,0,0,1,0,0,-23.66,-0.2,23.69,-1.01,0,0,0,0
74124,74137,0.015107,0.086164,0.06388,215.6,0,0,0,0,1,0,0,21.65,15.26,-21.53,-21.41,0,0,0,0
74124,74199,0.014095,0.065002,0.02473,240.26,0,0,0,0,1,0,0,-57.23,-19.99,57.7,19.43,0,0,0,0
74125,74135,0.016837,0.093502,0.02233,203.52,0,0,0,0,1,0,0,36.67,-3.74,-36.47,2.42,0,0,0,0
74125,74229,0.011459,0.052943,0.05427,222.26,0,0,0,0,1,0,0,-53.26,-3.02,53.55,-1.64,0,0,0,0
74126,74127,0.000261,0.001198,0,0,0,0,0,0,1,0,0,-12.98,-6.76,12.98,6.77,0,0,0,0
74127,74139,0.022161,0.103148,0.02412,177.22,0,0,0,0,1,0,0,18,-13.78,-17.9,11.64,0,0,0,0
74127,74299,0.031791,0.170377,0.06786,200.24,0,0,0,0,1,0,0,-30.98,7.01,31.3,-12.51,0,0,0,0
74128,74134,0.009121,0.050235,0.02379,216.2,0,0,0,0,1,0,0,23.69,13.55,-23.62,-15.79,0,0,0,0
74131,74129,0.001755,0.009764,0.00359,233.48,0,0,0,0,1,0,0,-15.79,-32.21,15.81,31.95,0,0,0,0
74129,74270,0.010213,0.062067,0.37568,260.37,0,0,0,0,1,0,0,-73.02,-50.59,73.64,14.03,0,0,0,0
74131,74130,0.000432,0.02454,0,278.12,0,0,1,0,1,0,0,-38.71,45.43,38.73,-44.59,0,0,0,0
74257,74130,0.001286,0.015827,0.59354,1205.7,0,0,0,0,1,0,0,110.79,-26.54,-110.64,-31.97,0,0,0,0
74130,74325,0.00123,0.013729,0.22515,1198.91,0,0,0,0,1,0,0,71.91,76.56,-71.75,-97.41,0,0,0,0
74137,74131,0.003655,0.018753,0.03862,189.2,0,0,0,0,1,0,0,2.72,18.2,-2.71,-22.15,0,0,0,0
74132,77126,0.00977,0.063474,0.0953,200.09,0,0,0,0,1,0,0,-19.48,-14.3,19.52,4.08,0,0,0,0
74132,77142,0.011903,0.066735,0.0242,192.12,0,0,0,0,1,0,0,-14.37,-5.34,14.39,2.82,0,0,0,0
77159,74132,0.005407,0.040503,0.02169,208.92,0,0,0,0,1,0,0,-27,-2.38,27.03,0.28,0,0,0,0
74132,77163,0.014272,0.055807,0.05161,196.03,0,0,0,0,1,0,0,17.04,9.41,-16.98,-14.78,0,0,0,0
