F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
74132,77177,0.019425,0.114057,0.06356,173.37,0,0,0,0,1,0,0,-22.67,5.71,22.78,-11.99,0,0,0,0
74133,74134,0.000255,0.001003,0,0,0,0,0,0,1,0,0,-47.27,-15.97,47.28,15.99,0,0,0,0
74135,74136,0.000238,0.001021,0,0,0,0,0,0,1,0,0,9.66,1.74,-9.66,-1.74,0,0,0,0
74140,74135,0.008545,0.052906,0.04642,191.71,0,0,0,0,1,0,0,-26.75,-0.57,26.8,-4.16,0,0,0,0
74139,74138,0.028593,0.230206,0.12646,248.02,0,0,0,0,1,0,0,-28.35,-3.59,28.57,-8.46,0,0,0,0
74138,74146,0.031993,0.161537,0.06257,248.61,0,0,0,0,1,0,0,-35.38,5.53,35.77,-10.38,0,0,0,0
74140,74139,0.018694,0.091801,0.04776,235.78,0,0,0,0,1,0,0,-15.56,4.76,15.62,-9.72,0,0,0,0
74140,74141,0.000256,0.001157,0,0,0,0,0,0,1,0,0,8.27,1.49,-8.27,-1.48,0,0,0,0
74155,74140,0.035947,0.212109,0.07722,236.12,0,0,0,0,1,0,0,-33.67,-0.48,34.05,-5.67,0,0,0,0
74142,74143,0.000212,0.001123,0,0,0,0,0,0,1,0,0,6.53,2.32,-6.53,-2.32,0,0,0,0
74142,74144,0.000294,0.001131,0,0,0,0,0,0,1,0,0,-6.53,-2.32,6.53,2.32,0,0,0,0
74142,74145,0.000285,0.001151,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74144,74149,0.00525,0.030148,0.04963,202.17,0,0,0,0,1,0,0,10.97,4.68,-10.97,-9.78,0,0,0,0
74321,74144,0.011367,0.061267,0.01325,210.93,0,0,0,0,1,0,0,17.54,5.82,-17.5,-7,0,0,0,0
74146,77114,0.088012,0.560612,0.10093,229.78,0,0,0,0,1,0,0,-21.34,3.67,21.77,-11.64,0,0,0,0
77120,74146,0.018769,0.136443,0.11885,225.93,0,0,0,0,1,0,0,7.1,-10.1,-7.09,-2.72,0,0,0,0
74146,77160,0.046131,0.254847,0.06135,211.39,0,0,0,0,1,0,0,-24.49,3.5,24.77,-8.64,0,0,0,0
74147,74148,0.000202,0.001131,0,0,0,0,0,0,1,0,0,10.89,3.09,-10.89,-3.09,0,0,0,0
74147,74149,0.000241,0.001019,0,0,0,0,0,0,1,0,0,-10.89,-3.09,10.89,3.09,0,0,0,0
74149,74152,0.009213,0.042945,0.00937,183.62,0,0,0,0,1,0,0,0.07,6.69,-0.07,-7.64,0,0,0,0
74150,74321,0.00619,0.038867,0.14093,204.76,0,0,0,0,1,0,0,-25.42,-26.65,25.48,12.31,0,0,0,0
74150,74336,0.002672,0.01415,0.03138,207.56,0,0,0,0,1,0,0,-15.65,-10.79,15.66,7.59,0,0,0,0
74151,74152,0.00025,0.001076,0,0,0,0,0,0,1,0,0,-7.17,-2.76,7.17,2.76,0,0,0,0
74153,74152,0.009752,0.064518,0.01074,222.4,0,0,0,0,1,0,0,-31.38,19.82,31.51,-20.08,0,0,0,0
74152,74324,0.011135,0.063013,0.03094,222.74,0,0,0,0,1,0,0,-38.61,24.95,38.84,-26.76,0,0,0,0
74249,74153,0.00136,0.00793,0.0272,186.38,0,0,0,0,1,0,0,-4.38,19.66,4.39,-22.48,0,0,0,0
74154,74249,0.01328,0.066845,0.02973,200.13,0,0,0,0,1,0,0,-13.15,17.62,13.21,-20.45,0,0,0,0
74154,74306,0.00507,0.024154,0.18736,186.24,0,0,0,0,1,0,0,4.23,-21.46,-4.22,1.31,0,0,0,0
74161,74155,0.02164,0.131952,0.08377,230.16,0,0,0,0,1,0,0,-26.39,-5.93,26.53,-2.19,0,0,0,0
74156,74157,0.000246,0.00114,0,0,0,0,0,0,1,0,0,14.02,2.84,-14.02,-2.84,0,0,0,0
74262,74156,0.003249,0.019748,0.00917,209.36,0,0,0,0,1,0,0,-26.52,6.12,26.54,-6.97,0,0,0,0
74312,74156,0.004309,0.023895,0.02785,227.03,0,0,0,0,1,0,0,41.8,-6.65,-41.73,4.06,0,0,0,0
74158,74159,0.000297,0.001146,0,0,0,0,0,0,1,0,0,7.59,3.71,-7.59,-3.71,0,0,0,0
74160,74158,0.01135,0.065498,0.01789,201.72,0,0,0,0,1,0,0,-19.39,1.28,19.43,-2.97,0,0,0,0
74158,74303,0.004052,0.024721,0.08641,211.84,0,0,0,0,1,0,0,-27.01,-0.74,27.04,-8.38,0,0,0,0
74160,74165,0.009357,0.059817,0.02482,225.75,0,0,0,0,1,0,0,46.75,-7.26,-46.56,5.84,0,0,0,0
74160,74262,0.0071,0.039144,0.06785,208.35,0,0,0,0,1,0,0,-26.47,-0.91,26.52,-6.12,0,0,0,0
74303,74160,0.006773,0.045115,0.01419,228.43,0,0,0,0,1,0,0,43.26,-4.73,-43.14,3.99,0,0,0,0
74161,74162,0.000946,0.007067,0.0016,195.62,0,0,0,0,1,0,0,-3.33,20.12,3.33,-20.27,0,0,0,0
74164,74162,0.009904,0.056741,0.03914,209.89,0,0,0,0,1,0,0,36.47,-1.92,-36.35,-1.54,0,0,0,0
74306,74163,0.034913,0.144773,0.11609,221.08,0,0,0,0,1,0,0,30.63,-7.92,-30.33,-3.27,0,0,0,0
74169,74164,0.011326,0.059245,0.01389,199.07,0,0,0,0,1,0,0,13.46,4.9,-13.43,-6.28,0,0,0,0
74164,74312,0.016157,0.097612,0.06179,237.95,0,0,0,0,1,0,0,-64.64,6.22,65.28,-8.95,0,0,0,0
74165,74169,0.00561,0.039,0.01207,182.06,0,0,0,0,1,0,0,5.64,-9.48,-5.64,8.22,0,0,0,0
74166,74186,0.010501,0.057774,0.03472,167.4,0,0,0,0,1,0,0,-7.15,3.3,7.16,-6.94,0,0,0,0
74166,74271,0.019453,0.12203,0.09574,198.72,0,0,0,0,1,0,0,-4.75,-6.63,4.75,-3.54,0,0,0,0
74168,74167,0.000398,0.019665,0,350.27,0,0,1,0,1,0,0,-34.9,20.45,34.9,-20.13,0,0,0,0
74167,74308,0.00274,0.028727,0.38594,1107.68,0,0,0,0,1,0,0,40.14,-37.2,-40.08,-0.74,0,0,0,0
74167,74317,0.001776,0.022026,0.33109,1055.19,0,0,0,0,1,0,0,-75.04,-91.67,75.24,60.69,0,0,0,0
74169,74168,0.003005,0.140287,0,107,0,0,1.0875,0,1,0,0,-41.73,-28.97,41.82,32.94,0,0,0,0
74320,74168,0.004959,0.03016,0.22123,231.86,0,0,0,0,1,0,0,7.01,31.51,-6.92,-53.39,0,0,0,0
74169,74178,0.015284,0.08109,0.04497,228.92,0,0,0,0,1,0,0,-13.62,-0.84,13.65,-3.88,0,0,0,0
74170,74176,0.007999,0.030018,0.02553,197.77,0,0,0,0,1,0,0,-31.17,-11.96,31.25,9.6,0,0,0,0
74185,74170,0.014647,0.087231,0.04994,210.88,0,0,0,0,1,0,0,5.7,-7.71,-5.69,2.59,0,0,0,0
74172,74171,0.002282,0.013847,0.00443,190.6,0,0,0,0,1,0,0,8.78,7.71,-8.78,-8.16,0,0,0,0
74171,74269,0.005587,0.036127,0.00928,206.5,0,0,0,0,1,0,0,-19.9,2.59,19.92,-3.44,0,0,0,0
74172,74182,0.006825,0.044971,0.0466,218.58,0,0,0,0,1,0,0,-29.12,-10.96,29.18,6.37,0,0,0,0
74177,74173,0.005233,0.032007,0.0148,216.11,0,0,0,0,1,0,0,25.04,11.94,-25,-13.27,0,0,0,0
74173,74269,0.003099,0.014505,0.01519,205.6,0,0,0,0,1,0,0,-22.54,-20.03,22.56,18.54,0,0,0,0
74174,74175,0.000217,0.001122,0,0,0,0,0,0,1,0,0,42.35,9.68,-42.35,-9.66,0,0,0,0
74174,74179,0.005363,0.02948,0.02575,240.15,0,0,0,0,1,0,0,1.91,15.28,-1.9,-17.87,0,0,0,0
74174,74181,0.004817,0.030944,0.0132,199.05,0,0,0,0,1,0,0,21.32,2.49,-21.3,-3.72,0,0,0,0
74174,74279,0.0075,0.041,0.025,180,0,0,0,0,1,0,0,-65.59,-27.45,65.94,26.76,0,0,0,0
74181,74176,0.00746,0.040928,0.02527,183.8,0,0,0,0,1,0,0,-15.39,-14.35,15.42,11.86,0,0,0,0
74176,74182,0.003807,0.025239,0.03665,263.27,0,0,0,0,1,0,0,-93.38,-33.6,93.73,32.03,0,0,0,0
74177,74271,0.005023,0.027964,0.04251,224.21,0,0,0,0,1,0,0,-43.48,0.72,43.57,-4.75,0,0,0,0
74279,74177,0.003776,0.024212,0.01609,226.04,0,0,0,0,1,0,0,24.52,16.04,-24.49,-17.57,0,0,0,0
74178,74279,0.008884,0.065471,0.06791,235.49,0,0,0,0,1,0,0,-19.4,2.91,19.43,-9.97,0,0,0,0
74179,74180,0.000204,0.001052,0,0,0,0,0,0,1,0,0,41.71,15.21,-41.7,-15.19,0,0,0,0
74179,74189,0.013914,0.08675,0.03951,258.72,0,0,0,0,1,0,0,-39.81,2.66,40.03,-5.4,0,0,0,0
74185,74181,0.006475,0.03915,0.01067,224.76,0,0,0,0,1,0,0,5.22,-8.76,-5.21,7.69,0,0,0,0
74225,74182,0.001524,0.010044,0.00665,209.4,0,0,0,0,1,0,0,20.57,-14.87,-20.56,14.22,0,0,0,0
74182,74309,0.000694,0.004134,0.00305,282.09,0,0,0,0,1,0,0,-137.34,-73.88,137.5,74.48,0,0,0,0
74183,74184,0.000241,0.001139,0,0,0,0,0,0,1,0,0,23.68,13.95,-23.68,-13.94,0,0,0,0
74183,74185,0.000201,0.001039,0,0,0,0,0,0,1,0,0,-23.68,-13.95,23.69,13.96,0,0,0,0
74189,74185,0.016642,0.111784,0.03029,250.88,0,0,0,0,1,0,0,34.8,-4.34,-34.6,2.52,0,0,0,0
74186,74319,0.00384,0.022099,0.00679,188.77,0,0,0,0,1,0,0,-16.53,4.05,16.54,-4.71,0,0,0,0
74187,74286,0.007507,0.04052,0.0218,239.21,0,0,0,0,1,0,0,-18.22,-16.68,18.26,14.58,0,0,0,0
74188,74190,0.025276,0.131997,0.04937,220.1,0,0,0,0,1,0,0,4.9,-11.5,-4.88,6.3,0,0,0,0
74319,74188,0.013593,0.069607,0.03939,206.79,0,0,0,0,1,0,0,16.37,-13.23,-16.32,9.3,0,0,0,0
74189,77065,0.037337,0.223975,0.08358,273.87,0,0,0,0,1,0,0,-88.5,7.16,91.36,1.15,0,0,0,0
74286,74190,0.020219,0.127836,0.04487,234.62,0,0,0,0,1,0,0,-9.35,-7.24,9.37,2.52,0,0,0,0
74192,74195,0.000523,0.031249,0,276.78,0,0,1,0,1,0,0,61.27,-7.28,-61.25,8.44,0,0,0,0
74192,74196,0.000436,0.027855,0,407.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74192,74197,0.000573,0.031389,0,404.37,0,0,1.025,0,1,0,0,-81.17,-31.42,81.21,33.86,0,0,0,0
74192,74198,0.000254,0.001175,0,0,0,0,0,0,1,0,0,19.89,38.7,-19.89,-38.68,0,0,0,0
74193,74195,-3.6e-05,-0.002152,0,251.78,0,0,1,0,1,0,0,-61.26,8.36,61.25,-8.44,0,0,0,0
74194,74195,0.002768,0.165329,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74198,74308,0.001804,0.017837,0.36191,1098.93,0,0,0,0,1,0,0,19.89,38.68,-19.82,-74.67,0,0,0,0
74199,74202,0.000128,0.004385,0,154.45,0,0,1,0,1,0,0,-10.18,0.74,10.18,-0.74,0,0,0,0
74199,74293,0.001749,0.011862,0.01298,166.77,0,0,0,0,1,0,0,1.45,-23.13,-1.44,21.72,0,0,0,0
74200,74202,0.002479,0.085053,0,77.23,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74201,74202,0.002479,0.085053,0,77.23,0,0,1,0,1,0,0,10.18,-0.66,-10.18,0.74,0,0,0,0
74203,74204,0.001507,0.041297,0,224.64,0,0,1,0,1,0,0,-171.67,30.96,172.1,-19.18,0,0,0,0
74203,74205,0.013916,0.373936,0,39.35,0,0,1,0,1,0,0,-10.34,1.54,10.36,-1.15,0,0,0,0
74203,74206,0.000247,0.001104,0,0,0,0,0,0,1,0,0,182.01,-32.5,-181.93,32.85,0,0,0,0
74206,74224,0.004035,0.02452,0.00585,247.56,0,0,0,0,1,0,0,86.78,18.51,-86.48,-17.32,0,0,0,0
74206,74296,0.008168,0.047454,0.02186,251.16,0,0,0,0,1,0,0,63.21,-50.57,-62.72,51.06,0,0,0,0
74299,74206,0.018228,0.103849,0.02525,209.5,0,0,0,0,1,0,0,-31.77,-0.89,31.94,-0.79,0,0,0,0
74207,74210,0.000493,0.035311,0,607.73,0,0,1,0,1,0,0,242.13,35.61,-241.85,-15.37,0,0,0,0
74207,74211,0.000464,0.028605,0,489.14,0,0,0.98125,0,1,0,0,-150.04,-34.16,150.14,40.4,0,0,0,0
74207,74212,0.000434,0.028309,0,488.13,0,0,0.98125,0,1,0,0,-150.04,-34.22,150.14,40.4,0,0,0,0
74208,74210,-0.000199,-0.01425,0,532.73,0,0,1,0,1,0,0,-241.96,-23.54,241.85,15.37,0,0,0,0
74209,74210,0.00166,0.118988,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74213,74216,0.001005,0.051724,0,529.88,0,0,1,0,1,0,0,126.1,1.66,-125.95,6.12,0,0,0,0
74213,74217,0.000285,0.001028,0,0,0,0,0,0,1,0,0,-87.82,-1.66,87.84,1.74,0,0,0,0
74214,74216,-0.000506,-0.026056,0,427.05,0,0,1,0,1,0,0,-123.85,2.77,123.77,-6.55,0,0,0,0
74215,74216,0.00247,0.127122,0,102.83,0,0,1,0,1,0,0,-2.18,-0.43,2.18,0.43,0,0,0,0
74217,74272,0.001205,0.015873,0.43436,1151.02,0,0,0,0,1,0,0,-151.66,-91.72,151.98,49.38,0,0,0,0
74219,74218,0.000525,0.028489,0,467.85,0,0,1,0,1,0,0,-187.58,-21.44,187.76,31.29,0,0,0,0
74218,74220,0.000357,0.021015,0,383.93,0,0,1.04375,0,1,0,0,-55.92,-25.08,55.93,25.9,0,0,0,0
74218,74221,0.000809,0.042031,0,325.43,0,0,1.04375,0,1,0,0,-33.72,-12.39,33.73,12.95,0,0,0,0
74218,74222,0.001856,0.075999,0,121.43,0,0,1.04375,0,1,0,0,-5.26,-2.85,5.26,2.88,0,0,0,0
74224,74223,0.0007,0.032852,0,347.21,0,0,1,0,1,0,0,47.63,14.97,-47.61,-14.19,0,0,0,0
74295,74223,0.00087,0.010286,0.16408,1127.56,0,0,0,0,1,0,0,-21.63,-69.86,21.66,53.32,0,0,0,0
74225,74269,0.005292,0.031073,0.03155,217.06,0,0,0,0,1,0,0,29.5,12.83,-29.45,-15.88,0,0,0,0
74226,74227,0.000236,0.001148,0,0,0,0,0,0,1,0,0,23.35,-5.14,-23.35,5.15,0,0,0,0
74258,74227,0.003718,0.012885,0.01,180.86,0,0,0,0,1,0,0,12.86,19.37,-12.84,-20.44,0,0,0,0
74227,74334,0.000604,0.003839,0.00286,224.96,0,0,0,0,1,0,0,-32.16,5.26,32.16,-5.54,0,0,0,0
74229,74232,-0.000485,-0.0126,0,204.47,0,0,1.05,0,1,0,0,-25.98,4.99,25.98,-5.07,0,0,0,0
74229,74233,0.008425,0.276315,0,40.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74229,74331,0.002744,0.016593,0.00577,191.83,0,0,0,0,1,0,0,-27.57,-3.34,27.59,2.81,0,0,0,0
74230,74232,0.005654,0.146819,0,102.24,0,0,1,0,1,0,0,9.89,-1.51,-9.89,1.66,0,0,0,0
74231,74232,0.005654,0.146819,0,102.24,0,0,1,0,1,0,0,16.1,-3.02,-16.09,3.42,0,0,0,0
74235,74234,0.000472,0.0289,0,432.27,0,0,1,0,1,0,0,-133.93,15.11,134.02,-10.15,0,0,0,0
74234,74236,0.000542,0.033463,0,382.75,0,0,1,0,1,0,0,-36.58,-12.99,36.59,13.47,0,0,0,0
74234,74237,0.000532,0.031947,0,381,0,0,1,0,1,0,0,-45.58,-12.78,45.59,13.47,0,0,0,0
74234,74238,0.000391,0.0236,0,380.07,0,0,1,0,1,0,0,-44.89,-12.98,44.9,13.47,0,0,0,0
74234,74239,0.000569,0.028021,0,379.79,0,0,1,0,1,0,0,-47.53,-12.82,47.54,13.47,0,0,0,0
77192,74234,0.002101,0.024249,0.36445,1240.59,0,0,0,0,1,0,0,285.08,-3.17,-283.47,-16.87,0,0,0,0
77272,74234,0.000664,0.008403,0.20079,1142.46,0,0,0,0,1,0,0,77.33,-129.46,-77.21,110.2,0,0,0,0
74235,77168,0.059958,0.300179,0.13344,180.2,0,0,0,0,1,0,0,14.25,-7.65,-14.13,-5.79,0,0,0,0
74235,77169,0.032724,0.230437,0.14613,199.48,0,0,0,0,1,0,0,12.17,-10.94,-12.12,-4.22,0,0,0,0
74235,77180,0.025037,0.195373,0.04315,204.16,0,0,0,0,1,0,0,-17.77,4.01,17.85,-7.89,0,0,0,0
74240,74241,0.000243,0.001077,0,0,0,0,0,0,1,0,0,165.72,14.49,-165.66,-14.2,0,0,0,0
74240,74242,0.000234,0.001031,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74240,74243,0.000236,0.001194,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74244,74247,0.000493,0.014261,0,127.82,0,0,1,0,1,0,0,-5.43,0.38,5.43,-0.38,0,0,0,0
74244,74248,0.020667,0.621194,0,18.01,0,0,1,0,1,0,0,-3.4,0.41,3.4,-0.34,0,0,0,0
74244,74249,0.000244,0.001166,0,0,0,0,0,0,1,0,0,8.83,-0.79,-8.83,0.79,0,0,0,0
74245,74247,0.004714,0.136496,0,63.91,0,0,1,0,1,0,0,5.43,-0.34,-5.43,0.38,0,0,0,0
74246,74247,0.004714,0.136496,0,63.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74251,74250,0.000404,0.026002,0,405.27,0,0,1,0,1,0,0,-97.35,35.54,97.39,-32.87,0,0,0,0
74250,74252,0.000552,0.03425,0,455.8,0,0,1,0,1,0,0,-89.17,2.72,89.21,-0.07,0,0,0,0
74250,74253,0.000365,0.029243,0,454.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74250,74254,0.000859,0.031721,0,453.63,0,0,1,0,1,0,0,-83,2.19,83.06,-0.07,0,0,0,0
74250,74255,0.000495,0.027163,0,451.78,0,0,1,0,1,0,0,-80.08,1.76,80.11,-0.07,0,0,0,0
74250,74256,0.000464,0.028792,0,451.2,0,0,1,0,1,0,0,-105.77,3.2,105.82,-0.07,0,0,0,0
74258,74257,0.000475,0.034829,0,380.77,0,0,1.075,0,1,0,0,47.16,-53.46,-47.13,55.26,0,0,0,0
74257,74260,0.001104,0.061723,0,230.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74295,74257,0.001582,0.019056,0.27352,1157.4,0,0,0,0,1,0,0,63.73,1.52,-63.66,-28.72,0,0,0,0
74258,74259,0.004471,0.159293,0,77.18,0,0,1.04375,0,1,0,0,-38.89,8.69,38.96,-6.26,0,0,0,0
74258,74293,0.001546,0.009736,0.00305,207.04,0,0,0,0,1,0,0,-21.13,25.4,21.14,-25.65,0,0,0,0
74261,74334,0.002807,0.015902,0.00556,190.86,0,0,0,0,1,0,0,5.23,-0.41,-5.23,-0.22,0,0,0,0
74262,74263,0.002757,0.07264,0,109.49,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74264,74265,0.024323,0.790719,0,16.51,0,0,1,0,1,0,0,-7.47,1.04,7.49,-0.62,0,0,0,0
74264,74266,0.004654,0.160605,0,59.87,0,0,1,0,1,0,0,-12.69,0.86,12.7,-0.62,0,0,0,0
74264,74267,0.000209,0.001093,0,0,0,0,0,0,1,0,0,20.17,-1.9,-20.17,1.9,0,0,0,0
74268,74269,0.000273,0.00119,0,0,0,0,0,0,1,0,0,13.03,-0.78,-13.03,0.78,0,0,0,0
74270,74281,0.00206,0.013554,0.00624,166.4,0,0,0,0,1,0,0,8.15,-10.75,-8.14,10.09,0,0,0,0
74296,74270,0.002321,0.011273,0.02214,235.21,0,0,0,0,1,0,0,27.11,12.11,-27.09,-14.46,0,0,0,0
74272,74275,0.000646,0.043529,0,436.78,0,0,1,0,1,0,0,56.48,0.88,-56.46,0.4,0,0,0,0
74272,74276,0.000761,0.038751,0,463.08,0,0,1,0,1,0,0,-90.58,-25.86,90.64,29.03,0,0,0,0
74272,74277,0.000274,0.021268,0,462.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74272,74278,0.000517,0.034667,0,461.18,0,0,1,0,1,0,0,-117.87,-24.4,117.94,29.03,0,0,0,0
74273,74275,-8.7e-05,-0.005862,0,378.85,0,0,1,0,1,0,0,-50.36,2.18,50.35,-2.32,0,0,0,0
74274,74275,0.002721,0.183311,0,57.93,0,0,1,0,1,0,0,-6.1,-1.85,6.1,1.92,0,0,0,0
74279,74280,0.003834,0.103195,0,155.61,0,0,1.05625,0,1,0,0,-99.73,-14.61,100.14,25.5,0,0,0,0
74309,74279,0.005209,0.021466,0.00912,204.73,0,0,0,0,1,0,0,10.19,17.32,-10.17,-18.22,0,0,0,0
74281,74282,0.009031,0.310547,0,43.38,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74281,74283,0.00697,0.210387,0,43.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74281,74296,0.001558,0.01005,0.00432,238.07,0,0,0,0,1,0,0,-40.88,-2.61,40.9,2.28,0,0,0,0
74284,74285,0.000206,0.001153,0,0,0,0,0,0,1,0,0,3.7,0.34,-3.7,-0.34,0,0,0,0
74284,74286,0.000218,0.001122,0,0,0,0,0,0,1,0,0,8.91,7.34,-8.91,-7.34,0,0,0,0
74287,74290,-0.00018,-0.004382,0,152.33,0,0,1,0,1,0,0,-10.49,1.66,10.49,-1.67,0,0,0,0
74287,74291,0.017569,0.530748,0,17.55,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74287,74292,0.021531,0.675089,0,15.6,0,0,1,0,1,0,0,-9.21,2.27,9.23,-1.73,0,0,0,0
74287,74293,0.000213,0.001117,0,0,0,0,0,0,1,0,0,19.71,-3.93,-19.71,3.93,0,0,0,0
74287,74294,0.000265,0.001117,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
74288,74290,0.006292,0.153527,0,76.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
74289,74290,0.006292,0.153527,0,76.17,0,0,1,0,1,0,0,10.5,-1.51,-10.49,1.67,0,0,0,0
74296,74295,0.000287,0.017837,0,315.63,0,0,1.05,0,1,0,0,24.56,-71.79,-24.54,72.82,0,0,0,0
74297,74298,0.005065,0.168197,0,75.59,0,0,1.01875,0,1,0,0,-16.29,1.42,16.3,-0.98,0,0,0,0
74297,74299,0.000294,0.001022,0,0,0,0,0,0,1,0,0,16.29,-1.42,-16.29,1.42,0,0,0,0
74300,74301,0.016374,0.486663,0,18.2,0,0,1.04375,0,1,0,0,-9.92,-4.76,9.94,5.38,0,0,0,0
74300,74302,0.002214,0.077993,0,64.36,0,0,1.025,0,1,0,0,-11.55,-5.25,11.55,5.38,0,0,0,0
74303,74312,0.004004,0.017545,0.02736,215.84,0,0,0,0,1,0,0,-34.83,6.62,34.88,-9.36,0,0,0,0
74304,74305,0.005065,0.172932,0,66.07,0,0,1.0375,0,1,0,0,-26.41,1.2,26.45,0,0,0,0,0
74304,74306,0.000206,0.00108,0,0,0,0,0,0,1,0,0,26.41,-6.6,-26.41,6.61,0,0,0,0
74309,74308,0.000527,0.021146,0,392.87,0,0,1.0625,0,1,0,0,-147.68,-91.8,147.85,98.46,0,0,0,0
74308,74310,0.000649,0.041036,0,457.72,0,0,1.0125,0,1,0,0,-87.95,-23.05,88,26.52,0,0,0,0
74312,74311,0.000348,0.023101,0,406.31,0,0,1,0,1,0,0,-124.85,36.08,124.9,-32.45,0,0,0,0
74311,74315,0.0001,0.0001,0,914.82,0,0,1,0,1,0,0,-42.34,-23.3,42.34,23.3,0,0,0,0
74325,74311,0.003446,0.041552,0.71124,1062.75,0,0,0,0,1,0,0,83.07,-122.56,-82.56,55.75,0,0,0,0
74312,74316,0.005372,0.180146,0,65.34,0,0,1,0,1,0,0,-17.12,-11.13,17.14,11.83,0,0,0,0
74313,74315,0.00055,0.030369,0,457.41,0,0,1,0,1,0,0,27.14,11.83,-27.13,-11.58,0,0,0,0
74314,74315,0.00055,0.030369,0,457.41,0,0,1,0,1,0,0,15.21,11.83,-15.2,-11.72,0,0,0,0
74318,74317,0.000692,0.035513,0,275.05,0,0,1,0,1,0,0,-62.68,-0.41,62.71,1.77,0,0,0,0
74319,74318,0.002788,0.088801,0,81.15,0,0,1,0,1,0,0,-32.91,17.94,32.95,-16.76,0,0,0,0
74318,74320,0.000226,0.001186,0,0,0,0,0,0,1,0,0,35.15,19.95,-35.14,-19.93,0,0,0,0
74321,74322,0.003339,0.101996,0,93.8,0,0,1,0,1,0,0,-43.02,-18.13,43.09,20.24,0,0,0,0
74324,74323,0.000304,0.02467,0,238.62,0,0,1,0,1,0,0,-0.72,42,0.73,-41.57,0,0,0,0
74323,74325,0.000209,0.001124,0,0,0,0,0,0,1,0,0,-0.4,-215.73,0.5,216.27,0,0,0,0
74323,74325,0.000209,0.001124,0,0,0,0,0,0,1,0,0,-0.33,-215.74,0.43,216.28,0,0,0,0
74327,74326,0.000717,0.031889,0,461.62,0,0,1.0125,0,1,0,0,-172.25,-29.47,172.47,38.99,0,0,0,0
74326,74328,0.000345,0.027075,0,502.71,0,0,1,0,1,0,0,-158.52,-33.36,158.6,40.14,0,0,0,0
74326,74329,0.000414,0.026165,0,502.59,0,0,1,0,1,0,0,-158.5,-33.58,158.6,40.14,0,0,0,0
74326,74330,0.000219,0.001014,0,0,0,0,0,0,1,0,0,144.55,27.95,-144.5,-27.74,0,0,0,0
74331,74332,0.013158,0.396474,0,26.02,0,0,1.04375,0,1,0,0,-12.07,-3.29,12.09,3.9,0,0,0,0
74331,74333,0.021693,0.60009,0,21.45,0,0,1.0375,0,1,0,0,-10.92,-0.86,10.94,1.56,0,0,0,0
74335,74336,0.000284,0.001042,0,0,0,0,0,0,1,0,0,19.75,-3.72,-19.75,3.72,0,0,0,0
77003,77000,0.028984,0.18656,0.06264,269.3,0,0,0,0,1,0,0,-58.38,6.93,59.37,-7.15,0,0,0,0
77000,77255,0.012536,0.068885,0.04324,274.54,0,0,0,0,1,0,0,-65.76,6.41,66.29,-8.05,0,0,0,0
77001,77198,0.033491,0.131955,0.02562,193,0,0,0,0,1,0,0,28.56,-4.73,-28.3,3.04,0,0,0,0
77240,77001,0.13,0.74,0.16,230,0,0,0,0,1,0,0,32.76,-11.18,-31.42,1.89,0,0,0,0
77240,77001,0.13,0.74,0.16,230,0,0,0,0,1,0,0,32.76,-11.18,-31.42,1.89,0,0,0,0
77255,77001,0.013385,0.082322,0.05944,205.39,0,0,0,0,1,0,0,-26.06,-5.74,26.15,-0.02,0,0,0,0
77002,77003,0.000266,0.001182,0,0,0,0,0,0,1,0,0,-49.23,-6.89,49.23,6.92,0,0,0,0
77004,77009,0.036014,0.196552,0.05293,249.17,0,0,0,0,1,0,0,62.52,-15.62,-61.1,17.85,0,0,0,0
77240,77004,0.022927,0.080035,0.03642,252.75,0,0,0,0,1,0,0,74.48,-10.24,-73.25,10.73,0,0,0,0
77005,77006,0.000273,0.00119,0,0,0,0,0,0,1,0,0,6.75,2.15,-6.75,-2.15,0,0,0,0
77005,77008,0.014167,0.081655,0.04214,214.18,0,0,0,0,1,0,0,21.7,-5.72,-21.63,1.63,0,0,0,0
77198,77005,0.019331,0.115419,0.1075,265.27,0,0,0,0,1,0,0,62.27,-15.16,-61.54,8.14,0,0,0,0
77007,77017,0.019673,0.095055,0.10729,238.63,0,0,0,0,1,0,0,36.77,-7.29,-36.52,-2.85,0,0,0,0
77007,77283,0.015883,0.088104,0.09258,242.26,0,0,0,0,1,0,0,-41.14,6.96,41.41,-15.26,0,0,0,0
77017,77008,0.018674,0.076392,0.07926,265.89,0,0,0,0,1,0,0,-67.65,11.18,68.5,-16.06,0,0,0,0
77283,77008,0.006035,0.03081,0.01136,255.29,0,0,0,0,1,0,0,58.02,-12.84,-57.82,12.67,0,0,0,0
77009,77028,0.039103,0.226869,0.05,241.46,0,0,0,0,1,0,0,53.1,-9.11,-52.04,9.99,0,0,0,0
77010,77013,0.008883,0.069885,0.01717,209.98,0,0,0,0,1,0,0,18.64,-1.11,-18.61,-0.45,0,0,0,0
77010,77018,0.01038,0.053319,0.03466,238.47,0,0,0,0,1,0,0,36.19,-4.53,-36.06,1.57,0,0,0,0
77283,77010,0.015602,0.107337,0.05832,260.3,0,0,0,0,1,0,0,61.4,-5.6,-60.84,3.29,0,0,0,0
77011,77012,0.000222,0.001123,0,0,0,0,0,0,1,0,0,6.96,2.27,-6.96,-2.27,0,0,0,0
77011,77013,0.000297,0.00113,0,0,0,0,0,0,1,0,0,-6.96,-2.27,6.96,2.27,0,0,0,0
77013,77018,0.010123,0.05531,0.01909,200.41,0,0,0,0,1,0,0,11.65,-1.82,-11.64,-0.1,0,0,0,0
77017,77014,0.00758,0.038323,0.01027,248.46,0,0,0,0,1,0,0,35.71,-15.53,-35.61,14.99,0,0,0,0
77014,77031,0.012795,0.07348,0.08425,251.43,0,0,0,0,1,0,0,51.96,-11.07,-51.63,4.05,0,0,0,0
77014,77210,0.00406,0.028556,0.02182,238.76,0,0,0,0,1,0,0,-59.26,-11.79,59.4,10.44,0,0,0,0
77015,77016,0.0002,0.001021,0,0,0,0,0,0,1,0,0,39.57,20.85,-39.56,-20.83,0,0,0,0
77015,77017,0.000297,0.001134,0,0,0,0,0,0,1,0,0,-39.57,-20.85,39.57,20.87,0,0,0,0
77026,77017,0.011405,0.064358,0.02273,235.09,0,0,0,0,1,0,0,-28.78,11.87,28.89,-13.67,0,0,0,0
77018,77019,0.000294,0.001131,0,0,0,0,0,0,1,0,0,29.96,13.19,-29.95,-13.18,0,0,0,0
77018,77024,0.00667,0.032335,0.0256,227.23,0,0,0,0,1,0,0,17.74,-14.67,-17.71,12.14,0,0,0,0
77247,77020,0.003008,0.015013,0.04942,225.33,0,0,0,0,1,0,0,40.14,-0.12,-40.09,-4.92,0,0,0,0
77021,77210,0.01555,0.073681,0.22553,247.93,0,0,0,0,1,0,0,-39.87,8.29,40.16,-31.27,0,0,0,0
77021,77249,0.02295,0.157551,0.07844,237.94,0,0,0,0,1,0,0,29.64,-9.62,-29.45,2.38,0,0,0,0
77022,77023,0.003604,0.019527,0.00817,210.63,0,0,0,0,1,0,0,28.15,3.26,-28.13,-3.98,0,0,0,0
77022,77032,0.017407,0.085443,0.08734,241.89,0,0,0,0,1,0,0,34.51,-15.86,-34.3,7.58,0,0,0,0
77210,77022,0.002981,0.022361,0.00849,259.42,0,0,0,0,1,0,0,68.52,3.69,-68.39,-3.62,0,0,0,0
77247,77022,0.004876,0.029148,0.01178,237.85,0,0,0,0,1,0,0,40.92,-1.16,-40.84,0.36,0,0,0,0
77024,77023,0.004528,0.025026,0.01299,191.18,0,0,0,0,1,0,0,-8.19,-23.19,8.22,21.96,0,0,0,0
77023,77032,0.010206,0.066385,0.08479,249.61,0,0,0,0,1,0,0,37.05,-18.37,-36.9,10.3,0,0,0,0
77023,77210,0.006268,0.032377,0.01442,253.15,0,0,0,0,1,0,0,-63.7,-1.93,63.94,1.63,0,0,0,0
77028,77025,0.016955,0.096582,0.05769,238.14,0,0,0,0,1,0,0,48.36,-10.41,-47.98,6.5,0,0,0,0
77025,77033,0.014058,0.095392,0.03455,232.49,0,0,0,0,1,0,0,42.21,-8.96,-41.96,6.96,0,0,0,0
77026,77027,0.000226,0.001086,0,0,0,0,0,0,1,0,0,23.35,7.78,-23.34,-7.77,0,0,0,0
77026,77030,0.014198,0.080171,0.0406,221.19,0,0,0,0,1,0,0,19.56,-9.24,-19.5,5.23,0,0,0,0
77026,77031,0.015134,0.068846,0.01908,245.37,0,0,0,0,1,0,0,48.03,-6.61,-47.7,6.1,0,0,0,0
77026,77247,0.004439,0.029681,0.08523,251.4,0,0,0,0,1,0,0,-62.15,-3.81,62.31,-4.2,0,0,0,0
77031,77029,0.007654,0.037565,0.11732,284,0,0,0,0,1,0,0,92.69,-11.4,-92.06,2.11,0,0,0,0
77029,77038,0.011687,0.064459,0.10587,280.97,0,0,0,0,1,0,0,86.89,-3.43,-86.04,-2.92,0,0,0,0
77030,77032,0.01081,0.055448,0.02047,211.07,0,0,0,0,1,0,0,13.56,-7.18,-13.54,5.1,0,0,0,0
77039,77032,0.011704,0.060534,0.01868,250.67,0,0,0,0,1,0,0,-39.64,3.11,39.82,-4.21,0,0,0,0
77032,77044,0.019211,0.119667,0.07134,253.75,0,0,0,0,1,0,0,36.97,-21.35,-36.67,15.46,0,0,0,0
77033,77040,0.02055,0.092665,0.04247,228.53,0,0,0,0,1,0,0,37.31,-7.47,-37.04,4.22,0,0,0,0
77034,77035,0.000203,0.001074,0,0,0,0,0,0,1,0,0,-22.3,-6.78,22.3,6.79,0,0,0,0
77035,77043,0.059091,0.219029,0.0538,174.48,0,0,0,0,1,0,0,-4.47,2.17,4.49,-7.82,0,0,0,0
77249,77035,0.030762,0.172173,0.13931,202.54,0,0,0,0,1,0,0,17.92,-5.64,-17.83,-8.96,0,0,0,0
77036,77037,0.000252,0.001187,0,0,0,0,0,0,1,0,0,8.14,3.21,-8.14,-3.21,0,0,0,0
77036,77038,0.000226,0.001091,0,0,0,0,0,0,1,0,0,-8.14,-3.21,8.14,3.21,0,0,0,0
77039,77208,0.01138,0.077877,0.40762,249.97,0,0,0,0,1,0,0,34.57,-4.68,-34.41,-37.1,0,0,0,0
77040,77041,0.000299,0.001046,0,0,0,0,0,0,1,0,0,26.82,6.96,-26.82,-6.96,0,0,0,0
77040,77042,0.017813,0.090735,0.03169,191.78,0,0,0,0,1,0,0,10.22,-11.18,-10.18,7.99,0,0,0,0
77042,77049,0.017851,0.092033,0.13452,178.77,0,0,0,0,1,0,0,1.17,-15,-1.16,0.58,0,0,0,0
77043,77208,0.009848,0.059734,0.01696,191.15,0,0,0,0,1,0,0,3.65,19.38,-3.61,-20.92,0,0,0,0
77249,77043,0.024772,0.127416,0.03741,205.67,0,0,0,0,1,0,0,15.47,8.33,-15.39,-11.95,0,0,0,0
77044,77045,0.000266,0.001102,0,0,0,0,0,0,1,0,0,6.92,1.41,-6.92,-1.41,0,0,0,0
77044,77046,0.025483,0.151189,0.17329,262.37,0,0,0,0,1,0,0,39.97,-19.12,-39.58,2.21,0,0,0,0
77249,77044,0.022243,0.129827,0.06319,206.04,0,0,0,0,1,0,0,10.25,-9.04,-10.22,2.26,0,0,0,0
77046,77047,0.000282,0.001102,0,0,0,0,0,0,1,0,0,2.7,0.62,-2.7,-0.62,0,0,0,0
77065,77046,0.029614,0.160065,0.08257,259.84,0,0,0,0,1,0,0,-36.52,-4.32,36.89,-2.84,0,0,0,0
77048,77052,0.012187,0.082262,0.03717,233.46,0,0,0,0,1,0,0,-39.08,-3.1,39.25,0.19,0,0,0,0
77061,77048,0.015124,0.072853,0.04493,204.44,0,0,0,0,1,0,0,-14.62,-3,14.65,-1.72,0,0,0,0
77049,77267,0.013035,0.076342,0.12447,174.34,0,0,0,0,1,0,0,-4.5,-2.29,4.5,-11.13,0,0,0,0
77069,77050,0.011642,0.062361,0.03426,189.67,0,0,0,0,1,0,0,-3.27,-2.19,3.27,-1.46,0,0,0,0
77050,77201,0.015458,0.079638,0.04686,200.87,0,0,0,0,1,0,0,-10.68,-2.06,10.69,-2.87,0,0,0,0
77052,77051,0.000634,0.033657,0,493.71,0,0,1,0,1,0,0,-182.06,-8.79,182.25,18.96,0,0,0,0
77051,77053,0.000205,0.001003,0,0,0,0,0,0,1,0,0,34.23,3.14,-34.22,-3.13,0,0,0,0
77209,77051,0.004975,0.064395,1.1819,1331.96,0,0,0,0,1,0,0,207,-95.41,-204.96,-7.39,0,0,0,0
77051,77230,0.003351,0.040246,0.7822,1135.51,0,0,0,0,1,0,0,-11.51,-14.7,11.54,-71.01,0,0,0,0
77052,77055,0.001926,0.011259,0.01577,264.8,0,0,0,0,1,0,0,79.08,20.05,-78.97,-21.09,0,0,0,0
77052,77064,0.020644,0.102805,0.06913,250.16,0,0,0,0,1,0,0,36.21,-11.2,-35.95,4.87,0,0,0,0
77052,77083,0.016248,0.098837,0.0726,203.85,0,0,0,0,1,0,0,27.51,-0.25,-27.4,-6.98,0,0,0,0
77054,77055,0.000297,0.001136,0,0,0,0,0,0,1,0,0,-31.57,-20.85,31.57,20.87,0,0,0,0
77055,77058,0.008264,0.056019,0.02606,246.81,0,0,0,0,1,0,0,47.4,0.22,-47.23,-1.9,0,0,0,0
77056,77093,0.020025,0.106936,0.04084,163.54,0,0,0,0,1,0,0,-0.88,-0.8,0.88,-3.75,0,0,0,0
77056,77203,0.014638,0.078382,0.17629,185.42,0,0,0,0,1,0,0,-4.91,-0.88,4.92,-18.6,0,0,0,0
77081,77057,0.011158,0.064296,0.04268,219.73,0,0,0,0,1,0,0,-36.19,5.1,36.34,-8.61,0,0,0,0
77057,77201,0.013584,0.087839,0.27045,223.38,0,0,0,0,1,0,0,-39.71,-35.07,39.98,8.51,0,0,0,0
77058,77059,0.000248,0.001197,0,0,0,0,0,0,1,0,0,27.37,5.61,-27.37,-5.6,0,0,0,0
77061,77058,0.007126,0.037107,0.02295,215.75,0,0,0,0,1,0,0,-19.83,1.36,19.86,-3.7,0,0,0,0
77060,77061,0.00028,0.001134,0,0,0,0,0,0,1,0,0,-27.37,-9.72,27.37,9.73,0,0,0,0
77060,77062,0.000267,0.001007,0,0,0,0,0,0,1,0,0,27.37,4.31,-27.37,-4.31,0,0,0,0
77061,77078,0.01379,0.065627,0.0742,231.92,0,0,0,0,1,0,0,-15.53,1.73,15.57,-9.58,0,0,0,0
77061,77091,0.013878,0.095599,0.06883,253.06,0,0,0,0,1,0,0,22.61,-9.81,-22.54,2.83,0,0,0,0
77063,77078,0.013744,0.068929,0.07965,229.61,0,0,0,0,1,0,0,6.06,-20.66,-6.02,12.35,0,0,0,0
77208,77063,0.018206,0.1055,0.19148,258.51,0,0,0,0,1,0,0,42.92,-27.03,-42.54,9.18,0,0,0,0
77065,77064,0.033702,0.169569,0.05677,247.69,0,0,0,0,1,0,0,-30.41,0.75,30.7,-5.51,0,0,0,0
77065,77066,0.000294,0.001167,0,0,0,0,0,0,1,0,0,4.6,1.04,-4.6,-1.04,0,0,0,0
77065,77091,0.013501,0.085893,0.10118,244.24,0,0,0,0,1,0,0,-29.03,1.38,29.14,-11.71,0,0,0,0
77067,77068,0.000229,0.00107,0,0,0,0,0,0,1,0,0,27.55,7.9,-27.55,-7.89,0,0,0,0
77067,77069,0.006168,0.038106,0.05562,239.63,0,0,0,0,1,0,0,35.38,2.5,-35.31,-8.01,0,0,0,0
77067,77086,0.007705,0.046164,0.06193,166.48,0,0,0,0,1,0,0,-14.46,-9.64,14.48,3.06,0,0,0,0
77267,77067,0.002607,0.017269,0.00364,232.72,0,0,0,0,1,0,0,32.87,-1.13,-32.84,0.91,0,0,0,0
77067,77292,0.004581,0.029949,0.01191,225.35,0,0,0,0,1,0,0,-16.94,-1.86,16.96,0.65,0,0,0,0
77069,77096,0.014502,0.062714,0.09323,219.02,0,0,0,0,1,0,0,6.37,2.51,-6.36,-12.36,0,0,0,0
77070,77071,0.000222,0.001058,0,0,0,0,0,0,1,0,0,31.44,16.03,-31.44,-16.02,0,0,0,0
77070,77269,0.009761,0.059465,0.02041,193.9,0,0,0,0,1,0,0,-15.14,-6.52,15.16,4.47,0,0,0,0
77070,77292,0.009139,0.052853,0.03279,201.49,0,0,0,0,1,0,0,-16.3,-9.52,16.33,6.16,0,0,0,0
77072,77075,0.000175,0.006116,0,87.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77072,77076,0.000295,0.001013,0,0,0,0,0,0,1,0,0,-0.35,-0.09,0.35,0.09,0,0,0,0
77073,77075,0.00598,0.209434,0,43.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77074,77075,0.00598,0.209434,0,43.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77076,77267,0.005828,0.036104,0.01915,191.94,0,0,0,0,1,0,0,-16,-1.17,16.01,-0.81,0,0,0,0
77292,77076,0.008812,0.04613,0.02396,198.52,0,0,0,0,1,0,0,11.23,-0.22,-11.22,-2.3,0,0,0,0
77077,77201,0.002427,0.017198,0.00857,179.31,0,0,0,0,1,0,0,-7.56,2.68,7.56,-3.58,0,0,0,0
77077,77290,0.005412,0.034314,0.03676,223.86,0,0,0,0,1,0,0,-22.53,-11.83,22.56,8.07,0,0,0,0
77078,77079,0.000297,0.001146,0,0,0,0,0,0,1,0,0,10.09,4.93,-10.09,-4.93,0,0,0,0
77078,77083,0.004592,0.026244,0.0251,195.45,0,0,0,0,1,0,0,-19.64,-7.7,19.66,5.09,0,0,0,0
77080,77081,0.000203,0.001097,0,0,0,0,0,0,1,0,0,-8.74,-2.85,8.74,2.85,0,0,0,0
77080,77082,0.000228,0.001152,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
77102,77081,0.012177,0.073394,0.03536,205.65,0,0,0,0,1,0,0,-27.35,4.9,27.45,-7.96,0,0,0,0
77084,77085,0.000254,0.001132,0,0,0,0,0,0,1,0,0,4.66,1.46,-4.66,-1.46,0,0,0,0
77084,77086,0.000282,0.001026,0,0,0,0,0,0,1,0,0,-4.66,-1.46,4.66,1.46,0,0,0,0
77086,77231,0.009988,0.057917,0.02822,185.97,0,0,0,0,1,0,0,-19.14,-4.52,19.17,1.65,0,0,0,0
77087,77090,-0.000228,-0.007078,0,153.38,0,0,1,0,1,0,0,9.56,2.46,-9.56,-2.46,0,0,0,0
77087,77091,0.000202,0.001067,0,0,0,0,0,0,1,0,0,-9.56,-2.46,9.56,2.46,0,0,0,0
77087,77092,0.00022,0.001131,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
77088,77090,0.0035,0.108738,0,76.69,0,0,1,0,1,0,0,-9.56,-2.37,9.56,2.46,0,0,0,0
77089,77090,0.0035,0.108738,0,76.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77104,77091,0.010906,0.067233,0.07918,170.77,0,0,0,0,1,0,0,16.2,-14.76,-16.16,6.42,0,0,0,0
77093,77094,0.00028,0.001003,0,0,0,0,0,0,1,0,0,8.52,0.75,-8.52,-0.75,0,0,0,0
77203,77093,0.011193,0.067371,0.03588,181.85,0,0,0,0,1,0,0,4.5,-9.91,-4.49,5.99,0,0,0,0
77093,77281,0.014473,0.079806,0.0507,180.7,0,0,0,0,1,0,0,-4.91,-2.99,4.92,-2.64,0,0,0,0
77095,77096,0.000232,0.001026,0,0,0,0,0,0,1,0,0,-5.99,-3.53,5.99,3.53,0,0,0,0
77095,77097,0.000241,0.001139,0,0,0,0,0,0,1,0,0,5.99,3.53,-5.99,-3.53,0,0,0,0
77095,77098,0.000209,0.00112,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
77096,77271,0.013693,0.081536,0.02472,208.93,0,0,0,0,1,0,0,0.37,8.83,-0.35,-11.34,0,0,0,0
77099,77101,0.003851,0.020677,0.00944,222.08,0,0,0,0,1,0,0,32.28,9.88,-32.24,-10.64,0,0,0,0
77229,77099,0.001864,0.007204,0.01121,234.23,0,0,0,0,1,0,0,46.89,12.93,-46.84,-13.95,0,0,0,0
77112,77100,0.016924,0.065168,0.03613,197.92,0,0,0,0,1,0,0,-28.45,1.26,28.57,-4.8,0,0,0,0
77100,77281,0.008427,0.04616,0.08943,208.89,0,0,0,0,1,0,0,-36.75,2.51,36.86,-11.89,0,0,0,0
77101,77110,0.008062,0.047035,0.03667,218.31,0,0,0,0,1,0,0,25.54,8.21,-25.48,-11.67,0,0,0,0
77229,77101,0.004414,0.023912,0.0098,230.62,0,0,0,0,1,0,0,41.95,13.74,-41.87,-14.32,0,0,0,0
77102,77103,0.000269,0.001107,0,0,0,0,0,0,1,0,0,14.75,1.96,-14.75,-1.96,0,0,0,0
77110,77102,0.016526,0.081016,0.02707,186.35,0,0,0,0,1,0,0,-12.57,4.23,12.6,-6.86,0,0,0,0
77104,77105,0.000289,0.001181,0,0,0,0,0,0,1,0,0,5.78,0.99,-5.78,-0.99,0,0,0,0
77108,77104,0.020492,0.111688,0.05495,243.66,0,0,0,0,1,0,0,46.44,-24.42,-45.92,21.4,0,0,0,0
77104,77120,0.040774,0.206086,0.04479,238.83,0,0,0,0,1,0,0,23.94,-7.63,-23.72,3.95,0,0,0,0
77106,77107,0.000289,0.001099,0,0,0,0,0,0,1,0,0,8.95,3.22,-8.95,-3.22,0,0,0,0
77106,77108,0.000201,0.00104,0,0,0,0,0,0,1,0,0,-8.95,-3.22,8.95,3.22,0,0,0,0
77115,77108,0.006807,0.040737,0.04186,210.19,0,0,0,0,1,0,0,23.41,-14.58,-23.36,10.49,0,0,0,0
77108,77264,0.014351,0.072242,0.02989,229.59,0,0,0,0,1,0,0,-32.02,10.71,32.19,-13,0,0,0,0
77110,77109,0.001157,0.007137,0.012,186.89,0,0,0,0,1,0,0,8.74,0.57,-8.74,-1.8,0,0,0,0
77109,77229,0.013931,0.100754,0.03841,210.14,0,0,0,0,1,0,0,-22.24,-10.66,22.32,7.21,0,0,0,0
77110,77111,0.000252,0.001024,0,0,0,0,0,0,1,0,0,29.31,6.87,-29.31,-6.87,0,0,0,0
77113,77112,0.009583,0.073842,0.05019,189.37,0,0,0,0,1,0,0,-23.53,-3.2,23.58,-1.99,0,0,0,0
77231,77113,0.014891,0.084336,0.03893,181.71,0,0,0,0,1,0,0,-18.01,-5.93,18.06,1.92,0,0,0,0
77115,77114,0.009171,0.037993,0.01294,198.78,0,0,0,0,1,0,0,-0.52,-3.19,0.52,1.84,0,0,0,0
77114,77119,0.021329,0.109492,0.02344,198.32,0,0,0,0,1,0,0,-14.56,-3.27,14.6,1.05,0,0,0,0
77194,77114,0.013586,0.079285,0.02139,229.85,0,0,0,0,1,0,0,41.7,4.68,-41.48,-5.6,0,0,0,0
77115,77264,0.003504,0.025206,0.01252,253.77,0,0,0,0,1,0,0,-56.03,9.3,56.14,-9.82,0,0,0,0
77116,77117,0.000251,0.001032,0,0,0,0,0,0,1,0,0,9.51,3.54,-9.51,-3.54,0,0,0,0
77281,77116,0.010928,0.060787,0.05136,168.85,0,0,0,0,1,0,0,0.28,17.16,-0.24,-22.6,0,0,0,0
77288,77116,0.015891,0.088491,0.02877,188.49,0,0,0,0,1,0,0,9.35,-21.74,-9.27,19.07,0,0,0,0
77118,77125,0.018933,0.128729,0.13328,240.23,0,0,0,0,1,0,0,28.16,-21.58,-27.98,8.56,0,0,0,0
77118,77271,0.007331,0.04475,0.12982,244.47,0,0,0,0,1,0,0,-33.07,15.06,33.18,-27.99,0,0,0,0
77119,77194,0.012419,0.0617,0.03141,212.43,0,0,0,0,1,0,0,-27.45,-2.78,27.54,-0.09,0,0,0,0
77121,77222,0.037413,0.208199,0.06675,220.84,0,0,0,0,1,0,0,14.47,7.91,-14.35,-14.41,0,0,0,0
77121,77281,0.018425,0.086989,0.14861,237.09,0,0,0,0,1,0,0,-31.75,-8.66,31.92,-7.01,0,0,0,0
77122,77123,0.011829,0.062653,0.02125,247.36,0,0,0,0,1,0,0,16.88,-10.84,-16.84,8.8,0,0,0,0
77122,77194,0.009289,0.058028,0.02138,254.13,0,0,0,0,1,0,0,-35.8,9.36,35.92,-10.87,0,0,0,0
77123,77124,0.000253,0.001087,0,0,0,0,0,0,1,0,0,3.08,1.69,-3.08,-1.69,0,0,0,0
77123,77163,0.016236,0.098257,0.13552,243.51,0,0,0,0,1,0,0,13.77,-10.48,-13.74,-3.88,0,0,0,0
77125,77128,0.00502,0.027434,0.14284,176.19,0,0,0,0,1,0,0,-1.67,2.62,1.68,-18.02,0,0,0,0
77125,77141,0.014139,0.060791,0.10729,232.72,0,0,0,0,1,0,0,25.55,-12.23,-25.46,1,0,0,0,0
77126,77134,0.00834,0.052357,0.02905,206.88,0,0,0,0,1,0,0,-26.69,-6.08,26.74,3.2,0,0,0,0
77127,77128,0.000287,0.001179,0,0,0,0,0,0,1,0,0,-17.03,-5.63,17.03,5.64,0,0,0,0
77128,77165,0.036749,0.272671,0.0614,197.4,0,0,0,0,1,0,0,-18.71,12.39,18.92,-17.28,0,0,0,0
77129,77130,0.000266,0.001093,0,0,0,0,0,0,1,0,0,39.94,1.75,-39.94,-1.74,0,0,0,0
77129,77131,0.000247,0.001022,0,0,0,0,0,0,1,0,0,-39.94,-1.75,39.94,1.77,0,0,0,0
77129,77132,0.000276,0.00106,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
77131,77140,0.003286,0.022926,0.03525,190.06,0,0,0,0,1,0,0,-33.08,-0.09,33.11,-3.52,0,0,0,0
77131,77141,0.00564,0.030776,0.01515,196.87,0,0,0,0,1,0,0,5.49,9.84,-5.48,-11.45,0,0,0,0
77131,77142,0.009128,0.048075,0.04572,197.78,0,0,0,0,1,0,0,-12.35,-11.52,12.37,6.61,0,0,0,0
77134,77133,0.000512,0.027607,0,476.74,0,0,1.075,0,1,0,0,-199.36,-79.89,199.6,93.06,0,0,0,0
77133,77227,0.003491,0.039857,1.80115,1183.97,0,0,0,0,1,0,0,-199.6,-93.06,200.97,-76.44,0,0,0,0
77140,77134,0.006129,0.035735,0.02827,241.79,0,0,0,0,1,0,0,-41.95,-29.69,42.1,27.4,0,0,0,0
77142,77134,0.00689,0.044435,0.0106,223.73,0,0,0,0,1,0,0,-37.66,-12.4,37.76,11.85,0,0,0,0
77144,77134,0.007094,0.045677,0.02215,235.26,0,0,0,0,1,0,0,-59.73,-27.81,60.01,27.17,0,0,0,0
77135,77136,0.000216,0.001078,0,0,0,0,0,0,1,0,0,11.52,4.03,-11.52,-4.03,0,0,0,0
77155,77135,0.008626,0.046219,0.01719,213.26,0,0,0,0,1,0,0,28.84,-17,-28.75,15.67,0,0,0,0
77160,77135,0.017336,0.112442,0.12283,200.41,0,0,0,0,1,0,0,-17.15,7.08,17.23,-19.7,0,0,0,0
77137,77138,0.000204,0.00119,0,0,0,0,0,0,1,0,0,6.37,1.02,-6.37,-1.02,0,0,0,0
77137,77139,0.000246,0.001055,0,0,0,0,0,0,1,0,0,-6.37,-8.44,6.37,8.44,0,0,0,0
77146,77139,0.004806,0.033006,0.01903,212.79,0,0,0,0,1,0,0,-62.95,20.16,63.15,-20.82,0,0,0,0
77139,77148,0.005261,0.035796,0.02339,225.22,0,0,0,0,1,0,0,-69.52,12.37,69.77,-13.16,0,0,0,0
77147,77140,0.00887,0.04464,0.01574,193.03,0,0,0,0,1,0,0,22.18,-22.94,-22.1,21.64,0,0,0,0
77142,77143,0.000237,0.001136,0,0,0,0,0,0,1,0,0,10.9,2.97,-10.9,-2.97,0,0,0,0
77144,77155,0.008565,0.054717,0.06761,218.49,0,0,0,0,1,0,0,40.49,25.28,-40.3,-31.23,0,0,0,0
77145,77146,0.000266,0.001182,0,0,0,0,0,0,1,0,0,-4.75,-2.86,4.75,2.87,0,0,0,0
77146,77147,0.005797,0.034276,0.01995,208.66,0,0,0,0,1,0,0,58.2,-23.02,-57.99,22.13,0,0,0,0
77148,77149,0.000221,0.001027,0,0,0,0,0,0,1,0,0,20.2,4.38,-20.2,-4.38,0,0,0,0
77152,77148,0.008695,0.053226,0.07086,220.01,0,0,0,0,1,0,0,56.16,-15.86,-55.89,10.05,0,0,0,0
77148,77157,0.010191,0.056119,0.07342,202.52,0,0,0,0,1,0,0,39.88,-18.79,-39.71,11.94,0,0,0,0
77233,77148,0.010928,0.064661,0.0366,230.11,0,0,0,0,1,0,0,74.57,-17.8,-73.96,17.51,0,0,0,0
77150,77151,0.000274,0.001148,0,0,0,0,0,0,1,0,0,27,15.68,-27,-15.67,0,0,0,0
77150,77164,0.006042,0.032823,0.03253,226.1,0,0,0,0,1,0,0,37.4,4.73,-37.32,-7.54,0,0,0,0
77222,77150,0.008963,0.051734,0.01403,249.28,0,0,0,0,1,0,0,64.8,21.3,-64.4,-20.41,0,0,0,0
77152,77153,0.00022,0.001057,0,0,0,0,0,0,1,0,0,19.83,8.16,-19.83,-8.15,0,0,0,0
77154,77152,0.004143,0.024172,0.06102,171.99,0,0,0,0,1,0,0,-4.17,2.45,4.17,-8.88,0,0,0,0
77233,77152,0.003261,0.023009,0.02052,240.16,0,0,0,0,1,0,0,80.36,-17.28,-80.15,16.59,0,0,0,0
77169,77154,0.009306,0.06586,0.03528,187.85,0,0,0,0,1,0,0,5.41,3.39,-5.41,-7.1,0,0,0,0
77155,77156,0.000283,0.001152,0,0,0,0,0,0,1,0,0,27.94,10.39,-27.94,-10.38,0,0,0,0
77163,77155,0.013684,0.06286,0.02768,226.44,0,0,0,0,1,0,0,23.64,16.15,-23.53,-18.58,0,0,0,0
77157,77167,0.014168,0.050385,0.01894,196.36,0,0,0,0,1,0,0,34.32,-13.04,-34.15,11.64,0,0,0,0
77158,77159,0.000277,0.001089,0,0,0,0,0,0,1,0,0,-15.07,-9.16,15.07,9.16,0,0,0,0
77161,77162,0.000286,0.001008,0,0,0,0,0,0,1,0,0,7.07,2.51,-7.07,-2.51,0,0,0,0
77161,77163,0.00028,0.001005,0,0,0,0,0,0,1,0,0,-7.07,-2.51,7.07,2.51,0,0,0,0
77165,77164,0.004089,0.029314,0.02189,196.44,0,0,0,0,1,0,0,12.39,10.86,-12.38,-12.98,0,0,0,0
77165,77166,0.000256,0.00113,0,0,0,0,0,0,1,0,0,49.7,25.35,-49.69,-25.31,0,0,0,0
77165,77222,0.00818,0.051763,0.01916,255.97,0,0,0,0,1,0,0,-81.01,-18.92,81.57,20.49,0,0,0,0
77167,77177,0.012016,0.074469,0.0256,186.93,0,0,0,0,1,0,0,27.5,-13.16,-27.4,11.03,0,0,0,0
77222,77168,0.014478,0.075447,0.06075,214.9,0,0,0,0,1,0,0,12.06,-6.58,-12.04,0.35,0,0,0,0
77170,77171,0.000235,0.001026,0,0,0,0,0,0,1,0,0,11.01,1.05,-11.01,-1.05,0,0,0,0
77253,77170,0.005583,0.042387,0.08952,220.94,0,0,0,0,1,0,0,24.46,29.7,-24.36,-38.26,0,0,0,0
77172,77173,0.00027,0.001029,0,0,0,0,0,0,1,0,0,12.42,2.95,-12.42,-2.95,0,0,0,0
77172,77174,0.000231,0.001148,0,0,0,0,0,0,1,0,0,-12.42,-2.95,12.42,2.95,0,0,0,0
77186,77174,0.018681,0.11314,0.09991,210.57,0,0,0,0,1,0,0,22.73,-14.73,-22.62,4.97,0,0,0,0
77175,77176,0.000224,0.001143,0,0,0,0,0,0,1,0,0,4.62,0.96,-4.62,-0.96,0,0,0,0
77175,77177,0.00027,0.001005,0,0,0,0,0,0,1,0,0,-4.62,-0.96,4.62,0.96,0,0,0,0
77175,77178,0.000201,0.001122,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
77253,77179,0.003616,0.019006,0.00565,296.65,0,0,0,0,1,0,0,108.79,-8.91,-108.38,10.47,0,0,0,0
77180,77181,0.000235,0.00117,0,0,0,0,0,0,1,0,0,19.71,2.82,-19.71,-2.81,0,0,0,0
77184,77180,0.00949,0.056897,0.07977,248.91,0,0,0,0,1,0,0,-58.03,14.34,58.36,-20.68,0,0,0,0
77180,77186,0.005663,0.034184,0.01171,408.31,0,0,0,0,1,0,0,-95.93,25.75,96.46,-23.72,0,0,0,0
77182,77183,0.000247,0.00105,0,0,0,0,0,0,1,0,0,-6.01,-1.59,6.01,1.59,0,0,0,0
77273,77183,0.00661,0.041382,0.01609,238.43,0,0,0,0,1,0,0,46.84,4.23,-46.71,-5.15,0,0,0,0
77186,77185,0.000486,0.033516,0,426.67,0,0,0.975,0,1,0,0,-119.2,38.45,119.27,-33.63,0,0,0,0
77185,77187,0.000468,0.032343,0,431.37,0,0,1.04375,0,1,0,0,-81.97,7.38,82,-5.14,0,0,0,0
77185,77188,0.000409,0.028811,0,425.28,0,0,1.04375,0,1,0,0,-65.43,6.41,65.45,-5.14,0,0,0,0
77185,77189,0.000597,0.033801,0,423.52,0,0,1.04375,0,1,0,0,-77.19,7.22,77.22,-5.14,0,0,0,0
77185,77190,0.000474,0.029025,0,423.11,0,0,1.04375,0,1,0,0,-89.74,7.54,89.78,-5.14,0,0,0,0
77185,77191,0.000572,0.027078,0,422.71,0,0,1.04375,0,1,0,0,-90.17,7.4,90.22,-5.14,0,0,0,0
77185,77192,0.000209,0.001099,0,0,0,0,0,0,1,0,0,285.24,-2.33,-285.08,3.17,0,0,0,0
77194,77193,0.000363,0.024193,0,447.9,0,0,1.00625,0,1,0,0,-107.15,5.51,107.19,-2.85,0,0,0,0
77193,77195,0.000363,0.019386,0,386.79,0,0,1,0,1,0,0,-67.41,-1.17,67.42,2.01,0,0,0,0
77193,77196,0.000551,0.029839,0,386.61,0,0,1,0,1,0,0,-67.4,-0.71,67.42,2.01,0,0,0,0
77193,77197,0.000786,0.035157,0,386.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77230,77193,0.002688,0.029118,0.9352,994.38,0,0,0,0,1,0,0,-27.45,28.5,27.62,-126.39,0,0,0,0
77198,77199,0.008098,0.206059,0,80.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77255,77198,0.00858,0.042808,0.01277,256.54,0,0,0,0,1,0,0,38.9,-11.52,-38.76,10.84,0,0,0,0
77200,77201,0.000295,0.001159,0,0,0,0,0,0,1,0,0,9.67,-0.78,-9.67,0.78,0,0,0,0
77201,77269,0.004212,0.016975,0.00498,226.83,0,0,0,0,1,0,0,-48.56,-2.83,48.66,2.67,0,0,0,0
77203,77202,0.000684,0.033461,0,286.09,0,0,1.0125,0,1,0,0,-5.19,51.25,5.21,-50.42,0,0,0,0
77202,77204,0.000217,0.014423,0,436.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77202,77205,0.000244,0.00102,0,0,0,0,0,0,1,0,0,2.01,0.33,-2.01,-0.33,0,0,0,0
77268,77202,0.004627,0.05236,0.8671,1057.28,0,0,0,0,1,0,0,-129.12,27.89,130.06,-110.27,0,0,0,0
77202,77287,0.000871,0.010494,0.26026,1066.18,0,0,0,0,1,0,0,-137.28,4.08,137.44,-29.25,0,0,0,0
77281,77203,0.004805,0.024528,0.00586,161.66,0,0,0,0,1,0,0,4.25,22.2,-4.22,-22.74,0,0,0,0
77206,77207,0.01182,0.37164,0,32.18,0,0,0.9875,0,1,0,0,-5.79,-1.94,5.79,2.07,0,0,0,0
77206,77208,0.000207,0.001086,0,0,0,0,0,0,1,0,0,2.45,-42.52,-2.45,42.54,0,0,0,0
77206,77208,0.000207,0.001086,0,0,0,0,0,0,1,0,0,2.45,-42.5,-2.45,42.52,0,0,0,0
77209,77212,0.000563,0.033314,0,668.47,0,0,1,0,1,0,0,308.26,10.82,-307.76,18.71,0,0,0,0
77209,77213,0.000169,0.013693,0,506.74,0,0,1.03125,0,1,0,0,-172.05,25.18,172.1,-21.08,0,0,0,0
77209,77220,0.002159,0.025762,0.53735,1198.99,0,0,0,0,1,0,0,-168.28,3.14,168.87,-53.59,0,0,0,0
77282,77209,0.00175,0.024733,0.42357,1288.28,0,0,0,0,1,0,0,175.53,-92.61,-174.93,56.27,0,0,0,0
77210,77212,-0.000178,-0.010528,0,568.47,0,0,1,0,1,0,0,-307.91,9.38,307.76,-18.71,0,0,0,0
77247,77210,0.00102,0.004365,0.02159,258.68,0,0,0,0,1,0,0,-75.84,-8.2,75.9,6.13,0,0,0,0
77211,77212,0.001846,0.109144,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77215,77214,0.000401,0.023471,0,562.43,0,0,1,0,1,0,0,-158.62,20.69,158.71,-15.09,0,0,0,0
77214,77216,0.000835,0.040126,0,375.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77214,77217,0.000444,0.028722,0,374.67,0,0,0.99375,0,1,0,0,-43.19,-23.36,43.2,24,0,0,0,0
77214,77218,0.00062,0.036735,0,373.59,0,0,0.99375,0,1,0,0,-35.52,-23.38,35.53,24,0,0,0,0
77214,77219,0.000732,0.029119,0,373.39,0,0,0.99375,0,1,0,0,-40.31,-23.41,40.32,24,0,0,0,0
77214,77220,0.000284,0.001106,0,0,0,0,0,0,1,0,0,-39.7,-58.49,39.71,58.54,0,0,0,0
77220,77254,0.002834,0.032528,1.31408,1348.35,0,0,0,0,1,0,0,-209.61,-5.25,210.89,-118.5,0,0,0,0
77222,77221,0.000518,0.031099,0,439.99,0,0,1.0125,0,1,0,0,-147.45,-21.44,147.56,28.22,0,0,0,0
77221,77223,0.000483,0.03052,0,439.3,0,0,1,0,1,0,0,-83.16,-15.35,83.19,17.46,0,0,0,0
77221,77224,0.000413,0.026706,0,437.49,0,0,1,0,1,0,0,-90.95,-15.27,90.98,17.46,0,0,0,0
77221,77225,0.000649,0.035787,0,436.7,0,0,1,0,1,0,0,-106.93,-13.44,107,17.46,0,0,0,0
77221,77226,0.000476,0.036551,0,436.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77221,77227,0.000281,0.001188,0,0,0,0,0,0,1,0,0,133.47,-184.91,-133.32,185.5,0,0,0,0
77227,77252,0.003982,0.048678,0.94023,1075.67,0,0,0,0,1,0,0,-34,-68.17,34.06,-29.78,0,0,0,0
77227,77287,0.006696,0.068679,0.82543,1124.28,0,0,0,0,1,0,0,-33.64,-40.9,33.72,-44.16,0,0,0,0
77229,77228,0.000588,0.043486,0,403.96,0,0,1,0,1,0,0,-89.18,-35.51,89.23,39.31,0,0,0,0
77228,77230,0.000259,0.001079,0,0,0,0,0,0,1,0,0,-80.81,-39.78,80.83,39.86,0,0,0,0
77230,77263,0.003039,0.039164,0.65117,1085.2,0,0,0,0,1,0,0,49.21,44.83,-48.97,-110.45,0,0,0,0
77268,77230,0.003647,0.042866,0.68722,1046.22,0,0,0,0,1,0,0,114.57,-28.02,-114.14,-42.19,0,0,0,0
77232,77235,0.000862,0.05432,0,529.83,0,0,1,0,1,0,0,156.21,-28.28,-156,41.48,0,0,0,0
77232,77236,0.000541,0.032773,0,393.26,0,0,1.025,0,1,0,0,-57.42,-20.54,57.44,21.78,0,0,0,0
77232,77237,0.00056,0.036667,0,393.05,0,0,1.025,0,1,0,0,-47.1,-20.79,47.12,21.78,0,0,0,0
77232,77238,0.000724,0.042178,0,392.7,0,0,1.025,0,1,0,0,-54.16,-20.35,54.18,21.78,0,0,0,0
77252,77232,0.005782,0.072556,1.4836,1079.28,0,0,0,0,1,0,0,-2.45,-61.85,2.47,-93.48,0,0,0,0
77233,77235,-0.000445,-0.028043,0,404.83,0,0,1,0,1,0,0,-156.11,34.67,156,-41.48,0,0,0,0
77234,77235,0.002353,0.148373,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77239,77242,0.000358,0.023832,0,515.29,0,0,1,0,1,0,0,141.67,-29.33,-141.6,34.13,0,0,0,0
77239,77243,0.000506,0.037338,0,396.26,0,0,1.04375,0,1,0,0,-66.23,-19.47,66.26,21.33,0,0,0,0
77239,77244,0.000374,0.023462,0,395.94,0,0,1.04375,0,1,0,0,-56.8,-20.44,56.82,21.33,0,0,0,0
77239,77245,0.000713,0.037766,0,318.44,0,0,1.04375,0,1,0,0,-18.64,-14.02,18.64,14.23,0,0,0,0
77239,77246,0.000215,0.001068,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
77240,77242,-0.00012,-0.008003,0,390.29,0,0,1,0,1,0,0,-141.62,32.52,141.6,-34.13,0,0,0,0
77241,77242,0.001253,0.083279,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77247,77248,0.00446,0.121233,0,103.93,0,0,1,0,1,0,0,-67.53,13.68,67.72,-8.3,0,0,0,0
77249,77250,0.034001,1.220747,0,13,0,0,1.0125,0,1,0,0,-6.98,2.05,7,-1.44,0,0,0,0
77249,77251,0.026768,0.910915,0,13,0,0,1.01875,0,1,0,0,-7.21,1.92,7.22,-1.44,0,0,0,0
77253,77252,0.00034,0.01506,0,408.5,0,0,1,0,1,0,0,-76.4,-24.34,76.42,25.26,0,0,0,0
77252,77272,0.001421,0.018127,0.30622,1036.92,0,0,0,0,1,0,0,-97.37,71.95,97.6,-101.03,0,0,0,0
77254,77257,0.00061,0.029286,0,583.2,0,0,1,0,1,0,0,79.16,-23.65,-79.12,25.57,0,0,0,0
77254,77258,0.000173,0.010892,0,738.4,0,0,1.025,0,1,0,0,-176.61,29.53,176.66,-26.01,0,0,0,0
77254,77259,0.000291,0.016655,0,738.4,0,0,1.025,0,1,0,0,-564.74,80.72,565.69,-26.01,0,0,0,0
77254,77260,0.000275,0.018838,0,738.4,0,0,1.025,0,1,0,0,-198.81,33.74,198.93,-26.01,0,0,0,0
77254,77261,0.00019,0.012668,0,738.4,0,0,1.025,0,1,0,0,-565.07,67.42,565.69,-26.01,0,0,0,0
77254,77262,0.000341,0.001237,0,0,0,0,1,-26,1,-40,40,496.3,-15.72,-495.5,18.64,0,0,0,0
77254,77262,0.000341,0.001237,0,0,0,0,1,-26,1,-30,30,496.3,-15.72,-495.5,18.64,0,0,0,0
77254,77282,0.002677,0.030442,0.4289,1310.31,0,0,0,0,1,0,0,222.57,-37.84,-221.29,7.72,0,0,0,0
77255,77257,-8.3e-05,-0.003975,0,483.2,0,0,1,0,1,0,0,-79.12,25.31,79.12,-25.57,0,0,0,0
77256,77257,0.003298,0.158368,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77263,77266,-0.000145,-0.009632,0,433.25,0,0,1,0,1,0,0,48.97,-18.62,-48.97,18.36,0,0,0,0
77264,77266,0.000656,0.043453,0,383.25,0,0,1,0,1,0,0,-48.95,19.53,48.97,-18.36,0,0,0,0
77265,77266,0.003232,0.214073,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77269,77267,0.00055,0.003842,0.00098,174.02,0,0,0,0,1,0,0,-4.31,-10.27,4.31,10.17,0,0,0,0
77269,77268,0.000342,0.023657,0,339.01,0,0,0.9875,0,1,0,0,-37.53,1.65,37.53,-1.35,0,0,0,0
77270,77271,0.000297,0.001062,0,0,0,0,0,0,1,0,0,32.83,-1.88,-32.82,1.89,0,0,0,0
77273,77272,0.000301,0.018051,0,364.4,0,0,1.03125,0,1,0,0,-46.84,-4.23,46.85,4.62,0,0,0,0
77272,77274,0.000608,0.033698,0,435.22,0,0,1,0,1,0,0,-78.22,-38.41,78.26,40.89,0,0,0,0
77272,77275,0.000283,0.017002,0,435.05,0,0,1,0,1,0,0,-75.23,-39.7,75.25,40.89,0,0,0,0
77272,77276,0.000582,0.039513,0,434.95,0,0,1,0,1,0,0,-68.34,-38.53,68.38,40.89,0,0,0,0
77272,77277,0.00041,0.02641,0,434.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77272,77278,0.000418,0.030967,0,434.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77279,77280,0.001881,0.063729,0,134.55,0,0,1.0625,0,1,0,0,-78.24,-17.89,78.36,22.05,0,0,0,0
77279,77281,0.000284,0.001042,0,0,0,0,0,0,1,0,0,78.24,17.89,-78.22,-17.83,0,0,0,0
77282,77285,0.000686,0.043368,0,567.7,0,0,1,0,1,0,0,160.93,-27.08,-160.75,38.15,0,0,0,0
77282,77286,0.000505,0.029653,0,450.47,0,0,0.99375,0,1,0,0,-115.17,7.68,115.23,-3.94,0,0,0,0
77283,77285,-0.000276,-0.017424,0,492.7,0,0,1,0,1,0,0,-160.83,33.7,160.75,-38.15,0,0,0,0
77284,77285,0.002879,0.182009,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
77288,77287,0.000592,0.037436,0,279.82,0,0,1,0,1,0,0,-9.35,21.74,9.35,-21.54,0,0,0,0
77287,77289,0.000442,0.024052,0,516.95,0,0,1.00625,0,1,0,0,-180.51,31.46,180.65,-23.61,0,0,0,0
77290,77295,0.002223,0.013667,0.00291,188.83,0,0,0,0,1,0,0,-15.25,8.52,15.25,-8.79,0,0,0,0
77291,77292,0.000253,0.001197,0,0,0,0,0,0,1,0,0,37.23,-2.06,-37.23,2.07,0,0,0,0
77291,77293,0.000229,0.001088,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
77295,77292,0.001166,0.008171,0.0112,220.52,0,0,0,0,1,0,0,7.29,7.47,-7.29,-8.66,0,0,0,0
77294,77295,0.000242,0.001152,0,0,0,0,0,0,1,0,0,22.54,-1.32,-22.54,1.33,0,0,0,0
80000,80001,0.00025,0.001161,0,0,0,0,0,0,1,0,0,-57.47,-19.22,57.48,19.26,0,0,0,0
80000,80002,0.000217,0.001127,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
80021,80003,0.004593,0.020761,0.00493,162.7,0,0,0,0,1,0,0,-31.18,21.73,31.24,-21.96,0,0,0,0
80012,80004,0.004894,0.017766,0.02057,115.35,0,0,0,0,1,0,0,-2.82,24.99,2.85,-27.07,0,0,0,0
80005,80085,0.006997,0.034772,0.01194,168.55,0,0,0,0,1,0,0,60.34,14.01,-60.09,-14,0,0,0,0
80007,80006,0.001326,0.051921,0,261.1,0,0,1.1,0,1,0,0,-111.69,-105.95,112.04,119.62,0,0,0,0
80007,80006,0.001326,0.051921,0,261.1,0,0,1.1,0,1,0,0,-111.69,-105.95,112.04,119.62,0,0,0,0
80007,80006,0.001326,0.051921,0,261.1,0,0,1.025,0,1,0,0,-116.39,22.28,116.57,-15.25,0,0,0,0
80087,80006,0.00109,0.009958,0.04927,509.43,0,0,0,0,1,0,0,64.71,43.79,-64.64,-48.23,0,0,0,0
80007,80011,0.001545,0.007811,0.00164,205.73,0,0,0,0,1,0,0,109.41,72.32,-109.16,-71.26,0,0,0,0
80012,80007,0.006113,0.028517,0.00518,158.34,0,0,0,0,1,0,0,-29.85,-26.78,29.95,26.65,0,0,0,0
80007,80025,0.003529,0.010292,0.00176,183.24,0,0,0,0,1,0,0,65.8,46.62,-65.59,-46.2,0,0,0,0
80007,80030,0.006632,0.033187,0.02241,191.24,0,0,0,0,1,0,0,75.47,27.2,-75.07,-27.62,0,0,0,0
80008,80009,0.000253,0.001072,0,0,0,0,0,0,1,0,0,59.17,9.98,-59.16,-9.94,0,0,0,0
80008,80010,0.002828,0.014452,0.00512,169.05,0,0,0,0,1,0,0,-54.14,-15.92,54.23,15.8,0,0,0,0
80008,80025,0.003967,0.019431,0.00238,174.72,0,0,0,0,1,0,0,-45.62,-9.76,45.7,9.9,0,0,0,0
80008,80032,0.00287,0.016036,0.00337,160.13,0,0,0,0,1,0,0,40.59,15.7,-40.54,-15.78,0,0,0,0
80011,80036,0.004308,0.024677,0.0088,180.88,0,0,0,0,1,0,0,60.32,58.84,-60.03,-58.13,0,0,0,0
80013,80032,0.006559,0.033487,0.01417,154,0,0,0,0,1,0,0,31.72,8.5,-31.65,-9.67,0,0,0,0
80014,80015,0.000287,0.001153,0,0,0,0,0,0,1,0,0,26.06,4.58,-26.05,-4.57,0,0,0,0
80014,80016,0.000222,0.001062,0,0,0,0,0,0,1,0,0,-26.06,-4.58,26.06,4.59,0,0,0,0
80016,80024,0.000699,0.002021,0.00064,140.14,0,0,0,0,1,0,0,33.87,9.92,-33.86,-9.97,0,0,0,0
80016,80085,0.004373,0.016747,0.01086,167.16,0,0,0,0,1,0,0,-59.93,-14.51,60.09,14,0,0,0,0
80026,80017,0.002644,0.008683,0.00216,115.31,0,0,0,0,1,0,0,-3.59,-10.47,3.59,10.26,0,0,0,0
80037,80017,0.004898,0.022903,0.00559,151.68,0,0,0,0,1,0,0,-20.48,5.16,20.51,-5.64,0,0,0,0
80018,80019,0.000254,0.001138,0,0,0,0,0,0,1,0,0,40.32,7.97,-40.32,-7.95,0,0,0,0
80036,80018,0.00043,0.001581,0.00091,157.07,0,0,0,0,1,0,0,-27.43,23.67,27.44,-23.75,0,0,0,0
80018,80100,0.005023,0.029035,0.01836,191.25,0,0,0,0,1,0,0,-67.76,15.78,68,-16.33,0,0,0,0
80020,80030,0.002656,0.015332,0.00484,181.24,0,0,0,0,1,0,0,-64.89,-25.83,65.01,26.03,0,0,0,0
80020,80033,0.005966,0.018509,0.00673,172.04,0,0,0,0,1,0,0,60.62,-6.28,-60.41,6.23,0,0,0,0
80020,80050,0.004535,0.020026,0.01038,157.63,0,0,0,0,1,0,0,-38.17,12.71,38.24,-13.48,0,0,0,0
80021,80025,0.005394,0.023212,0.03949,135.93,0,0,0,0,1,0,0,-12.92,-38.81,13,34.94,0,0,0,0
80022,80023,0.000232,0.001066,0,0,0,0,0,0,1,0,0,29.94,3.62,-29.94,-3.61,0,0,0,0
80022,80037,0.00584,0.030399,0.00662,155.21,0,0,0,0,1,0,0,26.31,19.07,-26.25,-19.45,0,0,0,0
80050,80022,0.000899,0.005483,0.00187,116.14,0,0,0,0,1,0,0,-14.13,-7.66,14.13,7.47,0,0,0,0
80024,80054,0.00105,0.004247,0.00181,154.81,0,0,0,0,1,0,0,-52.52,26.9,52.56,-26.94,0,0,0,0
80024,80058,0.001006,0.005408,0.02259,134.54,0,0,0,0,1,0,0,56.45,-21.9,-56.41,19.76,0,0,0,0
80026,80027,0.000288,0.001056,0,0,0,0,0,0,1,0,0,34.31,15.25,-34.31,-15.24,0,0,0,0
80026,80028,0.004335,0.024473,0.00454,155.75,0,0,0,0,1,0,0,-24.02,9.79,24.05,-10.09,0,0,0,0
80026,80036,0.00351,0.014742,0.01554,167.48,0,0,0,0,1,0,0,-40.66,-21.08,40.73,19.76,0,0,0,0
80028,80029,0.000226,0.001073,0,0,0,0,0,0,1,0,0,67.93,8.91,-67.92,-8.86,0,0,0,0
80028,80088,0.004681,0.024264,0.00281,198.24,0,0,0,0,1,0,0,-91.98,1.19,92.36,0.52,0,0,0,0
80030,80031,0.0003,0.001131,0,0,0,0,0,0,1,0,0,10.06,1.59,-10.06,-1.59,0,0,0,0
80032,80043,0.007076,0.039145,0.02737,173.37,0,0,0,0,1,0,0,63.74,24.05,-63.43,-25.17,0,0,0,0
80033,80034,0.000234,0.001197,0,0,0,0,0,0,1,0,0,46.07,23.86,-46.07,-23.83,0,0,0,0
80035,80033,0.005729,0.022305,0.00704,158.77,0,0,0,0,1,0,0,31.74,22.15,-31.66,-22.57,0,0,0,0
80033,80044,0.005528,0.021087,0.03803,157.77,0,0,0,0,1,0,0,45.99,-7.51,-45.88,3.98,0,0,0,0
80035,80046,0.008104,0.028288,0.01019,192.75,0,0,0,0,1,0,0,-77.81,-35.72,78.36,36.58,0,0,0,0
80038,80039,0.000264,0.001033,0,0,0,0,0,0,1,0,0,41.5,4.01,-41.5,-3.99,0,0,0,0
80038,80040,0.000275,0.001102,0,0,0,0,0,0,1,0,0,-41.5,-4.01,41.51,4.03,0,0,0,0
80038,80041,0.000209,0.001166,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
80038,80042,0.000283,0.001039,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
80040,80046,0.003329,0.011215,0.00305,203.29,0,0,0,0,1,0,0,-129.62,-44.2,130.2,45.83,0,0,0,0
80047,80040,0.004644,0.021243,0.00327,183.76,0,0,0,0,1,0,0,-87.71,-38.66,88.12,40.17,0,0,0,0
80054,80043,0.003075,0.012999,0.00362,145.79,0,0,0,0,1,0,0,-0.03,-2.21,0.03,1.84,0,0,0,0
80058,80044,0.007289,0.026414,0.00248,159.2,0,0,0,0,1,0,0,14.06,-19.77,-14.02,19.66,0,0,0,0
80044,80073,0.008922,0.049991,0.07962,114.85,0,0,0,0,1,0,0,-3.5,0.6,3.5,-8.86,0,0,0,0
80046,80045,0.001674,0.049819,0,255.54,0,0,1.06875,0,1,0,0,-115.47,-48.97,115.75,57.18,0,0,0,0
80046,80045,0.001674,0.049819,0,255.54,0,0,1.06875,0,1,0,0,-115.47,-48.97,115.75,57.18,0,0,0,0
80046,80045,0.001674,0.049819,0,255.54,0,0,1.06875,0,1,0,0,-115.47,-48.97,115.75,57.18,0,0,0,0
80049,80045,0.001245,0.009447,0.02918,644.61,0,0,0,0,1,0,0,218.7,141.55,-217.89,-138.37,0,0,0,0
80045,80087,0.002272,0.020438,0.0773,557.93,0,0,0,0,1,0,0,-129.35,-33.17,129.75,28.83,0,0,0,0
80046,80062,0.011306,0.052547,0.02427,175.67,0,0,0,0,1,0,0,52.68,42.52,-52.19,-42.84,0,0,0,0
80047,80058,0.009476,0.050266,0.03674,189.25,0,0,0,0,1,0,0,2.54,11.66,-2.53,-15.39,0,0,0,0
80049,80048,0.000181,0.012786,0,1028.67,0,0,1.025,0,1,0,0,-570.47,-139.37,571.1,183.75,0,0,0,0
80048,80086,0.000146,0.002769,0.40145,2701,0,0,0,0,1,0,0,-382.18,-142.81,382.4,105.33,0,0,0,0
80049,80052,0.001727,0.089865,0,273.39,0,0,1,0,1,0,0,109.45,-0.03,-109.25,10.35,0,0,0,0
80049,80057,0.00133,0.012952,0.04729,582.42,0,0,0,0,1,0,0,149.98,-4.61,-149.69,2.48,0,0,0,0
80049,80071,0.003548,0.034101,0.08315,529.41,0,0,0,0,1,0,0,92.34,2.46,-92.05,-8.3,0,0,0,0
80050,80052,-0.000251,-0.013039,0,198.39,0,0,1,0,1,0,0,-109.28,8.85,109.25,-10.35,0,0,0,0
80051,80052,0.007301,0.379808,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
80053,80056,0.003225,0.121682,0,288.93,0,0,1,0,1,0,0,97.8,-9.21,-97.5,20.49,0,0,0,0
80053,80057,0.000213,0.001105,0,0,0,0,0,0,1,0,0,-97.8,9.21,97.82,-9.11,0,0,0,0
80054,80056,-0.001804,-0.068077,0,180.6,0,0,1,0,1,0,0,-52.53,29.15,52.47,-31.53,0,0,0,0
80055,80056,0.008102,0.30576,0,108.33,0,0,1,0,1,0,0,-44.87,-4.9,45.03,11.04,0,0,0,0
80057,80071,0.002652,0.023337,0.06009,492.28,0,0,0,0,1,0,0,51.87,6.63,-51.8,-12.23,0,0,0,0
80058,80059,0.000295,0.001003,0,0,0,0,0,0,1,0,0,44.87,15.41,-44.87,-15.38,0,0,0,0
80060,80061,0.000275,0.001153,0,0,0,0,0,0,1,0,0,30.38,8.31,-30.38,-8.3,0,0,0,0
80060,80062,0.000293,0.001052,0,0,0,0,0,0,1,0,0,-30.38,-8.31,30.38,8.32,0,0,0,0
80060,80063,0.000278,0.001077,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
80060,80064,0.000266,0.001133,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
80072,80062,0.004264,0.017787,0.00943,148.11,0,0,0,0,1,0,0,-21.74,-35.19,21.81,34.52,0,0,0,0
80065,80066,0.000215,0.001108,0,0,0,0,0,0,1,0,0,13.28,13.52,-13.28,-13.52,0,0,0,0
80065,80067,0.005658,0.029782,0.00777,127.1,0,0,0,0,1,0,0,-5.21,-7.7,5.22,6.93,0,0,0,0
80065,80069,0.009727,0.050154,0.00846,129.37,0,0,0,0,1,0,0,-8.06,-5.82,8.07,5.01,0,0,0,0
80067,80069,0.001032,0.004107,0.00208,182.59,0,0,0,0,1,0,0,-60.51,-9.83,60.54,9.77,0,0,0,0
80067,80072,0.003493,0.020005,0.00558,163.49,0,0,0,0,1,0,0,35.28,-1.21,-35.24,0.88,0,0,0,0
80069,80068,0.001458,0.069997,0,177.75,0,0,1,0,1,0,0,-86.72,-1.62,86.82,6.77,0,0,0,0
80068,80070,0.000254,0.001104,0,0,0,0,0,0,1,0,0,56.98,13.55,-56.98,-13.52,0,0,0,0
80068,80071,0.00023,0.001035,0,0,0,0,0,0,1,0,0,-143.81,-20.32,143.85,20.53,0,0,0,0
80069,80082,0.016474,0.072398,0.01871,142.37,0,0,0,0,1,0,0,18.1,-13.15,-18.02,11.56,0,0,0,0
80082,80073,0.002437,0.012911,0.00325,137.5,0,0,0,0,1,0,0,12.36,-8.18,-12.35,7.87,0,0,0,0
80073,80083,0.070212,0.347293,0.05054,100.36,0,0,0,0,1,0,0,0.27,-4.37,-0.27,-0.89,0,0,0,0
80074,80075,0.000206,0.001101,0,0,0,0,0,0,1,0,0,61.56,10.88,-61.55,-10.84,0,0,0,0
80077,80074,0.004678,0.023816,0.0034,160.44,0,0,0,0,1,0,0,20.93,-4.42,-20.91,4.19,0,0,0,0
80076,80079,0.00264,0.107478,0,386.51,0,0,1,0,1,0,0,82.92,26.79,-82.73,-19.05,0,0,0,0
80076,80080,0.000247,0.001109,0,0,0,0,0,0,1,0,0,-82.92,38.58,82.94,-38.49,0,0,0,0
80077,80079,-0.001363,-0.055478,0,181.5,0,0,1,0,1,0,0,-20.93,4.42,20.93,-4.67,0,0,0,0
80078,80079,0.005926,0.241215,0,205.01,0,0,1,0,1,0,0,-61.55,-13.16,61.81,23.72,0,0,0,0
80080,80087,0.004037,0.034681,0.12316,536.51,0,0,0,0,1,0,0,-82.94,38.49,83.28,-48.39,0,0,0,0
80081,80082,0.000249,0.001026,0,0,0,0,0,0,1,0,0,-4.46,-2.83,4.46,2.83,0,0,0,0
80082,80083,0.041193,0.218508,0.05732,103.08,0,0,0,0,1,0,0,1.21,-6.22,-1.2,0.27,0,0,0,0
80083,80084,0.00025,0.001172,0,0,0,0,0,0,1,0,0,1.47,0.63,-1.47,-0.63,0,0,0,0
80087,80086,0.000247,0.017975,0,995.95,0,0,1,0,1,0,0,-431.66,-17.84,432.11,50.4,0,0,0,0
80086,80091,0.000221,0.017436,0,740.7,0,0,1,0,1,0,0,-104.22,-19.15,104.24,21.02,0,0,0,0
80086,80092,0.000171,0.010813,0,739.74,0,0,1,0,1,0,0,-104.23,-19.86,104.24,21.02,0,0,0,0
80086,80093,0.000146,0.009467,0,739,0,0,1,0,1,0,0,-104.23,-20,104.24,21.02,0,0,0,0
80086,80094,0.000271,0.015312,0,736.7,0,0,1,0,1,0,0,-104.22,-19.38,104.24,21.02,0,0,0,0
80086,80095,0.000205,0.014872,0,731.63,0,0,1,0,1,0,0,-104.22,-19.42,104.24,21.02,0,0,0,0
80086,80096,0.00017,0.013038,0,726.09,0,0,1,0,1,0,0,-104.23,-19.62,104.24,21.02,0,0,0,0
80086,80097,0.000255,0.019839,0,665.03,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
80086,80098,0.000209,0.015252,0,664.84,0,0,1,0,1,0,0,-94.6,-19.66,94.61,21.02,0,0,0,0
80086,80099,0.000368,0.026912,0,660.89,0,0,1,0,1,0,0,-94.58,-18.63,94.61,21.02,0,0,0,0
80087,80090,0.000619,0.030031,0,266.35,0,0,1,0,1,0,0,153.92,-6.39,-153.78,13.3,0,0,0,0
80088,80090,0.00022,0.010692,0,216.35,0,0,1,0,1,0,0,-153.73,15.77,153.78,-13.3,0,0,0,0
80088,80100,0.000886,0.003872,0.00101,184.7,0,0,0,0,1,0,0,61.36,-16.28,-61.33,16.33,0,0,0,0
80089,80090,0.004514,0.218925,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
