BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
10001,1,9.64,2.54,0,0,1,1.0116409,-39.843601,138,1,1.1,0.9,20.77,0.28,0,0
10002,1,15.98,6.04,0,0,1,1.0170252,-37.043319,138,1,1.1,0.9,20.47,0.29,0,0
10003,1,14.39,1.09,0,0,1,1.0314498,-34.039098,138,1,1.1,0.9,20.08,0.26,0,0
10004,1,0,0,0,0,1,1.0324589,-33.926182,138,1,1.1,0.9,20.06,0.26,0,0
10005,1,10.45,2.75,0,0,1,1.0324073,-33.932471,138,1,1.1,0.9,20.06,0.26,0,0
10006,1,13.44,1.28,0,0,1,1.0255915,-35.816633,138,1,1.1,0.9,20.33,0.13,0,0
10007,1,0,0,0,0,1,1.0256414,-35.808499,138,1,1.1,0.9,20.33,0.13,0,0
10008,1,0,0,0,0,1,1.0243111,-34.741944,138,1,1.1,0.9,20.25,0.12,0,0
10009,1,16.82,2.59,0,0,1,1.0242459,-34.751218,138,1,1.1,0.9,20.25,0.12,0,0
10010,1,33.49,15.14,0,0,1,1.0230199,-34.84581,138,1,1.1,0.9,20.18,0.29,0,0
10011,1,32.02,8.17,0,0,1,1.0073858,-40.603606,138,1,1.1,0.9,20.77,0.29,0,0
10012,1,0,0,0,0,1,1.0354328,-32.265236,345,1,1.1,0.9,20.04,0.22,0,0
10013,1,57.79,30.06,0,0,1,1.0281891,-34.327064,138,1,1.1,0.9,20.07,0.26,0,0
10014,1,0,0,0,0,1,1.0256878,-34.64117,138,1,1.1,0.9,20.13,0.27,0,0
10015,1,25.01,11.8,0,0,1,1.0254965,-34.654275,138,1,1.1,0.9,20.13,0.27,0,0
10016,1,0,0,0,0,1,1.0266137,-32.284026,138,1,1.1,0.9,20.03,0.09,0,0
10017,1,25.89,7.16,0,0,1,1.0264701,-32.299269,138,1,1.1,0.9,20.03,0.09,0,0
10018,1,24.47,6.19,0,0,1,1.0320894,-35.370085,138,1,1.1,0.9,20.21,0.27,0,0
10019,1,0,0,0,0,1,1.038592,-36.540823,345,1,1.1,0.9,20.39,0.23,0,0
10020,1,53.35,4.54,0,32,1,1.0163177,-39.074648,138,1,1.1,0.9,20.48,0.26,0,0
10021,1,8.99,2.13,0,0,1,1.027115,-31.899164,138,1,1.1,0.9,19.91,0.11,0,0
10022,1,48.19,15.92,0,0,1,1.0405375,-35.691866,138,1,1.1,0.9,20.22,0.24,0,0
10023,1,0,0,0,0,1,1.032395,-33.232508,345,1,1.1,0.9,20.12,0.23,0,0
10024,1,43.96,8.97,0,0,1,1.0439774,-35.612977,138,1,1.1,0.9,20.19,0.22,0,0
10025,1,30.89,12.76,0,0,1,1.0333372,-32.720484,138,1,1.1,0.9,19.92,0.11,0,0
10026,1,18.65,4.97,0,0,1,1.0116824,-41.072887,138,1,1.1,0.9,20.4,0.18,0,0
10027,1,0,0,0,0,1,1.0038997,-41.072378,138,1,1.1,0.9,20.8,0.33,0,0
10028,1,32.23,12.72,0,0,1,1.0036898,-41.089378,138,1,1.1,0.9,20.81,0.33,0,0
10029,1,32.23,1.85,0,0,1,1.0089477,-40.455574,138,1,1.1,0.9,20.68,0.3,0,0
10030,1,0,0,0,0,1,1.0372316,-35.052342,138,1,1.1,0.9,20.17,0.25,0,0
10031,1,39.8,7.18,0,0,1,1.0370651,-35.073682,138,1,1.1,0.9,20.18,0.25,0,0
10032,1,41.5,5.68,0,0,1,1.0307508,-36.117109,138,1,1.1,0.9,20.29,0.27,0,0
10033,1,59.05,6.96,0,0,1,1.016838,-32.557944,138,1,1.1,0.9,19.94,0.17,0,0
10034,1,0,0,0,0,1,1.015676,-32.426001,138,1,1.1,0.9,19.92,0.18,0,0
10035,1,59.05,42.65,0,0,1,1.0151295,-32.454759,138,1,1.1,0.9,19.93,0.18,0,0
10036,1,0,0,0,0,1,1.0163185,-32.393034,138,1,1.1,0.9,19.92,0.17,0,0
10037,1,58.29,11.32,0,0,1,1.0338033,-32.093125,138,1,1.1,0.9,19.93,0.09,0,0
10038,1,36.59,13.17,0,0,1,1.0356734,-36.400225,138,1,1.1,0.9,20.33,0.26,0,0
10039,1,0,0,0,0,1,1.0359091,-36.38095,138,1,1.1,0.9,20.33,0.26,0,0
10040,1,43.57,13.69,0,0,1,1.030238,-37.084123,138,1,1.1,0.9,20.4,0.28,0,0
10041,1,20.08,9.93,0,0,1,1.0323228,-31.342346,138,1,1.1,0.9,19.87,0.09,0,0
10042,1,59.25,11.36,0,0,1,1.0328935,-33.190059,138,1,1.1,0.9,19.97,0.13,0,0
10043,1,0,0,0,0,1,1.0218061,-38.811021,138,1,1.1,0.9,20.55,0.3,0,0
10044,1,37.54,1.74,0,0,1,1.0216999,-38.834832,138,1,1.1,0.9,20.55,0.3,0,0
10045,1,25.35,12.91,0,0,1,1.0227844,-32.151262,138,1,1.1,0.9,19.93,0.13,0,0
10046,1,0,0,0,0,1,1.0222881,-34.51371,138,1,1.1,0.9,20.16,0.17,0,0
10047,1,45.76,5.94,0,0,1,1.0221304,-34.5383,138,1,1.1,0.9,20.16,0.17,0,0
10048,1,45.76,10.24,0,0,1,1.0226376,-34.487889,138,1,1.1,0.9,20.15,0.17,0,0
10049,1,0,0,0,0,1,1.0228477,-34.462782,138,1,1.1,0.9,20.15,0.17,0,0
10050,1,0,0,0,0,1,1.0226376,-34.487889,138,1,1.1,0.9,20.15,0.17,0,0
10051,1,0,0,0,0,1,1.0136499,-40.814996,138,1,1.1,0.9,20.37,0.18,0,0
10052,1,17.51,1.94,0,0,1,1.0135818,-40.825956,138,1,1.1,0.9,20.37,0.18,0,0
10053,1,43.68,4.56,0,0,1,1.0269065,-33.681628,138,1,1.1,0.9,20.12,0.13,0,0
10054,1,43.32,16.13,0,0,1,1.0046601,-41.058556,138,1,1.1,0.9,20.83,0.34,0,0
10055,1,17.57,5.16,0,0,1,1.0267267,-34.746926,138,1,1.1,0.9,20.14,0.16,0,0
10056,1,0,0,0,0,1,1.0268289,-34.738068,138,1,1.1,0.9,20.14,0.16,0,0
10057,1,0,0,0,0,1,1.0309544,-32.301317,345,1,1.1,0.9,20.07,0.17,0,0
10058,1,43.93,8.14,0,0,1,1.022309,-34.670766,138,1,1.1,0.9,20.13,0.2,0,0
10059,1,0,0,0,0,1,1.0317222,-32.205262,345,1,1.1,0.9,20.06,0.17,0,0
10060,1,43.93,27.62,0,0,1,1.0200555,-34.755574,138,1,1.1,0.9,20.16,0.2,0,0
10061,1,51.07,18.71,0,22,1,1.0261269,-38.072955,138,1,1.1,0.9,20.53,0.28,0,0
10062,1,0,0,0,0,1,1.0206114,-39.86985,138,1,1.1,0.9,20.66,0.3,0,0
10063,1,0,0,0,0,1,1.0207945,-39.850744,138,1,1.1,0.9,20.65,0.3,0,0
10064,1,36.24,9.3,0,0,1,1.0204151,-39.891009,138,1,1.1,0.9,20.66,0.3,0,0
10065,1,46.26,6.82,0,0,1,1.0197883,-39.702987,138,1,1.1,0.9,20.64,0.3,0,0
10066,1,0,0,0,0,1,1.0197883,-39.702987,13.8,1,1.1,0.9,20.64,0.3,0,0
10067,1,0,0,0,0,1,1.0197883,-39.702987,13.8,1,1.1,0.9,20.64,0.3,0,0
10068,1,0,0,0,0,1,1.0197883,-39.702987,1,1,1.1,0.9,20.64,0.3,0,0
10069,1,58.86,14.48,0,0,1,1.0127526,-33.015071,138,1,1.1,0.9,20.02,0.19,0,0
10070,1,11.07,0.16,0,0,1,1.0241138,-39.019209,138,1,1.1,0.9,20.58,0.28,0,0
10071,1,38.37,10.34,0,0,1,1.0257891,-35.009419,138,1,1.1,0.9,20.17,0.17,0,0
10072,1,0,0,0,0,1,1.0200845,-35.099512,138,1,1.1,0.9,20.17,0.21,0,0
10073,1,38.37,20.18,0,0,1,1.019747,-35.120206,138,1,1.1,0.9,20.18,0.22,0,0
10074,1,0,0,0,0,1,1.0142579,-33.366167,138,1,1.1,0.9,20.06,0.19,0,0
10075,1,14.72,4.64,0,0,1,1.0141746,-33.374569,138,1,1.1,0.9,20.06,0.19,0,0
10076,1,27.96,2.98,0,0,1,1.0245081,-38.174506,138,1,1.1,0.9,20.53,0.28,0,0
10077,1,28.46,7.93,0,0,1,1.0263241,-34.86003,138,1,1.1,0.9,20.19,0.24,0,0
10078,1,0,0,0,0,1,1.0323963,-34.304647,345,1,1.1,0.9,20.25,0.24,0,0
10079,1,55.86,12.51,0,0,1,1.0223918,-38.194635,138,1,1.1,0.9,20.41,0.3,0,0
10080,1,0,0,0,0,1,1.0164502,-43.75875,24,1,1.1,0.9,20.64,0.35,0,0
10081,1,0,0,0,0,1,1.0164502,-43.75875,1,1,1.1,0.9,20.64,0.35,0,0
10082,1,0,0,0,0,1,1.0201843,-39.061951,138,1,1.1,0.9,20.55,0.3,0,0
10083,1,22.32,8.77,0,0,1,1.0200317,-39.073656,138,1,1.1,0.9,20.55,0.3,0,0
10084,1,0,0,0,0,1,1.0299458,-38.147505,138,1,1.1,0.9,19.91,0.12,0,0
10085,1,40.86,5.87,0,0,1,1.0297888,-38.172812,138,1,1.1,0.9,19.91,0.12,0,0
10086,1,0,0,0,0,1,1.0300854,-38.125976,138,1,1.1,0.9,19.9,0.12,0,0
10087,1,10.87,8.58,0,0,1,1.0159507,-39.839459,138,1,1.1,0.9,20.69,0.28,0,0
10088,1,0,0,0,0,1,1.0293828,-39.37408,138,1,1.1,0.9,20.56,0.26,0,0
10089,1,33.23,4.19,0,0,1,1.029255,-39.393691,138,1,1.1,0.9,20.57,0.26,0,0
10090,1,33.23,6.75,0,0,1,1.0239085,-39.445412,138,1,1.1,0.9,20.6,0.29,0,0
10091,1,37.67,4.7,0,0,1,1.0257154,-33.716736,138,1,1.1,0.9,20.05,0.22,0,0
10092,1,31.46,1.7,0,0,1,1.0251786,-34.96772,138,1,1.1,0.9,20.21,0.25,0,0
10093,1,31.46,11.16,0,0,1,1.0241716,-35.703976,138,1,1.1,0.9,20.27,0.25,0,0
10094,1,0,0,0,0,1,1.0245425,-38.368017,138,1,1.1,0.9,20.53,0.28,0,0
10095,1,0,0,0,0,1,1.0246287,-38.358101,138,1,1.1,0.9,20.53,0.28,0,0
10096,1,18.02,4.43,0,0,1,1.0244613,-38.377859,138,1,1.1,0.9,20.54,0.28,0,0
10097,1,31.02,5.28,0,0,1,1.0266602,-34.230127,138,1,1.1,0.9,20.09,0.23,0,0
10098,1,19.84,5.6,0,0,1,1.0217068,-35.309703,138,1,1.1,0.9,20.19,0.21,0,0
10099,1,0,0,0,0,1,1.0218257,-35.298217,138,1,1.1,0.9,20.19,0.21,0,0
10100,1,0,0,0,0,1,1.0338955,-35.540866,138,1,1.1,0.9,20.24,0.24,0,0
10101,1,0,0,0,0,1,1.0340507,-35.52283,138,1,1.1,0.9,20.24,0.24,0,0
10102,1,33.88,8.27,0,0,1,1.0337126,-35.56075,138,1,1.1,0.9,20.24,0.25,0,0
10103,1,0,0,0,0,1,1.0284028,-35.422526,138,1,1.1,0.9,20.25,0.27,0,0
10104,1,57.74,17.1,0,0,1,1.0280648,-35.452356,138,1,1.1,0.9,20.26,0.27,0,0
10105,1,0,0,0,0,1,1.0287312,-35.389824,138,1,1.1,0.9,20.25,0.27,0,0
10106,1,51.34,13.64,0,0,1,1.0192143,-39.776461,138,1,1.1,0.9,20.2,0.16,0,0
10107,1,26.95,1.82,0,0,1,1.0245852,-37.648532,138,1,1.1,0.9,20.51,0.22,0,0
10108,1,0,0,0,0,1,1.0246615,-37.631602,138,1,1.1,0.9,20.51,0.22,0,0
10109,1,0,0,0,0,1,1.0245852,-37.648532,138,1,1.1,0.9,20.51,0.22,0,0
10110,1,12.48,4.31,0,0,1,1.0311561,-33.816421,138,1,1.1,0.9,20.02,0.14,0,0
10111,1,0,0,0,0,1,1.0312285,-33.809593,138,1,1.1,0.9,20.02,0.14,0,0
10112,1,11.2,2.7,0,0,1,1.0277943,-34.460854,138,1,1.1,0.9,20.11,0.16,0,0
10113,1,0,0,0,0,1,1.0259636,-38.991283,138,1,1.1,0.9,20.53,0.29,0,0
10114,1,31.06,13.53,0,0,1,1.025748,-39.008558,138,1,1.1,0.9,20.53,0.29,0,0
10115,1,31.06,11.74,0,0,1,1.0251626,-38.961182,138,1,1.1,0.9,20.52,0.3,0,0
10116,1,47.94,5.39,0,0,1,1.0362135,-33.812278,138,1,1.1,0.9,20.03,0.16,0,0
10117,1,0,0,0,0,1,1.0371168,-29.973999,345,1,1.1,0.9,19.91,0.11,0,0
10118,1,45.39,21.63,0,0,1,1.0360956,-33.838935,138,1,1.1,0.9,20.02,0.17,0,0
10119,1,0,0,0,0,1,1.0362398,-34.19728,13.8,1,1.1,0.9,20.03,0.17,0,0
10120,1,0,0,0,0,1,1.0362398,-34.19728,1,1,1.1,0.9,20.03,0.17,0,0
10121,1,0,0,0,0,1,1.0177915,-38.974238,138,1,1.1,0.9,20.55,0.31,0,0
10122,1,35.43,19.18,0,0,1,1.0174988,-38.994027,138,1,1.1,0.9,20.55,0.31,0,0
10123,1,0,0,0,0,1,1.01872,-38.794751,138,1,1.1,0.9,20.51,0.31,0,0
10124,1,0,0,0,0,1,1.0188713,-38.773023,138,1,1.1,0.9,20.51,0.31,0,0
10125,1,35.43,7.06,0,0,1,1.0185632,-38.816167,138,1,1.1,0.9,20.51,0.31,0,0
10126,1,0,0,0,0,1,1.01872,-38.794751,138,1,1.1,0.9,20.51,0.31,0,0
10127,1,0,0,0,0,1,1.0194055,-34.785477,345,1,1.1,0.9,20.28,0.25,0,0
10128,1,44.89,16.27,0,0,1,1.0349271,-38.678305,138,1,1.1,0.9,20.45,0.24,0,0
10129,1,50.09,14.75,0,0,1,1.034663,-35.348336,138,1,1.1,0.9,20.22,0.25,0,0
10130,1,50.09,14.37,0,0,1,1.0211984,-35.08454,138,1,1.1,0.9,20.21,0.28,0,0
10131,1,0,0,0,0,1,1.0287552,-35.358406,138,1,1.1,0.9,20.24,0.27,0,0
10132,1,41.72,12.38,0,0,1,1.0285157,-35.382846,138,1,1.1,0.9,20.25,0.27,0,0
10133,1,0,0,0,0,1,1.0242636,-38.318841,138,1,1.1,0.9,20.55,0.28,0,0
10134,1,71.03,8.23,0,0,1,1.0239863,-38.357531,138,1,1.1,0.9,20.56,0.28,0,0
10135,1,61.01,13.93,0,0,1,1.0312205,-37.929885,138,1,1.1,0.9,19.86,0.12,0,0
10136,1,0,0,0,0,1,1.031523,-37.894015,138,1,1.1,0.9,19.86,0.12,0,0
10137,1,20.07,5.15,0,0,1,1.025873,-34.068553,138,1,1.1,0.9,20.08,0.23,0,0
10138,1,38.05,7.43,0,0,1,1.0245317,-39.476173,138,1,1.1,0.9,20.58,0.28,0,0
10139,1,35,8.78,0,0,1,1.0595043,-36.36937,138,1,1.1,0.9,20.17,0.18,0,0
10140,1,16.07,5.79,0,0,1,1.0205742,-38.999097,138,1,1.1,0.9,20.53,0.31,0,0
10141,1,41.11,16.66,0,0,1,1.0202832,-39.022624,138,1,1.1,0.9,20.53,0.32,0,0
10142,1,41.11,1.31,0,0,1,1.0175076,-39.26695,138,1,1.1,0.9,20.59,0.33,0,0
10143,1,0,0,0,0,1,1.0176258,-39.241299,138,1,1.1,0.9,20.58,0.33,0,0
10144,1,0,0,0,0,1,1.0175076,-39.26695,138,1,1.1,0.9,20.59,0.33,0,0
10145,1,37.97,9.24,0,0,1,1.0191744,-34.50934,138,1,1.1,0.9,20.16,0.27,0,0
10146,1,37.97,9.3,0,0,1,1.0198485,-35.015836,138,1,1.1,0.9,20.2,0.29,0,0
10147,1,0,0,0,0,1,1.0200417,-34.993253,138,1,1.1,0.9,20.2,0.28,0,0
10148,1,52.25,24.72,0,0,1,1.0260568,-35.392693,138,1,1.1,0.9,20.26,0.27,0,0
10149,1,0,0,0,0,1,1.0254475,-39.581735,138,1,1.1,0.9,20.61,0.28,0,0
10150,1,7.99,4.67,0,0,1,1.0168054,-40.400752,18,1,1.1,0.9,20.64,0.29,0,0
10151,1,11.73,1.24,0,0,1,1.02179,-40.727861,18,1,1.1,0.9,20.65,0.28,0,0
10152,1,0,0,0,0,1,1.0245018,-39.728968,1,1,1.1,0.9,20.61,0.28,0,0
10153,1,35.35,3.89,0,0,1,1.0241439,-35.521611,138,1,1.1,0.9,20.22,0.19,0,0
10154,1,33.06,13.11,0,0,1,1.0580155,-36.510186,138,1,1.1,0.9,20.19,0.19,0,0
10155,1,0,0,0,0,1,1.0221174,-35.479842,138,1,1.1,0.9,20.21,0.21,0,0
10156,1,33.52,4.02,0,0,1,1.0219881,-35.499119,138,1,1.1,0.9,20.21,0.21,0,0
10157,1,32.33,10.35,0,80,1,1.0366085,-38.691661,138,1,1.1,0.9,20.46,0.23,0,0
10158,1,0,0,0,0,1,1.0358222,-38.662844,138,1,1.1,0.9,20.45,0.24,0,0
10159,1,15.22,4.81,0,0,1,1.0290963,-38.622225,138,1,1.1,0.9,20.45,0.27,0,0
10160,1,55.26,20.75,0,0,1,1.0143835,-39.13101,138,1,1.1,0.9,20.6,0.35,0,0
10161,1,0,0,0,0,1,1.0221209,-41.464357,138,1,1.1,0.9,20.92,0.24,0,0
10162,1,25.6,5.53,0,0,1,1.0219846,-41.479494,138,1,1.1,0.9,20.92,0.24,0,0
10163,1,0,0,0,0,1,1.0222462,-41.450146,138,1,1.1,0.9,20.91,0.24,0,0
10164,1,26.64,6.54,0,0,1,1.0238143,-35.618254,138,1,1.1,0.9,20.21,0.2,0,0
10165,1,0,0,0,0,1,1.0163883,-39.773845,138,1,1.1,0.9,20.62,0.32,0,0
10166,1,47.72,5.4,0,0,1,1.0162035,-39.803841,138,1,1.1,0.9,20.63,0.32,0,0
10167,1,32.36,10.77,0,0,1,1.0381633,-35.103536,138,1,1.1,0.9,20.19,0.23,0,0
10168,1,32.36,10.63,0,0,1,1.0316972,-35.311606,138,1,1.1,0.9,20.22,0.26,0,0
10169,1,0,0,0,0,1,1.0258799,-35.733086,138,1,1.1,0.9,20.2,0.21,0,0
10170,1,14.51,0.92,0,0,1,1.0258332,-35.741176,138,1,1.1,0.9,20.2,0.21,0,0
10171,1,51.86,8.23,0,0,1,1.0190226,-38.613559,138,1,1.1,0.9,20.45,0.31,0,0
10172,1,0,0,0,0,1,1.0227985,-34.045764,138,1,1.1,0.9,20.12,0.25,0,0
10173,1,0,0,0,0,1,1.0229568,-34.021428,138,1,1.1,0.9,20.11,0.25,0,0
10174,1,41.08,5.55,0,0,1,1.0226317,-34.071844,138,1,1.1,0.9,20.12,0.25,0,0
10175,1,41.08,12.71,0,0,1,1.0243398,-33.404556,138,1,1.1,0.9,20.02,0.23,0,0
10176,1,0,0,0,0,1,1.0245927,-33.379987,138,1,1.1,0.9,20.02,0.23,0,0
10177,1,37,12.28,0,0,1,1.0387846,-34.873806,138,1,1.1,0.9,20.16,0.23,0,0
10178,1,37,6.33,0,0,1,1.0232512,-35.187729,138,1,1.1,0.9,20.23,0.28,0,0
10179,1,55.41,4.59,0,0,1,1.0309787,-38.077904,138,1,1.1,0.9,19.88,0.12,0,0
10180,1,1.46,0.56,0,0,1,1.0309945,-37.885481,138,1,1.1,0.9,19.87,0.11,0,0
10181,1,0,0,0,0,1,1.0311672,-37.855068,138,1,1.1,0.9,19.86,0.11,0,0
10182,1,55.41,4.8,0,0,1,1.0308317,-37.918544,138,1,1.1,0.9,19.87,0.11,0,0
10183,1,48.59,5.25,0,0,1,1.0214786,-38.544159,138,1,1.1,0.9,20.44,0.3,0,0
10184,1,0,0,0,0,1,1.0391734,-38.350568,138,1,1.1,0.9,20.4,0.23,0,0
10185,1,68.06,27.25,0,0,1,1.038682,-38.387617,138,1,1.1,0.9,20.41,0.23,0,0
10186,1,0,0,0,0,1,1.0296091,-35.492642,138,1,1.1,0.9,20.25,0.2,0,0
10187,1,37.59,7.22,0,0,1,1.0294303,-35.513367,138,1,1.1,0.9,20.25,0.2,0,0
10188,1,51.74,17.55,0,0,1,1.0307217,-33.162378,138,1,1.1,0.9,20.01,0.16,0,0
10189,1,0,0,0,0,1,1.0310525,-33.132025,138,1,1.1,0.9,20,0.16,0,0
10190,1,0,0,0,0,1,1.0199622,-34.306139,138,1,1.1,0.9,20.15,0.27,0,0
10191,1,63.47,6.05,0,0,1,1.0197114,-34.344261,138,1,1.1,0.9,20.15,0.27,0,0
10192,1,0,0,0,0,1,1.0097532,-32.008878,345,1,1.1,0.9,20.04,0.2,0,0
10193,1,63.47,25.63,0,0,1,1.0188744,-34.672169,138,1,1.1,0.9,20.16,0.29,0,0
10194,1,0,0,0,0,1,1.0188709,-34.671273,24,1,1.1,0.9,20.16,0.29,0,0
10195,1,0,0,0,0,1,1.0188709,-34.671273,1,1,1.1,0.9,20.16,0.29,0,0
10196,1,0,0,0,0,1,1.036513,-32.165948,345,1,1.1,0.9,20.06,0.19,0,0
10197,1,0,0,0,0,1,1.0635547,-35.997317,138,1,1.1,0.9,20.12,0.17,0,0
10198,1,55.17,29.09,0,0,1,1.036068,-32.192758,345,1,1.1,0.9,20.06,0.19,0,0
10199,1,25.51,11.27,0,0,1,1.0178039,-39.788112,138,1,1.1,0.9,20.63,0.32,0,0
10200,1,57.98,19.56,0,0,1,1.0221392,-38.849075,138,1,1.1,0.9,20.49,0.29,0,0
10201,1,45.34,7.86,0,0,1,1.028482,-37.285627,138,1,1.1,0.9,19.85,0.09,0,0
10202,1,21.66,3.34,0,0,1,1.0262407,-35.473749,138,1,1.1,0.9,20.23,0.29,0,0
10203,1,0,0,0,0,1,1.0232504,-39.688541,138,1,1.1,0.9,20.7,0.23,0,0
10204,1,12.67,2.56,0,0,1,1.0231902,-39.696402,138,1,1.1,0.9,20.7,0.23,0,0
10205,1,0,0,0,0,1,1.0219078,-37.002327,138,1,1.1,0.9,20.3,0.28,0,0
10206,1,40.75,8.43,0,0,1,1.0217238,-37.025005,138,1,1.1,0.9,20.31,0.28,0,0
10207,1,40.75,6.92,0,0,1,1.0252948,-38.952647,138,1,1.1,0.9,20.5,0.28,0,0
10208,1,24.17,6.6,0,0,1,1.0278604,-38.591477,138,1,1.1,0.9,20.44,0.28,0,0
10209,1,81.39,49.51,0,0,1,1.0183453,-37.187623,138,1,1.1,0.9,20.32,0.32,0,0
10210,1,49.48,10.28,0,0,1,1.0292738,-38.169185,138,1,1.1,0.9,19.9,0.12,0,0
10211,1,49.48,11.08,0,0,1,1.0284339,-38.048349,138,1,1.1,0.9,19.9,0.12,0,0
10212,1,0,0,0,0,1,1.0286776,-38.018156,138,1,1.1,0.9,19.89,0.12,0,0
10213,1,0,0,0,0,1,1.0390587,-31.65064,138,1,1.1,0.9,19.81,0.08,0,0
10214,1,12.52,3.35,0,0,1,1.0389932,-31.657357,138,1,1.1,0.9,19.81,0.08,0,0
10215,1,36.39,3.34,0,0,1,1.0315993,-37.482328,138,1,1.1,0.9,19.97,0.11,0,0
10216,1,0,0,0,0,1,1.0309497,-37.636288,138,1,1.1,0.9,19.89,0.11,0,0
10217,1,36.39,3.13,0,0,1,1.0308336,-37.657609,138,1,1.1,0.9,19.9,0.11,0,0
10218,1,30.67,6.45,0,90,1,1.0303626,-40.875393,138,1,1.1,0.9,20.83,0.18,0,0
10219,1,38.5,11.16,0,0,1,1.0297292,-38.917974,138,1,1.1,0.9,20.49,0.26,0,0
10220,1,0,0,0,0,1,1.029936,-38.895576,138,1,1.1,0.9,20.49,0.26,0,0
10221,1,38.5,7.16,0,0,1,1.028033,-36.71998,138,1,1.1,0.9,20.24,0.25,0,0
10222,1,0,0,0,0,1,1.0318376,-37.462216,138,1,1.1,0.9,19.87,0.09,0,0
10223,1,9.41,2.94,0,0,1,1.0317857,-37.466957,138,1,1.1,0.9,19.87,0.09,0,0
10224,1,0,0,0,0,1,1.0252124,-36.458405,138,1,1.1,0.9,20.22,0.28,0,0
10225,1,35.59,23.47,0,0,1,1.0248657,-36.476248,138,1,1.1,0.9,20.23,0.28,0,0
10226,1,35.59,19.12,0,0,1,1.0210349,-37.029741,138,1,1.1,0.9,20.31,0.29,0,0
10227,1,47.25,13.43,0,0,1,1.0237587,-40.59113,138,1,1.1,0.9,20.77,0.26,0,0
10228,1,53.38,19.97,0,0,1,1.0329023,-38.102186,138,1,1.1,0.9,20.46,0.28,0,0
10229,1,35.45,4.71,0,50,1,1.032465,-38.757536,138,1,1.1,0.9,20.53,0.26,0,0
10230,1,51.81,10.71,0,0,1,1.0321633,-36.274512,138,1,1.1,0.9,20.18,0.24,0,0
10231,1,51.81,15.83,0,0,1,1.0305393,-36.841138,138,1,1.1,0.9,20.22,0.25,0,0
10232,1,48.36,11.43,0,0,1,1.0166545,-38.033067,138,1,1.1,0.9,20.41,0.32,0,0
10233,1,0,0,0,0,1,1.0269711,-38.051968,138,1,1.1,0.9,20.48,0.29,0,0
10234,1,37.64,3.83,0,0,1,1.0268269,-38.07461,138,1,1.1,0.9,20.49,0.29,0,0
10235,1,0,0,0,0,1,1.0241854,-41.196093,138,1,1.1,0.9,20.87,0.23,0,0
10236,1,37.64,13.28,0,0,1,1.0239647,-41.217518,138,1,1.1,0.9,20.88,0.23,0,0
10237,1,33.48,6.19,0,0,1,1.0255355,-35.682551,138,1,1.1,0.9,20.26,0.29,0,0
10238,1,33.48,8.37,0,0,1,1.0253048,-35.625381,138,1,1.1,0.9,20.25,0.29,0,0
10239,1,50.01,9.84,0,0,1,1.0346344,-38.530763,138,1,1.1,0.9,20.5,0.27,0,0
10240,1,0,0,0,0,1,1.0348605,-38.503153,138,1,1.1,0.9,20.5,0.26,0,0
10241,1,50.75,10.16,0,0,1,1.0358036,-37.707453,138,1,1.1,0.9,20.43,0.28,0,0
10242,1,0,0,0,60,1,1.0315108,-38.027924,138,1,1.1,0.9,20.48,0.27,0,0
10243,1,45.67,5.61,0,0,1,1.0313574,-38.053286,138,1,1.1,0.9,20.49,0.27,0,0
10244,1,34.46,5.65,0,0,1,1.0496185,-32.905028,138,1,1.1,0.9,19.9,0.1,0,0
10245,1,34.46,8.68,0,0,1,1.0504942,-32.872209,138,1,1.1,0.9,19.89,0.1,0,0
10246,1,0,0,0,0,1,1.0506588,-32.851715,138,1,1.1,0.9,19.89,0.1,0,0
10247,1,41.16,3.94,0,0,1,1.0208945,-36.92838,138,1,1.1,0.9,20.31,0.28,0,0
10248,1,43.93,29.92,0,0,1,1.0234519,-40.684195,138,1,1.1,0.9,20.83,0.22,0,0
10249,1,50.49,5.58,0,0,1,1.0225298,-38.192519,138,1,1.1,0.9,20.49,0.31,0,0
10250,1,57.01,12.84,0,0,1,1.0173637,-39.062542,138,1,1.1,0.9,20.5,0.32,0,0
10251,1,57.01,22.38,0,0,1,1.0217446,-38.593314,138,1,1.1,0.9,20.45,0.3,0,0
10252,1,31.11,9.46,0,0,1,1.018442,-38.564001,138,1,1.1,0.9,20.5,0.29,0,0
10253,1,0,0,0,0,1,1.0186082,-38.547043,138,1,1.1,0.9,20.5,0.28,0,0
10254,1,31.11,19.53,0,0,1,1.0172092,-38.990685,138,1,1.1,0.9,20.56,0.33,0,0
10255,1,0,0,0,0,1,1.0174886,-38.973339,138,1,1.1,0.9,20.56,0.33,0,0
10256,1,0,0,0,0,1,1.0187975,-38.708193,138,1,1.1,0.9,20.46,0.31,0,0
10257,1,24.34,12.59,0,0,1,1.0185994,-38.721747,138,1,1.1,0.9,20.47,0.32,0,0
10258,1,0,0,0,0,1,1.0190105,-38.694482,138,1,1.1,0.9,20.46,0.31,0,0
10259,1,48.72,8.04,0,0,1,1.0163802,-38.564933,138,1,1.1,0.9,20.48,0.31,0,0
10260,1,30.31,12.35,0,0,1,1.0342304,-37.664882,138,1,1.1,0.9,20.42,0.28,0,0
10261,1,0,0,0,0,1,1.0192151,-38.468471,138,1,1.1,0.9,20.52,0.32,0,0
10262,1,54.9,12.07,0,0,1,1.01892,-38.501703,138,1,1.1,0.9,20.52,0.33,0,0
10263,1,35.69,9.54,0,0,1,1.0557666,-32.183808,138,1,1.1,0.9,19.79,0.06,0,0
10264,1,0,0,0,0,1,1.0276149,-38.267992,138,1,1.1,0.9,20.5,0.29,0,0
10265,1,0,0,0,0,1,1.0277538,-38.238369,138,1,1.1,0.9,20.5,0.29,0,0
10266,1,49.72,2.39,0,0,1,1.0274814,-38.297366,138,1,1.1,0.9,20.51,0.29,0,0
10267,1,23.27,4.11,0,0,1,1.0097628,-34.325497,138,1,1.1,0.9,20.24,0.28,0,0
10268,1,0,0,0,0,1,1.0189451,-37.027058,138,1,1.1,0.9,20.36,0.31,0,0
10269,1,53.47,13.72,0,0,1,1.0186792,-37.058869,138,1,1.1,0.9,20.37,0.31,0,0
10270,1,0,0,0,0,1,1.0304329,-37.715572,138,1,1.1,0.9,20.44,0.28,0,0
10271,1,53.47,7.16,0,0,1,1.0302429,-37.745014,138,1,1.1,0.9,20.45,0.28,0,0
10272,1,55.09,7.78,0,0,1,1.0177324,-38.493395,138,1,1.1,0.9,20.52,0.33,0,0
10273,1,55.09,20.54,0,0,1,1.0182052,-37.978935,138,1,1.1,0.9,20.44,0.33,0,0
10274,1,24.57,5.95,0,0,1,1.0300576,-37.764237,138,1,1.1,0.9,20.47,0.29,0,0
10275,1,0,0,0,0,1,1.0180023,-33.470741,345,1,1.1,0.9,20.19,0.24,0,0
10276,1,43.11,11.41,0,0,1,1.0208713,-36.116008,138,1,1.1,0.9,20.25,0.29,0,0
10277,1,44.92,20.45,0,0,1,1.0158859,-37.276349,138,1,1.1,0.9,20.4,0.31,0,0
10278,1,0,0,0,0,1,1.0262513,-36.984576,138,1,1.1,0.9,19.88,0.12,0,0
10279,1,28.63,8.04,0,0,1,1.0260919,-37.000382,138,1,1.1,0.9,19.88,0.12,0,0
10280,1,0,0,0,0,1,1.0264034,-36.967366,138,1,1.1,0.9,19.88,0.12,0,0
10281,1,0,0,0,0,1,1.0262513,-36.984576,138,1,1.1,0.9,19.88,0.12,0,0
10282,1,0,0,0,0,1,1.0262513,-36.984576,138,1,1.1,0.9,19.88,0.12,0,0
10283,1,32.97,7.88,0,0,1,1.034856,-38.506954,138,1,1.1,0.9,20.5,0.26,0,0
10284,1,0,0,0,0,1,1.0350222,-38.486793,138,1,1.1,0.9,20.49,0.26,0,0
10285,1,24.02,1.73,0,0,1,1.0184078,-38.537691,138,1,1.1,0.9,20.53,0.32,0,0
10286,1,53.39,18,0,0,1,1.0296712,-36.555986,138,1,1.1,0.9,20.21,0.25,0,0
10287,1,0,0,0,0,1,1.0198596,-37.962068,138,1,1.1,0.9,20.39,0.29,0,0
10288,1,49.12,9.58,0,0,1,1.0196241,-37.99265,138,1,1.1,0.9,20.39,0.29,0,0
10289,1,32.24,3.8,0,0,1,1.0251667,-36.507828,138,1,1.1,0.9,20.26,0.26,0,0
10290,1,32.24,4.22,0,0,1,1.0211123,-37.115457,138,1,1.1,0.9,20.31,0.3,0,0
10291,1,0,0,0,0,1,1.0203147,-38.164466,138,1,1.1,0.9,20.48,0.32,0,0
10292,1,49.81,3.13,0,0,1,1.02015,-38.196427,138,1,1.1,0.9,20.48,0.32,0,0
10293,1,52.98,28.47,0,0,1,1.0117324,-38.422822,138,1,1.1,0.9,20.52,0.33,0,0
10294,1,52.98,12.34,0,0,1,1.0212528,-37.376948,138,1,1.1,0.9,20.33,0.29,0,0
10295,1,0,0,0,0,1,1.0215,-37.349105,138,1,1.1,0.9,20.33,0.29,0,0
10296,1,56.71,7.15,0,0,1,1.0162831,-38.356231,138,1,1.1,0.9,20.46,0.3,0,0
10297,1,0,0,0,0,1,1.0165179,-38.324395,138,1,1.1,0.9,20.46,0.3,0,0
10298,1,0,0,0,0,1,1.0156559,-38.313669,138,1,1.1,0.9,20.44,0.32,0,0
10299,1,41.5,28.64,0,0,1,1.0152414,-38.332798,138,1,1.1,0.9,20.44,0.33,0,0
10300,1,0,0,0,0,1,1.0266594,-34.857961,138,1,1.1,0.9,20.2,0.2,0,0
10301,1,50.57,7.59,0,0,1,1.0264672,-34.887036,138,1,1.1,0.9,20.21,0.2,0,0
10302,1,0,0,0,50,1,1.0249654,-36.98956,138,1,1.1,0.9,20.37,0.28,0,0
10303,1,0,0,0,0,1,1.0247428,-36.9559,138,1,1.1,0.9,20.37,0.28,0,0
10304,1,0,0,0,0,1,1.0249654,-36.98956,138,1,1.1,0.9,20.37,0.28,0,0
10305,1,47.86,19.46,0,0,1,1.0246227,-37.017712,138,1,1.1,0.9,20.38,0.28,0,0
10306,1,60.83,25.54,0,0,1,1.037163,-38.159383,138,1,1.1,0.9,20.46,0.26,0,0
10307,1,48.61,20.93,0,0,1,1.0212396,-36.541965,138,1,1.1,0.9,20.31,0.3,0,0
10308,1,0,0,0,0,1,1.0215834,-36.516679,138,1,1.1,0.9,20.31,0.3,0,0
10309,1,39.33,13.63,0,0,1,1.029003,-37.8702,138,1,1.1,0.9,20.46,0.29,0,0
10310,1,39.33,5.55,0,0,1,1.0269968,-37.101391,138,1,1.1,0.9,20.39,0.3,0,0
10311,1,0,0,0,0,1,1.0148335,-38.919856,138,1,1.1,0.9,20.55,0.33,0,0
10312,1,40.48,22.08,0,0,1,1.014457,-38.943301,138,1,1.1,0.9,20.56,0.34,0,0
10313,1,0,0,0,0,1,1.0151433,-38.899808,138,1,1.1,0.9,20.55,0.33,0,0
10314,1,40.48,8.05,0,93.5,1,1.0260162,-38.901184,138,1,1.1,0.9,20.55,0.22,0,0
10315,1,44.5,8.52,0,0,1,1.02407,-38.103603,138,1,1.1,0.9,20.49,0.3,0,0
10316,1,44.5,7.51,0,0,1,1.0426295,-37.622022,138,1,1.1,0.9,20.38,0.24,0,0
10317,1,0,0,0,0,1,1.0427958,-37.596666,138,1,1.1,0.9,20.37,0.24,0,0
10318,1,37.74,7.21,0,0,1,1.0323085,-37.456222,138,1,1.1,0.9,20.41,0.28,0,0
10319,1,0,0,0,0,1,1.0297508,-38.242718,138,1,1.1,0.9,20.49,0.29,0,0
10320,1,37.74,9.18,0,0,1,1.0295731,-38.262094,138,1,1.1,0.9,20.49,0.29,0,0
10321,1,32.26,13.89,0,0,1,1.0245319,-38.215947,138,1,1.1,0.9,20.5,0.3,0,0
10322,1,32.26,6.52,0,0,1,1.0384902,-37.657166,138,1,1.1,0.9,20.4,0.26,0,0
10323,1,50.58,11.16,0,0,1,1.0271287,-38.135099,138,1,1.1,0.9,20.49,0.3,0,0
10324,1,32.27,4.42,0,0,1,1.0154109,-37.939408,138,1,1.1,0.9,20.48,0.31,0,0
10325,1,0,0,0,0,1,1.015545,-37.920023,138,1,1.1,0.9,20.48,0.31,0,0
10326,1,32.27,7.92,0,0,1,1.02024,-37.104407,138,1,1.1,0.9,20.38,0.31,0,0
10327,1,0,0,0,0,1,1.0285566,-38.089072,138,1,1.1,0.9,20.51,0.3,0,0
10328,1,52.71,7.81,0,0,1,1.0283638,-38.122043,138,1,1.1,0.9,20.51,0.3,0,0
10329,1,0,0,0,0,1,1.0287532,-38.057496,138,1,1.1,0.9,20.51,0.3,0,0
10330,1,0,0,0,0,1,1.0071563,-34.579041,345,1,1.1,0.9,20.28,0.27,0,0
10331,1,0,0,0,0,1,1.0444386,-37.415548,138,1,1.1,0.9,20.35,0.23,0,0
10332,1,52.71,12.35,0,0,1,1.0068835,-34.610939,345,1,1.1,0.9,20.29,0.27,0,0
10333,1,0,0,0,0,1,1.0115623,-34.049333,345,1,1.1,0.9,20.23,0.25,0,0
10334,1,55.45,10.21,0,0,1,1.0178501,-37.837851,138,1,1.1,0.9,20.42,0.33,0,0
10335,1,0,0,0,0,1,1.0178501,-37.837851,13.8,1,1.1,0.9,20.42,0.33,0,0
10336,1,0,0,0,0,1,1.0178501,-37.837851,13.8,1,1.1,0.9,20.42,0.33,0,0
10337,1,0,0,0,0,1,1.0178501,-37.837851,1,1,1.1,0.9,20.42,0.33,0,0
10338,1,55.45,18.16,0,0,1,1.0290314,-38.091452,138,1,1.1,0.9,20.51,0.29,0,0
10339,1,43.2,7.24,0,0,1,1.0170896,-37.541611,138,1,1.1,0.9,20.41,0.33,0,0
10340,1,0,0,0,0,1,1.0187489,-36.849112,138,1,1.1,0.9,20.34,0.31,0,0
10341,1,0,0,0,0,1,1.0189442,-36.825912,138,1,1.1,0.9,20.33,0.31,0,0
10342,1,43.2,9.42,0,0,1,1.0185415,-36.87458,138,1,1.1,0.9,20.34,0.31,0,0
10343,1,0,0,0,0,1,1.021796,-36.720821,138,1,1.1,0.9,20.3,0.26,0,0
10344,1,87.17,16.32,0,0,1,1.0214487,-36.770798,138,1,1.1,0.9,20.31,0.27,0,0
10345,1,0,0,0,0,1,1.0221595,-36.669686,138,1,1.1,0.9,20.29,0.26,0,0
10346,1,0,0,0,0,1,1.0145491,-34.364653,345,1,1.1,0.9,20.28,0.26,0,0
10347,1,0,0,0,0,1,1.022642,-38.180641,138,1,1.1,0.9,20.45,0.32,0,0
10348,1,55.47,9.35,0,0,1,0.995232,-45.336878,13.8,1,1.1,0.9,20.63,0.37,0,0
10349,1,0,0,0,0,1,1.0248894,-38.501219,1,1,1.1,0.9,20.47,0.32,0,0
10350,1,0,0,0,0,1,1.022642,-38.180641,13.8,1,1.1,0.9,20.45,0.32,0,0
10351,1,0,0,0,0,1,1.022642,-38.180641,13.8,1,1.1,0.9,20.45,0.32,0,0
10352,1,0,0,0,0,1,1.022642,-38.180641,1,1,1.1,0.9,20.45,0.32,0,0
10353,1,0,0,0,0,1,1.0147793,-34.249261,345,1,1.1,0.9,20.26,0.26,0,0
10354,1,51.28,15.06,0,100,1,1.0217434,-38.516919,138,1,1.1,0.9,20.53,0.27,0,0
10355,1,51.28,18.03,0,0,1,1.0172083,-38.746164,138,1,1.1,0.9,20.56,0.33,0,0
10356,1,35.97,3.79,0,0,1,1.0263662,-36.848311,138,1,1.1,0.9,20.35,0.28,0,0
10357,1,0,0,0,0,1,1.0203062,-36.299832,138,1,1.1,0.9,20.28,0.3,0,0
10358,1,35.97,3.43,0,0,1,1.0115547,-39.371343,18,1,1.1,0.9,20.39,0.31,0,0
10359,1,0,0,0,0,1,1.0193867,-36.577917,18,1,1.1,0.9,20.29,0.3,0,0
10360,1,0,0,0,0,1,1.0193867,-36.577917,1,1,1.1,0.9,20.29,0.3,0,0
10361,1,53.94,6.22,0,0,1,1.0270841,-36.759788,138,1,1.1,0.9,20.25,0.26,0,0
10362,1,38.29,10.72,0,0,1,1.0155994,-38.507851,138,1,1.1,0.9,20.5,0.32,0,0
10363,1,38.29,29.64,0,0,1,1.0187105,-37.510131,138,1,1.1,0.9,20.36,0.31,0,0
10364,1,0,0,0,0,1,1.0191266,-37.492828,138,1,1.1,0.9,20.36,0.3,0,0
10365,1,0,0,0,0,1,1.0317838,-36.279445,138,1,1.1,0.9,20.18,0.24,0,0
10366,1,44.83,11.69,0,0,1,1.0315441,-36.303042,138,1,1.1,0.9,20.19,0.24,0,0
10367,1,44.83,13.25,0,0,1,1.0190511,-37.383924,138,1,1.1,0.9,20.35,0.3,0,0
10368,1,47.26,13.83,0,0,1,1.0188753,-36.755862,138,1,1.1,0.9,20.32,0.31,0,0
10369,1,0,0,0,0,1,1.0217088,-32.737215,345,1,1.1,0.9,20.14,0.22,0,0
10370,1,47.26,2.96,0,0,1,1.0234834,-35.305408,138,1,1.1,0.9,20.19,0.25,0,0
10371,1,0,0,0,0,1,1.0160199,-38.456825,138,1,1.1,0.9,20.48,0.31,0,0
10372,1,40.62,5.33,0,0,1,1.0158594,-38.481417,138,1,1.1,0.9,20.48,0.31,0,0
10373,1,0,0,0,0,1,1.0161944,-38.43208,138,1,1.1,0.9,20.47,0.31,0,0
10374,1,40.62,8.43,0,0,1,1.0236628,-38.866144,138,1,1.1,0.9,20.55,0.3,0,0
10375,1,0,0,0,0,1,1.0318425,-36.973389,138,1,1.1,0.9,20.36,0.27,0,0
10376,1,49.01,10.14,0,0,1,1.0316249,-37.002685,138,1,1.1,0.9,20.36,0.27,0,0
10377,1,57.82,24.92,0,0,1,1.0242239,-38.57736,138,1,1.1,0.9,20.54,0.31,0,0
10378,1,0,0,0,0,1,1.0056754,-35.477464,138,1,1.1,0.9,20.39,0.32,0,0
10379,1,50.93,12.13,0,0,1,1.005429,-35.509336,138,1,1.1,0.9,20.4,0.32,0,0
10380,1,32.62,5.86,0,0,1,1.0229687,-35.020828,138,1,1.1,0.9,20.26,0.21,0,0
10381,1,32.62,8.33,0,0,1,1.0221532,-35.812336,138,1,1.1,0.9,20.32,0.23,0,0
10382,1,0,0,0,0,1,1.0223247,-35.794334,138,1,1.1,0.9,20.31,0.23,0,0
10383,1,0,0,0,0,1,1.0401137,-37.611163,138,1,1.1,0.9,20.39,0.26,0,0
10384,1,54.48,37.07,0,0,1,1.0395949,-37.63776,138,1,1.1,0.9,20.39,0.26,0,0
10385,1,41.22,10.4,0,0,1,1.0192945,-36.373259,138,1,1.1,0.9,20.29,0.3,0,0
10386,1,0,0,0,0,1,1.0195021,-36.350561,138,1,1.1,0.9,20.29,0.3,0,0
10387,1,0,0,0,0,1,1.0166695,-37.035955,138,1,1.1,0.9,20.37,0.3,0,0
10388,1,0,0,0,0,1,1.016989,-37.013753,138,1,1.1,0.9,20.37,0.3,0,0
10389,1,41.22,19.48,0,0,1,1.0163272,-37.059507,138,1,1.1,0.9,20.38,0.3,0,0
10390,1,25.11,4.34,0,0,1,1.0186062,-36.781302,138,1,1.1,0.9,20.33,0.28,0,0
10391,1,0,0,0,0,1,1.0174445,-38.709492,138,1,1.1,0.9,20.55,0.32,0,0
10392,1,25.47,2.38,0,0,1,1.0173435,-38.725308,138,1,1.1,0.9,20.55,0.32,0,0
10393,1,37.98,4.75,0,0,1,1.0157948,-38.355208,138,1,1.1,0.9,20.47,0.31,0,0
10394,1,37.98,9.65,0,0,1,1.0179762,-37.260794,138,1,1.1,0.9,20.39,0.29,0,0
10395,1,48.49,17.77,0,0,1,1.0363443,-36.46882,138,1,1.1,0.9,20.31,0.26,0,0
10396,1,48.49,9.62,0,0,1,1.0379485,-36.494094,138,1,1.1,0.9,20.3,0.26,0,0
10397,1,35.5,8.68,0,0,1,1.0294633,-34.663774,138,1,1.1,0.9,20.17,0.18,0,0
10398,1,35.5,11.17,0,60,1,1.0243601,-35.985009,138,1,1.1,0.9,20.27,0.24,0,0
10399,1,0,0,0,0,1,1.0183612,-37.053056,138,1,1.1,0.9,20.36,0.32,0,0
10400,1,32.07,7.22,0,0,1,1.0182078,-37.072653,138,1,1.1,0.9,20.37,0.32,0,0
10401,1,0,0,0,0,1,1.0185107,-37.036104,138,1,1.1,0.9,20.36,0.31,0,0
10402,1,0,0,0,0,1,1.0220577,-36.577768,138,1,1.1,0.9,20.31,0.29,0,0
10403,1,0,0,0,0,1,1.0222566,-36.558433,138,1,1.1,0.9,20.31,0.29,0,0
10404,1,32.07,11.04,0,0,1,1.021852,-36.594801,138,1,1.1,0.9,20.32,0.3,0,0
10405,1,0,0,0,0,1,1.0220577,-36.577768,138,1,1.1,0.9,20.31,0.29,0,0
10406,1,33.54,8.62,0,0,1,1.0268109,-38.572156,138,1,1.1,0.9,20.56,0.3,0,0
10407,1,33.54,15.69,0,0,1,1.0218253,-38.542805,138,1,1.1,0.9,20.51,0.32,0,0
10408,1,35.05,12.77,0,0,1,1.0330693,-37.20144,138,1,1.1,0.9,20.39,0.28,0,0
10409,1,35.05,11.96,0,0,1,1.0355438,-36.838046,138,1,1.1,0.9,20.34,0.27,0,0
10410,1,52.57,23.04,0,0,1,1.0163472,-38.634328,138,1,1.1,0.9,20.55,0.32,0,0
10411,1,61.36,11.11,0,0,1,1.0313735,-36.728911,138,1,1.1,0.9,20.34,0.27,0,0
10412,1,0,0,0,0,1,1.029346,-37.306172,138,1,1.1,0.9,20.46,0.27,0,0
10413,1,61.36,11.21,0,0,1,1.0291012,-37.340718,138,1,1.1,0.9,20.46,0.28,0,0
10414,1,0,0,0,0,1,1.0268868,-33.547313,345,1,1.1,0.9,20.19,0.23,0,0
10415,1,40.52,24.05,0,0,1,1.0165519,-38.313425,138,1,1.1,0.9,20.46,0.31,0,0
10416,1,40.52,14.96,0,0,1,1.013831,-38.36162,138,1,1.1,0.9,20.5,0.32,0,0
10417,1,43.9,2.47,0,0,1,1.0167002,-38.093866,138,1,1.1,0.9,20.43,0.3,0,0
10418,1,0,0,0,0,1,1.0210659,-38.793431,138,1,1.1,0.9,20.55,0.24,0,0
10419,1,43.9,15.15,0,0,1,1.0207676,-38.818878,138,1,1.1,0.9,20.56,0.25,0,0
10420,1,41.21,22.17,0,0,1,1.0389763,-36.145702,138,1,1.1,0.9,20.29,0.26,0,0
10421,1,41.21,6.01,0,0,1,1.0336622,-36.785035,138,1,1.1,0.9,20.43,0.26,0,0
10422,1,0,0,0,0,1,1.0190205,-38.517754,138,1,1.1,0.9,20.52,0.32,0,0
10423,1,38.99,8.09,0,0,1,1.018839,-38.540146,138,1,1.1,0.9,20.53,0.32,0,0
10424,1,0,0,0,0,1,1.0177461,-37.990221,138,1,1.1,0.9,20.46,0.31,0,0
10425,1,38.99,9.09,0,0,1,1.0175487,-38.01456,138,1,1.1,0.9,20.47,0.31,0,0
10426,1,62.16,9.98,0,56,1,1.0306898,-37.239702,138,1,1.1,0.9,20.42,0.23,0,0
10427,1,0,0,0,0,1,1.0135634,-33.644541,345,1,1.1,0.9,20.2,0.25,0,0
10428,1,0,0,0,0,1,1.0364063,-36.502186,138,1,1.1,0.9,20.3,0.25,0,0
10429,1,62.16,12.77,0,0,1,1.0132572,-33.680068,345,1,1.1,0.9,20.21,0.25,0,0
10430,1,42.51,5.9,0,48,1,1.0287261,-38.536004,138,1,1.1,0.9,20.56,0.28,0,0
10431,1,0,0,0,0,1,1.0283716,-38.504389,138,1,1.1,0.9,20.56,0.29,0,0
10432,1,0,0,0,0,1,1.0327552,-32.326818,345,1,1.1,0.9,20.08,0.21,0,0
10433,1,54.76,7.6,0,0,1,1.0341252,-34.798226,138,1,1.1,0.9,20.11,0.22,0,0
10434,1,53.17,5.38,0,0,1,1.0273564,-35.937847,138,1,1.1,0.9,20.25,0.25,0,0
10435,1,28.73,8.08,0,0,1,1.0269126,-34.851474,138,1,1.1,0.9,20.11,0.23,0,0
10436,1,43.64,7.6,0,0,1,1.0237884,-38.283237,138,1,1.1,0.9,20.47,0.31,0,0
10437,1,0,0,0,0,1,1.0219915,-38.469691,138,1,1.1,0.9,20.51,0.32,0,0
10438,1,43.64,10.24,0,0,1,1.0217868,-38.495292,138,1,1.1,0.9,20.51,0.32,0,0
10439,1,29.48,5.61,0,0,1,1.0224385,-35.649903,138,1,1.1,0.9,20.27,0.24,0,0
10440,1,55.08,4.05,0,0,1,1.0200376,-35.551659,138,1,1.1,0.9,20.34,0.23,0,0
10441,1,55.08,5.02,0,60.5,1,1.0230366,-35.829092,138,1,1.1,0.9,20.34,0.22,0,0
10442,1,40.3,12.76,0,0,1,1.0156604,-34.000368,138,1,1.1,0.9,20.2,0.26,0,0
10443,1,0,0,0,0,1,1.0159024,-33.975416,138,1,1.1,0.9,20.19,0.26,0,0
10444,1,0,0,0,0,1,1.0156604,-34.000368,138,1,1.1,0.9,20.2,0.26,0,0
10445,1,59.73,15.82,0,0,1,1.033759,-37.192425,138,1,1.1,0.9,20.4,0.28,0,0
10446,1,0,0,0,0,1,1.0340421,-37.159332,138,1,1.1,0.9,20.39,0.28,0,0
10447,1,0,0,0,0,1,1.034824,-36.691514,138,1,1.1,0.9,20.32,0.26,0,0
10448,1,53.55,15.86,0,0,1,1.0345241,-36.721678,138,1,1.1,0.9,20.33,0.26,0,0
10449,1,47.78,4.79,0,0,1,1.0187739,-36.83718,138,1,1.1,0.9,20.33,0.28,0,0
10450,1,0,0,0,0,1,1.0195658,-36.577133,138,1,1.1,0.9,20.29,0.28,0,0
10451,1,47.78,18.82,0,0,1,1.0192107,-36.604869,138,1,1.1,0.9,20.3,0.29,0,0
10452,1,50.33,5.55,0,0,1,1.0173182,-38.417094,138,1,1.1,0.9,20.52,0.31,0,0
10453,1,50.33,14.91,0,0,1,1.0182626,-38.664721,138,1,1.1,0.9,20.54,0.32,0,0
10454,1,0,0,0,0,1,1.0185312,-38.638828,138,1,1.1,0.9,20.54,0.32,0,0
10455,1,0,0,0,0,1,1.0182626,-38.664721,138,1,1.1,0.9,20.54,0.32,0,0
10456,1,58.98,25.25,0,0,1,1.0081299,-33.650774,138,1,1.1,0.9,20.14,0.3,0,0
10457,1,17.46,1.18,0,0,1,1.0239805,-34.479157,138,1,1.1,0.9,19.83,0.17,0,0
10458,1,70.13,13.31,0,0,1,1.0396924,-36.213565,138,1,1.1,0.9,20.29,0.26,0,0
10459,1,0,0,0,0,1,1.0096566,-33.846527,345,1,1.1,0.9,20.2,0.25,0,0
10460,1,70.13,15.64,0,0,1,1.0432743,-35.694179,138,1,1.1,0.9,20.22,0.25,0,0
10461,1,52.41,15,0,0,1,1.0193159,-38.304738,138,1,1.1,0.9,20.51,0.28,0,0
10462,1,0,0,0,0,1,1.0228399,-34.14712,345,1,1.1,0.9,20.21,0.24,0,0
10463,1,64.47,17.04,0,0,1,1.0205043,-36.181988,138,1,1.1,0.9,20.25,0.28,0,0
10464,1,41.36,15.05,0,0,1,1.0243953,-38.499604,138,1,1.1,0.9,20.53,0.31,0,0
10465,1,42.13,18.04,0,0,1,1.0236961,-38.358839,138,1,1.1,0.9,20.48,0.31,0,0
10466,1,33.55,5.09,0,0,1,1.0242286,-37.731964,138,1,1.1,0.9,20.53,0.3,0,0
10467,1,33.55,12.49,0,0,1,1.0235816,-37.380197,138,1,1.1,0.9,20.42,0.29,0,0
10468,1,0,0,0,0,1,1.0137003,-33.83624,345,1,1.1,0.9,20.22,0.25,0,0
10469,1,58.59,7.63,0,0,1,1.0270826,-38.096161,138,1,1.1,0.9,20.44,0.3,0,0
10470,1,36.63,3.01,0,0,1,1.0181071,-34.867635,138,1,1.1,0.9,20.31,0.24,0,0
10471,1,0,0,0,0,1,1.0182231,-34.845058,138,1,1.1,0.9,20.31,0.24,0,0
10472,1,0,0,0,0,1,1.0181071,-34.867635,138,1,1.1,0.9,20.31,0.24,0,0
10473,1,0,0,0,0,1,1.0208583,-36.047272,138,1,1.1,0.9,20.26,0.28,0,0
10474,1,36.63,6.44,0,0,1,1.0207018,-36.06689,138,1,1.1,0.9,20.27,0.28,0,0
10475,1,37.47,3.96,0,0,1,1.016546,-37.658572,138,1,1.1,0.9,20.47,0.31,0,0
10476,1,6.89,1.75,0,0,1,1.02229,-32.656719,138,1,1.1,0.9,20.02,0.24,0,0
10477,1,32.6,11.35,0,0,1,1.0306585,-37.073543,138,1,1.1,0.9,20.52,0.25,0,0
10478,1,0,0,0,0,1,1.0287157,-36.891302,138,1,1.1,0.9,20.54,0.25,0,0
10479,1,30.9,10.75,0,0,1,1.028543,-36.907341,138,1,1.1,0.9,20.54,0.26,0,0
10480,1,0,0,0,0,1,1.0288989,-36.87295,138,1,1.1,0.9,20.53,0.25,0,0
10481,1,0,0,0,0,1,1.0291459,-37.001037,138,1,1.1,0.9,20.55,0.25,0,0
10482,1,30.9,2.31,0,0,1,1.0290343,-37.019996,138,1,1.1,0.9,20.55,0.25,0,0
10483,1,49.72,16.03,0,0,1,1.0140287,-38.205178,138,1,1.1,0.9,20.53,0.33,0,0
10484,1,45.08,3.55,0,31,1,1.0310636,-37.181994,138,1,1.1,0.9,20.55,0.24,0,0
10485,1,58.44,6.81,0,0,1,1.0118633,-38.085788,138,1,1.1,0.9,20.53,0.35,0,0
10486,1,31.37,21.7,0,0,1,1.0125805,-37.276441,138,1,1.1,0.9,20.43,0.34,0,0
10487,1,31.37,16.34,0,0,1,1.0125193,-37.803744,138,1,1.1,0.9,20.51,0.35,0,0
10488,1,39.26,18.94,0,0,1,1.0314371,-36.922944,138,1,1.1,0.9,20.4,0.24,0,0
10489,1,39.26,13.22,0,0,1,1.025558,-36.965242,138,1,1.1,0.9,20.38,0.26,0,0
10490,1,0,0,0,0,1,1.0186684,-37.851682,138,1,1.1,0.9,20.42,0.28,0,0
10491,1,45.25,10.02,0,0,1,1.0184613,-37.876696,138,1,1.1,0.9,20.43,0.29,0,0
10492,1,37.41,10.09,0,0,1,1.0116683,-38.059032,138,1,1.1,0.9,20.53,0.35,0,0
10493,1,0,0,0,0,1,1.0362709,-33.196678,138,1,1.1,0.9,20.06,0.02,0,0
10494,1,9.47,1.36,0,0,1,1.0362296,-33.202305,138,1,1.1,0.9,20.06,0.02,0,0
10495,1,48.98,14.87,0,0,1,1.0143745,-35.303922,138,1,1.1,0.9,20.34,0.26,0,0
10496,1,0,0,0,0,1,1.0131282,-33.465891,138,1,1.1,0.9,20.28,0.26,0,0
10497,1,48.98,16.37,0,0,1,1.0128045,-33.49575,138,1,1.1,0.9,20.28,0.26,0,0
10498,1,0,0,0,0,1,1.0260751,-34.84101,138,1,1.1,0.9,20.21,0.23,0,0
10499,1,1.68,0.56,0,0,1,1.0250625,-35.016223,18,1,1.1,0.9,20.22,0.23,0,0
10500,1,50.37,11.17,0,0,1,1.0153591,-37.046939,18,1,1.1,0.9,20.28,0.25,0,0
10501,1,0,0,0,0,1,1.0255165,-34.946881,1,1,1.1,0.9,20.22,0.23,0,0
10502,1,13.56,1.62,0,0,1,1.0174929,-37.92648,138,1,1.1,0.9,20.54,0.33,0,0
10503,1,33.53,1.88,0,0,1,1.0286893,-36.413614,138,1,1.1,0.9,20.47,0.25,0,0
10504,1,33.53,3.41,0,0,1,1.0381967,-36.026236,138,1,1.1,0.9,20.31,0.23,0,0
10505,1,16.24,3.8,0,0,1,1.0288704,-36.813076,138,1,1.1,0.9,20.5,0.26,0,0
10506,1,0,0,0,0,1,1.0264486,-35.955433,138,1,1.1,0.9,20.45,0.27,0,0
10507,1,25.74,1.84,0,0,1,1.0263546,-35.96997,138,1,1.1,0.9,20.45,0.27,0,0
10508,1,0,0,0,0,1,1.0273802,-36.457193,138,1,1.1,0.9,20.49,0.26,0,0
10509,1,31.18,5.13,0,0,1,1.0272374,-36.474472,138,1,1.1,0.9,20.5,0.26,0,0
10510,1,0,0,0,0,1,1.0275155,-36.438623,138,1,1.1,0.9,20.49,0.26,0,0
10511,1,0,0,0,0,1,1.0273802,-36.457193,138,1,1.1,0.9,20.49,0.26,0,0
10512,1,0,0,0,0,1,1.0301294,-36.120478,138,1,1.1,0.9,20.43,0.25,0,0
10513,1,15.83,2.52,0,0,1,1.0300655,-36.129936,138,1,1.1,0.9,20.43,0.25,0,0
10514,1,21.06,8.19,0,0,1,1.0261485,-33.724016,138,1,1.1,0.9,20.31,0.25,0,0
10515,1,35.95,7.79,0,0,1,1.0207205,-34.52672,138,1,1.1,0.9,20.18,0.32,0,0
10516,1,11.97,1.4,0,0,1,1.0287763,-35.647875,138,1,1.1,0.9,20.41,0.25,0,0
10517,1,23.34,17.01,0,0,1,1.0238572,-28.764159,138,1,1.1,0.9,19.84,0.16,0,0
10518,1,5.11,0.62,0,0,1,1.0316694,-30.306538,138,1,1.1,0.9,20.08,0.2,0,0
10519,1,12.65,2.03,0,0,1,1.01812,-29.463124,138,1,1.1,0.9,20.09,0.18,0,0
10520,1,0,0,0,0,1,1.0388048,-27.321296,138,1,1.1,0.9,19.66,0.16,0,0
10521,1,8.11,1.22,0,0,1,1.038768,-27.326042,138,1,1.1,0.9,19.66,0.16,0,0
10522,1,0,0,0,0,1,1.0388369,-27.316558,138,1,1.1,0.9,19.66,0.16,0,0
10523,1,34.84,16.34,0,0,1,1.0139853,-28.221058,138,1,1.1,0.9,20.04,0.21,0,0
10524,1,23.34,3.55,0,0,1,1.0303666,-29.661871,138,1,1.1,0.9,20.07,0.19,0,0
10525,1,21.1,16.57,0,0,1,1.0226295,-32.157888,138,1,1.1,0.9,20.08,0.32,0,0
10526,1,17.1,4.79,0,0,1,1.0417189,-23.356082,138,1,1.1,0.9,19.43,0.05,0,0
10527,1,0,0,0,0,1,1.026324,-25.992031,138,1,1.1,0.9,19.8,0.14,0,0
10528,1,5.59,0.92,0,0,1,1.0263036,-25.99514,138,1,1.1,0.9,19.8,0.14,0,0
10529,1,52.69,12.91,0,0,1,1.025942,-25.524994,138,1,1.1,0.9,19.82,0.11,0,0
10530,1,42.29,8.9,0,0,1,1.0221294,-27.275237,138,1,1.1,0.9,19.98,0.12,0,0
10531,1,40.74,11.04,0,0,1,1.0156939,-28.680648,138,1,1.1,0.9,20.12,0.16,0,0
10532,1,0,0,0,0,1,1.0230427,-26.523053,138,1,1.1,0.9,19.91,0.12,0,0
10533,1,55.59,19.65,0,0,1,1.0227164,-26.551258,138,1,1.1,0.9,19.91,0.12,0,0
10534,1,0,0,0,0,1,1.0321423,-22.001879,345,1,1.1,0.9,19.63,0.05,0,0
10535,1,55.59,16.19,0,0,1,1.0304295,-25.933967,138,1,1.1,0.9,19.81,0.09,0,0
10536,1,36.42,8.13,0,0,1,1.0217625,-26.436716,138,1,1.1,0.9,19.92,0.13,0,0
10537,1,0,0,0,0,1,1.0347984,-27.492773,138,1,1.1,0.9,19.65,0.23,0,0
10538,1,0,0,0,0,1,1.0349144,-27.48205,138,1,1.1,0.9,19.65,0.23,0,0
10539,1,20.01,7.26,0,0,1,1.0346634,-27.504157,138,1,1.1,0.9,19.65,0.24,0,0
10540,1,36.29,3.17,0,0,1,1.027539,-26.147722,138,1,1.1,0.9,19.93,0.08,0,0
10541,1,38.97,6.45,0,0,1,1.0305095,-25.484231,138,1,1.1,0.9,19.85,0.07,0,0
10542,1,36.2,17.16,0,0,1,1.0209365,-27.07451,138,1,1.1,0.9,20.01,0.12,0,0
10543,1,36.2,6.38,0,0,1,1.0249578,-26.489619,138,1,1.1,0.9,19.97,0.09,0,0
10544,1,0,0,0,0,1,1.0251039,-26.468756,138,1,1.1,0.9,19.97,0.09,0,0
10545,1,0,0,0,0,1,1.0249578,-26.489619,138,1,1.1,0.9,19.97,0.09,0,0
10546,1,0.57,0.07,0,0,1,1.039769,-23.831369,138,1,1.1,0.9,19.68,0.12,0,0
10547,1,15.35,7.95,0,0,1,1.0396382,-23.839793,138,1,1.1,0.9,19.68,0.12,0,0
10548,1,0,0,0,0,1,1.0261741,-24.783035,138,1,1.1,0.9,19.81,0.11,0,0
10549,1,49.17,12.52,0,0,1,1.0259363,-24.80982,138,1,1.1,0.9,19.81,0.11,0,0
10550,1,49.17,17.55,0,0,1,1.0287637,-24.692868,138,1,1.1,0.9,19.78,0.1,0,0
10551,1,0,0,0,0,1,1.0405991,-23.776084,138,1,1.1,0.9,19.71,0.11,0,0
10552,1,5.68,0.75,0,0,1,1.0405753,-23.779059,138,1,1.1,0.9,19.71,0.11,0,0
10553,1,0,0,0,0,1,1.0406224,-23.773034,138,1,1.1,0.9,19.71,0.11,0,0
10554,1,31.74,3.14,0,0,1,1.0356691,-23.366966,138,1,1.1,0.9,19.59,0.08,0,0
10555,1,7.28,1.72,0,0,1,1.0392319,-24.943068,138,1,1.1,0.9,19.77,0.13,0,0
10556,1,0,0,0,0,1,1.0392677,-24.939076,138,1,1.1,0.9,19.77,0.13,0,0
10557,1,48.67,18.41,0,0,1,1.0250491,-25.182672,138,1,1.1,0.9,19.84,0.12,0,0
10558,1,38.11,10.15,0,0,1,1.0277215,-23.392146,138,1,1.1,0.9,19.69,0.1,0,0
10559,1,34.46,8.1,0,0,1,1.0275735,-23.302539,138,1,1.1,0.9,19.7,0.09,0,0
10560,1,0,0,0,0,1,1.0282542,-24.133323,138,1,1.1,0.9,19.75,0.11,0,0
10561,1,8.85,1.14,0,0,1,1.0282169,-24.138414,138,1,1.1,0.9,19.75,0.11,0,0
10562,1,0,0,0,0,1,1.0282875,-24.128384,138,1,1.1,0.9,19.75,0.11,0,0
10563,1,0,0,0,0,1,1.0441356,-20.309215,138,1,1.1,0.9,19.43,0.09,0,0
10564,1,16.95,2.75,0,0,1,1.0440724,-20.318215,138,1,1.1,0.9,19.43,0.09,0,0
10565,1,0,0,0,0,1,1.0442011,-20.299294,138,1,1.1,0.9,19.42,0.09,0,0
10566,1,10.06,4.84,0,0,1,1.0339567,-23.745289,138,1,1.1,0.9,19.6,0.1,0,0
10567,1,36.6,16.45,0,0,1,1.0274944,-21.272468,138,1,1.1,0.9,19.52,0.13,0,0
10568,1,0,0,0,0,1,1.0277662,-21.251072,138,1,1.1,0.9,19.52,0.13,0,0
10569,1,0,0,0,0,1,1.0361538,-24.092257,138,1,1.1,0.9,19.75,0.04,0,0
10570,1,28.08,3.85,0,0,1,1.0360419,-24.107664,138,1,1.1,0.9,19.75,0.04,0,0
10571,1,11.76,7.06,0,0,1,1.0415608,-20.016659,138,1,1.1,0.9,19.43,0.09,0,0
10572,1,0,0,0,0,1,1.0296151,-21.100819,138,1,1.1,0.9,19.57,0.07,0,0
10573,1,20.36,2.82,0,0,1,1.029534,-21.113158,138,1,1.1,0.9,19.57,0.07,0,0
10574,1,31.66,9.26,0,0,1,1.0304905,-20.467446,138,1,1.1,0.9,19.47,0.11,0,0
10575,1,0,0,0,0,1,1.0306714,-20.448958,138,1,1.1,0.9,19.47,0.11,0,0
10576,1,11.65,6.12,0,0,1,1.0411164,-23.080948,138,1,1.1,0.9,19.6,0.04,0,0
10577,1,52.83,24.77,0,0,1,1.0267241,-20.894424,138,1,1.1,0.9,19.57,0.08,0,0
10578,1,26.53,6.24,0,0,1,1.0356627,-21.373803,138,1,1.1,0.9,19.56,0.03,0,0
10579,1,0,0,0,0,1,1.0401792,-21.067661,138,1,1.1,0.9,19.54,0.09,0,0
10580,1,13,4.2,0,0,1,1.0401021,-21.074463,138,1,1.1,0.9,19.54,0.09,0,0
10581,1,22.08,6.27,0,0,1,1.0263219,-20.712569,138,1,1.1,0.9,19.52,0.11,0,0
10582,1,13.67,3.32,0,0,1,1.0370985,-21.000199,138,1,1.1,0.9,19.53,0.02,0,0
10583,1,0,0,0,0,1,1.0284974,-20.320012,138,1,1.1,0.9,19.49,0.07,0,0
10584,1,31.93,1.64,0,0,1,1.0283967,-20.340399,138,1,1.1,0.9,19.49,0.07,0,0
10585,1,47.67,13.12,0,0,1,1.037636,-22.402332,138,1,1.1,0.9,19.6,0.04,0,0
10586,1,0,0,0,0,1,1.0344217,-20.590281,345,1,1.1,0.9,19.52,0.02,0,0
10587,1,0,0,0,0,1,1.0423895,-22.088591,138,1,1.1,0.9,19.54,0.03,0,0
10588,1,48.43,13.27,0,0,1,1.0341654,-20.615045,345,1,1.1,0.9,19.52,0.02,0,0
10589,1,51.22,19.76,0,0,1,1.0250373,-20.4214,138,1,1.1,0.9,19.51,0.1,0,0
10590,1,32.37,19.93,0,0,1,1.0245041,-20.458217,138,1,1.1,0.9,19.51,0.1,0,0
10591,1,0,0,0,0,1,1.0303751,-20.099334,138,1,1.1,0.9,19.5,0.09,0,0
10592,1,33.21,7.47,0,0,1,1.0301987,-20.118436,138,1,1.1,0.9,19.51,0.09,0,0
10593,1,0,0,0,0,1,1.0305395,-20.080194,138,1,1.1,0.9,19.5,0.09,0,0
10594,1,27.73,18.76,0,0,1,1.0289153,-19.275718,138,1,1.1,0.9,19.43,0.06,0,0
10595,1,2.59,0.54,0,0,1,1.0379327,-20.437309,138,1,1.1,0.9,19.53,0,0,0
10596,1,22.07,6.25,0,0,1,1.0378121,-20.449463,138,1,1.1,0.9,19.54,0,0,0
10597,1,15.44,2.02,0,0,1,1.0243003,-21.113103,138,1,1.1,0.9,19.63,0.06,0,0
10598,1,11.72,2.14,0,-28,1,1.0144428,-20.932463,138,1,1.1,0.9,19.63,0.14,0,0
10599,1,7.3,0.96,0,0,1,1.0335424,-20.406666,138,1,1.1,0.9,19.47,0.04,0,0
10600,1,40.36,10.11,0,0,1,1.0313718,-21.740885,138,1,1.1,0.9,19.6,0.05,0,0
10601,1,58.5,8.78,0,0,1,1.0287978,-19.400389,138,1,1.1,0.9,19.44,0.06,0,0
10602,1,58.5,37.89,0,0,1,1.0141662,-20.583901,138,1,1.1,0.9,19.57,0.16,0,0
10603,1,0,0,0,0,1,1.0147143,-20.551175,138,1,1.1,0.9,19.57,0.15,0,0
10604,1,36.33,6.25,0,0,1,1.0313348,-19.836145,138,1,1.1,0.9,19.48,0.08,0,0
10605,1,35.81,17.12,0,0,1,1.029478,-20.07704,138,1,1.1,0.9,19.5,0.09,0,0
10606,1,9.8,4.39,0,0,1,1.0339784,-22.144422,138,1,1.1,0.9,19.61,0.05,0,0
10607,1,81.83,24.66,0,0,1,1.0284949,-19.599624,138,1,1.1,0.9,19.43,0.07,0,0
10608,1,0,0,0,0,1,1.0289701,-19.555853,138,1,1.1,0.9,19.42,0.06,0,0
10609,1,84.01,4.53,0,0,1,1.0302068,-20.507036,138,1,1.1,0.9,19.51,0.05,0,0
10610,1,19.08,2.67,0,0,1,1.0392954,-19.138861,138,1,1.1,0.9,19.4,0.01,0,0
10611,1,0,0,0,0,1,1.0393762,-19.127272,138,1,1.1,0.9,19.4,0.01,0,0
10612,1,0,0,0,0,1,1.0392954,-19.138861,138,1,1.1,0.9,19.4,0.01,0,0
10613,1,8.84,3.58,0,0,1,1.0233453,-19.865286,138,1,1.1,0.9,19.48,0.1,0,0
10614,1,14.83,2.9,0,0,1,1.0353214,-19.885181,138,1,1.1,0.9,19.41,0.05,0,0
10615,1,0,0,0,0,1,1.0258365,-20.354308,138,1,1.1,0.9,19.55,0.07,0,0
10616,1,10.54,1.88,0,0,1,1.0257913,-20.360313,138,1,1.1,0.9,19.55,0.07,0,0
10617,1,25.71,3.31,0,0,1,1.0386812,-19.108318,138,1,1.1,0.9,19.4,0,0,0
10618,1,11.54,4.75,0,0,1,1.0316535,-19.986257,138,1,1.1,0.9,19.64,-0.02,0,0
10619,1,0,0,0,0,1,1.0323337,-19.037622,138,1,1.1,0.9,19.39,0.01,0,0
10620,1,18.18,2.13,0,0,1,1.0322702,-19.048694,138,1,1.1,0.9,19.39,0.01,0,0
10621,1,0,0,0,0,1,1.0378993,-17.501432,138,1,1.1,0.9,19.37,-0,0,0
10622,1,16.75,2.97,0,0,1,1.0378276,-17.510931,138,1,1.1,0.9,19.37,-0,0,0
10623,1,0,0,0,0,1,1.0379767,-17.491638,138,1,1.1,0.9,19.37,-0,0,0
10624,1,0,0,0,0,1,1.0310686,-15.876377,138,1,1.1,0.9,19.18,0.05,0,0
10625,1,13.52,3.74,0,0,1,1.0310013,-15.884216,138,1,1.1,0.9,19.18,0.05,0,0
10626,1,12.06,0.86,0,0,1,1.0126108,-20.513879,138,1,1.1,0.9,19.56,0.07,0,0
10627,1,33.56,6.47,0,0,1,1.0308916,-18.505344,138,1,1.1,0.9,19.47,0.02,0,0
10628,1,44.13,15.71,0,0,1,1.0039998,-21.294392,138,1,1.1,0.9,19.67,0.1,0,0
10629,1,21.97,4.36,0,0,1,1.0219284,-19.50166,138,1,1.1,0.9,19.54,0.04,0,0
10630,1,44.49,7.77,0,0,1,1.0029399,-21.244059,138,1,1.1,0.9,19.67,0.11,0,0
10631,1,4.79,0.93,0,0,1,0.992828,-21.602746,138,1,1.1,0.9,19.66,0.18,0,0
10632,1,21.7,1.5,0,0,1,0.9928532,-21.599685,138,1,1.1,0.9,19.66,0.18,0,0
10633,1,43.89,21.89,0,0,1,1.0040193,-21.334359,138,1,1.1,0.9,19.68,0.1,0,0
10634,1,37.73,8.18,0,0,1,1.0122818,-19.804954,138,1,1.1,0.9,19.54,0.1,0,0
10635,1,59.03,26.42,0,0,1,0.9818924,-23.069354,138,1,1.1,0.9,19.84,0.22,0,0
10636,1,0,0,0,0,1,0.9848486,-22.669135,138,1,1.1,0.9,19.76,0.21,0,0
10637,1,59.03,31.67,0,0,1,0.9843716,-22.702941,138,1,1.1,0.9,19.76,0.21,0,0
10638,1,50.56,26.31,0,0,1,1.0252049,-21.795412,138,1,1.1,0.9,19.61,0.03,0,0
10639,1,50.56,11.39,0,0,1,0.9945934,-22.608228,138,1,1.1,0.9,19.68,0.15,0,0
10640,1,0,0,0,0,1,0.9948459,-22.575192,138,1,1.1,0.9,19.68,0.15,0,0
10641,1,32.02,9.92,0,0,1,0.9953512,-22.120865,138,1,1.1,0.9,19.63,0.14,0,0
10642,1,0,0,0,0,1,1.0260024,-21.700571,138,1,1.1,0.9,19.62,0.02,0,0
10643,1,16.23,4.99,0,0,1,1.0259028,-21.709936,138,1,1.1,0.9,19.62,0.02,0,0
10644,1,0,0,0,0,1,1.0261056,-21.691126,138,1,1.1,0.9,19.62,0.02,0,0
10645,1,0,0,0,0,1,1.0180892,-16.619287,138,1,1.1,0.9,19.21,0.09,0,0
10646,1,12.43,6.02,0,0,1,1.0179934,-16.626082,138,1,1.1,0.9,19.21,0.09,0,0
10647,1,37.27,5.15,0,0,1,0.9855902,-22.935579,138,1,1.1,0.9,19.84,0.19,0,0
10648,1,48.46,9.72,0,0,1,1.0283153,-21.548702,138,1,1.1,0.9,19.56,0.02,0,0
10649,1,37.02,10.63,0,0,1,1.0262434,-21.92504,138,1,1.1,0.9,19.59,0.03,0,0
10650,1,37.02,18.96,0,0,1,0.9879874,-22.465436,138,1,1.1,0.9,19.7,0.19,0,0
10651,1,51.79,4.1,0,0,1,1.0254446,-22.018994,138,1,1.1,0.9,19.61,0.03,0,0
10652,1,20.58,0.77,0,0,1,0.9934728,-22.194713,138,1,1.1,0.9,19.77,0.15,0,0
10653,1,35.13,16.31,0,0,1,1.023984,-21.27186,138,1,1.1,0.9,19.52,0.04,0,0
10654,1,0,0,0,0,1,1.0242489,-21.254654,138,1,1.1,0.9,19.52,0.04,0,0
10655,1,42.81,15.02,0,0,1,1.0270488,-21.663671,138,1,1.1,0.9,19.57,0.03,0,0
10656,1,0,0,0,0,1,1.0273029,-21.64241,138,1,1.1,0.9,19.57,0.03,0,0
10657,1,46.07,12.91,0,0,1,0.9984233,-22.515631,138,1,1.1,0.9,19.68,0.13,0,0
10658,1,11.64,4.64,0,0,1,0.9990422,-21.513549,138,1,1.1,0.9,19.7,0.12,0,0
10659,1,52.07,9.98,0,0,1,1.0228491,-17.38545,138,1,1.1,0.9,19.33,0.07,0,0
10660,1,41.82,16.8,0,0,1,0.9942749,-22.138444,138,1,1.1,0.9,19.65,0.14,0,0
10661,1,0,0,0,0,1,1.003645,-17.090327,345,1,1.1,0.9,19.34,0.07,0,0
10662,1,41.76,6.33,0,0,1,1.0317049,-21.194954,138,1,1.1,0.9,19.5,0.01,0,0
10663,1,0,0,0,0,1,1.0054233,-16.961647,345,1,1.1,0.9,19.31,0.07,0,0
10664,1,0,0,0,0,1,1.003645,-17.090327,345,1,1.1,0.9,19.34,0.07,0,0
10665,1,41.76,7.96,0,0,1,0.9960663,-22.530639,138,1,1.1,0.9,19.67,0.14,0,0
