BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
10666,1,0,0,0,0,1,1.0044418,-20.894669,138,1,1.1,0.9,19.63,0.1,0,0
10667,1,9.47,2.02,0,0,1,1.0043968,-20.900299,138,1,1.1,0.9,19.63,0.1,0,0
10668,1,58.47,16.42,0,0,1,0.9994665,-21.821238,138,1,1.1,0.9,19.62,0.09,0,0
10669,1,37.68,10.45,0,0,1,1.015338,-16.977849,138,1,1.1,0.9,19.25,0.1,0,0
10670,1,43.92,41.58,0,0,1,1.0036837,-17.421765,138,1,1.1,0.9,19.33,0.18,0,0
10671,1,31.14,10.83,0,0,1,1.0131327,-21.728586,138,1,1.1,0.9,19.57,0.06,0,0
10672,1,19.47,0.92,0,0,1,1.0197679,-19.025674,138,1,1.1,0.9,19.39,0.01,0,0
10673,1,22.02,10.97,0,0,1,1.0015469,-21.559094,138,1,1.1,0.9,19.61,0.09,0,0
10674,1,0,0,0,0,1,0.999263,-21.862179,138,1,1.1,0.9,19.63,0.09,0,0
10675,1,14.64,2.34,0,0,1,0.9992035,-21.871804,138,1,1.1,0.9,19.63,0.09,0,0
10676,1,0,0,0,0,1,1.0087654,-20.573969,138,1,1.1,0.9,19.55,0.08,0,0
10677,1,33.11,10.06,0,0,1,1.0085607,-20.594404,138,1,1.1,0.9,19.55,0.08,0,0
10678,1,22.8,5.28,0,0,1,1.0056347,-20.975406,138,1,1.1,0.9,19.52,0.06,0,0
10679,1,12.56,0.98,0,0,1,0.9997515,-21.761845,138,1,1.1,0.9,19.63,0.1,0,0
10680,1,0,0,0,0,1,1.0464451,-19.462121,765,1,1.1,0.9,19.5,0,0,0
10681,1,0,0,0,0,1,1.0427191,-20.794436,345,1,1.1,0.9,19.52,0.02,0,0
10682,1,0,0,0,0,1,1.0442648,-22.46401,138,1,1.1,0.9,19.52,0.03,0,0
10683,2,0,0,0,0,1,1.0464451,-19.462121,18,1,1.1,0.9,19.5,0,0,0
10684,2,0,0,0,0,1,1.0202696,-19.018584,20,1,1.1,0.9,19.49,0,0,0
10685,2,0,0,0,0,1,1.0203248,-18.733188,13.8,1,1.1,0.9,19.49,0,0,0
10686,2,0,0,0,0,1,1.0464451,-19.462121,13.8,1,1.1,0.9,19.5,0,0,0
10687,2,0,0,0,0,1,1.0189806,-18.983294,13.2,1,1.1,0.9,19.49,0,0,0
10688,2,0,0,0,0,1,1.0208299,-18.834942,13.8,1,1.1,0.9,19.49,0,0,0
10689,2,0,0,0,0,1,1.0014392,-20.54935,24,1,1.1,0.9,19.52,0.01,0,0
10690,1,0,0,0,0,1,1.0466426,-21.151117,138,1,1.1,0.9,19.29,0.02,0,0
10691,2,0,0,0,0,1,1.0062542,-17.742063,13.8,1,1.1,0.9,19.21,-0.01,0,0
10692,1,0.71,0.2,0,0,1,1.0466386,-21.151521,138,1,1.1,0.9,19.29,0.02,0,0
10693,1,6.94,1.63,0,0,1,1.0440061,-30.498052,138,1,1.1,0.9,19.71,0.01,0,0
10694,2,0,0,0,0,1,1.048344,-29.39072,13.2,1,1.1,0.9,19.68,0,0,0
10695,2,0,0,0,0,1,1.048378,-29.261014,13.2,1,1.1,0.9,19.68,0,0,0
10696,1,0,0,0,0,1,1.043879,-30.561542,1,1,1.1,0.9,19.71,0.01,0,0
10697,1,0,0,0,0,1,1.039324,-23.860539,345,1,1.1,0.9,19.64,0.1,0,0
10698,1,0,0,0,0,1,1.0403376,-26.293085,138,1,1.1,0.9,19.58,0.15,0,0
10699,2,0,0,0,0,1,1.001869,-21.986501,13.8,1,1.1,0.9,19.61,0.11,0,0
10700,1,1.19,0.45,0,0,1,1.0393169,-23.861117,345,1,1.1,0.9,19.64,0.1,0,0
10701,1,0,0,0,0,1,1.0395537,-23.843753,345,1,1.1,0.9,19.64,0.1,0,0
10702,1,0,0,0,0,1,1.043,-23.156187,138,1,1.1,0.9,19.41,0.01,0,0
10703,2,0,0,0,0,1,1.0605482,-17.617373,18,1,1.1,0.9,19.29,0,0,0
10704,1,2.16,0.73,0,0,1,1.042987,-23.157212,138,1,1.1,0.9,19.41,0.01,0,0
10705,1,0,0,0,0,1,1.0425587,-23.23034,138,1,1.1,0.9,19.42,0.02,0,0
10706,1,0,0,0,0,1,1.043,-23.156187,138,1,1.1,0.9,19.41,0.01,0,0
10707,1,0,0,0,-324,1,1.0296075,-19.511376,765,1,1.1,0.9,19.49,0.13,0,0
10708,1,0,0,0,0,1,1.0384437,-22.048274,345,1,1.1,0.9,19.53,0.13,0,0
10709,1,0,0,0,0,1,1.0404228,-26.040944,138,1,1.1,0.9,19.48,0.2,0,0
10710,2,0,0,0,0,1,1.0095772,-18.47539,13.8,1,1.1,0.9,19.48,0.13,0,0
10711,2,0,0,0,0,1,1.0099543,-18.710823,13.8,1,1.1,0.9,19.48,0.13,0,0
10712,2,0,0,0,0,1,1.0096973,-18.749662,13.8,1,1.1,0.9,19.48,0.13,0,0
10713,2,0,0,0,0,1,1.0100231,-18.790871,18,1,1.1,0.9,19.48,0.13,0,0
10714,2,0,0,0,0,1,1.0296075,-19.511376,18,1,1.1,0.9,19.49,0.13,0,0
10715,2,0,0,0,0,1,1.0165861,-19.166713,13.8,1,1.1,0.9,19.49,0.13,0,0
10716,1,0.17,0.02,0,0,1,1.0340041,-19.793465,765,1,1.1,0.9,19.53,0.08,0,0
10717,1,0,0,0,-1538,1,1.0344018,-20.107049,765,1,1.1,0.9,19.53,0.08,0,0
10718,1,0,0,0,0,1,1.0377647,-21.673083,345,1,1.1,0.9,19.53,0.11,0,0
10719,1,0.31,0.08,0,0,1,1.0333697,-22.956794,138,1,1.1,0.9,19.58,0.1,0,0
10720,1,0,0,0,0,1,1.0296684,-24.189561,18,1,1.1,0.9,19.63,0.09,0,0
10721,1,0,0,0,0,1,1.0296684,-24.189561,1,1,1.1,0.9,19.63,0.09,0,0
10722,2,0,0,0,0,1,1.0344018,-20.107049,22,1,1.1,0.9,19.53,0.08,0,0
10723,2,0,0,0,0,1,1.0007151,-19.683244,20,1,1.1,0.9,19.53,0.08,0,0
10724,2,0,0,0,0,1,1.0017941,-19.408101,18,1,1.1,0.9,19.52,0.08,0,0
10725,2,0,0,0,0,1,1.0025794,-19.5555,13.8,1,1.1,0.9,19.52,0.07,0,0
10726,2,0,0,0,0,1,1.0028828,-19.524648,18,1,1.1,0.9,19.52,0.08,0,0
10727,2,0,0,0,0,1,1.0344018,-20.107049,13.8,1,1.1,0.9,19.53,0.08,0,0
10728,2,0,0,0,0,1,1.0177121,-32.151968,345,1,1.1,0.9,20.11,0.23,0,0
10729,2,0,0,0,0,1,1.0433796,-35.519866,138,1,1.1,0.9,20.24,0.22,0,0
10730,1,0,0,0,0,1,1.0313019,-34.444679,345,1,1.1,0.9,20.22,0.24,0,0
10731,2,0,0,0,0,1,1.0301187,-36.188122,138,1,1.1,0.9,20.23,0.27,0,0
10732,1,0,0,0,0,1,1.0304491,-35.536311,13.8,1,1.1,0.9,20.23,0.26,0,0
10733,1,0,0,0,0,1,1.0304491,-35.536311,1,1,1.1,0.9,20.23,0.26,0,0
10734,1,0,0,0,440,1,1.0279786,-28.719917,765,1,1.1,0.9,19.92,0.16,0,0
10735,1,0,0,0,0,1,1.0444724,-31.406601,345,1,1.1,0.9,20,0.18,0,0
10736,1,0,0,0,0,1,1.0355211,-35.90841,138,1,1.1,0.9,20.13,0.22,0,0
10737,2,0,0,0,0,1,1.0342534,-28.049547,24,1,1.1,0.9,19.91,0.16,0,0
10738,2,0,0,0,0,1,1.0343807,-28.033577,13.8,1,1.1,0.9,19.91,0.16,0,0
10739,1,0,0,0,-256,1,1.026539,-27.056181,765,1,1.1,0.9,19.79,0.16,0,0
10740,1,0,0,0,0,1,1.029357,-29.592075,345,1,1.1,0.9,19.83,0.15,0,0
10741,1,0.36,0.26,0,0,1,1.0295479,-31.271248,138,1,1.1,0.9,19.82,0.2,0,0
10742,2,0,0,0,0,1,1.0263439,-26.760875,20,1,1.1,0.9,19.78,0.16,0,0
10743,2,0,0,0,0,1,1.026539,-27.056181,22,1,1.1,0.9,19.79,0.16,0,0
10744,2,0,0,0,0,1,1.02621,-26.693709,13.8,1,1.1,0.9,19.78,0.16,0,0
10745,1,0.42,0.05,0,0,1,1.0346824,-20.927109,138,1,1.1,0.9,19.44,0.08,0,0
10746,2,0,0,0,0,1,1.0204915,-16.97907,18,1,1.1,0.9,19.35,0.1,0,0
10747,1,0,0,0,0,1,1.0433189,-16.81014,765,1,1.1,0.9,19.39,0.05,0,0
10748,1,0,0,0,0,1,1.0434257,-18.171043,345,1,1.1,0.9,19.38,0.07,0,0
10749,1,8.81,1.07,0,0,1,1.0431807,-19.352706,138,1,1.1,0.9,19.37,0.08,0,0
10750,2,0,0,0,0,1,1.0418685,-15.244608,13.8,1,1.1,0.9,19.38,0.05,0,0
10751,2,0,0,0,0,1,1.0433189,-16.81014,22,1,1.1,0.9,19.39,0.05,0,0
10752,2,0,0,0,0,1,1.0420871,-15.782711,13.8,1,1.1,0.9,19.38,0.05,0,0
10753,2,0,0,0,0,1,1.0433189,-16.81014,13.8,1,1.1,0.9,19.39,0.05,0,0
10754,2,0,0,0,0,1,1.0416722,-15.376081,13.8,1,1.1,0.9,19.38,0.05,0,0
10755,2,0,0,0,0,1,1.0412538,-14.985437,13.8,1,1.1,0.9,19.37,0.05,0,0
10756,1,0,0,0,-109,1,1.0392262,-29.471526,345,1,1.1,0.9,19.79,0.06,0,0
10757,2,10.95,1.99,0,0,1,1.0374279,-29.943559,138,1,1.1,0.9,19.73,0.07,0,0
10758,2,0,0,0,0,1,1.0308452,-28.120488,345,1,1.1,0.9,19.79,0.19,0,0
10759,1,9.66,2.98,0,0,1,1.0289493,-29.582099,138,1,1.1,0.9,19.78,0.2,0,0
10760,2,0,0,0,0,1,1.0054052,-32.050927,345,1,1.1,0.9,20.07,0.22,0,0
10761,1,0,0,0,0,1,1.0286687,-34.973394,138,1,1.1,0.9,20.17,0.28,0,0
10762,1,0,0,0,0,1,1.0058085,-31.907278,345,1,1.1,0.9,20.05,0.22,0,0
10763,1,0,0,0,0,1,1.0054052,-32.050927,345,1,1.1,0.9,20.07,0.22,0,0
10764,1,0,0,0,0,1,1.0054052,-32.050927,345,1,1.1,0.9,20.07,0.22,0,0
10765,1,0,0,0,0,1,1.0054052,-32.050927,345,1,1.1,0.9,20.07,0.22,0,0
10766,1,0,0,0,-105,1,1.0379977,-14.275846,345,1,1.1,0.9,19.09,0.04,0,0
10767,1,5.4,0.33,0,0,1,1.0438662,-15.124804,138,1,1.1,0.9,19.07,0.03,0,0
10768,2,0,0,0,0,1,1.0303911,-11.797155,13.8,1,1.1,0.9,19.06,0.03,0,0
10769,1,0,0,0,0,1,1.0317207,-26.521275,345,1,1.1,0.9,19.68,0.17,0,0
10770,1,2.32,0.53,0,0,1,1.0310916,-27.537337,138,1,1.1,0.9,19.64,0.17,0,0
10771,2,0,0,0,0,1,1.0384184,-25.577221,13.8,1,1.1,0.9,19.66,0.16,0,0
10772,2,0,0,0,0,1,1.0393928,-25.658789,13.8,1,1.1,0.9,19.66,0.16,0,0
10773,2,0,0,0,0,1,1.0317207,-26.521275,18,1,1.1,0.9,19.68,0.17,0,0
10774,2,0,0,0,0,1,1.037304,-25.899177,13.8,1,1.1,0.9,19.67,0.16,0,0
10775,1,0,0,0,0,1,1.0570094,-32.250619,138,1,1.1,0.9,19.79,0.06,0,0
10776,2,0,0,0,0,1,1.0317984,-31.099772,18,1,1.1,0.9,19.76,0.06,0,0
10777,1,0,0,0,0,1,1.0569756,-32.258486,138,1,1.1,0.9,19.79,0.06,0,0
10778,2,0,0,0,0,1,1.0256751,-21.812674,138,1,1.1,0.9,19.59,0.03,0,0
10779,1,0,0,0,0,1,1.025635,-21.827584,138,1,1.1,0.9,19.6,0.03,0,0
10780,1,0,0,0,0,1,1.0256751,-21.812674,138,1,1.1,0.9,19.59,0.03,0,0
10781,1,0,0,0,0,1,1.0157918,-32.44078,138,1,1.1,0.9,19.92,0.18,0,0
10782,2,0,0,0,0,1,1.0162156,-29.778002,13.8,1,1.1,0.9,19.85,0.18,0,0
10783,2,0,0,0,0,1,1.0154759,-28.540841,18,1,1.1,0.9,19.82,0.19,0,0
10784,2,0,0,0,0,1,1.0324591,-37.268797,345,1,1.1,0.9,19.7,0.09,0,0
10785,2,0,0,0,0,1,1.0308924,-37.518189,138,1,1.1,0.9,19.84,0.11,0,0
10786,1,0,0,0,0,1,1.0317165,-37.086924,345,1,1.1,0.9,19.68,0.1,0,0
10787,1,0,0,0,0,1,1.0324591,-37.268797,345,1,1.1,0.9,19.7,0.09,0,0
10788,1,0,0,0,0,1,1.0330408,-25.474021,345,1,1.1,0.9,19.72,0.09,0,0
10789,1,0,0,0,-90,1,1.0123101,-16.26659,345,1,1.1,0.9,19.24,0.09,0,0
10790,1,0,0,0,0,1,1.01384,-17.876317,138,1,1.1,0.9,19.24,0.1,0,0
10791,2,0,0,0,0,1,0.9959739,-15.033939,20,1,1.1,0.9,19.23,0.09,0,0
10792,1,13.86,3.24,0,0,1,1.012246,-16.274418,345,1,1.1,0.9,19.24,0.09,0,0
10793,1,0,0,0,0,1,1.0132808,-16.22734,345,1,1.1,0.9,19.24,0.09,0,0
10794,1,0,0,0,0,1,1.0429952,-28.695403,345,1,1.1,0.9,19.81,0.01,0,0
10795,1,0,0,0,0,1,1.0512353,-31.066763,138,1,1.1,0.9,19.71,0.08,0,0
10796,2,0,0,0,0,1,1.0429952,-28.695403,22,1,1.1,0.9,19.81,0.01,0,0
10797,2,0,0,0,0,1,1.044544,-26.975273,13.8,1,1.1,0.9,19.79,0,0,0
10798,2,0,0,0,0,1,1.0269418,-26.027509,18,1,1.1,0.9,19.59,0.1,0,0
10799,1,9.92,1.97,0,0,1,1.0428589,-28.667164,345,1,1.1,0.9,19.81,0.04,0,0
10800,2,0,0,0,0,1,1.0459541,-22.432905,138,1,1.1,0.9,19.19,0.14,0,0
10801,1,0,0,0,0,1,1.0190892,-35.681932,138,1,1.1,0.9,20.29,0.33,0,0
10802,2,0,0,0,0,1,1.0443252,-35.031033,13.8,1,1.1,0.9,20.27,0.32,0,0
10803,2,0,0,0,0,1,1.0443667,-34.902631,13.8,1,1.1,0.9,20.26,0.32,0,0
10804,1,0,0,0,0,1,1.0379619,-35.757803,1,1,1.1,0.9,20.29,0.33,0,0
10805,1,0,0,0,0,1,1.0288505,-25.901682,138,1,1.1,0.9,19.46,0.23,0,0
10806,2,0,0,0,0,1,1.0234518,-21.113366,13.8,1,1.1,0.9,19.3,0.25,0,0
10807,2,0,0,0,0,1,1.0260685,-23.408935,13.8,1,1.1,0.9,19.38,0.24,0,0
10808,1,0,0,0,-254,1,1.0420001,-17.448164,765,1,1.1,0.9,19.35,0.01,0,0
10809,1,0,0,0,0,1,1.0402519,-17.910176,345,1,1.1,0.9,19.36,0.01,0,0
10810,1,0,0,0,0,1,1.0340261,-19.832423,138,1,1.1,0.9,19.41,0.04,0,0
10811,2,0,0,0,0,1,1.065347,-11.188121,13.8,1,1.1,0.9,19.31,0,0,0
10812,1,0,0,0,0,1,1.0409389,-18.099123,765,1,1.1,0.9,19.45,0.01,0,0
10813,2,0,0,0,0,1,1.0215274,-30.761628,345,1,1.1,0.9,19.93,0.17,0,0
10814,1,0,0,0,0,1,1.0184866,-32.577088,138,1,1.1,0.9,19.95,0.22,0,0
10815,1,2.44,0.29,0,0,1,1.0154788,-36.014268,22,1,1.1,0.9,20,0.31,0,0
10816,1,0,0,0,0,1,1.0160924,-35.761526,1,1,1.1,0.9,19.99,0.31,0,0
10817,2,0,0,0,0,1,1.0463312,-15.693358,345,1,1.1,0.9,19.31,-0.01,0,0
10818,2,0,0,0,0,1,1.042288,-16.809235,138,1,1.1,0.9,19.3,-0.01,0,0
10819,1,2.9,0.43,0,0,1,1.0465777,-15.678506,345,1,1.1,0.9,19.3,-0.01,0,0
10820,1,0,0,0,0,1,1.0422919,-21.720327,138,1,1.1,0.9,19.31,0.11,0,0
10821,2,0,0,0,0,1,1.0422919,-21.720327,13.8,1,1.1,0.9,19.31,0.11,0,0
10822,1,0.52,0.09,0,0,1,1.0422896,-21.720624,138,1,1.1,0.9,19.31,0.11,0,0
10823,1,0,0,0,0,1,1.0422942,-21.720054,138,1,1.1,0.9,19.31,0.11,0,0
10824,1,0,0,0,-476,1,1.023977,-13.94142,765,1,1.1,0.9,19.18,0.09,0,0
10825,1,0,0,0,0,1,1.0263992,-14.704199,345,1,1.1,0.9,19.15,0.07,0,0
10826,1,0,0,0,0,1,1.0196784,-16.133897,138,1,1.1,0.9,19.16,0.09,0,0
10827,1,5.5,1.37,0,0,1,1.028887,-15.616133,22,1,1.1,0.9,19.12,0.06,0,0
10828,1,0,0,0,0,1,1.0295757,-15.471532,1,1,1.1,0.9,19.12,0.06,0,0
10829,2,0,0,0,0,1,1.0231794,-13.398411,24,1,1.1,0.9,19.17,0.09,0,0
10830,2,0,0,0,0,1,1.0234947,-13.297899,13.8,1,1.1,0.9,19.17,0.09,0,0
10831,2,0,0,0,0,1,1.0233487,-13.307251,20,1,1.1,0.9,19.17,0.09,0,0
10832,2,0,0,0,0,1,1.0236322,-13.47398,18,1,1.1,0.9,19.17,0.09,0,0
10833,2,0,0,0,0,1,1.0233833,-13.438432,13.8,1,1.1,0.9,19.17,0.09,0,0
10834,2,0,0,0,0,1,1.0234509,-13.569617,13.8,1,1.1,0.9,19.18,0.09,0,0
10835,1,0,0,0,0,1,1.0289141,-14.310036,765,1,1.1,0.9,19.22,0.04,0,0
10836,2,0,0,0,0,1,1.033122,-35.730613,138,1,1.1,0.9,20.11,0.24,0,0
10837,1,0,0,0,0,1,1.0328282,-35.837005,138,1,1.1,0.9,20.13,0.24,0,0
10838,2,0,0,0,0,1,1.0339641,-33.014141,345,1,1.1,0.9,20.14,0.21,0,0
10839,1,0,0,0,0,1,1.0224995,-38.171412,138,1,1.1,0.9,20.38,0.3,0,0
10840,1,0,0,0,0,1,1.0271336,-35.604133,18,1,1.1,0.9,20.26,0.26,0,0
10841,1,0,0,0,0,1,1.0271336,-35.604133,1,1,1.1,0.9,20.26,0.26,0,0
10842,2,0,0,0,0,1,1.0376655,-30.63212,345,1,1.1,0.9,19.86,0.11,0,0
10843,2,0,0,0,0,1,1.034726,-33.207113,138,1,1.1,0.9,19.91,0.17,0,0
10844,1,0,0,0,0,1,1.0372255,-16.446863,765,1,1.1,0.9,19.32,0.05,0,0
10845,1,0,0,0,0,1,1.0380193,-16.943477,345,1,1.1,0.9,19.32,0.04,0,0
10846,1,0,0,0,0,1,1.031334,-19.238769,138,1,1.1,0.9,19.39,0.05,0,0
10847,2,0,0,0,0,1,1.0367424,-15.800647,13.8,1,1.1,0.9,19.31,0.05,0,0
10848,2,0,0,0,0,1,1.0367385,-15.948076,13.8,1,1.1,0.9,19.32,0.05,0,0
10849,2,0,0,0,0,1,1.036747,-15.934315,18,1,1.1,0.9,19.32,0.05,0,0
10850,2,0,0,0,0,1,1.0365479,-15.699913,13.8,1,1.1,0.9,19.31,0.05,0,0
10851,2,0,0,0,0,1,1.0367622,-15.950527,13.8,1,1.1,0.9,19.32,0.05,0,0
10852,2,0,0,0,0,1,1.0368039,-15.873462,13.8,1,1.1,0.9,19.31,0.05,0,0
10853,2,0,0,0,0,1,1.0372255,-16.446863,24,1,1.1,0.9,19.32,0.05,0,0
10854,1,0,0,0,0,1,1.0385112,-16.943502,345,1,1.1,0.9,19.32,0.03,0,0
10855,1,0,0,0,0,1,1.0365737,-16.702375,765,1,1.1,0.9,19.36,0.05,0,0
10856,1,0,0,0,0,1,1.0395141,-27.718211,765,1,1.1,0.9,19.87,0.15,0,0
10857,1,0,0,0,0,1,1.0391714,-30.069146,345,1,1.1,0.9,19.89,0.11,0,0
10858,1,0,0,0,0,1,1.034961,-32.931052,138,1,1.1,0.9,19.92,0.12,0,0
10859,2,0,0,0,0,1,1.0395141,-27.718211,13.8,1,1.1,0.9,19.87,0.15,0,0
10860,2,0,0,0,0,1,1.0340624,-26.613426,13.8,1,1.1,0.9,19.86,0.15,0,0
10861,1,0,0,0,0,1,1.041109,-27.615676,765,1,1.1,0.9,19.85,0.14,0,0
10862,1,0,0,0,0,1,1.0411826,-29.617523,345,1,1.1,0.9,19.8,0.07,0,0
10863,1,0,0,0,0,1,1.0419428,-30.351091,138,1,1.1,0.9,19.75,0.07,0,0
10864,2,0,0,0,0,1,1.0058408,-28.153433,18,1,1.1,0.9,19.78,0.06,0,0
10865,2,0,0,0,0,1,1.006183,-27.33079,13.8,1,1.1,0.9,19.76,0.06,0,0
10866,1,0,0,0,0,1,1.0170196,-36.464009,138,1,1.1,0.9,20.37,0.33,0,0
10867,2,0,0,0,0,1,0.9782139,-33.762795,18,1,1.1,0.9,20.25,0.35,0,0
10868,1,0,0,0,0,1,1.0096299,-20.926461,138,1,1.1,0.9,19.61,0.07,0,0
10869,2,0,0,0,0,1,1.0066943,-19.569097,22,1,1.1,0.9,19.58,0.06,0,0
10870,1,0,0,0,0,1,1.0154974,-17.567608,345,1,1.1,0.9,19.41,0.05,0,0
10871,1,0,0,0,0,1,0.9957567,-21.908144,138,1,1.1,0.9,19.6,0.14,0,0
10872,2,0,0,0,0,1,1.0229334,-16.771725,13.8,1,1.1,0.9,19.4,0.05,0,0
10873,2,0,0,0,0,1,1.0426322,-21.197436,138,1,1.1,0.9,19.51,0.1,0,0
10874,1,0,0,0,0,1,1.0369219,-14.420514,765,1,1.1,0.9,19.22,0.04,0,0
10875,1,0,0,0,0,1,1.0393134,-15.13496,345,1,1.1,0.9,19.21,0.04,0,0
10876,1,0,0,0,0,1,1.0393814,-15.546717,138,1,1.1,0.9,19.12,0.04,0,0
10877,1,0,0,0,0,1,1.0417975,-15.827619,13.8,1,1.1,0.9,19.19,0.04,0,0
10878,1,0,0,0,0,1,1.0417975,-15.827619,1,1,1.1,0.9,19.19,0.04,0,0
10879,2,0,0,0,0,1,1.0364384,-14.105034,13.8,1,1.1,0.9,19.22,0.04,0,0
10880,2,0,0,0,0,1,1.0366226,-14.090763,18,1,1.1,0.9,19.22,0.04,0,0
10881,2,0,0,0,0,1,1.0363584,-14.036108,13.8,1,1.1,0.9,19.22,0.04,0,0
10882,2,0,0,0,0,1,1.0369219,-14.420514,18,1,1.1,0.9,19.22,0.04,0,0
10883,2,0,0,0,0,1,1.0369219,-14.420514,22,1,1.1,0.9,19.22,0.04,0,0
10884,2,0,0,0,0,1,1.0363651,-13.802104,18,1,1.1,0.9,19.22,0.04,0,0
10885,1,0,0,0,0,1,1.0364826,-14.561729,765,1,1.1,0.9,19.25,0.04,0,0
10886,1,0,0,0,0,1,1.0369219,-14.420514,765,1,1.1,0.9,19.22,0.04,0,0
10887,1,0,0,0,0,1,1.0327044,-35.979462,345,1,1.1,0.9,19.65,0.01,0,0
10888,1,0,0,0,0,1,1.0358681,-36.720475,138,1,1.1,0.9,19.71,0.04,0,0
10889,2,0,0,0,0,1,1.0385751,-34.590242,18,1,1.1,0.9,19.63,0,0,0
10890,2,0,0,0,0,1,1.0327044,-35.979462,13.8,1,1.1,0.9,19.65,0.01,0,0
10891,1,0,0,0,0,1,1.0323143,-35.999369,345,1,1.1,0.9,19.65,0.02,0,0
10892,1,0,0,0,0,1,1.0256632,-25.392807,765,1,1.1,0.9,19.72,0.09,0,0
10893,1,0,0,0,0,1,1.0441463,-28.037462,345,1,1.1,0.9,19.78,0.08,0,0
10894,1,0,0,0,0,1,1.0598805,-32.190669,138,1,1.1,0.9,19.77,0.05,0,0
10895,2,0,0,0,0,1,1.0245792,-24.805939,13.2,1,1.1,0.9,19.71,0.09,0,0
10896,2,0,0,0,0,1,1.0245008,-24.765732,13.8,1,1.1,0.9,19.71,0.09,0,0
10897,2,0,0,0,0,1,1.0249178,-24.985818,18,1,1.1,0.9,19.71,0.09,0,0
10898,2,0,0,0,0,1,1.0247816,-24.903717,18,1,1.1,0.9,19.71,0.09,0,0
10899,1,0,0,0,0,1,1.039589,-19.373836,345,1,1.1,0.9,19.45,0.01,0,0
10900,1,0,0,0,0,1,1.0414139,-20.043085,138,1,1.1,0.9,19.43,0,0,0
10901,2,0,0,0,0,1,1.0380327,-16.721662,13.8,1,1.1,0.9,19.35,0.01,0,0
10902,2,0,0,0,0,1,1.039589,-19.373836,13.8,1,1.1,0.9,19.45,0.01,0,0
10903,1,0,0,0,0,1,1.0455258,-21.468874,138,1,1.1,0.9,19.29,-0,0,0
10904,2,0,0,0,0,1,1.0489372,-19.321622,13.8,1,1.1,0.9,19.24,0,0,0
10905,1,0,0,0,0,1,1.0437949,-19.624786,765,1,1.1,0.9,19.5,0.03,0,0
10906,1,0,0,0,0,1,1.0441164,-20.632373,345,1,1.1,0.9,19.49,0.02,0,0
10907,1,0,0,0,0,1,1.0388568,-20.847945,138,1,1.1,0.9,19.47,0.03,0,0
10908,2,0,0,0,0,1,1.0366572,-19.063509,18,1,1.1,0.9,19.5,0.03,0,0
10909,2,0,0,0,0,1,1.0437949,-19.624786,18,1,1.1,0.9,19.5,0.03,0,0
10910,2,0,0,0,0,1,1.0304781,-19.303465,18,1,1.1,0.9,19.5,0.03,0,0
10911,2,0,0,0,0,1,1.0437949,-19.624786,13.2,1,1.1,0.9,19.5,0.03,0,0
10912,2,0,0,0,0,1,1.0303882,-19.164473,13.8,1,1.1,0.9,19.5,0.03,0,0
10913,2,0,0,0,0,1,1.0437949,-19.624786,24,1,1.1,0.9,19.5,0.03,0,0
10914,2,0,0,0,0,1,1.0308431,-19.555327,18,1,1.1,0.9,19.5,0.03,0,0
10915,1,0,0,0,0,1,1.0438512,-20.760499,345,1,1.1,0.9,19.51,0.01,0,0
10916,1,0,0,0,-666,1,1.0263431,-23.045422,765,1,1.1,0.9,19.59,0.12,0,0
10917,1,0,0,0,0,1,1.0302291,-25.111854,345,1,1.1,0.9,19.6,0.16,0,0
10918,1,0,0,0,0,1,1.0301312,-25.579889,138,1,1.1,0.9,19.49,0.19,0,0
10919,2,0,0,0,0,1,1.0320429,-22.069537,22,1,1.1,0.9,19.58,0.13,0,0
10920,2,0,0,0,0,1,1.0263431,-23.045422,13.8,1,1.1,0.9,19.59,0.12,0,0
10921,2,0,0,0,0,1,1.0322785,-22.472166,13.8,1,1.1,0.9,19.58,0.13,0,0
10922,2,0,0,0,0,1,1.0263431,-23.045422,18,1,1.1,0.9,19.59,0.12,0,0
10923,2,0,0,0,0,1,1.0391834,-36.872029,138,1,1.1,0.9,19.71,0.09,0,0
10924,1,0,0,0,0,1,1.0271861,-36.154114,138,1,1.1,0.9,20.46,0.27,0,0
10925,2,0,0,0,0,1,1.0245404,-32.820372,18,1,1.1,0.9,20.35,0.28,0,0
10926,1,0,0,0,0,1,1.0271607,-36.16931,138,1,1.1,0.9,20.46,0.27,0,0
10927,1,0,0,0,0,1,1.0271861,-36.154114,138,1,1.1,0.9,20.46,0.27,0,0
10928,1,0,0,0,0,1,1.044,-29.173961,345,1,1.1,0.9,19.8,0.01,0,0
10929,1,0,0,0,0,1,1.0412579,-31.297051,138,1,1.1,0.9,19.79,0.04,0,0
10930,2,0,0,0,0,1,1.0619549,-27.711987,13.8,1,1.1,0.9,19.79,0,0,0
10931,2,0,0,0,0,1,1.0517603,-27.481069,13.8,1,1.1,0.9,19.79,0,0,0
10932,2,0,0,0,0,1,1.0590248,-25.716835,13.8,1,1.1,0.9,19.76,0,0,0
10933,2,0,0,0,0,1,1.0436355,-23.547471,138,1,1.1,0.9,19.36,0.11,0,0
10934,2,0,0,0,0,1,1.028291,-31.704664,138,1,1.1,0.9,19.87,0.22,0,0
10935,1,0,0,0,0,1,1.0281789,-31.74949,138,1,1.1,0.9,19.87,0.22,0,0
10936,1,0,0,0,0,1,1.028291,-31.704664,138,1,1.1,0.9,19.87,0.22,0,0
10937,1,0,0,0,0,1,1.036948,-33.220982,138,1,1.1,0.9,19.96,0.25,0,0
10938,2,0,0,0,0,1,1.0374325,-30.422454,13.8,1,1.1,0.9,19.87,0.25,0,0
10939,2,0,0,0,0,1,1.036232,-28.63666,13.8,1,1.1,0.9,19.82,0.26,0,0
10940,2,0,0,0,0,1,1.0349612,-27.243556,18,1,1.1,0.9,19.77,0.27,0,0
10941,1,0,0,0,0,1,1.0387319,-15.144569,765,1,1.1,0.9,19.28,0.04,0,0
10942,1,0,0,0,0,1,1.0398958,-16.100236,345,1,1.1,0.9,19.27,0.04,0,0
10943,1,0,0,0,0,1,1.0392712,-18.311216,138,1,1.1,0.9,19.27,0.03,0,0
10944,2,0,0,0,0,1,1.0380607,-14.3805,24,1,1.1,0.9,19.28,0.04,0,0
10945,2,0,0,0,0,1,1.0379644,-14.316821,13.8,1,1.1,0.9,19.27,0.04,0,0
10946,2,0,0,0,0,1,1.038316,-14.583257,13.8,1,1.1,0.9,19.28,0.04,0,0
10947,2,0,0,0,0,1,1.0381815,-14.565816,13.8,1,1.1,0.9,19.28,0.04,0,0
10948,2,0,0,0,0,1,1.0387319,-15.144569,18,1,1.1,0.9,19.28,0.04,0,0
10949,2,0,0,0,0,1,1.0382486,-14.726887,13.8,1,1.1,0.9,19.28,0.04,0,0
10950,1,0,0,0,0,1,1.0311896,-35.371558,138,1,1.1,0.9,20.39,0.24,0,0
10951,2,0,0,0,0,1,1.0311896,-35.371558,18,1,1.1,0.9,20.39,0.24,0,0
10952,1,0,0,0,0,1,1.0311896,-35.371558,138,1,1.1,0.9,20.39,0.24,0,0
10953,1,0,0,0,46,1,1.0208602,-30.993436,345,1,1.1,0.9,19.95,0.15,0,0
10954,1,0,0,0,0,1,1.0281822,-33.062696,138,1,1.1,0.9,19.95,0.21,0,0
10955,2,0,0,0,0,1,1.0202647,-30.398324,13.8,1,1.1,0.9,19.94,0.15,0,0
10956,2,0,0,0,0,1,1.0208602,-30.993436,13.8,1,1.1,0.9,19.95,0.15,0,0
10957,1,0,0,0,0,1,1.0421217,-22.817281,345,1,1.1,0.9,19.45,0.08,0,0
10958,1,0,0,0,0,1,1.0436073,-24.898377,138,1,1.1,0.9,19.44,0.13,0,0
10959,2,0,0,0,0,1,1.0088292,-20.447931,20,1,1.1,0.9,19.41,0.08,0,0
10960,1,0,0,0,0,1,1.0414586,-22.854663,345,1,1.1,0.9,19.46,0.09,0,0
10961,1,0,0,0,0,1,1.0351309,-14.33691,345,1,1.1,0.9,19.1,0.05,0,0
10962,1,0,0,0,0,1,1.0359744,-15.012372,138,1,1.1,0.9,19.05,0.06,0,0
10963,1,0,0,0,0,1,1.0367036,-15.519635,18,1,1.1,0.9,19.01,0.07,0,0
10964,1,0,0,0,0,1,1.0367036,-15.519635,1,1,1.1,0.9,19.01,0.07,0,0
10965,2,0,0,0,0,1,1.0351309,-14.33691,13.8,1,1.1,0.9,19.1,0.05,0,0
10966,2,0,0,0,0,1,1.0228635,-29.656913,138,1,1.1,0.9,19.95,0.2,0,0
10967,1,0,0,0,0,1,1.0228326,-29.673026,138,1,1.1,0.9,19.95,0.2,0,0
10968,1,0,0,0,0,1,1.0283694,-21.465783,138,1,1.1,0.9,19.61,0,0,0
10969,2,0,0,0,0,1,1.0283694,-21.465783,13.8,1,1.1,0.9,19.61,0,0,0
10970,1,0,0,0,-202,1,1.012341,-16.927002,345,1,1.1,0.9,19.34,0.07,0,0
10971,1,0,0,0,0,1,1.0129785,-18.700758,138,1,1.1,0.9,19.36,0.1,0,0
10972,2,0,0,0,0,1,1.0105386,-15.728909,18,1,1.1,0.9,19.28,0.11,0,0
10973,2,0,0,0,0,1,1.0123342,-17.353818,18,1,1.1,0.9,19.33,0.1,0,0
10974,1,0,0,0,0,1,1.039978,-17.400882,345,1,1.1,0.9,19.33,0,0,0
10975,1,0,0,0,0,1,1.0361899,-18.368231,138,1,1.1,0.9,19.31,0.01,0,0
10976,1,0,0,0,0,1,1.0348875,-18.721294,13.8,1,1.1,0.9,19.3,0.02,0,0
10977,1,0,0,0,0,1,1.0348875,-18.721294,1,1,1.1,0.9,19.3,0.02,0,0
10978,2,0,0,0,0,1,1.0423146,-16.517471,13.8,1,1.1,0.9,19.32,0,0,0
10979,1,0,0,0,0,1,1.0438629,-21.513838,345,1,1.1,0.9,19.54,0,0,0
10980,1,0,0,0,0,1,1.0417311,-23.617428,138,1,1.1,0.9,19.57,0.02,0,0
10981,2,0,0,0,0,1,1.0484609,-20.340179,13.8,1,1.1,0.9,19.53,0,0,0
10982,2,0,0,0,0,1,1.0469225,-20.791449,22,1,1.1,0.9,19.53,0,0,0
10983,1,0,0,0,0,1,1.0432934,-21.528185,345,1,1.1,0.9,19.37,0.02,0,0
10984,1,0,0,0,0,1,1.045426,-21.391841,138,1,1.1,0.9,19.3,0.01,0,0
10985,2,0,0,0,0,1,1.038012,-19.546915,13.8,1,1.1,0.9,19.35,0.03,0,0
10986,1,0,0,0,0,1,1.0392671,-28.011957,765,1,1.1,0.9,19.87,0.16,0,0
10987,1,0,0,0,0,1,1.0406363,-30.736138,345,1,1.1,0.9,19.92,0.2,0,0
10988,1,0,0,0,0,1,1.0398634,-32.932942,138,1,1.1,0.9,19.93,0.23,0,0
10989,2,0,0,0,0,1,1.0371105,-26.928295,18,1,1.1,0.9,19.86,0.16,0,0
10990,2,0,0,0,0,1,1.0372562,-26.975567,20,1,1.1,0.9,19.86,0.16,0,0
10991,2,0,0,0,0,1,1.0376604,-27.168694,22,1,1.1,0.9,19.86,0.16,0,0
10992,1,0,0,0,0,1,1.043499,-14.04096,138,1,1.1,0.9,19.17,-0.01,0,0
10993,2,0,0,0,0,1,1.043499,-14.04096,18,1,1.1,0.9,19.17,-0.01,0,0
10994,2,0,0,0,0,1,1.043499,-14.04096,13.8,1,1.1,0.9,19.17,-0.01,0,0
10995,2,0,0,0,0,1,1.0416374,-11.346144,13.8,1,1.1,0.9,19.11,-0.01,0,0
10996,1,0,0,0,0,1,1.0434627,-14.053624,138,1,1.1,0.9,19.18,-0.01,0,0
10997,1,0,0,0,0,1,1.0332297,-33.40896,138,1,1.1,0.9,19.94,0.19,0,0
10998,2,0,0,0,0,1,1.0258476,-32.077293,18,1,1.1,0.9,19.9,0.19,0,0
10999,1,0,0,0,0,1,1.0331819,-33.433335,138,1,1.1,0.9,19.94,0.19,0,0
11000,1,0,0,0,-776,1,1.0345363,-23.041566,765,1,1.1,0.9,19.6,0.11,0,0
11001,1,0,0,0,0,1,1.0384737,-23.329109,345,1,1.1,0.9,19.55,0.1,0,0
11002,1,0,0,0,0,1,1.0406872,-23.267334,138,1,1.1,0.9,19.49,0.06,0,0
11003,1,0,0,0,0,1,1.0428598,-23.206989,20,1,1.1,0.9,19.42,0.01,0,0
11004,1,0,0,0,0,1,1.0428598,-23.206989,1,1,1.1,0.9,19.42,0.01,0,0
11005,2,0,0,0,0,1,1.0257454,-22.613165,13.8,1,1.1,0.9,19.6,0.11,0,0
11006,2,0,0,0,0,1,1.0270607,-22.47173,13.8,1,1.1,0.9,19.6,0.11,0,0
11007,1,0,0,0,0,1,1.0292815,-36.477698,138,1,1.1,0.9,20.28,0.28,0,0
11008,2,0,0,0,0,1,0.9754948,-31.941034,18,1,1.1,0.9,20.15,0.29,0,0
11009,2,0,0,0,0,1,0.9969519,-35.262368,24,1,1.1,0.9,20.24,0.28,0,0
11010,1,0,0,0,0,1,1.0292049,-36.503338,138,1,1.1,0.9,20.29,0.28,0,0
11011,1,0,0,0,-1746,1,1.041,-14.743096,765,1,1.1,0.9,19.34,0.01,0,0
11012,1,0,0,0,0,1,1.0410715,-16.873702,345,1,1.1,0.9,19.32,0.02,0,0
11013,1,0,0,0,0,1,1.0406572,-18.259463,138,1,1.1,0.9,19.32,0.01,0,0
11014,2,0,0,0,0,1,1.069422,-10.58309,13.8,1,1.1,0.9,19.31,0,0,0
11015,2,0,0,0,0,1,1.041,-14.743096,13.8,1,1.1,0.9,19.34,0.01,0,0
11016,2,0,0,0,0,1,1.0633187,-10.226674,13.8,1,1.1,0.9,19.3,0,0,0
11017,2,0,0,0,0,1,1.041,-14.743096,13.8,1,1.1,0.9,19.34,0.01,0,0
11018,2,0,0,0,0,1,1.0618356,-11.47905,13.8,1,1.1,0.9,19.31,0,0,0
11019,2,0,0,0,0,1,1.0614943,-12.053543,13.8,1,1.1,0.9,19.32,0,0,0
11020,2,0,0,0,0,1,1.0430581,-14.456719,20,1,1.1,0.9,19.34,0.01,0,0
11021,2,0,0,0,0,1,1.0435997,-14.558841,22,1,1.1,0.9,19.34,0.01,0,0
11022,2,0,0,0,0,1,1.041,-14.743096,18,1,1.1,0.9,19.34,0.01,0,0
11023,2,0,0,0,0,1,1.0431438,-14.509292,13.8,1,1.1,0.9,19.34,0.01,0,0
11024,2,0,0,0,0,1,1.041,-14.743096,13.8,1,1.1,0.9,19.34,0.01,0,0
11025,2,0,0,0,0,1,1.0431373,-14.509986,13.8,1,1.1,0.9,19.34,0.01,0,0
11026,1,0,0,0,0,1,1.041524,-17.061657,345,1,1.1,0.9,19.35,0.01,0,0
11027,1,0,0,0,-177.5,1,1.0249177,-36.058603,345,1,1.1,0.9,19.63,0.11,0,0
11028,1,0,0,0,0,1,1.0385012,-36.908473,138,1,1.1,0.9,19.71,0.09,0,0
11029,1,0,0,0,0,1,1.0499205,-37.595595,13.8,1,1.1,0.9,19.78,0.08,0,0
11030,1,0,0,0,0,1,1.0499205,-37.595595,1,1,1.1,0.9,19.78,0.08,0,0
11031,2,0,0,0,0,1,1.042151,-34.8186,18,1,1.1,0.9,19.61,0.11,0,0
11032,2,0,0,0,0,1,1.0411454,-34.394512,24,1,1.1,0.9,19.61,0.11,0,0
11033,2,0,0,0,0,1,1.0411003,-34.38419,13.2,1,1.1,0.9,19.61,0.11,0,0
11034,1,0,0,0,0,1,1.0263978,-36.228594,345,1,1.1,0.9,19.65,0.09,0,0
11035,2,0,0,0,0,1,1.0169342,-32.280704,138,1,1.1,0.9,19.9,0.17,0,0
11036,1,0,0,0,0,1,1.0168841,-32.29454,138,1,1.1,0.9,19.9,0.17,0,0
11037,2,0,0,0,0,1,1.0219734,-30.973805,138,1,1.1,0.9,19.8,0.21,0,0
11038,1,0,0,0,-384,1,1.0358252,-13.723471,765,1,1.1,0.9,19.28,0.01,0,0
11039,1,0,0,0,0,1,1.0400845,-14.126262,345,1,1.1,0.9,19.26,0.01,0,0
11040,1,0,0,0,0,1,1.0426172,-14.166671,138,1,1.1,0.9,19.21,-0.01,0,0
11041,2,0,0,0,0,1,1.0358252,-13.723471,13.8,1,1.1,0.9,19.28,0.01,0,0
11042,2,0,0,0,0,1,1.0358252,-13.723471,13.8,1,1.1,0.9,19.28,0.01,0,0
11043,2,0,0,0,0,1,1.0358252,-13.723471,13.8,1,1.1,0.9,19.28,0.01,0,0
11044,2,0,0,0,0,1,1.0358252,-13.723471,18,1,1.1,0.9,19.28,0.01,0,0
11045,2,0,0,0,0,1,1.035203,-13.100519,22,1,1.1,0.9,19.28,0.02,0,0
11046,2,0,0,0,0,1,1.0351095,-13.042442,13.8,1,1.1,0.9,19.28,0.02,0,0
11047,2,0,0,0,0,1,1.04,-20.471412,138,1,1.1,0.9,19.46,0,0,0
11048,1,0,0,0,0,1,1.0052341,-32.504172,345,1,1.1,0.9,20.08,0.2,0,0
11049,1,0,0,0,0,1,1.0382953,-35.075995,138,1,1.1,0.9,20.16,0.21,0,0
11050,2,0,0,0,0,1,1.0399248,-28.527044,13.8,1,1.1,0.9,20.01,0.17,0,0
11051,1,0,0,0,-29,1,1.0305937,-15.155979,138,1,1.1,0.9,18.98,0.12,0,0
11052,2,0,0,0,0,1,1.0141548,-11.541996,20,1,1.1,0.9,18.89,0.15,0,0
11053,2,0,0,0,0,1,1.0131423,-10.71993,18,1,1.1,0.9,18.86,0.15,0,0
11054,2,0,0,0,0,1,1.0161272,-18.919074,138,1,1.1,0.9,19.39,0.08,0,0
11055,1,0,0,0,0,1,1.0159852,-18.929071,138,1,1.1,0.9,19.39,0.08,0,0
11056,1,0,0,0,0,1,1.0386376,-14.012977,345,1,1.1,0.9,19.08,0.04,0,0
11057,1,0,0,0,0,1,1.0364518,-14.857381,138,1,1.1,0.9,19.08,0.04,0,0
11058,1,0,0,0,0,1,1.039093,-13.847695,18,1,1.1,0.9,19.08,0.04,0,0
11059,1,0,0,0,0,1,1.039093,-13.847695,1,1,1.1,0.9,19.08,0.04,0,0
11060,2,0,0,0,0,1,1.0428361,-12.947403,13.8,1,1.1,0.9,19.07,0.04,0,0
11061,2,0,0,0,0,1,1.0424817,-13.046618,13.8,1,1.1,0.9,19.07,0.04,0,0
11062,2,0,0,0,0,1,1.0214292,-20.377805,138,1,1.1,0.9,19.52,0.11,0,0
11063,1,0,0,0,0,1,1.0419215,-17.033163,345,1,1.1,0.9,19.28,0,0,0
11064,1,0,0,0,0,1,1.0424372,-18.324418,138,1,1.1,0.9,19.3,0.02,0,0
11065,2,0,0,0,0,1,1.0680829,-14.558182,13.8,1,1.1,0.9,19.26,-0,0,0
11066,1,0,0,0,0,1,1.0416059,-17.068144,345,1,1.1,0.9,19.29,0,0,0
11067,1,0,0,0,0,1,1.0442004,-21.511552,345,1,1.1,0.9,19.36,0,0,0
11068,1,0,0,0,0,1,1.0460217,-21.207696,138,1,1.1,0.9,19.29,0.02,0,0
11069,2,0,0,0,0,1,1.0482474,-19.579395,13.8,1,1.1,0.9,19.34,0,0,0
11070,1,0,0,0,0,1,1.0277176,-29.046101,345,1,1.1,0.9,19.84,0.05,0,0
11071,1,0,0,0,0,1,1.0174188,-32.258291,138,1,1.1,0.9,19.9,0.16,0,0
11072,2,0,0,0,0,1,1.0249303,-27.640215,13.8,1,1.1,0.9,19.82,0.06,0,0
11073,2,0,0,0,0,1,1.0232171,-26.904174,18,1,1.1,0.9,19.81,0.06,0,0
11074,1,0,0,0,0,1,1.0432127,-17.04789,765,1,1.1,0.9,19.41,0.05,0,0
11075,1,0,0,0,0,1,1.0427994,-18.879927,345,1,1.1,0.9,19.41,0.07,0,0
11076,1,0,0,0,0,1,1.0446708,-19.862965,138,1,1.1,0.9,19.4,0.09,0,0
11077,2,0,0,0,0,1,1.0428034,-16.629015,24,1,1.1,0.9,19.4,0.05,0,0
11078,2,0,0,0,0,1,1.0432127,-17.04789,13.8,1,1.1,0.9,19.41,0.05,0,0
11079,2,0,0,0,0,1,1.0426951,-16.615235,13.8,1,1.1,0.9,19.4,0.05,0,0
11080,2,0,0,0,0,1,1.0427411,-16.530912,13.8,1,1.1,0.9,19.4,0.05,0,0
11081,2,0,0,0,0,1,1.0432127,-17.04789,24,1,1.1,0.9,19.41,0.05,0,0
11082,2,0,0,0,0,1,1.0426713,-16.516349,13.8,1,1.1,0.9,19.4,0.05,0,0
13000,1,18.95,3.53,0,0,2,1.0310077,-46.833535,138,1,1.1,0.9,21.03,0.22,0,0
13001,1,5.92,0.14,0,0,2,1.0325375,-48.141169,138,1,1.1,0.9,21.14,0.19,0,0
13002,1,0,0,0,10,2,1.0330544,-49.571349,138,1,1.1,0.9,21.23,0.16,0,0
13003,1,12.43,3.12,0,0,2,1.0329964,-49.577847,138,1,1.1,0.9,21.23,0.16,0,0
13004,1,35.23,8.21,0,0,2,1.0276641,-45.738951,138,1,1.1,0.9,21.1,0.24,0,0
13005,1,0,0,0,0,2,1.0211094,-51.130227,138,1,1.1,0.9,21.31,0.22,0,0
13006,1,35.54,17.22,0,0,2,1.0208362,-51.149545,138,1,1.1,0.9,21.31,0.22,0,0
13007,1,0,0,0,0,2,1.0310439,-45.179379,138,1,1.1,0.9,20.88,0.25,0,0
13008,1,16.34,3.38,0,0,2,1.0309704,-45.188253,138,1,1.1,0.9,20.88,0.25,0,0
13009,1,0,0,0,0,2,1.0351549,-41.136824,345,1,1.1,0.9,20.62,0.22,0,0
13010,1,32.97,11.16,0,0,2,1.035813,-43.509338,138,1,1.1,0.9,20.68,0.24,0,0
13011,1,0,0,0,46,2,1.037365,-44.765024,138,1,1.1,0.9,20.91,0.19,0,0
13012,1,37.67,13.2,0,0,2,1.0371118,-44.786001,138,1,1.1,0.9,20.92,0.19,0,0
13013,1,39.69,27.36,0,0,2,1.0144423,-45.458662,138,1,1.1,0.9,21.21,0.33,0,0
13014,1,26.39,5.46,0,0,2,1.0320698,-42.067503,138,1,1.1,0.9,20.92,0.2,0,0
13015,1,0,0,0,0,2,1.0321952,-42.051325,138,1,1.1,0.9,20.91,0.2,0,0
13016,1,13.32,2.6,0,0,2,1.0254361,-45.989752,138,1,1.1,0.9,21,0.28,0,0
13017,1,0,0,0,0,2,1.0309301,-42.175213,138,1,1.1,0.9,20.96,0.17,0,0
13018,1,31.38,1.57,0,0,2,1.0308391,-42.19265,138,1,1.1,0.9,20.96,0.17,0,0
13019,1,17.49,4.98,0,0,2,1.0230305,-34.983517,138,1,1.1,0.9,20.27,0.13,0,0
13020,1,16.52,1.81,0,0,2,1.0287643,-43.362362,138,1,1.1,0.9,20.95,0.25,0,0
13021,1,11.69,2.8,0,0,2,1.0296564,-41.074568,138,1,1.1,0.9,20.9,0.14,0,0
13022,1,19.17,3.33,0,0,2,1.0329538,-42.089919,138,1,1.1,0.9,20.91,0.19,0,0
13023,1,7.26,2.25,0,0,2,1.0215928,-38.909388,138,1,1.1,0.9,20.63,0.25,0,0
13024,1,0,0,0,0,2,1.0194477,-45.818571,138,1,1.1,0.9,21.2,0.29,0,0
13025,1,16.54,3.72,0,0,2,1.0193613,-45.827545,138,1,1.1,0.9,21.2,0.29,0,0
13026,1,23.07,7.68,0,0,2,1.0257309,-40.133217,138,1,1.1,0.9,20.85,0.14,0,0
13027,1,31.54,4.62,0,0,2,1.0258644,-38.896225,138,1,1.1,0.9,20.63,0.17,0,0
13028,1,0,0,0,0,2,1.0259924,-38.87795,138,1,1.1,0.9,20.63,0.17,0,0
13029,1,40.46,9.62,0,0,2,1.0220059,-33.823708,138,1,1.1,0.9,20.14,0.14,0,0
13030,1,24.05,15.37,0,0,2,1.020852,-32.792426,138,1,1.1,0.9,20.01,0.16,0,0
13031,1,0,0,0,0,2,1.0411177,-53.076937,138,1,1.1,0.9,21.46,0.17,0,0
13032,1,21.24,4.65,0,0,2,1.0410203,-53.088942,138,1,1.1,0.9,21.46,0.17,0,0
13033,1,0,0,0,0,2,1.0412278,-53.064583,138,1,1.1,0.9,21.45,0.17,0,0
13034,1,12.08,1.88,0,0,2,1.0325401,-40.747666,138,1,1.1,0.9,20.82,0.21,0,0
13035,1,5.71,0.07,0,0,2,1.0598613,-48.434783,138,1,1.1,0.9,20.88,0.19,0,0
13036,1,38.52,13.74,0,0,2,1.0192699,-46.256456,138,1,1.1,0.9,21.09,0.32,0,0
13037,1,36.63,10.33,0,0,2,1.0185205,-46.434745,138,1,1.1,0.9,21.11,0.32,0,0
13038,1,0,0,0,0,2,1.0187253,-46.412988,138,1,1.1,0.9,21.11,0.32,0,0
13039,1,22.2,3.48,0,0,2,1.0572052,-46.262475,138,1,1.1,0.9,20.7,0.24,0,0
13040,1,0,0,0,0,2,1.0089258,-42.939044,138,1,1.1,0.9,20.97,0.33,0,0
13041,1,20.89,8.12,0,0,2,1.0087697,-42.951701,138,1,1.1,0.9,20.97,0.33,0,0
13042,1,0,0,0,0,2,1.0090534,-42.928016,138,1,1.1,0.9,20.97,0.33,0,0
13043,1,0,0,0,0,2,1.0531813,-48.152287,138,1,1.1,0.9,20.88,0.25,0,0
13044,1,17.06,5.17,0,0,2,1.0530756,-48.162011,138,1,1.1,0.9,20.88,0.25,0,0
13045,1,0,0,0,0,2,1.0532866,-48.142878,138,1,1.1,0.9,20.88,0.24,0,0
13046,1,0,0,0,0,2,1.0373536,-40.700451,138,1,1.1,0.9,20.81,0.22,0,0
13047,1,21.32,8.37,0,0,2,1.037211,-40.711644,138,1,1.1,0.9,20.82,0.22,0,0
13048,1,0,0,0,-12.5,2,1.0467602,-50.73036,138,1,1.1,0.9,21.2,0.22,0,0
13049,1,40.46,9.81,0,0,2,1.0465703,-50.752565,138,1,1.1,0.9,21.2,0.22,0,0
13050,1,42.22,4.53,0,0,2,1.0507006,-50.262238,138,1,1.1,0.9,21.15,0.21,0,0
13051,1,0,0,0,0,2,1.0508434,-50.23771,138,1,1.1,0.9,21.14,0.21,0,0
13052,1,0,0,0,0,2,1.0196808,-40.409342,138,1,1.1,0.9,20.48,0.29,0,0
13053,1,20.28,13.09,0,0,2,1.0194937,-40.41899,138,1,1.1,0.9,20.48,0.29,0,0
13054,1,13.68,9.44,0,0,2,1.0172535,-40.21322,138,1,1.1,0.9,20.48,0.29,0,0
13055,1,50.69,5.4,0,0,2,1.0135161,-42.620289,138,1,1.1,0.9,21.03,0.29,0,0
13056,1,29.33,10.11,0,0,2,0.9981803,-42.303916,138,1,1.1,0.9,20.97,0.35,0,0
13057,1,0,0,0,0,2,0.998386,-42.285386,138,1,1.1,0.9,20.96,0.35,0,0
13058,1,0,0,0,0,2,1.0101079,-46.776433,345,1,1.1,0.9,20.88,0.2,0,0
13059,1,41.05,8.38,0,0,2,1.0575962,-49.160463,138,1,1.1,0.9,20.99,0.19,0,0
13060,1,41.05,14.78,0,0,2,1.0535541,-49.225515,138,1,1.1,0.9,21.01,0.21,0,0
13061,1,12.35,4.96,0,0,2,1.0170274,-43.702637,138,1,1.1,0.9,20.87,0.34,0,0
13062,1,0,0,0,0,2,0.9898375,-43.390462,138,1,1.1,0.9,21.05,0.42,0,0
13063,1,51.3,22.47,0,0,2,0.989471,-43.420407,138,1,1.1,0.9,21.06,0.42,0,0
13064,1,43.37,9.43,0,0,2,1.0243191,-38.880576,138,1,1.1,0.9,20.65,0.3,0,0
13065,1,52.47,19.01,0,0,2,1.011603,-40.028264,138,1,1.1,0.9,20.83,0.34,0,0
13066,1,29.39,8.26,0,0,2,1.0067206,-41.246968,138,1,1.1,0.9,20.62,0.31,0,0
13067,1,14.6,7.67,0,0,2,1.0247598,-31.45152,138,1,1.1,0.9,19.89,0.12,0,0
13068,1,55.55,24.43,0,0,2,1.0021242,-42.714766,138,1,1.1,0.9,21.04,0.34,0,0
13069,1,53.79,26.38,0,0,2,0.9869132,-42.727892,138,1,1.1,0.9,20.97,0.43,0,0
13070,1,47.96,2.1,0,48,2,1.0303717,-44.650506,138,1,1.1,0.9,20.91,0.27,0,0
13071,1,0,0,0,0,2,1.0303717,-44.650506,20,1,1.1,0.9,20.91,0.27,0,0
13072,1,0,0,0,0,2,1.0303717,-44.650506,20,1,1.1,0.9,20.91,0.27,0,0
13073,1,0,0,0,0,2,1.0303717,-44.650506,1,1,1.1,0.9,20.91,0.27,0,0
13074,1,8.78,2.15,0,0,2,1.0225356,-33.635678,138,1,1.1,0.9,20.07,0.16,0,0
13075,1,68.22,13.8,0,0,2,1.0054654,-41.473604,138,1,1.1,0.9,20.64,0.32,0,0
13076,1,0,0,0,0,2,1.0309615,-37.125909,345,1,1.1,0.9,20.27,0.23,0,0
13077,1,60.41,12.21,0,0,2,1.0342075,-39.69566,138,1,1.1,0.9,20.34,0.22,0,0
13078,1,32.56,12.48,0,0,2,1.0548306,-46.763019,138,1,1.1,0.9,20.75,0.25,0,0
13079,1,0,0,0,0,2,1.0550445,-46.7461,138,1,1.1,0.9,20.75,0.25,0,0
13080,1,32.26,6.73,0,0,2,1.0232093,-44.590301,138,1,1.1,0.9,20.94,0.3,0,0
13081,1,18.78,7.13,0,18,2,1.0231959,-38.237076,138,1,1.1,0.9,20.53,0.22,0,0
13082,1,54.5,20.46,0,0,2,1.0114708,-41.773005,138,1,1.1,0.9,20.65,0.38,0,0
13083,1,53.57,11.41,0,0,2,1.0236842,-40.255637,138,1,1.1,0.9,20.45,0.27,0,0
13084,1,0,0,0,0,2,1.0090654,-37.324461,138,1,1.1,0.9,20.49,0.3,0,0
13085,1,57.85,13.65,0,0,2,1.0087907,-37.358358,138,1,1.1,0.9,20.49,0.3,0,0
13086,1,0,0,0,0,2,0.9979357,-38.112844,345,1,1.1,0.9,20.59,0.26,0,0
13087,1,59.83,15.48,0,0,2,0.9969036,-40.870135,138,1,1.1,0.9,20.7,0.35,0,0
13088,1,0,0,0,0,2,0.9987812,-44.240054,13.8,1,1.1,0.9,20.84,0.45,0,0
13089,1,0,0,0,0,2,0.9987812,-44.240054,1,1,1.1,0.9,20.84,0.45,0,0
13090,1,0,0,0,0,2,1.0515743,-49.207945,138,1,1.1,0.9,21.02,0.21,0,0
13091,1,16.6,3.62,0,0,2,1.0514948,-49.216839,138,1,1.1,0.9,21.02,0.21,0,0
13092,1,24.74,8.8,0,0,2,1.0211583,-42.244577,138,1,1.1,0.9,20.99,0.26,0,0
13093,1,0,0,0,0,2,1.0104931,-40.754429,138,1,1.1,0.9,20.57,0.3,0,0
13094,1,38.71,7.05,0,0,2,1.0103056,-40.776381,138,1,1.1,0.9,20.58,0.3,0,0
13095,1,38.71,7.52,0,0,2,1.0092595,-40.902029,138,1,1.1,0.9,20.58,0.3,0,0
13096,1,14.31,1.68,0,0,2,1.0150234,-35.812933,138,1,1.1,0.9,20.29,0.24,0,0
13097,1,34.14,8.15,0,0,2,1.0116372,-39.740539,138,1,1.1,0.9,20.82,0.34,0,0
13098,1,34.14,18.04,0,0,2,1.0091615,-39.988792,138,1,1.1,0.9,20.85,0.35,0,0
13099,1,32.83,0.58,0,0,2,0.9960012,-41.072815,138,1,1.1,0.9,20.74,0.36,0,0
13100,1,32.83,3.03,0,0,2,0.9973193,-41.012611,138,1,1.1,0.9,20.75,0.36,0,0
13101,1,48.63,5.68,0,0,2,1.0146881,-39.999819,138,1,1.1,0.9,20.41,0.29,0,0
13102,1,48.63,8.07,0,0,2,1.0109761,-40.60812,138,1,1.1,0.9,20.51,0.3,0,0
13103,1,0,0,0,0,2,1.011196,-40.579525,138,1,1.1,0.9,20.51,0.3,0,0
13104,1,20.4,7.4,0,0,2,1.0255739,-38.904759,138,1,1.1,0.9,20.64,0.3,0,0
13105,1,44.56,4.25,0,0,2,1.0468548,-40.406041,138,1,1.1,0.9,20.74,0.2,0,0
13106,1,46.31,8.03,0,56,2,1.0350351,-41.438747,138,1,1.1,0.9,20.89,0.2,0,0
13107,1,0,0,0,0,2,1.03548,-48.988227,138,1,1.1,0.9,21.05,0.28,0,0
13108,1,11.04,4.42,0,0,2,1.0354103,-48.993909,138,1,1.1,0.9,21.05,0.28,0,0
13109,1,28.11,6.56,0,0,2,1.0096501,-40.771994,138,1,1.1,0.9,20.56,0.3,0,0
13110,1,21.89,6.51,0,0,2,1.0357887,-52.719435,138,1,1.1,0.9,21.38,0.16,0,0
13111,1,11.55,2.6,0,0,2,1.0217095,-39.196751,138,1,1.1,0.9,20.4,0.26,0,0
13112,1,27.89,5.34,0,0,2,1.0207908,-40.051475,138,1,1.1,0.9,20.42,0.28,0,0
13113,1,0,0,0,0,2,1.0209188,-40.036828,138,1,1.1,0.9,20.42,0.28,0,0
13114,1,33.97,19.2,0,0,2,1.0109249,-37.434279,138,1,1.1,0.9,20.47,0.31,0,0
13115,1,0,0,0,0,2,1.0112016,-37.416479,138,1,1.1,0.9,20.46,0.31,0,0
13116,1,23.32,2.76,0,0,2,1.0195791,-39.701085,138,1,1.1,0.9,20.36,0.27,0,0
13117,1,13.45,4.64,0,0,2,0.9946756,-41.122949,138,1,1.1,0.9,20.79,0.37,0,0
13118,1,46.4,5.87,0,0,2,1.0111112,-39.853396,138,1,1.1,0.9,20.83,0.34,0,0
13119,1,0,0,0,0,2,1.0444735,-40.919439,138,1,1.1,0.9,20.8,0.2,0,0
13120,1,46.4,6,0,0,2,1.0443184,-40.94575,138,1,1.1,0.9,20.81,0.2,0,0
13121,1,0,0,0,0,2,1.0446412,-40.893206,138,1,1.1,0.9,20.8,0.19,0,0
13122,1,9.6,3.07,0,0,2,1.0297873,-35.715792,138,1,1.1,0.9,20.25,0.23,0,0
13123,1,0,0,0,0,2,1.0298453,-35.709982,138,1,1.1,0.9,20.25,0.23,0,0
13124,1,0,0,0,0,2,0.9906275,-41.01724,138,1,1.1,0.9,20.85,0.38,0,0
13125,1,40.85,7.65,0,0,2,0.9824405,-43.013354,24,1,1.1,0.9,20.92,0.4,0,0
13126,1,0,0,0,0,2,0.9909872,-40.936436,24,1,1.1,0.9,20.85,0.38,0,0
13127,1,0,0,0,0,2,0.9909872,-40.936436,1,1,1.1,0.9,20.85,0.38,0,0
13128,1,40.85,22.05,0,0,2,0.989662,-41.181091,138,1,1.1,0.9,20.86,0.39,0,0
13129,1,5.36,1.64,0,0,2,1.0340242,-41.679639,138,1,1.1,0.9,20.53,0.31,0,0
13130,1,44.45,4.12,0,0,2,1.018066,-40.05876,138,1,1.1,0.9,20.4,0.28,0,0
13131,1,44.25,20.84,0,0,2,1.0141504,-40.047595,138,1,1.1,0.9,20.42,0.29,0,0
13132,1,0,0,0,0,2,1.0141504,-40.047595,13.8,1,1.1,0.9,20.42,0.29,0,0
13133,1,0,0,0,0,2,1.0141504,-40.047595,13.8,1,1.1,0.9,20.42,0.29,0,0
13134,1,0,0,0,0,2,1.0141504,-40.047595,1,1,1.1,0.9,20.42,0.29,0,0
13135,1,50.34,7.92,0,0,2,1.0211907,-39.477514,138,1,1.1,0.9,20.33,0.28,0,0
13136,1,0,0,0,0,2,0.9957022,-36.965068,345,1,1.1,0.9,20.49,0.26,0,0
13137,1,64.22,15.56,0,0,2,1.0544261,-40.175142,138,1,1.1,0.9,20.67,0.17,0,0
13138,1,64.22,15.33,0,0,2,1.0406463,-40.460136,138,1,1.1,0.9,20.78,0.22,0,0
13139,1,51.44,3.75,0,0,2,1.0261778,-38.517802,138,1,1.1,0.9,20.55,0.3,0,0
13140,1,0,0,0,0,2,1.0263286,-38.488311,138,1,1.1,0.9,20.55,0.3,0,0
13141,1,0,0,0,0,2,1.0209178,-38.175804,138,1,1.1,0.9,20.53,0.32,0,0
13142,1,33.93,14.06,0,0,2,1.0206812,-38.192397,138,1,1.1,0.9,20.53,0.33,0,0
13143,1,16.06,3.34,0,0,2,1.0222923,-32.379745,138,1,1.1,0.9,19.96,0.14,0,0
13144,1,0,0,0,0,2,1.0121028,-37.115168,138,1,1.1,0.9,20.41,0.31,0,0
13145,1,53.44,10.93,0,0,2,1.0118746,-37.146053,138,1,1.1,0.9,20.42,0.31,0,0
13146,1,53.44,36.37,0,0,2,1.0316614,-38.343569,138,1,1.1,0.9,20.51,0.29,0,0
13147,1,40.07,8.54,0,0,2,1.0210584,-34.784924,138,1,1.1,0.9,20.17,0.22,0,0
13148,1,0,0,0,0,2,1.0235846,-39.645898,138,1,1.1,0.9,20.74,0.28,0,0
13149,1,12.29,3.79,0,0,2,1.0235184,-39.652561,138,1,1.1,0.9,20.74,0.28,0,0
13150,1,0,0,0,0,2,1.0378703,-50.800533,138,1,1.1,0.9,21.05,0.16,0,0
13151,1,33.23,4.12,0,0,2,1.0377417,-50.820996,138,1,1.1,0.9,21.06,0.16,0,0
13152,1,0,0,0,0,2,1.0269184,-48.72364,138,1,1.1,0.9,21.05,0.3,0,0
13153,1,33.23,5.36,0,0,2,1.0267611,-48.74411,138,1,1.1,0.9,21.06,0.3,0,0
13154,1,42.09,9.86,0,0,2,1.0194856,-33.488399,138,1,1.1,0.9,20.07,0.18,0,0
13155,1,58.02,7.77,0,0,2,1.0147648,-36.869064,138,1,1.1,0.9,20.37,0.3,0,0
13156,1,0,0,0,0,2,1.0104813,-33.364243,345,1,1.1,0.9,20.2,0.2,0,0
13157,1,0,0,0,0,2,1.0121971,-36.929591,138,1,1.1,0.9,20.38,0.31,0,0
13158,1,58.02,33.67,0,0,2,1.0477523,-42.725482,13.8,1,1.1,0.9,20.75,0.44,0,0
13159,1,0,0,0,0,2,1.0904352,-39.186364,1,1,1.1,0.9,20.66,0.38,0,0
13160,1,0,0,0,0,2,1.0098658,-33.273015,345,1,1.1,0.9,20.18,0.21,0,0
13161,1,0,0,0,0,2,1.0104813,-33.364243,345,1,1.1,0.9,20.2,0.2,0,0
13162,1,12.99,1.76,0,0,2,1.0188646,-39.541179,138,1,1.1,0.9,20.44,0.27,0,0
13163,1,0,0,0,0,2,0.9921012,-40.644582,138,1,1.1,0.9,20.83,0.35,0,0
13164,1,12.46,1.69,0,0,2,0.9920532,-40.653029,138,1,1.1,0.9,20.83,0.35,0,0
13165,1,0,0,0,0,2,1.0135723,-39.37742,138,1,1.1,0.9,20.79,0.33,0,0
13166,1,48.21,18.52,0,0,2,1.0132696,-39.40464,138,1,1.1,0.9,20.8,0.33,0,0
13167,1,48.21,17.03,0,0,2,1.0208597,-39.211027,138,1,1.1,0.9,20.75,0.28,0,0
13168,1,25.27,3.95,0,0,2,1.020269,-46.403098,138,1,1.1,0.9,20.86,0.34,0,0
13169,1,58.45,7.79,0,0,2,1.0220183,-39.505005,138,1,1.1,0.9,20.78,0.28,0,0
13170,1,0,0,0,0,2,1.0222228,-39.473752,138,1,1.1,0.9,20.77,0.28,0,0
13171,1,0,0,0,0,2,1.0061575,-47.258984,345,1,1.1,0.9,20.83,0.16,0,0
13172,1,50.54,9.39,0,0,2,1.0387889,-50.472407,138,1,1.1,0.9,21.01,0.15,0,0
13173,1,50.54,2.77,0,0,2,1.0352618,-52.06399,138,1,1.1,0.9,21.26,0.16,0,0
13174,1,0,0,0,0,2,1.0050247,-34.236239,345,1,1.1,0.9,20.23,0.23,0,0
13175,1,93.84,39.6,0,0,2,1.0430552,-37.901312,138,1,1.1,0.9,20.41,0.23,0,0
13176,1,0,0,0,0,2,1.0237699,-37.681273,138,1,1.1,0.9,20.51,0.28,0,0
13177,1,80.34,13.78,0,0,2,1.0233862,-37.730304,138,1,1.1,0.9,20.52,0.28,0,0
13178,1,0,0,0,0,2,1.0181503,-38.1605,138,1,1.1,0.9,20.57,0.31,0,0
13179,1,56.34,6.44,0,0,2,1.0179204,-38.192891,138,1,1.1,0.9,20.58,0.31,0,0
13180,1,0,0,0,0,2,1.0045834,-32.784419,345,1,1.1,0.9,20.12,0.21,0,0
13181,1,75.64,25.25,0,0,2,1.0337272,-36.195457,138,1,1.1,0.9,20.28,0.22,0,0
13182,1,0,0,0,0,2,1.0257967,-36.418242,138,1,1.1,0.9,20.32,0.25,0,0
13183,1,75.64,25.06,0,0,2,1.0253519,-36.462582,138,1,1.1,0.9,20.33,0.25,0,0
13184,1,15.87,1.03,0,0,2,1.0309442,-39.524339,138,1,1.1,0.9,20.71,0.26,0,0
13185,1,0,0,0,0,2,1.0185156,-39.705761,138,1,1.1,0.9,20.39,0.27,0,0
13186,1,44.41,2.21,0,0,2,1.0183709,-39.730477,138,1,1.1,0.9,20.4,0.27,0,0
13187,1,0,0,0,0,2,1.0186583,-39.677861,138,1,1.1,0.9,20.39,0.27,0,0
13188,1,0,0,0,0,2,1.0185156,-39.705761,138,1,1.1,0.9,20.39,0.27,0,0
13189,1,47.27,5.53,0,0,2,1.0114101,-40.048128,138,1,1.1,0.9,20.51,0.26,0,0
13190,1,3.41,0.89,0,0,2,1.0243668,-38.591447,138,1,1.1,0.9,20.22,0.27,0,0
13191,1,5.6,1.2,0,0,2,1.0243399,-38.594519,138,1,1.1,0.9,20.22,0.27,0,0
13192,1,0,0,0,0,2,1.0223824,-37.111852,138,1,1.1,0.9,20.48,0.28,0,0
13193,1,34.56,16.1,0,0,2,1.0221093,-37.130598,138,1,1.1,0.9,20.48,0.28,0,0
13194,1,0,0,0,0,2,1.0226286,-37.094147,138,1,1.1,0.9,20.47,0.28,0,0
13195,1,0,0,0,0,2,1.0223824,-37.111852,138,1,1.1,0.9,20.48,0.28,0,0
13196,1,34.56,15.92,0,0,2,1.0192346,-38.769037,138,1,1.1,0.9,20.67,0.3,0,0
13197,1,34.34,16.28,0,0,2,1.0167959,-39.406673,138,1,1.1,0.9,20.43,0.28,0,0
13198,1,0,0,0,0,2,1.0106486,-40.068692,138,1,1.1,0.9,20.55,0.31,0,0
13199,1,34.34,9.28,0,0,2,1.0104864,-40.087175,138,1,1.1,0.9,20.55,0.31,0,0
13200,1,19.03,3.44,0,0,2,1.015533,-49.689522,138,1,1.1,0.9,21.05,0.17,0,0
13201,1,12.11,3.27,0,0,2,1.0163526,-50.095273,138,1,1.1,0.9,21.09,0.19,0,0
13202,1,0,0,0,70,2,1.0299704,-37.319241,138,1,1.1,0.9,20.45,0.25,0,0
13203,1,69.86,22.36,0,0,2,1.0295512,-37.354162,138,1,1.1,0.9,20.46,0.25,0,0
13204,1,0,0,0,0,2,1.02373,-36.056167,138,1,1.1,0.9,20.32,0.25,0,0
13205,1,69.86,17.8,0,0,2,1.0233475,-36.098099,138,1,1.1,0.9,20.33,0.25,0,0
13206,1,0,0,0,0,2,1.0232627,-37.388158,138,1,1.1,0.9,20.49,0.27,0,0
13207,1,0,0,0,0,2,1.0234943,-37.369802,138,1,1.1,0.9,20.49,0.27,0,0
13208,1,34.76,15.15,0,0,2,1.0230207,-37.407598,138,1,1.1,0.9,20.49,0.27,0,0
13209,1,0,0,0,0,2,1.0296881,-36.941373,138,1,1.1,0.9,20.41,0.25,0,0
13210,1,0,0,0,0,2,1.029925,-36.923076,138,1,1.1,0.9,20.4,0.25,0,0
13211,1,34.76,13.42,0,0,2,1.0294541,-36.960522,138,1,1.1,0.9,20.41,0.25,0,0
13212,1,59.77,3.96,0,0,2,1.0291364,-37.055895,138,1,1.1,0.9,20.41,0.26,0,0
13213,1,53.33,18.88,0,0,2,1.0184703,-50.544927,138,1,1.1,0.9,21.15,0.22,0,0
13214,1,0,0,0,0,2,1.0144361,-48.251406,138,1,1.1,0.9,21.04,0.33,0,0
13215,1,53.33,14.16,0,0,2,1.0141809,-48.280736,138,1,1.1,0.9,21.04,0.33,0,0
13216,1,0,0,0,0,2,1.0250155,-37.864086,138,1,1.1,0.9,20.53,0.28,0,0
13217,1,37.35,10.62,0,0,2,1.0248037,-37.88632,138,1,1.1,0.9,20.54,0.28,0,0
13218,1,0,0,0,0,2,1.0252179,-37.845035,138,1,1.1,0.9,20.53,0.28,0,0
13219,1,0,0,0,0,2,1.0250155,-37.864086,138,1,1.1,0.9,20.53,0.28,0,0
13220,1,37.35,8.86,0,0,2,1.0241101,-37.514234,138,1,1.1,0.9,20.49,0.28,0,0
13221,1,0,0,0,0,2,1.0242773,-37.493336,138,1,1.1,0.9,20.49,0.28,0,0
13222,1,0,0,0,0,2,1.0157778,-46.899781,138,1,1.1,0.9,20.91,0.35,0,0
13223,1,13.85,5.41,0,0,2,1.015689,-46.907589,138,1,1.1,0.9,20.91,0.35,0,0
13224,1,0,0,0,0,2,1.015877,-46.891603,138,1,1.1,0.9,20.91,0.35,0,0
13225,1,0,0,0,0,2,1.0157778,-46.899781,138,1,1.1,0.9,20.91,0.35,0,0
13226,1,0,0,0,60,2,1.0230464,-38.324835,138,1,1.1,0.9,20.63,0.27,0,0
13227,1,0,0,0,0,2,1.0223937,-38.30766,138,1,1.1,0.9,20.63,0.27,0,0
13228,1,12.53,0.69,0,0,2,1.0230069,-38.332812,138,1,1.1,0.9,20.63,0.27,0,0
13229,1,0,0,0,110,2,1.0151997,-33.788914,345,1,1.1,0.9,20.2,0.21,0,0
13230,1,0,0,0,0,2,1.0207892,-36.951881,138,1,1.1,0.9,20.37,0.31,0,0
13231,1,56.04,11.4,0,0,2,1.0176301,-43.714174,13.8,1,1.1,0.9,20.67,0.43,0,0
13232,1,0,0,0,0,2,1.0445225,-38.180258,1,1,1.1,0.9,20.54,0.39,0,0
13233,1,0,0,0,0,2,1.0138258,-33.699775,345,1,1.1,0.9,20.18,0.22,0,0
13234,1,0,0,0,0,2,1.0186622,-37.698137,138,1,1.1,0.9,20.48,0.33,0,0
13235,1,56.04,6.96,0,0,2,1.018465,-37.729259,138,1,1.1,0.9,20.49,0.33,0,0
13236,1,0,0,0,0,2,1.0188763,-37.66723,138,1,1.1,0.9,20.47,0.32,0,0
13237,1,0,0,0,0,2,1.0196844,-36.847654,138,1,1.1,0.9,20.43,0.3,0,0
13238,1,50.3,3.5,0,0,2,1.0195387,-36.879646,138,1,1.1,0.9,20.44,0.3,0,0
13239,1,0,0,0,0,2,1.028664,-38.077565,138,1,1.1,0.9,20.53,0.27,0,0
13240,1,10.41,4.39,0,0,2,1.0285924,-38.083711,138,1,1.1,0.9,20.53,0.27,0,0
13241,1,58.02,18.14,0,0,2,1.0287246,-36.54974,138,1,1.1,0.9,20.37,0.26,0,0
13242,1,0,0,0,59,2,1.0259838,-37.048131,138,1,1.1,0.9,20.44,0.25,0,0
13243,1,32.92,4.57,0,0,2,1.0258522,-37.068226,138,1,1.1,0.9,20.44,0.25,0,0
13244,1,0,0,0,0,2,1.0195387,-37.813255,138,1,1.1,0.9,20.5,0.32,0,0
13245,1,32.92,17.06,0,0,2,1.0192524,-37.832055,138,1,1.1,0.9,20.5,0.33,0,0
13246,1,37.25,13.72,0,0,2,1.0336268,-35.688928,138,1,1.1,0.9,20.26,0.25,0,0
13247,1,0,0,0,0,2,1.0363322,-35.356422,138,1,1.1,0.9,20.2,0.22,0,0
13248,1,37.25,12.56,0,0,2,1.0360895,-35.377741,138,1,1.1,0.9,20.2,0.22,0,0
13249,1,0,0,0,0,2,1.0365741,-35.334428,138,1,1.1,0.9,20.19,0.22,0,0
13250,1,27.91,10.83,0,0,2,1.0256338,-36.663229,138,1,1.1,0.9,20.35,0.28,0,0
13251,1,39.23,13.48,0,0,2,1.0203694,-39.075997,138,1,1.1,0.9,20.38,0.27,0,0
13252,1,0,0,0,0,2,1.0205964,-39.056178,138,1,1.1,0.9,20.37,0.27,0,0
13253,1,44.58,10.55,0,0,2,1.0310831,-36.276901,138,1,1.1,0.9,20.31,0.24,0,0
13254,1,0,0,0,0,2,1.0229555,-37.558567,138,1,1.1,0.9,20.51,0.27,0,0
13255,1,57.39,3.29,0,0,2,1.0227589,-37.592702,138,1,1.1,0.9,20.52,0.27,0,0
13256,1,0,0,0,0,2,1.023115,-37.52144,138,1,1.1,0.9,20.5,0.27,0,0
13257,1,0,0,0,0,2,0.9992385,-39.704213,138,1,1.1,0.9,20.69,0.35,0,0
13258,1,43.46,8.22,0,0,2,0.9990309,-39.730635,138,1,1.1,0.9,20.69,0.35,0,0
13259,1,35.31,17.19,0,0,2,0.9938639,-39.992998,138,1,1.1,0.9,20.79,0.32,0,0
13260,1,37.73,9.17,0,0,2,1.0344145,-35.600614,138,1,1.1,0.9,20.24,0.24,0,0
13261,1,37.73,19.26,0,0,2,1.0315182,-36.29797,138,1,1.1,0.9,20.3,0.23,0,0
13262,1,46.45,9.13,0,0,2,1.0212686,-37.257724,138,1,1.1,0.9,20.45,0.31,0,0
13263,1,0,0,0,0,2,1.0258755,-29.534452,765,1,1.1,0.9,19.94,0.17,0,0
13264,1,0,0,0,0,2,1.012941,-32.604659,345,1,1.1,0.9,20.07,0.21,0,0
13265,1,83.61,24.25,0,0,2,1.0267286,-35.405224,138,1,1.1,0.9,20.21,0.29,0,0
13266,1,0,0,0,0,2,1.0238776,-37.35604,138,1,1.1,0.9,20.48,0.28,0,0
13267,1,33.96,14.49,0,0,2,1.0236283,-37.375812,138,1,1.1,0.9,20.48,0.28,0,0
13268,1,0,0,0,0,2,1.0240987,-37.33768,138,1,1.1,0.9,20.47,0.28,0,0
13269,1,0,0,0,0,2,1.0238776,-37.35604,138,1,1.1,0.9,20.48,0.28,0,0
13270,1,0,0,0,0,2,1.0288323,-36.385713,138,1,1.1,0.9,20.32,0.27,0,0
13271,1,35.88,11.59,0,0,2,1.0286188,-36.407592,138,1,1.1,0.9,20.32,0.27,0,0
13272,1,0,0,0,0,2,1.0290422,-36.367437,138,1,1.1,0.9,20.32,0.27,0,0
13273,1,45.37,13.08,0,0,2,1.0211103,-35.802079,138,1,1.1,0.9,20.31,0.29,0,0
