BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
13274,1,33.97,3.7,0,0,2,1.0230896,-36.944632,138,1,1.1,0.9,20.4,0.3,0,0
13275,1,0,0,0,0,2,1.021924,-36.817903,138,1,1.1,0.9,20.39,0.31,0,0
13276,1,33.97,19.75,0,0,2,1.0216014,-36.836169,138,1,1.1,0.9,20.4,0.31,0,0
13277,1,0,0,0,0,2,1.0186073,-36.798282,138,1,1.1,0.9,20.43,0.3,0,0
13278,1,54.45,10.57,0,0,2,1.0183868,-36.828628,138,1,1.1,0.9,20.44,0.3,0,0
13279,1,36.28,12.01,0,0,2,1.0110039,-49.40594,138,1,1.1,0.9,21.12,0.27,0,0
13280,1,0,0,0,0,2,1.0295873,-36.357194,138,1,1.1,0.9,20.33,0.26,0,0
13281,1,0,0,0,0,2,1.0298625,-36.330751,138,1,1.1,0.9,20.33,0.26,0,0
13282,1,46.51,14.18,0,0,2,1.0293248,-36.381677,138,1,1.1,0.9,20.34,0.26,0,0
13283,1,46.51,8.05,0,0,2,1.0249041,-35.941946,138,1,1.1,0.9,20.31,0.29,0,0
13284,1,27.53,6.36,0,0,2,1.0220989,-36.867964,138,1,1.1,0.9,20.4,0.3,0,0
13285,1,67.14,23.83,0,0,2,1.0348172,-35.255136,138,1,1.1,0.9,20.21,0.24,0,0
13286,1,57.15,10.33,0,0,2,1.0244632,-36.122045,138,1,1.1,0.9,20.33,0.29,0,0
13287,1,0,0,0,0,2,1.0389103,-34.855324,138,1,1.1,0.9,20.16,0.23,0,0
13288,1,37.5,15.28,0,0,2,1.0386693,-34.873658,138,1,1.1,0.9,20.17,0.23,0,0
13289,1,0,0,0,0,2,1.0391891,-34.833841,138,1,1.1,0.9,20.16,0.23,0,0
13290,1,0,0,0,0,2,1.0389103,-34.855324,138,1,1.1,0.9,20.16,0.23,0,0
13291,1,0,0,0,0,2,1.0389103,-34.855324,138,1,1.1,0.9,20.16,0.23,0,0
13292,1,47.78,20.64,0,0,2,1.0300515,-35.296425,138,1,1.1,0.9,20.21,0.23,0,0
13293,1,41.97,4.85,0,0,2,1.0204277,-36.106538,138,1,1.1,0.9,20.34,0.29,0,0
13294,1,41.97,8.14,0,0,2,1.0208551,-35.958621,138,1,1.1,0.9,20.32,0.29,0,0
13295,1,37.01,19.74,0,0,2,1.0272936,-35.666109,138,1,1.1,0.9,20.26,0.28,0,0
13296,1,37.01,12.92,0,0,2,1.0253011,-35.813958,138,1,1.1,0.9,20.33,0.27,0,0
13297,1,0,0,0,-92,2,1.0290679,-34.986478,138,1,1.1,0.9,20.21,0.28,0,0
13298,1,34.95,6.99,0,0,2,1.0289044,-35.005903,138,1,1.1,0.9,20.21,0.28,0,0
13299,1,39.3,10.11,0,0,2,1.02701,-35.74743,138,1,1.1,0.9,20.28,0.28,0,0
13300,1,35.06,8.71,0,0,2,1.0323476,-35.209145,138,1,1.1,0.9,20.23,0.26,0,0
13301,1,35.06,12.7,0,0,2,1.0348536,-35.414465,138,1,1.1,0.9,20.22,0.24,0,0
13302,1,0,0,0,0,2,0.9984795,-33.176284,345,1,1.1,0.9,20.11,0.23,0,0
13303,1,57.12,7.21,0,0,2,1.0428527,-34.632304,138,1,1.1,0.9,20.13,0.22,0,0
13304,1,57.12,7.94,0,0,2,1.036618,-35.315143,138,1,1.1,0.9,20.2,0.24,0,0
13305,1,0,0,0,0,2,1.0251055,-36.051369,138,1,1.1,0.9,20.34,0.27,0,0
13306,1,29.11,2.81,0,0,2,1.0250109,-36.068451,138,1,1.1,0.9,20.34,0.27,0,0
13307,1,58.73,11.01,0,0,2,1.0117959,-50.325751,138,1,1.1,0.9,21.19,0.26,0,0
13308,1,0,0,0,0,2,1.0390372,-34.924189,138,1,1.1,0.9,20.17,0.23,0,0
13309,1,34.19,8.7,0,0,2,1.038865,-34.941629,138,1,1.1,0.9,20.18,0.24,0,0
13310,1,0,0,0,0,2,1.0392213,-34.905852,138,1,1.1,0.9,20.17,0.23,0,0
13311,1,34.19,10.61,0,0,2,1.0270017,-35.080659,138,1,1.1,0.9,20.2,0.27,0,0
13312,1,0,0,0,0,2,1.0271864,-35.062696,138,1,1.1,0.9,20.2,0.27,0,0
13313,1,36.27,9.18,0,0,2,1.0162476,-37.200227,138,1,1.1,0.9,20.43,0.14,0,0
13314,1,0,0,0,0,2,1.0339181,-35.479183,138,1,1.1,0.9,20.23,0.25,0,0
13315,1,39.91,17.75,0,0,2,1.0336496,-35.498633,138,1,1.1,0.9,20.24,0.25,0,0
13316,1,0,0,0,0,2,1.0296628,-35.552343,138,1,1.1,0.9,20.24,0.27,0,0
13317,1,39.96,11.92,0,0,2,1.0294285,-35.574506,138,1,1.1,0.9,20.25,0.28,0,0
13318,1,0,0,0,0,2,1.0298818,-35.52836,138,1,1.1,0.9,20.24,0.27,0,0
13319,1,39.96,6.36,0,0,2,1.0259772,-35.877141,138,1,1.1,0.9,20.31,0.27,0,0
13320,1,0,0,0,0,2,1.0274279,-35.768855,138,1,1.1,0.9,20.29,0.27,0,0
13321,1,46.85,7.91,0,0,2,1.0272192,-35.793979,138,1,1.1,0.9,20.3,0.27,0,0
13322,1,0,0,0,0,2,1.0276375,-35.742077,138,1,1.1,0.9,20.29,0.27,0,0
13323,1,68.65,28.61,0,0,2,1.0204025,-36.050125,138,1,1.1,0.9,20.35,0.29,0,0
13324,1,0,0,0,0,2,1.0147892,-33.910852,345,1,1.1,0.9,20.2,0.23,0,0
13325,1,61.63,9.7,0,0,2,1.0207465,-35.863861,138,1,1.1,0.9,20.3,0.29,0,0
13326,1,0,0,0,0,2,1.023406,-36.623808,13.8,1,1.1,0.9,20.34,0.31,0,0
13327,1,0,0,0,0,2,1.023406,-36.623808,1,1,1.1,0.9,20.34,0.31,0,0
13328,1,31.21,14.89,0,0,2,1.0319975,-35.459119,138,1,1.1,0.9,20.23,0.26,0,0
13329,1,31.21,2.87,0,0,2,1.0306949,-35.495818,138,1,1.1,0.9,20.24,0.27,0,0
13330,1,0,0,0,0,2,1.0308082,-35.476528,138,1,1.1,0.9,20.24,0.27,0,0
13331,1,0,0,0,0,2,1.0265019,-34.775725,138,1,1.1,0.9,20.24,0.25,0,0
13332,1,44.22,7.8,0,0,2,1.0263033,-34.799366,138,1,1.1,0.9,20.25,0.25,0,0
13333,1,0,0,0,0,2,1.0266765,-34.749514,138,1,1.1,0.9,20.24,0.25,0,0
13334,1,44.22,19.9,0,0,2,1.0295025,-35.534112,138,1,1.1,0.9,20.25,0.28,0,0
13335,1,0,0,0,0,2,1.0273976,-35.587283,138,1,1.1,0.9,20.27,0.27,0,0
13336,1,47.7,22.86,0,0,2,1.0270543,-35.612081,138,1,1.1,0.9,20.27,0.27,0,0
13337,1,47.7,2.99,0,0,2,1.0324448,-35.309812,138,1,1.1,0.9,20.22,0.26,0,0
13338,1,0,0,0,0,2,1.0340541,-35.312487,138,1,1.1,0.9,20.22,0.26,0,0
13339,1,47.24,21.52,0,0,2,1.0337133,-35.334967,138,1,1.1,0.9,20.22,0.26,0,0
13340,1,0,0,0,0,2,0.9984166,-32.469595,345,1,1.1,0.9,20.1,0.24,0,0
13341,1,0,0,0,0,2,1.0316018,-35.442342,138,1,1.1,0.9,20.25,0.24,0,0
13342,1,47.24,9.56,0,0,2,0.9981793,-32.498968,345,1,1.1,0.9,20.1,0.24,0,0
13343,1,17.54,7.87,0,0,2,1.0262557,-36.086203,138,1,1.1,0.9,20.31,0.27,0,0
13344,1,0,0,0,0,2,1.0263821,-36.075827,138,1,1.1,0.9,20.31,0.27,0,0
13345,1,0,0,0,0,2,1.0262557,-36.086203,138,1,1.1,0.9,20.31,0.27,0,0
13346,1,28.77,3.1,0,0,2,1.0157933,-35.366517,138,1,1.1,0.9,20.38,0.3,0,0
13347,1,0,0,0,0,2,1.0317144,-35.387275,138,1,1.1,0.9,20.23,0.26,0,0
13348,1,24.58,2.9,0,0,2,1.0316277,-35.401118,138,1,1.1,0.9,20.23,0.26,0,0
13349,1,44.03,9.35,0,0,2,1.0271878,-35.51797,138,1,1.1,0.9,20.24,0.29,0,0
13350,1,0,0,0,0,2,1.0273956,-35.491524,138,1,1.1,0.9,20.24,0.28,0,0
13351,1,0,0,0,0,2,1.0293091,-35.522883,138,1,1.1,0.9,20.27,0.25,0,0
13352,1,44.03,6.8,0,0,2,1.0291432,-35.550037,138,1,1.1,0.9,20.27,0.25,0,0
13353,1,0,0,0,0,2,1.0168206,-36.830609,138,1,1.1,0.9,20.38,0.28,0,0
13354,1,14.64,4.17,0,0,2,1.0167452,-36.839287,138,1,1.1,0.9,20.38,0.28,0,0
13355,1,0,0,0,0,2,1.0168954,-36.822378,138,1,1.1,0.9,20.37,0.28,0,0
13356,1,49.07,4.94,0,0,2,1.0295289,-35.586236,138,1,1.1,0.9,20.27,0.26,0,0
13357,1,58,14.31,0,0,2,1.0174595,-34.819172,138,1,1.1,0.9,20.34,0.29,0,0
13358,1,11.15,1.72,0,0,2,1.0308316,-36.640462,138,1,1.1,0.9,20.05,0.19,0,0
13359,1,54.03,15.16,0,0,2,1.0055684,-35.94561,138,1,1.1,0.9,20.49,0.33,0,0
13360,1,26.22,6.19,0,0,2,1.010817,-35.727631,138,1,1.1,0.9,20.44,0.31,0,0
13361,1,0,0,0,0,2,1.0284193,-34.457359,138,1,1.1,0.9,20.11,0.25,0,0
13362,1,23.6,2.39,0,0,2,1.0283487,-34.470113,138,1,1.1,0.9,20.11,0.25,0,0
13363,1,0,0,0,0,2,1.0312522,-32.484943,138,1,1.1,0.9,20.05,0.22,0,0
13364,1,48.17,20.44,0,0,2,1.0308983,-32.510365,138,1,1.1,0.9,20.05,0.22,0,0
13365,1,0,0,0,0,2,1.0315859,-32.457252,138,1,1.1,0.9,20.04,0.22,0,0
13366,1,54.11,6.56,0,0,2,1.0115171,-48.14724,138,1,1.1,0.9,20.93,0.17,0,0
13367,1,0,0,0,0,2,1.0117287,-48.116521,138,1,1.1,0.9,20.92,0.17,0,0
13368,1,0,0,0,0,2,1.0367223,-33.226879,138,1,1.1,0.9,19.96,-0.01,0,0
13369,1,15.54,2.49,0,0,2,1.036654,-33.235124,138,1,1.1,0.9,19.96,-0.01,0,0
13370,1,0.48,0.18,0,0,2,1.0318557,-46.448834,138,1,1.1,0.9,20.53,0.11,0,0
13371,1,35.43,20.34,0,0,2,1.0315365,-46.466818,138,1,1.1,0.9,20.54,0.11,0,0
13372,1,0,0,0,0,2,1.0323453,-45.949403,138,1,1.1,0.9,20.44,0.12,0,0
13373,1,35.43,8.27,0,0,2,1.0321832,-45.967745,138,1,1.1,0.9,20.44,0.12,0,0
13374,1,11.04,2.39,0,0,2,1.00667,-44.523726,138,1,1.1,0.9,20.95,0.18,0,0
13375,1,0,0,0,0,2,1.0067216,-44.516953,138,1,1.1,0.9,20.94,0.18,0,0
13376,1,14.42,0.87,0,0,2,1.0329686,-31.875182,138,1,1.1,0.9,19.99,0.05,0,0
13377,1,0,0,0,0,2,1.0329686,-31.875182,18,1,1.1,0.9,19.99,0.05,0,0
13378,1,0,0,0,0,2,1.0329686,-31.875182,18,1,1.1,0.9,19.99,0.05,0,0
13379,1,0,0,0,0,2,1.0329686,-31.875182,1,1,1.1,0.9,19.99,0.05,0,0
13380,1,44.1,10.77,0,0,2,1.0272051,-28.46692,138,1,1.1,0.9,19.81,0.11,0,0
13381,1,13.95,1.9,0,0,2,1.0070412,-38.009737,138,1,1.1,0.9,20.6,0.24,0,0
13382,1,28.03,7.72,0,0,2,1.0032976,-40.931392,138,1,1.1,0.9,20.76,0.24,0,0
13383,1,6.78,2.65,0,0,2,1.0359808,-46.632676,138,1,1.1,0.9,20.5,0.08,0,0
13384,1,9.02,1.65,0,0,2,1.0368215,-46.53701,138,1,1.1,0.9,20.63,0.05,0,0
13385,1,12.16,7.32,0,-30,2,1.0275985,-30.625212,138,1,1.1,0.9,19.86,0.27,0,0
13386,1,48.7,4.52,0,0,2,1.0155405,-35.483113,138,1,1.1,0.9,20.44,0.2,0,0
13387,1,0,0,0,0,2,1.0157269,-35.45668,138,1,1.1,0.9,20.43,0.2,0,0
13388,1,0,0,0,0,2,1.0124925,-35.352605,138,1,1.1,0.9,20.42,0.23,0,0
13389,1,48.7,17.06,0,0,2,1.0122002,-35.380643,138,1,1.1,0.9,20.42,0.23,0,0
13390,1,0,0,0,0,2,1.0298905,-31.394601,138,1,1.1,0.9,20.09,0.15,0,0
13391,1,16.22,2.13,0,0,2,1.0298273,-31.404155,138,1,1.1,0.9,20.09,0.15,0,0
13392,1,4.84,0.79,0,0,2,1.0188538,-33.817714,138,1,1.1,0.9,20.32,0.2,0,0
13393,1,40.26,9.09,0,0,2,1.0186765,-33.840659,138,1,1.1,0.9,20.32,0.2,0,0
13394,1,0,0,0,0,2,1.0250359,-32.516704,138,1,1.1,0.9,20.16,0.17,0,0
13395,1,40.26,13,0,0,2,1.0247924,-32.538142,138,1,1.1,0.9,20.17,0.18,0,0
13396,1,0,0,0,0,2,1.0378133,-30.99991,345,1,1.1,0.9,20.02,0.17,0,0
13397,1,70.79,17.7,0,0,2,1.0221942,-33.393211,138,1,1.1,0.9,20.19,0.19,0,0
13398,1,0,0,0,0,2,1.0387874,-30.910683,345,1,1.1,0.9,20.01,0.16,0,0
13399,1,70.79,29.81,0,0,2,1.0158104,-34.415272,138,1,1.1,0.9,20.31,0.22,0,0
13400,1,53.21,10.9,0,0,2,1.038337,-28.152792,138,1,1.1,0.9,19.71,0.17,0,0
13401,1,0,0,0,0,2,1.038588,-28.121873,138,1,1.1,0.9,19.71,0.17,0,0
13402,1,29.66,6.13,0,0,2,1.0390452,-29.260107,138,1,1.1,0.9,19.93,0.11,0,0
13403,1,0,0,0,0,2,1.0204239,-33.978337,138,1,1.1,0.9,20.34,0.18,0,0
13404,1,45.08,6.77,0,0,2,1.020255,-34.002579,138,1,1.1,0.9,20.34,0.18,0,0
13405,1,5.03,0.75,0,-8,2,1.028296,-42.517013,138,1,1.1,0.9,20.57,0.09,0,0
13406,1,0,0,0,0,2,1.0284125,-42.515021,138,1,1.1,0.9,20.57,0.09,0,0
13407,1,13.71,1.07,0,-28,2,1.0334776,-46.293551,138,1,1.1,0.9,20.67,0.06,0,0
13408,1,0,0,0,0,2,1.033839,-46.288989,138,1,1.1,0.9,20.67,0.06,0,0
13409,1,9.98,1.36,0,0,2,1.0373574,-21.275619,138,1,1.1,0.9,19.41,0.1,0,0
13410,1,0,0,0,0,2,1.0373961,-21.269841,138,1,1.1,0.9,19.41,0.1,0,0
13411,1,9.13,1.15,0,0,2,1.0385748,-19.382604,138,1,1.1,0.9,19.36,0.08,0,0
13412,1,0,0,0,-10,2,1.0276355,-20.20273,138,1,1.1,0.9,19.43,0.14,0,0
13413,1,4.76,0.28,0,0,2,1.0276198,-20.205596,138,1,1.1,0.9,19.43,0.14,0,0
13414,1,18.62,7.78,0,0,2,1.0326921,-19.800948,138,1,1.1,0.9,19.45,0.1,0,0
13415,1,33.02,10.26,0,0,2,1.0259672,-19.762441,138,1,1.1,0.9,19.51,0.09,0,0
13416,1,0,0,0,0,2,1.0261524,-19.744471,138,1,1.1,0.9,19.51,0.09,0,0
13417,1,36.68,7.36,0,0,2,1.0307403,-19.423484,138,1,1.1,0.9,19.45,0.08,0,0
13418,1,0,0,0,0,2,1.0308916,-19.402224,138,1,1.1,0.9,19.45,0.08,0,0
13419,1,0,0,0,0,2,1.0250468,-27.603535,138,1,1.1,0.9,20.04,0.04,0,0
13420,1,18.38,5.58,0,0,2,1.0249372,-27.614517,138,1,1.1,0.9,20.05,0.04,0,0
13421,1,0,0,0,-30,2,1.0176048,-30.607265,138,1,1.1,0.9,20.22,0.05,0,0
13422,1,17.59,4.67,0,0,2,1.0175066,-30.617392,138,1,1.1,0.9,20.23,0.05,0,0
13423,1,0,0,0,0,2,1.0180186,-30.602116,138,1,1.1,0.9,20.22,0.04,0,0
13424,1,0,0,0,0,2,1.0176048,-30.607265,138,1,1.1,0.9,20.22,0.05,0,0
13425,1,5.43,0.68,0,0,2,1.0307779,-22.176492,138,1,1.1,0.9,19.64,0.06,0,0
13426,1,53.61,21.63,0,0,2,1.0245007,-20.65111,138,1,1.1,0.9,19.56,0.09,0,0
13427,1,34.15,3.11,0,0,2,1.036691,-17.659538,138,1,1.1,0.9,19.2,0.03,0,0
13428,1,0,0,0,0,2,1.0353343,-17.413279,138,1,1.1,0.9,19.24,0.04,0,0
13429,1,49.27,11.52,0,0,2,1.0351116,-17.439889,138,1,1.1,0.9,19.25,0.04,0,0
13430,1,0,0,0,0,2,1.0355881,-17.385303,138,1,1.1,0.9,19.24,0.04,0,0
13431,1,0,0,0,0,2,1.0407098,-15.969172,345,1,1.1,0.9,19.19,0.02,0,0
13432,1,49.27,13.11,0,0,2,1.0368623,-17.130969,138,1,1.1,0.9,19.2,0.04,0,0
13433,1,0,0,0,0,2,1.0392229,-16.402075,22,1,1.1,0.9,19.19,0.03,0,0
13434,1,0,0,0,0,2,1.0392229,-16.402075,1,1,1.1,0.9,19.19,0.03,0,0
13435,1,0,0,0,0,2,1.0368623,-17.130969,13.8,1,1.1,0.9,19.2,0.04,0,0
13436,1,0,0,0,0,2,1.0368623,-17.130969,13.8,1,1.1,0.9,19.2,0.04,0,0
13437,1,0,0,0,0,2,1.0368623,-17.130969,1,1,1.1,0.9,19.2,0.04,0,0
13438,1,0,0,0,0,2,1.0410761,-15.921181,345,1,1.1,0.9,19.18,0.02,0,0
13439,1,43.84,4.03,0,0,2,1.0372344,-20.793859,138,1,1.1,0.9,19.6,-0.04,0,0
13440,1,6.31,1.02,0,0,2,1.042593,-19.373657,138,1,1.1,0.9,19.35,-0.03,0,0
13441,1,32.09,9.28,0,0,2,1.0319753,-22.585682,138,1,1.1,0.9,19.49,0,0,0
13442,1,9.92,2.4,0,-14,2,1.0355174,-19.937435,138,1,1.1,0.9,19.3,0.02,0,0
13443,1,0,0,0,0,2,1.0288269,-28.570795,138,1,1.1,0.9,19.89,-0.01,0,0
13444,1,13.49,6.31,0,0,2,1.0287306,-28.577478,138,1,1.1,0.9,19.89,-0.01,0,0
13445,1,0,0,0,0,2,1.0289286,-28.56397,138,1,1.1,0.9,19.89,-0.01,0,0
13446,1,11.91,3.59,0,0,2,1.0374038,-19.672627,138,1,1.1,0.9,19.35,-0.03,0,0
13447,1,0,0,0,0,2,1.0224432,-27.988775,345,1,1.1,0.9,19.85,0.02,0,0
13448,1,47.75,10.94,0,0,2,1.0228301,-30.762061,138,1,1.1,0.9,19.91,0.03,0,0
13449,1,4.91,0.97,0,0,2,1.0364963,-20.1235,138,1,1.1,0.9,19.35,-0.04,0,0
13450,1,0,0,0,0,2,1.0364963,-20.1235,13.8,1,1.1,0.9,19.35,-0.04,0,0
13451,1,0,0,0,0,2,1.0364963,-20.1235,13.8,1,1.1,0.9,19.35,-0.04,0,0
13452,1,0,0,0,0,2,1.0364963,-20.1235,1,1,1.1,0.9,19.35,-0.04,0,0
13453,1,0,0,0,-85,2,1.0320674,-32.816034,345,1,1.1,0.9,19.96,0.14,0,0
13454,2,0,0,0,0,2,1.036,-32.788374,138,1,1.1,0.9,19.89,0,0,0
13455,1,0,0,0,0,2,1.0349136,-32.795994,13.8,1,1.1,0.9,19.91,0.04,0,0
13456,1,0,0,0,0,2,1.0349136,-32.795994,1,1,1.1,0.9,19.91,0.04,0,0
13457,1,0,0,0,0,2,1.0328289,-32.828955,345,1,1.1,0.9,19.97,0.13,0,0
13458,2,1.55,0.32,0,0,2,1.0470605,-21.162532,138,1,1.1,0.9,19.07,0.15,0,0
13459,1,0,0,0,-296,2,1.0145718,-45.184361,345,1,1.1,0.9,20.48,0.13,0,0
13460,2,0,0,0,0,2,1.0192,-45.364939,138,1,1.1,0.9,20.48,0,0,0
13461,1,1.87,0.46,0,0,2,1.0145616,-45.185381,345,1,1.1,0.9,20.48,0.13,0,0
13462,2,0,0,0,0,2,1.0300921,-30.149867,138,1,1.1,0.9,19.77,0.08,0,0
13463,1,0,0,0,0,2,1.0299694,-30.232123,138,1,1.1,0.9,19.78,0.08,0,0
13464,1,0,0,0,0,2,1.0418615,-16.901926,345,1,1.1,0.9,19.26,0,0,0
13465,1,0.87,0.11,0,0,2,1.0402244,-17.62319,138,1,1.1,0.9,19.25,0.01,0,0
13466,2,0,0,0,0,2,1.0375647,-15.71134,13.8,1,1.1,0.9,19.25,0.01,0,0
13467,1,0,0,0,0,2,1.0441696,-20.891165,138,1,1.1,0.9,19.22,0.08,0,0
13468,2,0,0,0,0,2,1.0067546,-14.721606,18,1,1.1,0.9,19.07,0.12,0,0
13469,1,2.04,0.94,0,0,2,1.0441539,-20.892264,138,1,1.1,0.9,19.22,0.08,0,0
13470,1,0,0,0,-1424,2,1.0301455,-18.723431,765,1,1.1,0.9,19.45,0.07,0,0
13471,1,0,0,0,0,2,1.0324737,-18.292889,345,1,1.1,0.9,19.41,0.07,0,0
13472,1,0,0,0,0,2,1.0314601,-19.29175,138,1,1.1,0.9,19.4,0.07,0,0
13473,1,0,0,0,0,2,1.0308498,-20.13476,13.8,1,1.1,0.9,19.39,0.07,0,0
13474,1,0,0,0,0,2,1.0308498,-20.13476,1,1,1.1,0.9,19.39,0.07,0,0
13475,2,0,0,0,0,2,1.029694,-18.108811,13.8,1,1.1,0.9,19.44,0.07,0,0
13476,2,0,0,0,0,2,1.0296739,-18.189472,13.8,1,1.1,0.9,19.44,0.07,0,0
13477,2,0,0,0,0,2,1.0298022,-18.224722,18,1,1.1,0.9,19.44,0.07,0,0
13478,2,0,0,0,0,2,1.0301455,-18.723431,13.8,1,1.1,0.9,19.45,0.07,0,0
13479,2,0,0,0,0,2,1.0294413,-17.971802,13.8,1,1.1,0.9,19.44,0.07,0,0
13480,2,0,0,0,0,2,1.0299368,-18.561249,18,1,1.1,0.9,19.44,0.07,0,0
13481,1,0,0,0,0,2,1.034953,-19.619827,345,1,1.1,0.9,19.34,-0.03,0,0
13482,1,3.98,1.16,0,0,2,1.0352867,-20.306165,138,1,1.1,0.9,19.32,-0.02,0,0
13483,2,0,0,0,0,2,1.034953,-19.619827,20,1,1.1,0.9,19.34,-0.03,0,0
13484,1,0,0,0,0,2,1.0391102,-21.879679,345,1,1.1,0.9,19.44,0.1,0,0
13485,1,1.62,0.46,0,0,2,1.0447067,-23.788696,138,1,1.1,0.9,19.39,0.12,0,0
13486,2,0,0,0,0,2,1.0367103,-20.914423,24,1,1.1,0.9,19.43,0.1,0,0
13487,2,0,0,0,0,2,1.0338438,-19.861761,13.8,1,1.1,0.9,19.41,0.11,0,0
13488,2,0,0,0,0,2,1.0299449,-33.684216,345,1,1.1,0.9,20.07,0.19,0,0
13489,2,0,0,0,0,2,1.0312847,-34.783986,138,1,1.1,0.9,20.13,0.21,0,0
13490,1,2.98,1.71,0,0,2,1.0299172,-33.685846,345,1,1.1,0.9,20.07,0.19,0,0
13491,1,0,0,0,0,2,1.0301978,-33.670943,345,1,1.1,0.9,20.07,0.19,0,0
13492,2,1.9,0.53,0,0,2,1.0198545,-38.415178,138,1,1.1,0.9,20.61,0.3,0,0
13493,2,0,0,0,0,2,1.0204044,-37.266468,13.8,1,1.1,0.9,20.57,0.3,0,0
13494,2,0,0,0,0,2,1.0198873,-38.31167,13.8,1,1.1,0.9,20.61,0.3,0,0
13495,1,0,0,0,0,2,1.0198873,-38.31167,1,1,1.1,0.9,20.61,0.3,0,0
13496,1,0,0,0,-1148.5,2,1.0294586,-22.650806,765,1,1.1,0.9,19.58,0.13,0,0
13497,1,0,0,0,0,2,1.0372951,-22.723349,345,1,1.1,0.9,19.5,0.11,0,0
13498,1,0,0,0,0,2,1.042045,-23.255092,138,1,1.1,0.9,19.4,0.1,0,0
13499,2,0,0,0,0,2,0.9962793,-21.153432,13.8,1,1.1,0.9,19.56,0.13,0,0
13500,2,0,0,0,0,2,1.0294586,-22.650806,18,1,1.1,0.9,19.58,0.13,0,0
13501,2,0,0,0,0,2,1.0035249,-21.794532,13.2,1,1.1,0.9,19.57,0.13,0,0
13502,2,0,0,0,0,2,0.9968155,-21.214437,13.8,1,1.1,0.9,19.56,0.13,0,0
13503,2,0,0,0,0,2,1.0031449,-21.697934,13.8,1,1.1,0.9,19.57,0.13,0,0
13504,2,0,0,0,0,2,1.0038069,-21.983443,13.2,1,1.1,0.9,19.57,0.13,0,0
13505,1,0.65,0.23,0,0,2,1.038221,-22.724209,345,1,1.1,0.9,19.49,0.1,0,0
13506,1,0,0,0,-290,2,1.031791,-18.885208,765,1,1.1,0.9,19.45,0.07,0,0
13507,1,0,0,0,0,2,1.033873,-18.158997,345,1,1.1,0.9,19.4,0.06,0,0
13508,1,0,0,0,0,2,1.031731,-18.966717,138,1,1.1,0.9,19.38,0.06,0,0
13509,2,0,0,0,0,2,1.0300297,-17.960999,13.8,1,1.1,0.9,19.44,0.07,0,0
13510,2,0,0,0,0,2,1.0296979,-17.823925,18,1,1.1,0.9,19.44,0.07,0,0
13511,2,0,0,0,0,2,1.0302372,-18.082137,18,1,1.1,0.9,19.44,0.07,0,0
13512,2,0,0,0,0,2,1.0270162,-31.730046,138,1,1.1,0.9,19.91,0.11,0,0
13513,2,1.43,0.14,0,0,2,1.0313065,-36.737935,138,1,1.1,0.9,20.04,0.2,0,0
13514,1,4.99,1.74,0,0,2,1.0473958,-21.339401,138,1,1.1,0.9,19.32,0.08,0,0
13515,2,0,0,0,0,2,1.0368947,-17.714773,13.8,1,1.1,0.9,19.22,0.1,0,0
13516,1,0,0,0,0,2,1.0394651,-21.996322,345,1,1.1,0.9,19.42,0.1,0,0
13517,1,0,0,0,0,2,1.04526,-23.470221,138,1,1.1,0.9,19.29,0.14,0,0
13518,2,0,0,0,0,2,1.036263,-20.983069,18,1,1.1,0.9,19.41,0.1,0,0
13519,2,0,0,0,0,2,1.0362282,-20.83198,18,1,1.1,0.9,19.4,0.1,0,0
13520,2,0,0,0,0,2,1.0335254,-19.760665,13.8,1,1.1,0.9,19.39,0.1,0,0
13521,2,0,0,0,0,2,1.0386057,-21.693365,18,1,1.1,0.9,19.42,0.1,0,0
13522,2,0.51,0.25,0,0,2,1.0334826,-45.286649,138,1,1.1,0.9,20.36,0.13,0,0
13523,1,0,0,0,-720,2,1.0561825,-27.926184,765,1,1.1,0.9,19.79,0.11,0,0
13524,1,0,0,0,0,2,1.0506585,-29.23742,345,1,1.1,0.9,19.8,0.12,0,0
13525,1,7.29,2.59,0,0,2,1.0473224,-29.365923,138,1,1.1,0.9,19.78,0.12,0,0
13526,2,0,0,0,0,2,1.0558689,-27.476605,18,1,1.1,0.9,19.78,0.11,0,0
13527,2,0,0,0,0,2,1.0556573,-27.572169,13.8,1,1.1,0.9,19.78,0.11,0,0
13528,2,0,0,0,0,2,1.0561825,-27.926184,13.8,1,1.1,0.9,19.79,0.11,0,0
13529,1,0,0,0,0,2,1.0483035,-24.744104,138,1,1.1,0.9,19.43,0.11,0,0
13530,2,0,0,0,0,2,1.0261813,-22.675042,18,1,1.1,0.9,19.38,0.12,0,0
13531,1,1.96,0.22,0,0,2,1.0482974,-24.745204,138,1,1.1,0.9,19.43,0.11,0,0
13532,1,0,0,0,0,2,1.0286361,-35.48485,138,1,1.1,0.9,20.05,0.13,0,0
13533,2,0,0,0,0,2,1.027896,-34.444187,13.8,1,1.1,0.9,20.02,0.13,0,0
13534,2,0,0,0,0,2,1.0279652,-34.182548,13.8,1,1.1,0.9,20.01,0.13,0,0
13535,1,0,0,0,0,2,1.0284821,-35.281293,1,1,1.1,0.9,20.04,0.13,0,0
13536,1,4.62,1.49,0,0,2,1.0286078,-35.487175,138,1,1.1,0.9,20.05,0.13,0,0
13537,1,0,0,0,0,2,1.033598,-18.003383,345,1,1.1,0.9,19.38,0.07,0,0
13538,1,0,0,0,0,2,1.0331221,-18.806177,138,1,1.1,0.9,19.38,0.07,0,0
13539,2,0,0,0,0,2,1.0080612,-15.029704,13.8,1,1.1,0.9,19.34,0.07,0,0
13540,2,0,0,0,0,2,1.0123231,-16.775999,18,1,1.1,0.9,19.36,0.07,0,0
13541,2,0,0,0,0,2,1.0108472,-16.118726,18,1,1.1,0.9,19.35,0.07,0,0
13542,2,0,0,0,0,2,1.0110572,-16.089363,13.8,1,1.1,0.9,19.34,0.07,0,0
13543,2,0,0,0,0,2,1.0198559,-20.752515,345,1,1.1,0.9,19.38,0.01,0,0
13544,2,2.37,0.36,0,0,2,1.0252407,-21.195358,138,1,1.1,0.9,19.33,0.01,0,0
13545,1,0.24,0.02,0,0,2,1.0267379,-21.332375,18,1,1.1,0.9,19.31,0.01,0,0
13546,1,0,0,0,0,2,1.0267607,-21.31769,1,1,1.1,0.9,19.31,0.01,0,0
13547,1,0,0,0,0,2,1.0195795,-20.746345,345,1,1.1,0.9,19.38,0.01,0,0
13548,2,0,0,0,0,2,1.0213892,-42.628715,345,1,1.1,0.9,20.6,0.22,0,0
13549,2,0,0,0,0,2,1.0597885,-45.562517,138,1,1.1,0.9,20.62,0.23,0,0
13550,1,1.14,0.4,0,0,2,1.0385537,-18.900549,138,1,1.1,0.9,19.28,0.1,0,0
13551,2,0,0,0,0,2,1.0342076,-13.992621,13.8,1,1.1,0.9,19.15,0.13,0,0
13552,2,0,0,0,0,2,1.0318076,-13.25002,13.8,1,1.1,0.9,19.13,0.13,0,0
13553,1,0,0,0,0,2,1.0384903,-19.057452,138,1,1.1,0.9,19.3,0.1,0,0
13554,1,0,0,0,-1200,2,1.047652,-42.035327,765,1,1.1,0.9,20.35,0.16,0,0
13555,1,0,0,0,0,2,1.0303556,-43.957445,345,1,1.1,0.9,20.39,0.13,0,0
13556,1,0,0,0,0,2,1.0334491,-45.300827,138,1,1.1,0.9,20.36,0.13,0,0
13557,1,0,0,0,0,2,1.0344214,-45.67722,18,1,1.1,0.9,20.35,0.13,0,0
13558,1,0,0,0,0,2,1.0344214,-45.67722,1,1,1.1,0.9,20.35,0.13,0,0
13559,2,0,0,0,0,2,1.047652,-42.035327,18,1,1.1,0.9,20.35,0.16,0,0
13560,2,0,0,0,0,2,1.0204372,-41.152672,13.8,1,1.1,0.9,20.34,0.16,0,0
13561,2,0,0,0,0,2,1.0207209,-41.294182,22,1,1.1,0.9,20.34,0.16,0,0
13562,1,0,0,0,0,2,1.0318182,-35.830762,345,1,1.1,0.9,20.17,0.22,0,0
13563,2,0,0,0,0,2,1.0195847,-39.325313,138,1,1.1,0.9,20.31,0.27,0,0
13564,1,0,0,0,0,2,1.0219794,-38.539544,13.2,1,1.1,0.9,20.28,0.26,0,0
13565,1,0,0,0,0,2,1.0219794,-38.539544,1,1,1.1,0.9,20.28,0.26,0,0
13566,2,0,0,0,0,2,1.0006034,-35.684165,13.8,1,1.1,0.9,20.17,0.22,0,0
13567,2,0,0,0,0,2,1.0006052,-35.673473,13.8,1,1.1,0.9,20.17,0.22,0,0
13568,1,0,0,0,0,2,1.0005752,-35.829366,1,1,1.1,0.9,20.17,0.22,0,0
13569,1,0,0,0,0,2,1.0472772,-20.401782,138,1,1.1,0.9,19.18,0.01,0,0
13570,2,0,0,0,0,2,1.0566171,-17.220328,20,1,1.1,0.9,19.11,0,0,0
13571,1,0,0,0,100,2,1.00819,-39.771161,345,1,1.1,0.9,20.72,0.21,0,0
13572,2,3.5,1.82,0,0,2,1.038184,-41.715143,138,1,1.1,0.9,20.78,0.2,0,0
13573,2,0,0,0,0,2,1.0397292,-18.281127,138,1,1.1,0.9,19.3,0.02,0,0
13574,2,0,0,0,0,2,1.047094,-21.619901,138,1,1.1,0.9,19.15,0.13,0,0
13575,1,0,0,0,0,2,1.0470577,-21.660304,138,1,1.1,0.9,19.15,0.13,0,0
13576,1,0,0,0,0,2,1.034,-34.73898,138,1,1.1,0.9,20.16,0.02,0,0
13577,2,0,0,0,0,2,1.055432,-30.92519,13.8,1,1.1,0.9,20.07,0,0,0
13578,2,0,0,0,0,2,1.0481708,-31.412642,13.8,1,1.1,0.9,20.07,0,0,0
13579,1,0,0,0,0,2,1.0337693,-34.771442,138,1,1.1,0.9,20.16,0.02,0,0
13580,1,0,0,0,-800,2,1.044792,-31.12438,765,1,1.1,0.9,19.9,0.18,0,0
13581,1,0,0,0,0,2,1.0400154,-33.609592,345,1,1.1,0.9,19.94,0.2,0,0
13582,1,0,0,0,0,2,1.0303398,-37.555341,138,1,1.1,0.9,20.05,0.25,0,0
13583,2,0,0,0,0,2,1.0446034,-30.97819,13.8,1,1.1,0.9,19.9,0.18,0,0
13584,2,0,0,0,0,2,1.0445104,-30.79615,18,1,1.1,0.9,19.89,0.18,0,0
13585,2,0,0,0,0,2,1.0446975,-31.001395,13.8,1,1.1,0.9,19.9,0.18,0,0
13586,2,0,0,0,0,2,1.0397381,-33.322856,18,1,1.1,0.9,19.94,0.2,0,0
13587,2,0,0,0,0,2,1.0447297,-31.047298,24,1,1.1,0.9,19.9,0.18,0,0
13588,1,0,0,0,0,2,1.0376089,-34.153556,345,1,1.1,0.9,20.02,0.21,0,0
13589,1,0,0,0,0,2,1.0450078,-21.937652,138,1,1.1,0.9,19.22,0.12,0,0
13590,2,0,0,0,0,2,1.0279388,-16.113961,13.8,1,1.1,0.9,19.07,0.16,0,0
13591,1,0,0,0,0,2,1.0449898,-21.998745,138,1,1.1,0.9,19.23,0.12,0,0
13592,1,0,0,0,0,2,1.0291062,-32.132817,345,1,1.1,0.9,20,0.19,0,0
13593,2,0,0,0,0,2,1.0288455,-34.250074,138,1,1.1,0.9,20.08,0.24,0,0
13594,1,0,0,0,-420,2,1.0192204,-16.557697,765,1,1.1,0.9,19.27,0.03,0,0
13595,1,0,0,0,0,2,1.0202118,-18.740564,345,1,1.1,0.9,19.28,0.02,0,0
13596,1,0,0,0,0,2,1.0229882,-19.495946,138,1,1.1,0.9,19.27,0.03,0,0
13597,2,0,0,0,0,2,1.0192204,-16.557697,18,1,1.1,0.9,19.27,0.03,0,0
13598,2,0,0,0,0,2,1.0256249,-15.937994,18,1,1.1,0.9,19.26,0.03,0,0
13599,2,0,0,0,0,2,1.0249657,-15.82998,13.2,1,1.1,0.9,19.26,0.03,0,0
13600,2,0,0,0,0,2,1.0417943,-37.867623,138,1,1.1,0.9,20.04,0.3,0,0
13601,1,0,0,0,0,2,1.0411275,-38.099107,138,1,1.1,0.9,20.06,0.3,0,0
13602,2,0,0,0,0,2,1.0477367,-37.376163,13.8,1,1.1,0.9,20.04,0.29,0,0
13603,2,0,0,0,0,2,1.040612,-38.156662,13.8,1,1.1,0.9,20.06,0.31,0,0
13604,1,0,0,0,0,2,1.040612,-38.156662,1,1,1.1,0.9,20.06,0.31,0,0
13605,1,0,0,0,0,2,1.0410566,-17.484567,138,1,1.1,0.9,19.2,0.02,0,0
13606,2,0,0,0,0,2,1.024121,-13.319188,13.8,1,1.1,0.9,19.12,0.04,0,0
13607,1,0,0,0,0,2,1.0410961,-17.525567,138,1,1.1,0.9,19.21,0.01,0,0
13608,1,0,0,0,0,2,1.0410566,-17.484567,138,1,1.1,0.9,19.2,0.02,0,0
13609,1,0,0,0,0,2,1.0410566,-17.484567,138,1,1.1,0.9,19.2,0.02,0,0
13610,1,0,0,0,0,2,1.0410566,-17.484567,138,1,1.1,0.9,19.2,0.02,0,0
13611,1,0,0,0,0,2,1.0325183,-41.535141,138,1,1.1,0.9,20.33,0.34,0,0
13612,2,0,0,0,0,2,1.0245776,-39.342785,13.8,1,1.1,0.9,20.26,0.35,0,0
13613,2,0,0,0,0,2,1.0237297,-35.395127,13.8,1,1.1,0.9,20.08,0.39,0,0
13614,2,0,0,0,0,2,1.0351408,-20.039859,138,1,1.1,0.9,19.41,0.09,0,0
13615,1,0,0,0,0,2,1.0351388,-20.044299,138,1,1.1,0.9,19.41,0.09,0,0
13616,1,0,0,0,0,2,1.0400341,-21.004928,345,1,1.1,0.9,19.37,0.09,0,0
13617,1,0,0,0,0,2,1.0444118,-20.723569,138,1,1.1,0.9,19.24,0.06,0,0
13618,2,0,0,0,0,2,1.0340836,-19.071433,13.8,1,1.1,0.9,19.34,0.1,0,0
13619,1,0,0,0,0,2,1.0397161,-21.12035,345,1,1.1,0.9,19.4,0.09,0,0
13620,1,0,0,0,0,2,1.036295,-23.912756,765,1,1.1,0.9,19.61,0.14,0,0
13621,1,0,0,0,0,2,1.0340692,-25.136303,345,1,1.1,0.9,19.62,0.14,0,0
13622,1,0,0,0,0,2,1.0382708,-27.178747,138,1,1.1,0.9,19.63,0.16,0,0
13623,1,0,0,0,0,2,1.0324074,-26.291747,13.8,1,1.1,0.9,19.62,0.14,0,0
13624,1,0,0,0,0,2,1.0324074,-26.291747,1,1,1.1,0.9,19.62,0.14,0,0
13625,2,0,0,0,0,2,1.036295,-23.912756,24,1,1.1,0.9,19.61,0.14,0,0
13626,2,0,0,0,0,2,1.0357716,-23.371361,22,1,1.1,0.9,19.6,0.14,0,0
13627,2,0,0,0,0,2,1.0355288,-23.160034,13.8,1,1.1,0.9,19.6,0.14,0,0
13628,2,0,0,0,0,2,1.036295,-23.912756,13.8,1,1.1,0.9,19.61,0.14,0,0
13629,2,0,0,0,0,2,1.0354003,-22.820286,13.8,1,1.1,0.9,19.59,0.14,0,0
13630,2,0,0,0,0,2,1.036295,-23.912756,13.8,1,1.1,0.9,19.61,0.14,0,0
13631,1,0,0,0,0,2,1.0360942,-24.243055,765,1,1.1,0.9,19.65,0.13,0,0
13632,2,0,0,0,0,2,1.0198383,-47.842626,138,1,1.1,0.9,20.98,0.32,0,0
13633,2,0,0,0,0,2,1.0418927,-38.102243,138,1,1.1,0.9,20.04,0.31,0,0
13634,2,0,0,0,0,2,1.0497475,-22.58655,138,1,1.1,0.9,19.21,0.13,0,0
13635,1,0,0,0,0,2,1.0496452,-22.642676,138,1,1.1,0.9,19.22,0.13,0,0
13636,1,0,0,0,0,2,1.0497475,-22.58655,138,1,1.1,0.9,19.21,0.13,0,0
13637,1,0,0,0,0,2,1.0424679,-16.790218,345,1,1.1,0.9,19.24,0,0,0
13638,1,0,0,0,0,2,1.041256,-17.735052,138,1,1.1,0.9,19.23,0.01,0,0
13639,1,0,0,0,0,2,1.0407448,-18.220091,22,1,1.1,0.9,19.23,0.02,0,0
13640,1,0,0,0,0,2,1.0407448,-18.220091,1,1,1.1,0.9,19.23,0.02,0,0
13641,2,0,0,0,0,2,1.0084414,-15.991504,13.8,1,1.1,0.9,19.23,0.01,0,0
13642,2,0,0,0,0,2,1.0093486,-16.227748,22,1,1.1,0.9,19.23,0.01,0,0
13643,1,0,0,0,0,2,1.0426027,-16.80672,345,1,1.1,0.9,19.24,0,0,0
13644,1,0,0,0,0,2,1.0424679,-16.790218,345,1,1.1,0.9,19.24,0,0,0
13645,2,0,0,0,0,2,1.0324463,-28.27027,765,1,1.1,0.9,19.84,0.1,0,0
13646,2,0,0,0,0,2,1.0303772,-28.849147,345,1,1.1,0.9,19.82,0.04,0,0
13647,1,0,0,0,0,2,1.0294647,-30.382834,138,1,1.1,0.9,19.79,0.08,0,0
13648,1,0,0,0,0,2,1.0300195,-28.881409,345,1,1.1,0.9,19.83,0.02,0,0
13649,1,0,0,0,0,2,1.0324297,-28.455806,765,1,1.1,0.9,19.88,0.1,0,0
13650,2,0,0,0,0,2,1.0293669,-34.534063,345,1,1.1,0.9,20.09,0.19,0,0
13651,1,0,0,0,0,2,1.0358498,-37.221939,138,1,1.1,0.9,20.12,0.2,0,0
13652,2,0,0,0,0,2,1.0164397,-34.340134,13.8,1,1.1,0.9,20.09,0.19,0,0
13653,2,0,0,0,0,2,1.0164476,-34.312201,13.8,1,1.1,0.9,20.09,0.19,0,0
13654,1,0,0,0,0,2,1.0166227,-34.499312,1,1,1.1,0.9,20.09,0.19,0,0
13655,2,0,0,0,0,2,1.0263133,-43.334122,138,1,1.1,0.9,20.56,0.35,0,0
13656,1,0,0,0,-71,2,1.0265492,-35.850624,345,1,1.1,0.9,20.08,0.28,0,0
13657,1,0,0,0,0,2,1.0404418,-37.93818,138,1,1.1,0.9,20.06,0.31,0,0
13658,2,0,0,0,0,2,1.0264099,-35.701165,13.2,1,1.1,0.9,20.08,0.28,0,0
13659,2,0,0,0,0,2,1.0262783,-35.520558,13.8,1,1.1,0.9,20.08,0.28,0,0
13660,1,0,0,0,0,2,1.0464548,-23.727236,138,1,1.1,0.9,19.31,0.14,0,0
13661,2,0,0,0,0,2,0.9828267,-19.577944,18,1,1.1,0.9,19.19,0.17,0,0
13662,2,0,0,0,0,2,0.9885902,-21.5317,13.8,1,1.1,0.9,19.24,0.16,0,0
13663,2,0,0,0,0,2,1.0382949,-29.501271,138,1,1.1,0.9,19.75,0.2,0,0
13664,1,0,0,0,0,2,1.0367494,-33.96287,138,1,1.1,0.9,20.09,0.01,0,0
13665,2,0,0,0,0,2,1.0419139,-32.71744,22,1,1.1,0.9,20.06,0.01,0,0
13666,1,0,0,0,0,2,1.0320242,-26.474307,765,1,1.1,0.9,19.77,0.15,0,0
13667,1,0,0,0,0,2,1.0251875,-29.344959,345,1,1.1,0.9,19.83,0.17,0,0
13668,1,0,0,0,0,2,1.0260022,-30.475873,138,1,1.1,0.9,19.81,0.2,0,0
13669,2,0,0,0,0,2,1.0320242,-26.474307,13.8,1,1.1,0.9,19.77,0.15,0,0
13670,2,0,0,0,0,2,1.0315739,-25.861698,13.8,1,1.1,0.9,19.76,0.15,0,0
13671,2,0,0,0,0,2,1.0314048,-25.960329,24,1,1.1,0.9,19.76,0.15,0,0
13672,2,0,0,0,0,2,1.0320242,-26.474307,18,1,1.1,0.9,19.77,0.15,0,0
13673,2,0,0,0,0,2,1.0320242,-26.474307,18,1,1.1,0.9,19.77,0.15,0,0
13674,2,0,0,0,0,2,1.0310634,-25.325571,13.8,1,1.1,0.9,19.75,0.15,0,0
13675,1,0,0,0,0,2,1.03707,-19.284298,345,1,1.1,0.9,19.39,0.07,0,0
13676,1,0,0,0,0,2,1.0384655,-19.115321,138,1,1.1,0.9,19.31,0.09,0,0
13677,2,0,0,0,0,2,1.03707,-19.284298,13.8,1,1.1,0.9,19.39,0.07,0,0
13678,2,0,0,0,0,2,1.0406453,-17.78187,18,1,1.1,0.9,19.37,0.08,0,0
13679,1,0,0,0,0,2,1.0416273,-37.909475,138,1,1.1,0.9,20.04,0.3,0,0
13680,2,0,0,0,0,2,0.9833991,-34.506814,13.8,1,1.1,0.9,19.92,0.32,0,0
13681,1,0,0,0,-408,2,1.043,-22.08524,765,1,1.1,0.9,19.56,0,0,0
13682,1,0,0,0,0,2,1.0478445,-21.594574,345,1,1.1,0.9,19.53,0.01,0,0
13683,1,0,0,0,0,2,1.0475371,-21.479843,138,1,1.1,0.9,19.44,0.03,0,0
13684,2,0,0,0,0,2,1.0191376,-21.660071,22,1,1.1,0.9,19.56,0,0,0
13685,2,0,0,0,0,2,1.0211531,-21.375246,13.8,1,1.1,0.9,19.55,0,0,0
13686,2,0,0,0,0,2,1.043,-22.08524,18,1,1.1,0.9,19.56,0,0,0
13687,2,0,0,0,0,2,1.028723,-28.7791,138,1,1.1,0.9,19.86,-0,0,0
13688,1,0,0,0,0,2,1.0286522,-28.799553,138,1,1.1,0.9,19.86,-0,0,0
13689,1,0,0,0,0,2,1.0305352,-28.807067,345,1,1.1,0.9,19.82,0.01,0,0
13690,1,0,0,0,0,2,1.0300216,-30.221573,138,1,1.1,0.9,19.78,0.08,0,0
13691,1,0,0,0,0,2,1.0301063,-31.532733,13.8,1,1.1,0.9,19.74,0.14,0,0
13692,1,0,0,0,0,2,1.0301063,-31.532733,1,1,1.1,0.9,19.74,0.14,0,0
13693,2,0,0,0,0,2,1.0512742,-26.165602,13.8,1,1.1,0.9,19.79,0,0,0
13694,2,0,0,0,0,2,1.0518322,-26.115138,18,1,1.1,0.9,19.78,0,0,0
13695,1,0,0,0,-250,2,1.0399981,-20.42047,765,1,1.1,0.9,19.5,0.06,0,0
13696,1,0,0,0,0,2,1.0402794,-20.129081,345,1,1.1,0.9,19.47,0.06,0,0
13697,1,0,0,0,0,2,1.0395081,-19.840968,138,1,1.1,0.9,19.45,0.06,0,0
13698,2,0,0,0,0,2,1.0548541,-18.66843,13.8,1,1.1,0.9,19.48,0.06,0,0
13699,1,0,0,0,0,2,1.0405098,-20.090302,345,1,1.1,0.9,19.46,0.06,0,0
20000,1,43.99,19.17,0,0,3,1.0279988,-58.474584,138,1,1.1,0.9,22.32,0.12,0,0
20001,1,47.72,14.7,0,0,3,1.0223533,-55.185456,138,1,1.1,0.9,20.95,0.25,0,0
20002,1,0,0,0,0,3,1.0245656,-54.726178,138,1,1.1,0.9,20.91,0.25,0,0
20003,1,43.97,20.92,0,0,3,1.0242518,-54.747764,138,1,1.1,0.9,20.92,0.25,0,0
20004,1,39.57,6.1,0,0,3,1.0281468,-58.467772,138,1,1.1,0.9,22.32,0.11,0,0
20005,1,0,0,0,0,3,1.0194026,-48.984847,345,1,1.1,0.9,21.07,0.19,0,0
20006,1,0,0,0,0,3,1.0228056,-49.930575,138,1,1.1,0.9,21.11,0.21,0,0
20007,1,51.47,8.81,0,0,3,1.0191911,-49.014081,345,1,1.1,0.9,21.07,0.19,0,0
20008,1,0,0,0,0,3,1.0279,-57.857579,138,1,1.1,0.9,22.25,0.11,0,0
20009,1,39.88,9.38,0,0,3,1.0276996,-57.878903,138,1,1.1,0.9,22.26,0.11,0,0
20010,1,0,0,0,0,3,1.0193456,-57.266493,138,1,1.1,0.9,21.06,0.2,0,0
20011,1,16.7,4.85,0,0,3,1.0192494,-57.276054,138,1,1.1,0.9,21.06,0.2,0,0
20012,1,13,7.9,0,0,3,1.013424,-63.864729,138,1,1.1,0.9,21.53,0.21,0,0
20013,1,0,0,0,0,3,1.0135421,-63.85772,138,1,1.1,0.9,21.53,0.21,0,0
20014,1,27.14,5.06,0,0,3,1.0143254,-63.513158,138,1,1.1,0.9,21.53,0.2,0,0
20015,1,0,0,0,0,3,1.0324936,-57.449359,138,1,1.1,0.9,22.18,0.11,0,0
20016,1,13.73,3.37,0,0,3,1.0324216,-57.456294,138,1,1.1,0.9,22.18,0.12,0,0
20017,1,0,0,0,0,3,1.0156602,-59.433793,138,1,1.1,0.9,21.27,0.2,0,0
20018,1,10.58,1.82,0,0,3,1.0156186,-59.440204,138,1,1.1,0.9,21.28,0.2,0,0
20019,1,0,0,0,0,3,1.0169972,-63.871509,138,1,1.1,0.9,21.5,0.19,0,0
20020,1,24,2.73,0,0,3,1.0169167,-63.884825,138,1,1.1,0.9,21.5,0.19,0,0
20021,1,10.86,2.47,0,0,3,1.0169157,-64.09091,138,1,1.1,0.9,21.5,0.2,0,0
20022,1,0,0,0,-90,3,1.0172411,-61.685816,345,1,1.1,0.9,21.34,0.19,0,0
20023,1,31.74,13.07,0,0,3,1.0195062,-63.638591,138,1,1.1,0.9,21.42,0.19,0,0
20024,1,0,0,0,0,3,1.0189836,-61.628905,345,1,1.1,0.9,21.32,0.18,0,0
20025,1,30.33,17.09,0,0,3,1.0173746,-63.862559,138,1,1.1,0.9,21.46,0.2,0,0
20026,1,7.73,0.78,0,0,3,1.0198386,-53.858677,138,1,1.1,0.9,20.86,0.15,0,0
20027,1,23.28,4.16,0,0,3,1.0179369,-64.776918,138,1,1.1,0.9,21.3,0.17,0,0
20028,1,12.83,4.66,0,0,3,1.0335715,-52.727305,138,1,1.1,0.9,21.39,0.17,0,0
20029,1,27.93,14.68,0,0,3,1.0147504,-64.488498,138,1,1.1,0.9,21.44,0.21,0,0
20030,1,11.11,1.77,0,0,3,1.0210388,-50.463859,138,1,1.1,0.9,20.58,0.06,0,0
20031,1,13.73,2.67,0,0,3,1.0157189,-64.476061,138,1,1.1,0.9,21.55,0.2,0,0
20032,1,0,0,0,0,3,1.0147291,-64.584967,138,1,1.1,0.9,21.44,0.21,0,0
20033,1,20.18,2.52,0,0,3,1.0146465,-64.597884,138,1,1.1,0.9,21.45,0.21,0,0
20034,1,0,0,0,0,3,1.0176645,-48.60024,138,1,1.1,0.9,20.71,0.07,0,0
20035,1,19.12,7.7,0,0,3,1.0175472,-48.610507,138,1,1.1,0.9,20.71,0.07,0,0
20036,1,35.22,10.61,0,0,3,1.0169085,-64.307889,138,1,1.1,0.9,21.37,0.19,0,0
20037,1,16.04,1.99,0,0,3,1.0177867,-64.473149,138,1,1.1,0.9,21.26,0.18,0,0
20038,1,0,0,0,0,3,1.0215858,-49.015764,138,1,1.1,0.9,20.68,0.08,0,0
20039,1,12.84,1.88,0,0,3,1.0215409,-49.022896,138,1,1.1,0.9,20.68,0.08,0,0
20040,1,0,0,0,0,3,1.021589,-52.169143,138,1,1.1,0.9,20.69,0.01,0,0
20041,1,30.48,3.51,0,0,3,1.0214646,-52.187386,138,1,1.1,0.9,20.69,0.01,0,0
20042,1,48.63,17.35,0,0,3,1.0155974,-51.817426,138,1,1.1,0.9,20.74,0.05,0,0
20043,1,30.19,3.93,0,0,3,1.0130579,-53.506181,138,1,1.1,0.9,20.84,0.13,0,0
20044,1,25.89,12.4,0,0,3,1.0083335,-54.731536,138,1,1.1,0.9,20.96,0.15,0,0
20045,1,0,0,0,0,3,1.0085208,-54.718556,138,1,1.1,0.9,20.96,0.15,0,0
20046,1,25.89,5.06,0,0,3,1.0175828,-54.582088,138,1,1.1,0.9,20.88,0.08,0,0
20047,1,19.49,4.65,0,0,3,1.0263209,-49.007299,138,1,1.1,0.9,20.59,0.1,0,0
20048,1,1.44,0.43,0,0,3,1.0178176,-47.924777,138,1,1.1,0.9,20.68,0.05,0,0
20049,1,8.23,0.72,0,0,3,1.0177873,-47.929955,138,1,1.1,0.9,20.68,0.05,0,0
20050,1,29.97,3.53,0,0,3,1.0179887,-51.623771,138,1,1.1,0.9,20.69,0.03,0,0
20051,1,0,0,0,0,3,1.0180831,-51.60756,138,1,1.1,0.9,20.69,0.03,0,0
20052,1,29.97,7.86,0,0,3,1.0194431,-52.616126,138,1,1.1,0.9,20.75,0.06,0,0
20053,1,10.88,1.08,0,0,3,1.0247613,-62.593147,138,1,1.1,0.9,21.27,0.05,0,0
20054,1,0,0,0,0,3,1.0188199,-52.249013,138,1,1.1,0.9,20.73,0.09,0,0
20055,1,41.11,12.4,0,0,3,1.0185859,-52.273617,138,1,1.1,0.9,20.73,0.09,0,0
20056,1,35.65,9.91,0,0,3,1.0090578,-56.976801,138,1,1.1,0.9,21.1,0.13,0,0
20057,1,17.52,2.38,0,0,3,1.0100434,-59.92991,138,1,1.1,0.9,21.29,0.12,0,0
20058,1,27.89,9.42,0,0,3,1.0053892,-58.937089,138,1,1.1,0.9,21.28,0.15,0,0
20059,1,40.01,6,0,0,3,1.0150354,-51.663076,138,1,1.1,0.9,20.81,0.1,0,0
20060,1,44,9.14,0,0,3,1.0157367,-51.458053,138,1,1.1,0.9,20.8,0.11,0,0
20061,1,0,0,0,0,3,1.0159467,-51.433045,138,1,1.1,0.9,20.8,0.11,0,0
20062,1,9.34,3.38,0,0,3,1.0227494,-50.581033,138,1,1.1,0.9,20.58,0.12,0,0
20063,1,0,0,0,0,3,1.0186453,-55.056453,138,1,1.1,0.9,20.9,0.07,0,0
20064,1,8.73,1.99,0,0,3,1.0186026,-55.061812,138,1,1.1,0.9,20.9,0.07,0,0
20065,1,0,0,0,0,3,1.018693,-55.051237,138,1,1.1,0.9,20.9,0.07,0,0
20066,1,11.75,6.39,0,0,3,1.0118408,-64.532361,138,1,1.1,0.9,21.48,0.13,0,0
20067,1,0,0,0,0,3,1.0271603,-61.700806,138,1,1.1,0.9,21.17,0.04,0,0
20068,1,24.3,2.58,0,0,3,1.0270669,-61.714156,138,1,1.1,0.9,21.17,0.04,0,0
20069,1,11.78,4.72,0,0,3,1.0312583,-50.556166,138,1,1.1,0.9,20.58,0.08,0,0
20070,1,39.01,11.97,0,0,3,1.0158462,-64.471441,138,1,1.1,0.9,21.47,0.09,0,0
20071,1,34.15,8.65,0,0,3,1.0159796,-64.137082,138,1,1.1,0.9,21.41,0.09,0,0
20072,1,0,0,0,0,3,1.0161465,-64.119059,138,1,1.1,0.9,21.41,0.09,0,0
20073,1,0,0,0,0,3,1.0324705,-55.712238,345,1,1.1,0.9,20.91,0.09,0,0
20074,1,37.54,6.32,0,0,3,1.0269478,-56.883277,138,1,1.1,0.9,20.92,0.09,0,0
20075,1,32.86,8.74,0,0,3,1.0200598,-58.175467,138,1,1.1,0.9,21.05,0.12,0,0
20076,1,33.95,9.49,0,0,3,1.0199358,-57.652349,138,1,1.1,0.9,21.03,0.12,0,0
20077,1,0,0,0,0,3,1.0224194,-57.411868,138,1,1.1,0.9,21,0.11,0,0
20078,1,35.53,7.92,0,0,3,1.0222351,-57.431054,138,1,1.1,0.9,21,0.11,0,0
20079,1,28.76,7.03,0,0,3,1.0176173,-57.42083,138,1,1.1,0.9,21.05,0.12,0,0
20080,1,0,0,0,0,3,1.011044,-57.442429,138,1,1.1,0.9,21.06,0.16,0,0
20081,1,28.76,10.93,0,0,3,1.0108684,-57.457598,138,1,1.1,0.9,21.06,0.16,0,0
20082,1,42.33,12.43,0,0,3,1.0158165,-64.442255,138,1,1.1,0.9,21.46,0.08,0,0
20083,1,42.33,3.64,0,0,3,1.0118305,-65.795524,138,1,1.1,0.9,21.54,0.08,0,0
20084,1,0,0,0,0,3,1.0119624,-65.771018,138,1,1.1,0.9,21.53,0.08,0,0
20085,1,0,0,0,0,3,1.0250483,-60.427576,138,1,1.1,0.9,21.16,0.1,0,0
20086,1,25.09,5.91,0,0,3,1.0249312,-60.441822,138,1,1.1,0.9,21.16,0.1,0,0
20087,1,34.51,4.68,0,0,3,1.0197943,-60.539207,138,1,1.1,0.9,21.15,0.11,0,0
20088,1,0,0,0,0,3,1.0209586,-65.029144,138,1,1.1,0.9,21.25,0.03,0,0
20089,1,22.37,12.17,0,0,3,1.0207756,-65.041105,138,1,1.1,0.9,21.25,0.03,0,0
20090,1,39.42,22.2,0,0,3,1.0168467,-63.764339,138,1,1.1,0.9,21.34,0.09,0,0
20091,1,32.46,5.76,0,0,3,1.019236,-62.024293,138,1,1.1,0.9,21.21,0.12,0,0
20092,1,0,0,0,0,3,1.0305217,-59.188757,138,1,1.1,0.9,21.04,0.08,0,0
20093,1,32.46,9.52,0,0,3,1.0303505,-59.206333,138,1,1.1,0.9,21.05,0.08,0,0
20094,1,0,0,0,0,3,1.0306971,-59.169384,138,1,1.1,0.9,21.04,0.08,0,0
20095,1,0,0,0,0,3,1.0102816,-58.012997,138,1,1.1,0.9,21.09,0.18,0,0
20096,1,25.05,16.46,0,0,3,1.0100467,-58.024836,138,1,1.1,0.9,21.09,0.18,0,0
20097,1,24.79,3.74,0,0,3,1.0119727,-57.598397,138,1,1.1,0.9,21.06,0.17,0,0
20098,1,0,0,0,0,3,1.0186234,-62.249447,138,1,1.1,0.9,21.23,0.12,0,0
20099,1,0,0,0,0,3,1.0189198,-62.21486,138,1,1.1,0.9,21.22,0.11,0,0
20100,1,60.39,11.9,0,0,3,1.0183545,-62.285443,138,1,1.1,0.9,21.24,0.12,0,0
20101,1,0,0,0,0,3,1.0047921,-64.074822,138,1,1.1,0.9,21.48,0.19,0,0
20102,1,39.48,24.94,0,0,3,1.0044104,-64.096095,138,1,1.1,0.9,21.49,0.19,0,0
20103,1,0,0,0,0,3,1.0051646,-64.056088,138,1,1.1,0.9,21.48,0.18,0,0
20104,1,0,0,0,0,3,1.0047921,-64.074822,138,1,1.1,0.9,21.48,0.19,0,0
20105,1,31.26,7.19,0,0,3,1.010371,-65.381426,138,1,1.1,0.9,21.6,0.12,0,0
20106,1,31.26,2.12,0,0,3,1.012928,-65.182656,138,1,1.1,0.9,21.56,0.1,0,0
20107,1,0,0,0,0,3,1.0130375,-65.163767,138,1,1.1,0.9,21.55,0.1,0,0
20108,1,24.39,4.4,0,0,3,1.0220524,-56.190208,138,1,1.1,0.9,20.91,0.14,0,0
20109,1,0,0,0,0,3,1.0221726,-56.175218,138,1,1.1,0.9,20.9,0.13,0,0
20110,1,36.69,26.22,0,0,3,1.0228999,-59.064725,138,1,1.1,0.9,21,0.12,0,0
20111,1,0,0,0,0,3,1.0075341,-63.73266,138,1,1.1,0.9,21.43,0.17,0,0
20112,1,0,0,0,0,3,1.0076268,-63.718723,138,1,1.1,0.9,21.43,0.17,0,0
20113,1,23.86,3,0,0,3,1.0074315,-63.748021,138,1,1.1,0.9,21.44,0.17,0,0
20114,1,0,0,0,0,3,1.010517,-65.308151,138,1,1.1,0.9,21.59,0.12,0,0
20115,1,25.52,7.13,0,0,3,1.0103898,-65.321692,138,1,1.1,0.9,21.6,0.12,0,0
20116,1,37.19,8.65,0,0,3,1.0160347,-65.810234,138,1,1.1,0.9,21.5,0.07,0,0
20117,1,37.19,12.83,0,0,3,1.0167823,-66.053361,138,1,1.1,0.9,21.5,0.06,0,0
20118,1,32.34,14.33,0,0,3,1.0199294,-65.772877,138,1,1.1,0.9,21.6,0.05,0,0
20119,1,0,0,0,0,3,1.0201534,-65.757018,138,1,1.1,0.9,21.6,0.05,0,0
20120,1,32.34,5.92,0,0,3,1.0164558,-65.446412,138,1,1.1,0.9,21.5,0.08,0,0
20121,1,23.31,6.94,0,0,3,1.0108506,-65.362414,138,1,1.1,0.9,21.59,0.11,0,0
20122,1,0,0,0,0,3,1.0223358,-61.217097,345,1,1.1,0.9,21.28,0.07,0,0
20123,1,51.42,10.54,0,0,3,1.0210937,-65.020449,138,1,1.1,0.9,21.42,0.07,0,0
20124,1,35.6,5.5,0,0,3,1.0149276,-65.586113,138,1,1.1,0.9,21.6,0.08,0,0
20125,1,35.66,13.11,0,0,3,1.0235372,-65.64593,138,1,1.1,0.9,21.52,0.04,0,0
20126,1,21.46,10.8,0,0,3,1.0140167,-66.214108,138,1,1.1,0.9,21.53,0.06,0,0
20127,1,0,0,0,0,3,1.0140167,-66.214108,22,1,1.1,0.9,21.53,0.06,0,0
20128,1,0,0,0,0,3,1.0140167,-66.214108,22,1,1.1,0.9,21.53,0.06,0,0
20129,1,0,0,0,0,3,1.0140167,-66.214108,1,1,1.1,0.9,21.53,0.06,0,0
20130,1,28.18,5.71,0,0,3,1.0175794,-61.238168,138,1,1.1,0.9,21.23,0.14,0,0
20131,1,28.18,4.13,0,0,3,1.0153156,-62.170639,138,1,1.1,0.9,21.3,0.14,0,0
20132,1,0,0,0,0,3,1.0154296,-62.154452,138,1,1.1,0.9,21.3,0.14,0,0
20133,1,61.42,11.87,0,0,3,1.0147393,-65.889496,138,1,1.1,0.9,21.52,0.06,0,0
20134,1,38.11,16.26,0,0,3,1.0152038,-65.862165,138,1,1.1,0.9,21.48,0.03,0,0
20135,1,41.71,6.19,0,0,3,1.0156,-65.501408,138,1,1.1,0.9,21.51,0.08,0,0
20136,1,38.57,4.95,0,0,3,1.013015,-64.800504,138,1,1.1,0.9,21.54,0.11,0,0
20137,1,0,0,0,0,3,1.020562,-65.372945,138,1,1.1,0.9,21.46,0.08,0,0
20138,1,24.36,1.33,0,0,3,1.0204803,-65.388355,138,1,1.1,0.9,21.46,0.08,0,0
20139,1,0,0,0,0,3,1.0142539,-65.745443,138,1,1.1,0.9,21.52,0.07,0,0
20140,1,44.42,7.14,0,0,3,1.0140541,-65.770065,138,1,1.1,0.9,21.53,0.07,0,0
20141,1,0,0,0,0,3,1.01799,-65.287137,138,1,1.1,0.9,21.48,0.08,0,0
20142,1,33.09,2.64,0,0,3,1.0178752,-65.308053,138,1,1.1,0.9,21.49,0.08,0,0
20143,1,33.09,10.84,0,0,3,1.0091802,-65.527493,138,1,1.1,0.9,21.6,0.13,0,0
20144,1,0,0,0,0,3,1.0150696,-66.338173,138,1,1.1,0.9,21.53,0.06,0,0
20145,1,54.39,11.33,0,0,3,1.0148272,-66.369579,138,1,1.1,0.9,21.54,0.07,0,0
20146,1,0,0,0,0,3,1.0142127,-66.070275,138,1,1.1,0.9,21.51,0.05,0,0
20147,1,54.9,15.32,0,0,3,1.0138842,-66.103555,138,1,1.1,0.9,21.52,0.05,0,0
20148,1,31.03,11.43,0,0,3,1.0190882,-65.414218,138,1,1.1,0.9,21.47,0.08,0,0
20149,1,0,0,0,0,3,1.0145873,-66.055196,138,1,1.1,0.9,21.53,0.06,0,0
20150,1,31.03,7.9,0,0,3,1.014416,-66.074155,138,1,1.1,0.9,21.53,0.06,0,0
20151,1,68.35,19.82,0,0,3,1.0132506,-66.186019,138,1,1.1,0.9,21.54,0.09,0,0
20152,1,66.59,26.28,0,0,3,1.015246,-66.306242,138,1,1.1,0.9,21.53,0.07,0,0
20153,1,0,0,0,0,3,1.0134376,-65.734696,138,1,1.1,0.9,21.5,0.1,0,0
20154,1,0,0,0,0,3,1.0136639,-65.718748,138,1,1.1,0.9,21.5,0.1,0,0
20155,1,27.2,14.84,0,0,3,1.0131843,-65.75049,138,1,1.1,0.9,21.51,0.11,0,0
20156,1,0,0,0,-10,3,1.0295062,-47.039316,138,1,1.1,0.9,20.46,0.15,0,0
20157,1,4.52,0.41,0,0,3,1.0294908,-47.041721,138,1,1.1,0.9,20.46,0.15,0,0
20158,1,0,0,0,0,3,1.0174957,-65.774265,138,1,1.1,0.9,21.47,0.07,0,0
20159,1,30.85,8.14,0,0,3,1.0173392,-65.791908,138,1,1.1,0.9,21.47,0.07,0,0
20160,1,0,0,0,0,3,1.0176622,-65.757372,138,1,1.1,0.9,21.47,0.07,0,0
20161,1,0,0,0,0,3,1.0154976,-66.123187,138,1,1.1,0.9,21.52,0.06,0,0
20162,1,36.2,10.85,0,0,3,1.0153078,-66.142937,138,1,1.1,0.9,21.52,0.06,0,0
20163,1,0,0,0,0,3,1.0159007,-66.269439,138,1,1.1,0.9,21.52,0.06,0,0
20164,1,36.2,4.76,0,0,3,1.0157691,-66.289321,138,1,1.1,0.9,21.53,0.06,0,0
20165,1,1.04,0.18,0,0,3,1.0304945,-57.53253,138,1,1.1,0.9,20.95,0.09,0,0
20166,1,27.58,2.47,0,0,3,1.0304051,-57.547686,138,1,1.1,0.9,20.95,0.09,0,0
20167,1,0,0,0,0,3,1.0306054,-57.515898,138,1,1.1,0.9,20.94,0.09,0,0
20168,1,0,0,0,0,3,1.0263338,-59.134252,138,1,1.1,0.9,21,0.09,0,0
20169,1,27.58,3.37,0,0,3,1.0262446,-59.149894,138,1,1.1,0.9,21.01,0.09,0,0
20170,1,27.98,5.9,0,0,3,1.0212016,-66.016642,138,1,1.1,0.9,21.56,0.03,0,0
20171,1,27.98,10.2,0,0,3,1.0176656,-65.96923,138,1,1.1,0.9,21.54,0.05,0,0
20172,1,52.08,12.17,0,0,3,1.0072809,-65.84132,138,1,1.1,0.9,21.62,0.14,0,0
20173,1,52.08,7.82,0,0,3,1.0150299,-65.771327,138,1,1.1,0.9,21.52,0.1,0,0
20174,1,30.2,3.68,0,0,3,1.0102944,-65.499728,138,1,1.1,0.9,21.6,0.12,0,0
20175,1,30.2,2.65,0,0,3,1.0124671,-65.301819,138,1,1.1,0.9,21.58,0.11,0,0
20176,1,27.64,3.73,0,140,3,1.0261614,-65.895917,138,1,1.1,0.9,21.56,0,0,0
20177,1,0,0,0,0,3,1.0230024,-65.871588,138,1,1.1,0.9,21.59,0.02,0,0
20178,1,27.64,2.17,0,0,3,1.0229014,-65.889006,138,1,1.1,0.9,21.59,0.02,0,0
20179,1,32.97,1.69,0,0,3,1.0154989,-65.88393,138,1,1.1,0.9,21.49,0.03,0,0
20180,1,32.97,6.43,0,0,3,1.0053642,-65.714318,138,1,1.1,0.9,21.64,0.16,0,0
20181,1,40.4,1.24,0,0,3,1.0074812,-65.800528,138,1,1.1,0.9,21.62,0.14,0,0
20182,1,58,5.9,0,0,3,1.004477,-65.521319,138,1,1.1,0.9,21.64,0.17,0,0
20183,1,50.96,13.59,0,0,3,1.0054427,-64.595596,138,1,1.1,0.9,21.54,0.18,0,0
20184,1,41.87,18.35,0,0,3,1.0138025,-65.666421,138,1,1.1,0.9,21.53,0.11,0,0
20185,1,69.17,11.85,0,0,3,1.0093935,-65.324025,138,1,1.1,0.9,21.56,0.13,0,0
20186,1,28.63,6.27,0,0,3,1.0121911,-65.115383,138,1,1.1,0.9,21.57,0.11,0,0
20187,1,0,0,0,0,3,1.0121911,-65.115383,18,1,1.1,0.9,21.57,0.11,0,0
20188,1,0,0,0,0,3,1.0121911,-65.115383,18,1,1.1,0.9,21.57,0.11,0,0
20189,1,0,0,0,0,3,1.0121911,-65.115383,1,1,1.1,0.9,21.57,0.11,0,0
20190,1,0,0,0,0,3,1.0193415,-65.440646,138,1,1.1,0.9,21.47,0.09,0,0
20191,1,35.01,16.37,0,0,3,1.0190894,-65.458311,138,1,1.1,0.9,21.47,0.09,0,0
20192,1,0,0,0,0,3,1.0055807,-65.812409,138,1,1.1,0.9,21.6,0.16,0,0
20193,1,53.48,11.48,0,0,3,1.005304,-65.846557,138,1,1.1,0.9,21.6,0.16,0,0
20194,1,0,0,0,0,3,1.0058426,-65.778576,138,1,1.1,0.9,21.59,0.15,0,0
20195,1,0,0,0,0,3,1.0062012,-65.969789,138,1,1.1,0.9,21.63,0.15,0,0
20196,1,53.48,16.77,0,0,3,1.0058749,-66.000875,138,1,1.1,0.9,21.64,0.15,0,0
20197,1,36.48,13.47,0,0,3,1.0151137,-65.726901,138,1,1.1,0.9,21.47,0.08,0,0
20198,1,0,0,0,0,3,1.0192009,-65.429578,138,1,1.1,0.9,21.47,0.08,0,0
20199,1,44.56,11.18,0,0,3,1.0189901,-65.453503,138,1,1.1,0.9,21.47,0.08,0,0
20200,1,55.79,14.46,0,0,3,1.0129742,-66.679562,138,1,1.1,0.9,21.56,0.07,0,0
20201,1,63.56,4.42,0,0,3,1.0049626,-66.143089,138,1,1.1,0.9,21.65,0.16,0,0
20202,1,0,0,0,0,3,1.0051506,-66.103954,138,1,1.1,0.9,21.64,0.16,0,0
20203,1,0,0,0,0,3,1.0229215,-64.518502,138,1,1.1,0.9,21.57,0.04,0,0
20204,1,54.32,14.42,0,0,3,1.0226637,-64.547882,138,1,1.1,0.9,21.58,0.04,0,0
20205,1,44.83,7.39,0,0,3,1.0212837,-64.989243,138,1,1.1,0.9,21.6,0.04,0,0
20206,1,35.84,7.38,0,0,3,1.0059902,-65.528927,138,1,1.1,0.9,21.62,0.15,0,0
20207,1,35.84,10.88,0,0,3,1.0109383,-64.671131,138,1,1.1,0.9,21.48,0.14,0,0
20208,1,0,0,0,0,3,1.0312278,-65.122412,138,1,1.1,0.9,21.56,-0.03,0,0
20209,1,37.07,5.02,0,0,3,1.0310738,-65.143713,138,1,1.1,0.9,21.57,-0.03,0,0
20210,1,37.07,17.4,0,0,3,1.0096143,-64.843366,138,1,1.1,0.9,21.54,0.14,0,0
20211,1,0,0,0,0,3,1.0063701,-64.950713,138,1,1.1,0.9,21.49,0.17,0,0
20212,1,47.68,16.52,0,0,3,1.006058,-64.977276,138,1,1.1,0.9,21.5,0.17,0,0
20213,1,49.36,10.06,0,0,3,1.0077239,-65.958155,138,1,1.1,0.9,21.58,0.14,0,0
20214,1,30.58,3.65,0,0,3,1.0142716,-64.149652,138,1,1.1,0.9,21.45,0.12,0,0
20215,1,30.58,8.52,0,0,3,1.0134869,-63.964272,138,1,1.1,0.9,21.44,0.12,0,0
20216,1,0,0,0,0,3,1.0136604,-63.948543,138,1,1.1,0.9,21.44,0.12,0,0
20217,1,39.73,3.65,0,0,3,1.0055914,-64.946176,138,1,1.1,0.9,21.48,0.17,0,0
20218,1,0,0,0,0,3,1.0057419,-64.921287,138,1,1.1,0.9,21.48,0.17,0,0
20219,1,39.73,6.6,0,0,3,1.0053841,-64.867534,138,1,1.1,0.9,21.46,0.17,0,0
20220,1,0,0,0,0,3,1.0137124,-64.630689,138,1,1.1,0.9,21.35,0.1,0,0
20221,1,26.34,11.86,0,0,3,1.0135272,-64.645581,138,1,1.1,0.9,21.35,0.1,0,0
20222,1,0,0,0,0,3,1.0183348,-65.279394,138,1,1.1,0.9,21.37,0.06,0,0
20223,1,0,0,0,0,3,1.0183348,-65.279394,18,1,1.1,0.9,21.37,0.06,0,0
20224,1,0,0,0,0,3,1.0183348,-65.279394,18,1,1.1,0.9,21.37,0.06,0,0
20225,1,0,0,0,0,3,1.0183348,-65.279394,1,1,1.1,0.9,21.37,0.06,0,0
20226,1,0,0,0,0,3,1.0184393,-65.264824,138,1,1.1,0.9,21.36,0.06,0,0
20227,1,26.34,3.79,0,0,3,1.0182161,-65.295535,138,1,1.1,0.9,21.37,0.06,0,0
20228,1,36.18,9.37,0,0,3,1.0330842,-65.159353,138,1,1.1,0.9,21.59,-0.05,0,0
20229,1,64.58,8.44,0,0,3,1.0103293,-65.405618,138,1,1.1,0.9,21.56,0.13,0,0
20230,1,0,0,0,0,3,1.010579,-65.367824,138,1,1.1,0.9,21.55,0.13,0,0
20231,1,26.81,6.06,0,0,3,1.01114,-64.7016,138,1,1.1,0.9,21.48,0.14,0,0
20232,1,26.81,3.15,0,0,3,1.0082494,-65.744989,138,1,1.1,0.9,21.61,0.14,0,0
20233,1,42,12.8,0,0,3,1.0130384,-64.489129,138,1,1.1,0.9,21.48,0.12,0,0
20234,1,0,0,0,0,3,1.0132576,-64.466916,138,1,1.1,0.9,21.48,0.12,0,0
20235,1,0,0,0,0,3,1.0130384,-64.489129,138,1,1.1,0.9,21.48,0.12,0,0
20236,1,28.4,9.06,0,0,3,1.0262434,-64.789287,138,1,1.1,0.9,21.51,0.01,0,0
20237,1,27.35,5.39,0,0,3,1.0083074,-65.138208,138,1,1.1,0.9,21.54,0.15,0,0
20238,1,20.44,7.34,0,0,3,1.0230171,-58.446588,138,1,1.1,0.9,20.97,0.1,0,0
20239,1,13.95,5.07,0,0,3,1.0120122,-64.358921,138,1,1.1,0.9,21.47,0.14,0,0
20240,1,38.63,6.18,0,118.5,3,1.035282,-65.231417,138,1,1.1,0.9,21.58,-0.07,0,0
20241,1,0,0,0,0,3,1.015344,-63.364035,138,1,1.1,0.9,21.38,0.12,0,0
20242,1,22.4,7.13,0,0,3,1.0152091,-63.376916,138,1,1.1,0.9,21.39,0.12,0,0
20243,1,0,0,0,-78,3,1.0201296,-60.739769,345,1,1.1,0.9,21.3,0.12,0,0
20244,1,0,0,0,0,3,1.005564,-64.763844,138,1,1.1,0.9,21.45,0.17,0,0
20245,1,64.96,21.08,0,0,3,0.9735955,-72.006303,13.2,1,1.1,0.9,21.67,0.24,0,0
20246,1,0,0,0,0,3,1.0095096,-66.801503,1,1,1.1,0.9,21.55,0.19,0,0
20247,1,0,0,0,0,3,1.0218856,-60.629462,345,1,1.1,0.9,21.27,0.1,0,0
20248,1,64.96,9.81,0,0,3,1.0158026,-64.496957,138,1,1.1,0.9,21.43,0.11,0,0
20249,1,22.68,4.98,0,0,3,1.0136643,-60.338049,138,1,1.1,0.9,21.17,0.14,0,0
20250,1,35.53,14.6,0,0,3,1.0134357,-60.357689,138,1,1.1,0.9,21.17,0.14,0,0
20251,1,39.77,9.24,0,0,3,1.0129083,-63.691078,138,1,1.1,0.9,21.43,0.13,0,0
20252,1,52.17,10.66,0,0,3,1.0132848,-63.574246,138,1,1.1,0.9,21.43,0.12,0,0
20253,1,43.51,15.43,0,0,3,1.0165199,-63.431883,138,1,1.1,0.9,21.37,0.12,0,0
20254,1,34.92,5.85,0,0,3,1.0177814,-63.243352,138,1,1.1,0.9,21.34,0.11,0,0
