BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
20255,1,0,0,0,0,3,1.0435726,-55.818764,138,1,1.1,0.9,20.95,0.06,0,0
20256,1,13.7,5.66,0,0,3,1.0434819,-55.82594,138,1,1.1,0.9,20.95,0.06,0,0
20257,1,22.68,4.9,0,0,3,1.0129264,-60.135009,138,1,1.1,0.9,21.17,0.15,0,0
20258,1,0,0,0,0,3,1.0134418,-63.996781,138,1,1.1,0.9,21.44,0.13,0,0
20259,1,26.2,11.28,0,0,3,1.0132626,-64.010598,138,1,1.1,0.9,21.44,0.13,0,0
20260,1,26.2,4.39,0,0,3,1.0153332,-63.580118,138,1,1.1,0.9,21.42,0.13,0,0
20261,1,32.11,14.85,0,0,3,1.013604,-59.931117,138,1,1.1,0.9,21.14,0.15,0,0
20262,1,0,0,0,0,3,1.0447491,-56.071001,138,1,1.1,0.9,20.9,0.07,0,0
20263,1,12.73,1.46,0,0,3,1.0446985,-56.077952,138,1,1.1,0.9,20.9,0.07,0,0
20264,1,17.51,1.49,0,0,3,1.0209746,-61.597748,138,1,1.1,0.9,21.26,0.09,0,0
20265,1,10.94,2.71,0,0,3,1.0238573,-60.840705,138,1,1.1,0.9,21.17,0.08,0,0
20266,1,49.19,3.83,0,0,3,1.0285129,-62.559218,138,1,1.1,0.9,21.28,0.06,0,0
20267,1,0,0,0,0,3,1.0309989,-64.108104,138,1,1.1,0.9,21.43,0.06,0,0
20268,1,54.78,2.72,0,0,3,1.0308224,-64.137855,138,1,1.1,0.9,21.44,0.06,0,0
20269,1,0,0,0,0,3,1.040677,-54.470735,138,1,1.1,0.9,20.94,0.06,0,0
20270,1,43.16,2.53,0,0,3,1.0405357,-54.496076,138,1,1.1,0.9,20.95,0.06,0,0
20271,1,15.83,2.79,0,0,3,1.0389016,-47.61301,138,1,1.1,0.9,20.73,0.02,0,0
20272,1,17.9,5.83,0,0,3,1.0371241,-60.198486,138,1,1.1,0.9,20.97,0.02,0,0
20273,1,0,0,0,0,3,1.0420698,-55.185827,138,1,1.1,0.9,20.97,0.05,0,0
20274,1,5.8,0.94,0,0,3,1.0420457,-55.188935,138,1,1.1,0.9,20.97,0.05,0,0
20275,1,0,0,0,0,3,1.0446399,-58.534187,138,1,1.1,0.9,21.22,0.07,0,0
20276,1,19.41,10.06,0,0,3,1.0294926,-59.974106,13.8,1,1.1,0.9,21.26,0.09,0,0
20277,1,0,0,0,0,3,1.0439141,-58.600861,13.8,1,1.1,0.9,21.22,0.07,0,0
20278,1,0,0,0,0,3,1.0439141,-58.600861,1,1,1.1,0.9,21.22,0.07,0,0
20279,1,55.51,12.63,0,0,3,1.0110252,-62.426345,138,1,1.1,0.9,21.4,0.12,0,0
20280,1,26.81,5.01,0,0,3,1.0313749,-62.211409,138,1,1.1,0.9,21.36,-0,0,0
20281,1,0,0,0,0,3,1.0314869,-62.059217,138,1,1.1,0.9,21.34,0,0,0
20282,1,27.3,3.76,0,0,3,1.031371,-62.075574,138,1,1.1,0.9,21.34,0,0,0
20283,2,0,0,0,0,3,1.04,-57.772611,345,1,1.1,0.9,20.9,0,0,0
20284,2,0,0,0,0,3,1.0413661,-58.5538,138,1,1.1,0.9,20.86,0,0,0
20285,1,0,0,0,0,3,1.04228,-59.022215,13.8,1,1.1,0.9,20.83,0,0,0
20286,1,0,0,0,0,3,1.04228,-59.022215,1,1,1.1,0.9,20.83,0,0,0
20287,1,7.56,3.18,0,0,3,1.0399433,-57.776695,345,1,1.1,0.9,20.9,0,0,0
20288,2,0,0,0,0,3,1.0212018,-60.771513,345,1,1.1,0.9,21.27,0.09,0,0
20289,1,0,0,0,0,3,1.0232401,-65.083451,138,1,1.1,0.9,21.42,0.07,0,0
20290,1,0,0,0,0,3,1.0225082,-60.694439,345,1,1.1,0.9,21.26,0.08,0,0
20291,1,0,0,0,-491.5,3,1.013867,-48.617706,345,1,1.1,0.9,20.54,0.18,0,0
20292,1,1.92,0.26,0,0,3,1.0266492,-48.575609,138,1,1.1,0.9,20.49,0.14,0,0
20293,2,0,0,0,0,3,1.0082049,-47.864885,20,1,1.1,0.9,20.53,0.17,0,0
20294,1,0,0,0,0,3,1.0432429,-53.887976,138,1,1.1,0.9,20.6,0.06,0,0
20295,2,0,0,0,0,3,0.9977226,-50.376351,13.8,1,1.1,0.9,20.49,0.01,0,0
20296,1,0,0,0,-346,3,1.02606,-56.339883,765,1,1.1,0.9,21.01,0,0,0
20297,1,0,0,0,0,3,1.0326333,-57.030377,345,1,1.1,0.9,21,0.02,0,0
20298,1,2.73,1.2,0,0,3,1.0328804,-59.446426,138,1,1.1,0.9,20.94,0.03,0,0
20299,2,0,0,0,0,3,1.030589,-55.181508,24,1,1.1,0.9,21,0,0,0
20300,2,0,0,0,0,3,1.0294763,-55.470852,18,1,1.1,0.9,21,0,0,0
20301,2,0,0,0,0,3,1.0292837,-55.522732,22,1,1.1,0.9,21,0,0,0
20302,2,0,0,0,0,3,1.0278764,-56.146802,13.8,1,1.1,0.9,21.01,0,0,0
20303,1,1.07,0.12,0,0,3,1.0268301,-56.715286,765,1,1.1,0.9,21.07,-0.02,0,0
20304,2,0,0,0,0,3,1.025092,-63.546842,138,1,1.1,0.9,21.14,0.14,0,0
20305,1,0,0,0,0,3,1.0210904,-63.66929,138,1,1.1,0.9,21.15,0.17,0,0
20306,2,0,0,0,0,3,1.0212797,-59.794366,13.8,1,1.1,0.9,21.03,0.18,0,0
20307,2,0,0,0,0,3,1.0216355,-61.739851,13.8,1,1.1,0.9,21.1,0.17,0,0
20308,1,0,0,0,-280,3,1.0291532,-57.418675,765,1,1.1,0.9,21.08,0.08,0,0
20309,1,0,0,0,0,3,1.028912,-59.356063,345,1,1.1,0.9,21.14,0.08,0,0
20310,1,14.62,1.87,0,0,3,1.0288734,-61.44075,138,1,1.1,0.9,21.18,0.07,0,0
20311,1,0,0,0,0,3,1.0299198,-61.382973,13.8,1,1.1,0.9,21.21,0.08,0,0
20312,1,0,0,0,0,3,1.0299198,-61.382973,1,1,1.1,0.9,21.21,0.08,0,0
20313,2,0,0,0,0,3,1.0291532,-57.418675,13.8,1,1.1,0.9,21.08,0.08,0,0
20314,2,0,0,0,0,3,1.0199156,-56.972912,22,1,1.1,0.9,21.08,0.08,0,0
20315,2,0,0,0,0,3,0.9645604,-57.731409,13.2,1,1.1,0.9,21.08,0.08,0,0
20316,1,0,0,0,-720,3,1.0377149,-46.021941,765,1,1.1,0.9,20.52,0.21,0,0
20317,1,0,0,0,0,3,1.0245888,-47.980196,345,1,1.1,0.9,20.49,0.16,0,0
20318,1,0,0,0,0,3,1.0353868,-47.569855,138,1,1.1,0.9,20.46,0.16,0,0
20319,2,0,0,0,0,3,1.0373766,-45.745677,13.2,1,1.1,0.9,20.52,0.21,0,0
20320,2,0,0,0,0,3,1.0374105,-45.658219,20,1,1.1,0.9,20.52,0.21,0,0
20321,1,0.39,0.08,0,0,3,1.0481841,-45.993164,765,1,1.1,0.9,20.52,0.15,0,0
20322,1,0.31,0.14,0,0,3,1.021729,-48.17431,345,1,1.1,0.9,20.53,0.17,0,0
20323,2,13.5,5.71,0,0,3,1.0289523,-47.809553,138,1,1.1,0.9,20.39,0.14,0,0
20324,1,0,0,0,0,3,1.0244017,-53.968621,345,1,1.1,0.9,20.77,0.12,0,0
20325,1,0,0,0,0,3,1.0285092,-54.814284,138,1,1.1,0.9,20.73,0.12,0,0
20326,1,0,0,0,0,3,1.027213,-54.553067,13.8,1,1.1,0.9,20.74,0.12,0,0
20327,1,0,0,0,0,3,1.027213,-54.553067,1,1,1.1,0.9,20.74,0.12,0,0
20328,2,0,0,0,0,3,0.9895937,-52.767192,18,1,1.1,0.9,20.75,0.11,0,0
20329,2,0,0,0,0,3,0.9901881,-53.56016,18,1,1.1,0.9,20.76,0.12,0,0
20330,2,0,0,0,0,3,1.0328578,-54.676883,138,1,1.1,0.9,20.69,0.11,0,0
20331,1,0,0,0,0,3,1.020291,-61.768678,138,1,1.1,0.9,21.18,0.11,0,0
20332,2,0,0,0,0,3,1.0105488,-57.125046,18,1,1.1,0.9,21.04,0.14,0,0
20333,1,1.37,0.3,0,0,3,1.0202847,-61.769521,138,1,1.1,0.9,21.18,0.11,0,0
20334,1,0,0,0,0,3,1.020284,-61.805764,138,1,1.1,0.9,21.18,0.11,0,0
20335,2,0,0,0,0,3,1.0375623,-58.025533,345,1,1.1,0.9,20.94,-0.01,0,0
20336,2,0,0,0,0,3,1.0415706,-58.844253,138,1,1.1,0.9,20.9,-0,0,0
20337,1,0,0,0,0,3,1.0415402,-58.838229,13.8,1,1.1,0.9,20.9,-0,0,0
20338,1,0,0,0,0,3,1.0415402,-58.838229,1,1,1.1,0.9,20.9,-0,0,0
20339,2,0,0,0,0,3,1.0221197,-60.346266,345,1,1.1,0.9,21.24,0.09,0,0
20340,1,0,0,0,0,3,1.0146412,-64.121765,138,1,1.1,0.9,21.4,0.12,0,0
20341,1,0,0,0,0,3,1.0131346,-65.392261,13.8,1,1.1,0.9,21.45,0.13,0,0
20342,1,0,0,0,0,3,1.0131346,-65.392261,1,1,1.1,0.9,21.45,0.13,0,0
20343,1,0,0,0,0,3,1.0164892,-63.544178,138,1,1.1,0.9,21.39,0.11,0,0
20344,2,0,0,0,0,3,1.0249169,-60.901349,13.8,1,1.1,0.9,21.31,0.08,0,0
20345,2,0,0,0,0,3,1.0164892,-63.544178,20,1,1.1,0.9,21.39,0.11,0,0
20346,1,2.48,0.76,0,0,3,1.0163384,-63.556437,138,1,1.1,0.9,21.39,0.11,0,0
20347,2,0,0,0,0,3,1.04,-59.440627,138,1,1.1,0.9,20.92,0,0,0
20348,1,0,0,0,0,3,1.0179997,-52.050538,138,1,1.1,0.9,20.71,0.12,0,0
20349,2,0,0,0,0,3,0.9874753,-48.76036,13.8,1,1.1,0.9,20.62,0.12,0,0
20350,2,0,0,0,0,3,0.9929612,-48.649798,13.8,1,1.1,0.9,20.63,0.12,0,0
20351,2,0,0,0,0,3,1.0196388,-49.70228,345,1,1.1,0.9,20.55,0.11,0,0
20352,1,3.89,0.19,0,0,3,1.0208667,-50.050231,138,1,1.1,0.9,20.55,0.09,0,0
20353,2,0,0,0,0,3,1.0283986,-48.09511,138,1,1.1,0.9,20.4,0.14,0,0
20354,1,0,0,0,0,3,1.0282798,-48.143484,138,1,1.1,0.9,20.41,0.14,0,0
20355,2,0,0,0,0,3,1.0193992,-60.772566,345,1,1.1,0.9,21.24,0.06,0,0
20356,2,27.2,13.24,0,0,3,1.0215218,-65.69121,138,1,1.1,0.9,21.44,0.04,0,0
20357,2,0,0,0,0,3,1.0320405,-54.483113,138,1,1.1,0.9,20.67,0.11,0,0
20358,1,2.93,0.27,0,0,3,1.0433818,-54.826007,138,1,1.1,0.9,20.94,0.04,0,0
20359,2,0,0,0,0,3,1.0433818,-54.826007,18,1,1.1,0.9,20.94,0.04,0,0
20360,1,0,0,0,0,3,1.0433901,-54.82449,138,1,1.1,0.9,20.94,0.04,0,0
20361,1,0,0,0,0,3,1.020358,-62.952005,345,1,1.1,0.9,21.25,0.02,0,0
20362,1,0,0,0,0,3,1.0225849,-65.361898,138,1,1.1,0.9,21.3,0.01,0,0
20363,2,0,0,0,0,3,1.020358,-62.952005,13.8,1,1.1,0.9,21.25,0.02,0,0
20364,1,0,0,0,0,3,1.0210723,-62.875273,345,1,1.1,0.9,21.24,0.01,0,0
20365,1,0,0,0,-122,3,1.0172903,-48.938894,345,1,1.1,0.9,20.56,0.16,0,0
20366,1,1.13,0.54,0,0,3,1.0493681,-48.297445,138,1,1.1,0.9,20.55,0.12,0,0
20367,2,0,0,0,0,3,1.0118245,-48.120302,20,1,1.1,0.9,20.54,0.16,0,0
20368,2,0,0,0,0,3,1.0125496,-48.069848,13.8,1,1.1,0.9,20.54,0.16,0,0
20369,2,0,0,0,0,3,1.0091548,-48.388252,18,1,1.1,0.9,20.55,0.16,0,0
20370,2,0,0,0,0,3,1.02606,-45.5321,20,1,1.1,0.9,20.49,0,0,0
20371,2,0,0,0,0,3,1.0291762,-47.372812,13.8,1,1.1,0.9,20.52,0.12,0,0
20372,2,0,0,0,0,3,1.0310932,-59.623651,138,1,1.1,0.9,21.02,0.05,0,0
20373,1,14.03,2.77,0,0,3,1.030716,-59.651706,138,1,1.1,0.9,21.03,0.06,0,0
20374,1,0,0,0,-448,3,1.0073052,-54.176112,345,1,1.1,0.9,20.78,0.19,0,0
20375,1,0,0,0,0,3,1.036425,-54.679964,138,1,1.1,0.9,20.72,0.09,0,0
20376,2,0,0,0,0,3,1.0073052,-54.176112,18,1,1.1,0.9,20.78,0.19,0,0
20377,2,0,0,0,0,3,1.0131056,-53.34795,13.8,1,1.1,0.9,20.77,0.18,0,0
20378,1,0.08,0.03,0,0,3,1.011036,-54.245013,345,1,1.1,0.9,20.79,0.15,0,0
20379,2,0,0,0,0,3,1.0297462,-55.101084,345,1,1.1,0.9,20.84,0.1,0,0
20380,1,2.59,0.35,0,0,3,1.0320225,-55.501211,138,1,1.1,0.9,20.78,0.1,0,0
20381,1,0,0,0,0,3,1.0294739,-55.150006,345,1,1.1,0.9,20.85,0.1,0,0
20382,1,5.38,0.96,0,0,3,1.0309949,-58.173449,138,1,1.1,0.9,20.94,0.1,0,0
20383,2,0,0,0,0,3,1.040776,-54.666089,13.8,1,1.1,0.9,20.86,0.11,0,0
20384,2,0,0,0,0,3,1.0154769,-55.495988,18,1,1.1,0.9,20.87,0.11,0,0
20385,2,0.1,0.05,0,0,3,1.0368564,-54.665821,138,1,1.1,0.9,20.72,0.09,0,0
20386,1,0.22,0.03,0,0,3,1.0365767,-54.687133,138,1,1.1,0.9,20.72,0.09,0,0
20387,1,0,0,0,-1322,3,1.034788,-48.667755,765,1,1.1,0.9,20.63,0.15,0,0
20388,1,0,0,0,0,3,1.0245277,-49.686509,345,1,1.1,0.9,20.6,0.13,0,0
20389,1,2.83,0.42,0,0,3,1.0242886,-50.890013,138,1,1.1,0.9,20.58,0.1,0,0
20390,2,0,0,0,0,3,1.0278596,-48.293015,13.8,1,1.1,0.9,20.63,0.15,0,0
20391,2,0,0,0,0,3,1.0280242,-48.334216,13.8,1,1.1,0.9,20.63,0.15,0,0
20392,2,0,0,0,0,3,1.0280083,-48.380886,24,1,1.1,0.9,20.63,0.15,0,0
20393,2,0,0,0,0,3,1.0280246,-48.201395,13.8,1,1.1,0.9,20.62,0.15,0,0
20394,2,0,0,0,0,3,1.034788,-48.667755,13.8,1,1.1,0.9,20.63,0.15,0,0
20395,2,0,0,0,0,3,1.034788,-48.667755,13.8,1,1.1,0.9,20.63,0.15,0,0
20396,2,0,0,0,0,3,1.0263576,-60.206278,345,1,1.1,0.9,21.23,0.09,0,0
20397,2,0,0,0,0,3,1.0201237,-63.978813,138,1,1.1,0.9,21.37,0.09,0,0
20398,1,0,0,0,0,3,1.0193595,-64.801616,13.8,1,1.1,0.9,21.39,0.09,0,0
20399,1,0,0,0,0,3,1.0193595,-64.801616,1,1,1.1,0.9,21.39,0.09,0,0
20400,1,0,0,0,0,3,1.0248087,-60.919702,345,1,1.1,0.9,21.25,0.07,0,0
20401,2,0,0,0,0,3,1.0198003,-63.202315,138,1,1.1,0.9,21.27,0.08,0,0
20402,1,0,0,0,0,3,1.0182112,-64.148322,22,1,1.1,0.9,21.27,0.09,0,0
20403,1,0,0,0,0,3,1.0182112,-64.148322,1,1,1.1,0.9,21.27,0.09,0,0
20404,1,0,0,0,0,3,1.025509,-60.803687,345,1,1.1,0.9,21.23,0.06,0,0
20405,1,0,0,0,0,3,1.0391768,-59.76724,138,1,1.1,0.9,20.96,0,0,0
20406,2,0,0,0,0,3,1.01981,-59.253643,13.8,1,1.1,0.9,20.95,0,0,0
20407,2,0,0,0,0,3,1.0191254,-58.39295,13.8,1,1.1,0.9,20.93,0.01,0,0
20408,1,0,0,0,0,3,1.0201106,-59.841148,1,1,1.1,0.9,20.97,0,0,0
20409,1,0,0,0,0,3,1.0391336,-59.785114,138,1,1.1,0.9,20.97,0,0,0
20410,2,0,0,0,0,3,1.0358622,-57.584632,345,1,1.1,0.9,20.94,0.04,0,0
20411,1,1.19,0.34,0,0,3,1.0295809,-59.280771,138,1,1.1,0.9,20.96,0.06,0,0
20412,2,0,0,0,0,3,1.0367128,-57.483626,20,1,1.1,0.9,20.93,0.04,0,0
20413,2,0,0,0,0,3,1.0367681,-57.46174,20,1,1.1,0.9,20.93,0.04,0,0
20414,1,0,0,0,0,3,1.0358627,-57.58652,1,1,1.1,0.9,20.93,0.04,0,0
20415,2,0,0,0,0,3,1.0143259,-45.956636,345,1,1.1,0.9,20.6,0.11,0,0
20416,2,0,0,0,0,3,1.0192,-46.171486,138,1,1.1,0.9,20.58,0,0,0
20417,1,4.07,1.13,0,0,3,1.0143026,-45.958976,345,1,1.1,0.9,20.6,0.11,0,0
20418,2,0,0,0,0,3,1.0382196,-57.725327,345,1,1.1,0.9,20.92,0.01,0,0
20419,1,0,0,0,0,3,1.0351415,-58.641748,138,1,1.1,0.9,20.91,0.03,0,0
20420,1,0,0,0,0,3,1.0321465,-59.626863,18,1,1.1,0.9,20.9,0.04,0,0
20421,1,0,0,0,0,3,1.0321465,-59.626863,1,1,1.1,0.9,20.9,0.04,0,0
20422,1,0,0,0,0,3,1.0382927,-57.753787,345,1,1.1,0.9,20.92,0.01,0,0
20423,1,0,0,0,-660,3,1.0268208,-55.691679,765,1,1.1,0.9,20.99,0.08,0,0
20424,1,0,0,0,0,3,1.0264654,-58.663381,345,1,1.1,0.9,21.05,0.09,0,0
20425,1,0,0,0,0,3,1.0205796,-61.808031,138,1,1.1,0.9,21.18,0.11,0,0
20426,1,0,0,0,0,3,1.026357,-58.284393,13.8,1,1.1,0.9,21.04,0.09,0,0
20427,1,0,0,0,0,3,1.026357,-58.284393,1,1,1.1,0.9,21.04,0.09,0,0
20428,2,0,0,0,0,3,1.0268208,-55.691679,13.8,1,1.1,0.9,20.99,0.08,0,0
20429,2,0,0,0,0,3,1.0181992,-54.543873,13.8,1,1.1,0.9,20.98,0.08,0,0
20430,2,0,0,0,0,3,1.0195889,-55.221582,13.8,1,1.1,0.9,20.99,0.08,0,0
20431,1,0,0,0,0,3,1.0263065,-58.951615,345,1,1.1,0.9,21.09,0.08,0,0
20432,2,0,0,0,0,3,1.032808,-57.925878,138,1,1.1,0.9,22.25,0.09,0,0
20433,1,0,0,0,27,3,1.0326687,-57.960903,138,1,1.1,0.9,22.25,0.09,0,0
20434,1,1.77,0.34,0,0,3,1.0238345,-59.874696,138,1,1.1,0.9,21.07,0.09,0,0
20435,2,0,0,0,0,3,1.0099008,-58.957969,13.8,1,1.1,0.9,21.05,0.07,0,0
20436,1,0,0,0,-1054,3,1.0259214,-54.067172,765,1,1.1,0.9,20.94,0.11,0,0
20437,1,0,0,0,0,3,1.0298597,-56.071096,345,1,1.1,0.9,20.91,0.09,0,0
20438,1,0,0,0,0,3,1.025876,-58.689121,138,1,1.1,0.9,20.94,0.11,0,0
20439,2,0,0,0,0,3,0.9943235,-53.485775,18,1,1.1,0.9,20.93,0.11,0,0
20440,2,0,0,0,0,3,1.0259214,-54.067172,13.8,1,1.1,0.9,20.94,0.11,0,0
20441,2,0,0,0,0,3,1.0259214,-54.067172,13.8,1,1.1,0.9,20.94,0.11,0,0
20442,2,0,0,0,0,3,0.9944978,-53.582707,13.8,1,1.1,0.9,20.93,0.11,0,0
20443,2,0,0,0,0,3,0.988031,-53.034362,13.8,1,1.1,0.9,20.92,0.11,0,0
20444,2,0,0,0,0,3,1.0259214,-54.067172,13.8,1,1.1,0.9,20.94,0.11,0,0
20445,2,0,0,0,0,3,1.0360583,-55.780654,13.8,1,1.1,0.9,20.91,0.09,0,0
20446,1,0,0,0,0,3,1.025547,-63.444761,138,1,1.1,0.9,21.12,0.14,0,0
20447,2,0,0,0,0,3,1.0072858,-60.749061,13.8,1,1.1,0.9,21.03,0.15,0,0
20448,2,0,0,0,0,3,1.0069666,-59.978948,13.8,1,1.1,0.9,21.01,0.15,0,0
20449,2,0,0,0,0,3,1.0075199,-62.283958,18,1,1.1,0.9,21.07,0.15,0,0
20450,2,0,0,0,0,3,1.0226265,-63.601362,138,1,1.1,0.9,21.15,0.16,0,0
20451,1,9.07,1.35,0,0,3,1.0225928,-63.607035,138,1,1.1,0.9,21.15,0.16,0,0
20452,1,0,0,0,0,3,1.0283106,-59.060472,345,1,1.1,0.9,21.08,0.07,0,0
20453,2,0,0,0,0,3,1.0313682,-59.355397,138,1,1.1,0.9,21.05,0.07,0,0
20454,2,0,0,0,0,3,1.0265983,-60.27545,138,1,1.1,0.9,21.04,0.08,0,0
20455,1,0,0,0,0,3,1.0308204,-59.789035,138,1,1.1,0.9,21.08,0.07,0,0
20456,2,0,0,0,0,3,1.075402,-53.16449,18,1,1.1,0.9,20.93,0.02,0,0
20457,1,0,0,0,0,3,1.0305096,-59.813346,138,1,1.1,0.9,21.08,0.07,0,0
20458,1,0,0,0,0,3,1.0308204,-59.789035,138,1,1.1,0.9,21.08,0.07,0,0
20459,1,0,0,0,0,3,1.0317706,-59.315396,138,1,1.1,0.9,21.04,0.07,0,0
20460,2,0,0,0,0,3,1.0544049,-56.95001,13.8,1,1.1,0.9,20.98,0.04,0,0
20461,1,0,0,0,0,3,1.0314469,-59.339008,138,1,1.1,0.9,21.05,0.07,0,0
20462,2,1.08,0.19,0,0,3,1.02018,-50.919392,138,1,1.1,0.9,20.62,0,0,0
20463,2,0,0,0,0,3,1.0247941,-63.213954,138,1,1.1,0.9,21.09,0.16,0,0
20464,1,0,0,0,0,3,1.0244588,-63.286589,138,1,1.1,0.9,21.11,0.16,0,0
20465,1,0,0,0,0,3,1.0277446,-57.960417,765,1,1.1,0.9,21.11,0.02,0,0
20466,1,0,0,0,0,3,1.0240406,-60.396865,345,1,1.1,0.9,21.16,0.04,0,0
20467,1,0,0,0,0,3,1.0219402,-63.216105,138,1,1.1,0.9,21.15,0.07,0,0
20468,2,0,0,0,0,3,0.9950892,-57.141661,18,1,1.1,0.9,21.1,0.03,0,0
20469,2,0,0,0,0,3,0.9948285,-57.012242,22,1,1.1,0.9,21.1,0.03,0,0
20470,2,0,0,0,0,3,0.9883512,-56.764244,13.8,1,1.1,0.9,21.09,0.03,0,0
20471,2,0,0,0,0,3,1.031404,-59.336926,138,1,1.1,0.9,21.05,0.07,0,0
20472,2,0,0,0,0,3,1.04,-53.487313,138,1,1.1,0.9,20.61,0,0,0
20473,1,0,0,0,0,3,1.0265838,-63.044559,138,1,1.1,0.9,21.07,0.15,0,0
20474,2,0,0,0,0,3,1.0366482,-56.714758,13.8,1,1.1,0.9,20.9,0.16,0,0
20475,2,0,0,0,0,3,1.0297605,-47.926742,138,1,1.1,0.9,20.43,0.13,0,0
20476,1,0,0,0,-306,3,1.0170683,-49.800724,345,1,1.1,0.9,20.6,0.14,0,0
20477,1,0,0,0,0,3,1.0203623,-50.707338,138,1,1.1,0.9,20.6,0.03,0,0
20478,2,0,0,0,0,3,1.0170683,-49.800724,13.8,1,1.1,0.9,20.6,0.14,0,0
20479,2,0,0,0,0,3,1.015709,-48.800394,13.8,1,1.1,0.9,20.58,0.14,0,0
20480,1,0,0,0,-196,3,1.0161862,-49.862835,345,1,1.1,0.9,20.56,0.13,0,0
20481,1,0,0,0,0,3,1.0193772,-50.682448,138,1,1.1,0.9,20.55,0.14,0,0
20482,2,0,0,0,0,3,0.9826974,-48.779083,13.8,1,1.1,0.9,20.55,0.12,0,0
20483,2,0,0,0,0,3,0.9808771,-48.054329,24,1,1.1,0.9,20.54,0.12,0,0
20484,1,0,0,0,-282,3,1.0314844,-57.91116,765,1,1.1,0.9,21.01,0.09,0,0
20485,1,0,0,0,0,3,1.0341296,-59.32945,345,1,1.1,0.9,21.02,0.1,0,0
20486,1,0,0,0,0,3,1.0280161,-62.995142,138,1,1.1,0.9,21.06,0.14,0,0
20487,2,0,0,0,0,3,1.0314844,-57.91116,13.8,1,1.1,0.9,21.01,0.09,0,0
20488,2,0,0,0,0,3,1.025173,-56.935838,13.8,1,1.1,0.9,21,0.09,0,0
20489,2,0,0,0,0,3,1.0314844,-57.91116,13.8,1,1.1,0.9,21.01,0.09,0,0
20490,2,0,0,0,0,3,1.0251352,-56.989416,13.8,1,1.1,0.9,21,0.09,0,0
20491,2,0,0,0,0,3,1.0251382,-57.510471,13.8,1,1.1,0.9,21.01,0.09,0,0
20492,2,0,0,0,0,3,1.0251638,-57.257361,18,1,1.1,0.9,21.01,0.09,0,0
20493,1,0,0,0,0,3,1.0305566,-59.957313,345,1,1.1,0.9,21.14,0.11,0,0
20494,2,0,0,0,0,3,1.0385017,-47.632701,138,1,1.1,0.9,20.44,0.12,0,0
20495,1,0,0,0,0,3,1.0379624,-47.675327,138,1,1.1,0.9,20.44,0.12,0,0
20496,2,0,0,0,0,3,1.0528293,-56.706892,138,1,1.1,0.9,20.96,0.03,0,0
20497,1,0,0,0,63,3,1.021755,-50.35974,345,1,1.1,0.9,20.61,0.11,0,0
20498,1,0,0,0,0,3,1.02312,-52.215367,138,1,1.1,0.9,20.67,0.01,0,0
20499,2,0,0,0,0,3,0.981787,-50.183106,18,1,1.1,0.9,20.63,0,0,0
20500,2,0,0,0,0,3,0.9802577,-52.170286,18,1,1.1,0.9,20.67,0.01,0,0
20501,1,0,0,0,0,3,0.9802577,-52.170286,1,1,1.1,0.9,20.67,0.01,0,0
20502,2,0,0,0,0,3,1.0352478,-48.921223,13.8,1,1.1,0.9,20.58,0.09,0,0
20503,2,0,0,0,0,3,1.0245887,-50.05871,13.8,1,1.1,0.9,20.61,0.1,0,0
20504,1,0,0,0,0,3,1.0204331,-59.812131,138,1,1.1,0.9,21.08,0.11,0,0
20505,2,0,0,0,0,3,1.0201841,-59.489162,13.8,1,1.1,0.9,21.07,0.12,0,0
20506,2,0,0,0,0,3,1.019143,-57.853995,13.8,1,1.1,0.9,21.03,0.12,0,0
20507,1,0,0,0,0,3,1.0205218,-59.838807,1,1,1.1,0.9,21.08,0.11,0,0
20508,1,0,0,0,0,3,1.0242841,-58.203072,765,1,1.1,0.9,21.14,0.05,0,0
20509,2,0,0,0,0,3,1.0234885,-60.48364,345,1,1.1,0.9,21.23,0.07,0,0
20510,1,0,0,0,0,3,1.016546,-65.502227,138,1,1.1,0.9,21.44,0.08,0,0
20511,1,0,0,0,0,3,1.0168044,-69.756589,13.8,1,1.1,0.9,21.62,0.06,0,0
20512,1,0,0,0,0,3,1.0168044,-69.756589,1,1,1.1,0.9,21.62,0.06,0,0
20513,1,0,0,0,0,3,1.0263798,-58.00118,765,1,1.1,0.9,21.1,0.04,0,0
20514,1,0,0,0,0,3,1.0286859,-64.556096,138,1,1.1,0.9,21.54,0,0,0
20515,2,0,0,0,0,3,1.0042222,-62.217799,18,1,1.1,0.9,21.47,0,0,0
20516,2,0,0,0,0,3,1.0041112,-63.161486,13.8,1,1.1,0.9,21.5,0,0,0
20517,2,0,0,0,0,3,1.0032737,-60.589355,18,1,1.1,0.9,21.45,0.01,0,0
20518,1,0,0,0,0,3,1.0285808,-64.586879,138,1,1.1,0.9,21.54,0,0,0
20519,2,0,0,0,0,3,1.0245378,-59.111927,138,1,1.1,0.9,21.02,0.1,0,0
20520,1,0,0,0,0,3,1.028437,-58.864535,138,1,1.1,0.9,21,0.11,0,0
20521,2,0,0,0,0,3,1.028437,-58.864535,13.8,1,1.1,0.9,21,0.11,0,0
20522,1,0,0,0,0,3,1.028437,-58.864535,138,1,1.1,0.9,21,0.11,0,0
20523,2,0,0,0,0,3,1.0182199,-65.449729,138,1,1.1,0.9,21.43,0,0,0
20524,1,0,0,0,0,3,1.0174029,-65.55799,138,1,1.1,0.9,21.45,0.01,0,0
20525,2,0,0,0,0,3,1.0200476,-48.615238,345,1,1.1,0.9,20.53,0.15,0,0
20526,2,0,0,0,0,3,1.0317969,-48.939512,138,1,1.1,0.9,20.52,0.15,0,0
20527,1,0,0,0,0,3,1.0193786,-48.61137,345,1,1.1,0.9,20.53,0.16,0,0
20528,2,0,0,0,0,3,1.018316,-55.542345,138,1,1.1,0.9,20.95,0.08,0,0
20529,1,0,0,0,0,3,1.0181371,-55.555061,138,1,1.1,0.9,20.96,0.08,0,0
20530,2,0,0,0,-350,3,1.0216254,-50.231508,765,1,1.1,0.9,20.64,0.16,0,0
20531,2,0,0,0,0,3,1.0632953,-51.35274,345,1,1.1,0.9,20.63,0.16,0,0
20532,1,0,0,0,0,3,1.0414366,-52.877877,138,1,1.1,0.9,20.63,0.17,0,0
20533,1,0,0,0,0,3,1.0629086,-51.471539,345,1,1.1,0.9,20.65,0.16,0,0
20534,2,0,0,0,0,3,1.0293168,-59.321854,138,1,1.1,0.9,20.97,0.06,0,0
20535,1,0,0,0,0,3,1.0366634,-47.500151,138,1,1.1,0.9,20.45,0.16,0,0
20536,2,0,0,0,0,3,1.0343243,-45.759134,13.8,1,1.1,0.9,20.4,0.17,0,0
20537,2,0,0,0,0,3,1.0330019,-44.140885,13.8,1,1.1,0.9,20.35,0.18,0,0
20538,2,0,0,0,0,3,1.0350724,-45.260163,13.8,1,1.1,0.9,20.39,0.17,0,0
20539,1,0,0,0,0,3,1.0420584,-58.934098,138,1,1.1,0.9,20.9,-0,0,0
20540,2,0,0,0,0,3,1.0718052,-56.496666,22,1,1.1,0.9,20.85,-0.03,0,0
20541,2,0,0,0,0,3,1.0780351,-55.94325,13.8,1,1.1,0.9,20.82,-0.04,0,0
20542,1,0,0,0,0,3,1.0326612,-56.61821,345,1,1.1,0.9,20.91,0.07,0,0
20543,1,0,0,0,0,3,1.0281731,-57.674196,138,1,1.1,0.9,20.9,0.08,0,0
20544,2,0,0,0,0,3,1.0244196,-54.845451,13.8,1,1.1,0.9,20.88,0.07,0,0
20545,2,0,0,0,0,3,1.0326612,-56.61821,18,1,1.1,0.9,20.91,0.07,0,0
21000,1,17.92,0.86,0,0,4,1.0174039,-64.997847,138,1,1.1,0.9,21.32,0.17,0,0
21001,1,0,0,0,0,4,1.0174594,-64.987309,138,1,1.1,0.9,21.32,0.17,0,0
21002,1,0,0,0,0,4,1.0206797,-64.209104,138,1,1.1,0.9,21.24,0.16,0,0
21003,1,33.96,5.74,0,0,4,1.0205519,-64.228139,138,1,1.1,0.9,21.24,0.16,0,0
21004,1,30.04,6.35,0,0,4,1.0124328,-65.811256,138,1,1.1,0.9,21.43,0.18,0,0
21005,1,0,0,0,0,4,1.0125721,-65.795302,138,1,1.1,0.9,21.43,0.18,0,0
21006,1,0,0,0,0,4,1.0119801,-65.628038,138,1,1.1,0.9,21.4,0.17,0,0
21007,1,26.78,5.29,0,0,4,1.0118701,-65.643144,138,1,1.1,0.9,21.4,0.17,0,0
21008,1,0,0,0,0,4,1.0088254,-66.064379,138,1,1.1,0.9,21.52,0.22,0,0
21009,1,25.68,11.51,0,0,4,1.0086295,-66.078029,138,1,1.1,0.9,21.53,0.22,0,0
21010,1,0,0,0,0,4,1.0090065,-66.05021,138,1,1.1,0.9,21.52,0.22,0,0
21011,1,0,0,0,0,4,1.0118529,-65.572745,138,1,1.1,0.9,21.44,0.2,0,0
21012,1,25.68,3.03,0,0,4,1.0117606,-65.58778,138,1,1.1,0.9,21.44,0.2,0,0
21013,1,45.19,10.31,0,0,4,1.0116946,-65.457325,138,1,1.1,0.9,21.46,0.21,0,0
21014,1,0,0,0,0,4,1.0087809,-65.785613,138,1,1.1,0.9,21.43,0.18,0,0
21015,1,33.28,13.01,0,0,4,1.008566,-65.804636,138,1,1.1,0.9,21.43,0.18,0,0
21016,1,1.51,0.37,0,0,4,1.0074769,-68.071243,138,1,1.1,0.9,21.62,0.21,0,0
21017,1,29.57,11.26,0,0,4,1.0072678,-68.088628,138,1,1.1,0.9,21.62,0.21,0,0
21018,1,0,0,0,0,4,1.019536,-64.302427,345,1,1.1,0.9,21.41,0.14,0,0
21019,1,52.24,4.53,0,0,4,1.0170054,-66.721023,138,1,1.1,0.9,21.44,0.16,0,0
21020,1,0,0,0,0,4,1.0163121,-69.314501,13.8,1,1.1,0.9,21.48,0.18,0,0
21021,1,0,0,0,0,4,1.0163121,-69.314501,1,1,1.1,0.9,21.48,0.18,0,0
21022,1,0,0,0,0,4,1.0074582,-65.822991,138,1,1.1,0.9,21.44,0.21,0,0
21023,1,40.65,4.86,0,0,4,1.0072882,-65.847291,138,1,1.1,0.9,21.44,0.21,0,0
21024,1,0,0,0,0,4,1.0076271,-65.797499,138,1,1.1,0.9,21.43,0.2,0,0
21025,1,0,0,0,0,4,1.0074582,-65.822991,138,1,1.1,0.9,21.44,0.21,0,0
21026,1,0,0,0,0,4,1.0221606,-63.102234,345,1,1.1,0.9,21.34,0.13,0,0
21027,1,40.65,11.76,0,0,4,1.0123399,-65.44762,138,1,1.1,0.9,21.38,0.16,0,0
21028,1,0,0,0,0,4,1.007219,-66.892032,18,1,1.1,0.9,21.4,0.19,0,0
21029,1,0,0,0,0,4,1.007219,-66.892032,1,1,1.1,0.9,21.4,0.19,0,0
21030,1,36.55,21.51,0,0,4,1.0038676,-66.187305,138,1,1.1,0.9,21.49,0.21,0,0
21031,1,35.42,1.93,0,0,4,1.0074565,-66.835192,138,1,1.1,0.9,21.59,0.22,0,0
21032,1,38.85,4.88,0,0,4,1.001645,-66.56096,138,1,1.1,0.9,21.55,0.22,0,0
21033,1,0,0,0,0,4,1.0018011,-66.539368,138,1,1.1,0.9,21.55,0.22,0,0
21034,1,42.96,1.99,0,0,4,1.0172015,-67.407575,138,1,1.1,0.9,21.52,0.15,0,0
21035,1,0,0,0,0,4,1.0212028,-63.503706,345,1,1.1,0.9,21.36,0.12,0,0
21036,1,0,0,0,0,4,1.0089424,-65.660852,138,1,1.1,0.9,21.4,0.17,0,0
21037,1,0,0,0,0,4,1.0061782,-66.193545,18,1,1.1,0.9,21.42,0.19,0,0
21038,1,0,0,0,0,4,1.0061782,-66.193545,1,1,1.1,0.9,21.42,0.19,0,0
21039,1,35.78,7.66,0,0,4,1.0210444,-63.524485,345,1,1.1,0.9,21.36,0.12,0,0
21040,1,35.78,6.78,0,0,4,1.0074102,-65.938061,138,1,1.1,0.9,21.45,0.19,0,0
21041,1,0,0,0,0,4,1.0070701,-65.856708,138,1,1.1,0.9,21.44,0.19,0,0
21042,1,38.52,17.34,0,0,4,1.0067798,-65.877372,138,1,1.1,0.9,21.44,0.19,0,0
21043,1,48.72,25.79,0,0,4,1.0046442,-68.567907,138,1,1.1,0.9,21.69,0.22,0,0
21044,1,15.3,3.64,0,0,4,1.0323613,-69.038806,138,1,1.1,0.9,21.68,0.06,0,0
21045,1,0,0,0,0,4,1.0232326,-64.684236,138,1,1.1,0.9,21.24,0.14,0,0
21046,1,12.69,2.83,0,0,4,1.0231775,-64.691131,138,1,1.1,0.9,21.24,0.14,0,0
21047,1,0,0,0,0,4,1.0066752,-65.904289,138,1,1.1,0.9,21.45,0.19,0,0
21048,1,27.27,11.17,0,0,4,1.0065005,-65.91885,138,1,1.1,0.9,21.45,0.2,0,0
21049,1,24.47,6.79,0,0,4,1.0209612,-65.865462,138,1,1.1,0.9,21.38,0.13,0,0
21050,1,40.68,5.91,0,0,4,1.0191784,-68.372318,138,1,1.1,0.9,21.58,0.08,0,0
21051,1,29.84,11.65,0,0,4,1.0171156,-69.515912,138,1,1.1,0.9,21.74,0.12,0,0
21052,1,0,0,0,0,4,1.0139484,-70.041328,138,1,1.1,0.9,21.7,0.12,0,0
21053,1,27.45,4.71,0,0,4,1.0138383,-70.058716,138,1,1.1,0.9,21.7,0.12,0,0
21054,1,0,0,0,0,4,1.0140542,-70.026406,138,1,1.1,0.9,21.7,0.12,0,0
21055,1,24.54,10.68,0,0,4,1.024341,-69.196128,138,1,1.1,0.9,21.71,0.1,0,0
21056,1,0,0,0,0,4,1.0018441,-66.502707,138,1,1.1,0.9,21.54,0.22,0,0
21057,1,33.63,15.34,0,0,4,1.0015899,-66.51933,138,1,1.1,0.9,21.54,0.22,0,0
21058,1,0,0,0,0,4,1.0059499,-67.867422,138,1,1.1,0.9,21.65,0.22,0,0
21059,1,33.63,13.1,0,0,4,1.0057448,-67.885534,138,1,1.1,0.9,21.66,0.22,0,0
21060,1,0,0,0,0,4,1.0061788,-67.848142,138,1,1.1,0.9,21.65,0.22,0,0
21061,1,26.14,12.19,0,0,4,1.0059018,-68.248746,138,1,1.1,0.9,21.68,0.22,0,0
21062,1,35.31,7.32,0,0,4,1.0178009,-68.466195,138,1,1.1,0.9,21.59,0.09,0,0
21063,1,19.52,13.48,0,0,4,1.0148459,-69.401401,138,1,1.1,0.9,21.67,0.11,0,0
21064,1,0,0,0,0,4,1.0150393,-69.390941,138,1,1.1,0.9,21.67,0.11,0,0
21065,1,0,0,0,0,4,1.0162969,-68.511513,138,1,1.1,0.9,21.57,0.11,0,0
21066,1,30.9,14.71,0,0,4,1.0160746,-68.526929,138,1,1.1,0.9,21.57,0.11,0,0
21067,1,0,0,0,0,4,1.0078782,-68.793774,138,1,1.1,0.9,21.73,0.2,0,0
21068,1,32.43,3.38,0,0,4,1.0077658,-68.813575,138,1,1.1,0.9,21.73,0.2,0,0
21069,1,16.66,5.53,0,0,4,1.0191494,-69.26423,138,1,1.1,0.9,21.72,0.12,0,0
21070,1,37.04,14.42,0,0,4,1.0183907,-68.250555,138,1,1.1,0.9,21.55,0.09,0,0
21071,1,41.76,12.1,0,0,4,1.0144976,-69.239672,138,1,1.1,0.9,21.76,0.15,0,0
21072,1,37.08,12.44,0,0,4,1.0149116,-70.122883,138,1,1.1,0.9,21.76,0.1,0,0
21073,1,37.08,8.97,0,0,4,1.0236175,-71.410077,138,1,1.1,0.9,21.82,0.06,0,0
21074,1,11.33,3.06,0,0,4,1.01499,-67.26811,138,1,1.1,0.9,21.58,0.09,0,0
21075,1,24.45,6.54,0,34,4,1.0178823,-70.946442,138,1,1.1,0.9,21.77,0.09,0,0
21076,1,39.33,21.23,0,0,4,1.0175353,-70.969129,138,1,1.1,0.9,21.78,0.09,0,0
21077,1,39.33,3.75,0,0,4,1.016846,-70.513149,138,1,1.1,0.9,21.79,0.08,0,0
21078,1,0,0,0,0,4,1.0170026,-70.489046,138,1,1.1,0.9,21.78,0.08,0,0
21079,1,0,0,0,0,4,1.0226539,-71.396979,138,1,1.1,0.9,21.82,0.06,0,0
21080,1,50.42,8.02,0,0,4,1.0224411,-71.428072,138,1,1.1,0.9,21.82,0.06,0,0
21081,1,0,0,0,0,4,1.0037253,-66.448509,345,1,1.1,0.9,21.58,0.08,0,0
21082,1,50.42,10.93,0,0,4,1.0406639,-68.820485,138,1,1.1,0.9,21.64,0.03,0,0
21083,1,0,0,0,0,4,1.0134446,-70.47582,138,1,1.1,0.9,21.74,0.12,0,0
21084,1,25.32,13.35,0,0,4,1.0132501,-70.489281,138,1,1.1,0.9,21.74,0.12,0,0
21085,1,0,0,0,0,4,1.0136614,-70.460637,138,1,1.1,0.9,21.74,0.12,0,0
21086,1,25.32,6.49,0,0,4,1.0080001,-71.401756,138,1,1.1,0.9,21.93,0.13,0,0
21087,1,54.83,7.91,0,0,4,1.0055656,-71.507836,138,1,1.1,0.9,21.95,0.14,0,0
21088,1,54.83,10.42,0,0,4,1.0159203,-72.120432,138,1,1.1,0.9,21.89,0.08,0,0
21089,1,0,0,0,0,4,1.0119799,-71.229027,138,1,1.1,0.9,21.88,0.1,0,0
21090,1,33.57,15.96,0,0,4,1.0117314,-71.245474,138,1,1.1,0.9,21.88,0.11,0,0
21091,1,0,0,0,0,4,1.0122575,-71.209255,138,1,1.1,0.9,21.87,0.1,0,0
21092,1,0,0,0,0,4,1.0119799,-71.229027,138,1,1.1,0.9,21.88,0.1,0,0
21093,1,38.81,14,0,0,4,1.0104628,-77.618515,138,1,1.1,0.9,22.58,-0.03,0,0
21094,1,31.85,6.86,0,0,4,1.0205755,-67.860833,138,1,1.1,0.9,21.61,0.06,0,0
21095,1,31.85,8.96,0,73,4,1.0254351,-68.241029,138,1,1.1,0.9,21.6,0.01,0,0
21096,1,22.45,4.34,0,0,4,1.0108228,-68.896504,138,1,1.1,0.9,21.65,0.09,0,0
21097,1,54.03,19.12,0,0,4,1.0028497,-71.483303,138,1,1.1,0.9,21.95,0.16,0,0
21098,1,34.49,5.3,0,0,4,1.0122035,-71.090502,138,1,1.1,0.9,21.87,0.1,0,0
21099,1,34.72,7.93,0,0,4,1.0145202,-71.254771,138,1,1.1,0.9,21.87,0.08,0,0
21100,1,0,0,0,0,4,1.003218,-66.988351,345,1,1.1,0.9,21.62,0.09,0,0
21101,1,0,0,0,0,4,1.0144171,-70.208173,138,1,1.1,0.9,21.69,0.12,0,0
21102,1,0,0,0,0,4,1.0335628,-74.259062,13.8,1,1.1,0.9,21.8,0.14,0,0
21103,1,0,0,0,0,4,1.0335628,-74.259062,1,1,1.1,0.9,21.8,0.14,0,0
21104,1,64.04,37.24,0,0,4,1.0025981,-67.024099,345,1,1.1,0.9,21.62,0.09,0,0
21105,1,35.25,4.46,0,120,4,1.0194176,-70.423795,138,1,1.1,0.9,21.76,0.07,0,0
21106,1,50.02,26.07,0,0,4,0.9996672,-70.846102,138,1,1.1,0.9,21.88,0.17,0,0
21107,1,0,0,0,0,4,0.9944098,-67.288021,345,1,1.1,0.9,21.64,0.1,0,0
21108,1,79.03,12.29,0,0,4,1.0258804,-71.367748,138,1,1.1,0.9,21.81,0.04,0,0
21109,1,0,0,0,0,4,1.0139642,-70.465368,138,1,1.1,0.9,21.79,0.1,0,0
21110,1,47.64,22.09,0,0,4,1.0135824,-70.492233,138,1,1.1,0.9,21.8,0.1,0,0
21111,1,0,0,0,0,4,1.0142985,-70.441778,138,1,1.1,0.9,21.79,0.1,0,0
21112,1,0,0,0,0,4,1.0139642,-70.465368,138,1,1.1,0.9,21.79,0.1,0,0
21113,1,47.64,12.05,0,0,4,1.0258937,-70.784862,138,1,1.1,0.9,21.77,0.04,0,0
21114,1,47.64,12.71,0,0,4,1.0146091,-71.373826,138,1,1.1,0.9,21.88,0.09,0,0
21115,1,25.42,13.6,0,0,4,1.0163275,-68.888707,138,1,1.1,0.9,21.61,0.1,0,0
21116,1,0,0,0,0,4,1.0125186,-69.862848,138,1,1.1,0.9,21.74,0.11,0,0
21117,1,54.06,12.6,0,0,4,1.0122831,-69.892414,138,1,1.1,0.9,21.75,0.12,0,0
21118,1,0,0,0,0,4,1.0127707,-69.831791,138,1,1.1,0.9,21.74,0.11,0,0
21119,1,29.72,5.89,0,0,4,1.0143807,-70.020812,138,1,1.1,0.9,21.76,0.11,0,0
21120,1,0,0,0,0,4,1.0046784,-66.136336,345,1,1.1,0.9,21.53,0.07,0,0
21121,1,105.83,27.49,0,0,4,1.0163187,-70.088327,138,1,1.1,0.9,21.69,0.1,0,0
21122,1,0,0,0,0,4,1.0408,-75.491484,24,1,1.1,0.9,21.9,0.1,0,0
21123,1,0,0,0,0,4,1.0408,-75.491484,1,1,1.1,0.9,21.9,0.1,0,0
21124,1,28.01,10.21,0,0,4,1.017627,-70.318304,138,1,1.1,0.9,21.73,0.08,0,0
21125,1,0,0,0,0,4,1.0178135,-70.302887,138,1,1.1,0.9,21.72,0.08,0,0
21126,1,37.02,19.14,0,0,4,1.0154466,-70.946803,138,1,1.1,0.9,21.83,0.06,0,0
21127,1,0,0,0,0,4,1.0131352,-71.832959,138,1,1.1,0.9,21.93,0.09,0,0
21128,1,37.02,8.46,0,0,4,1.0129564,-71.855266,138,1,1.1,0.9,21.93,0.09,0,0
21129,1,85.13,20.09,0,0,4,1.0043426,-69.870188,138,1,1.1,0.9,21.74,0.12,0,0
21130,1,0,0,0,0,4,1.0210798,-70.649468,138,1,1.1,0.9,21.76,0.06,0,0
21131,1,80.1,16.09,0,0,4,1.0207301,-70.696091,138,1,1.1,0.9,21.77,0.06,0,0
21132,1,0,0,0,0,4,0.9948414,-68.800043,345,1,1.1,0.9,21.75,0.11,0,0
21133,1,57.58,14.82,0,0,4,1.0070154,-72.245241,138,1,1.1,0.9,21.91,0.14,0,0
21134,1,0,0,0,0,4,1.0208215,-75.229736,13.8,1,1.1,0.9,22.04,0.15,0,0
21135,1,0,0,0,0,4,1.0208215,-75.229736,1,1,1.1,0.9,22.04,0.15,0,0
21136,1,0,0,0,107,4,1.0125778,-77.412694,138,1,1.1,0.9,22.55,-0.04,0,0
21137,1,57.58,26.92,0,0,4,1.0121604,-77.442144,138,1,1.1,0.9,22.55,-0.04,0,0
21138,1,23.45,6.95,0,0,4,1.0180325,-65.693315,138,1,1.1,0.9,21.39,0.13,0,0
21139,1,0,0,0,0,4,1.0181699,-65.679932,138,1,1.1,0.9,21.39,0.13,0,0
21140,1,86.85,26.69,0,0,4,0.9996202,-69.8417,138,1,1.1,0.9,21.73,0.15,0,0
21141,1,0,0,0,0,4,1.0203454,-71.473343,138,1,1.1,0.9,21.85,0.07,0,0
21142,1,62.4,16.12,0,0,4,1.0200129,-71.510313,138,1,1.1,0.9,21.86,0.07,0,0
21143,1,36.72,7.76,0,118,4,1.0194087,-71.145441,138,1,1.1,0.9,21.84,0.05,0,0
21144,1,33.16,0.49,0,0,4,1.0018709,-75.015805,138,1,1.1,0.9,22.21,0.1,0,0
21145,1,23.61,6.19,0,0,4,1.0086416,-70.196909,138,1,1.1,0.9,21.79,0.13,0,0
21146,1,38.76,4.77,0,0,4,1.0180271,-72.003108,138,1,1.1,0.9,21.87,0.07,0,0
21147,1,23.94,3.95,0,0,4,1.0063885,-68.559982,138,1,1.1,0.9,21.53,0.11,0,0
21148,1,55.38,10.69,0,0,4,0.9991051,-70.673545,138,1,1.1,0.9,21.84,0.17,0,0
21149,1,0,0,0,0,4,1.0155942,-68.341638,138,1,1.1,0.9,21.57,0.06,0,0
21150,1,26.46,5.2,0,0,4,1.0154574,-68.358332,138,1,1.1,0.9,21.57,0.06,0,0
21151,1,0,0,0,0,4,1.0157263,-68.325069,138,1,1.1,0.9,21.57,0.06,0,0
21152,1,0,0,0,0,4,1.0048237,-69.744596,138,1,1.1,0.9,21.73,0.12,0,0
21153,1,26.46,18,0,0,4,1.004563,-69.758432,138,1,1.1,0.9,21.73,0.12,0,0
21154,1,0,0,0,0,4,1.0083066,-76.941835,138,1,1.1,0.9,22.5,-0.01,0,0
21155,1,36.66,11.88,0,0,4,1.0081034,-76.961311,138,1,1.1,0.9,22.5,-0.01,0,0
21156,1,36.66,4.76,0,0,4,1.009397,-72.240639,138,1,1.1,0.9,21.95,0.11,0,0
21157,1,0,0,0,0,4,1.009528,-72.21665,138,1,1.1,0.9,21.95,0.11,0,0
21158,1,5.47,2.78,0,0,4,1.0014244,-74.33248,138,1,1.1,0.9,22.15,0.13,0,0
21159,1,43.17,8.77,0,0,4,1.0012026,-74.359343,138,1,1.1,0.9,22.16,0.13,0,0
21160,1,0,0,0,0,4,1.0081163,-65.511019,345,1,1.1,0.9,21.49,0.07,0,0
21161,1,59.92,31.5,0,0,4,1.0021897,-68.748466,138,1,1.1,0.9,21.58,0.13,0,0
21162,1,0,0,0,0,4,1.0023409,-68.635948,13.8,1,1.1,0.9,21.58,0.13,0,0
21163,1,0,0,0,0,4,1.0023409,-68.635948,1,1,1.1,0.9,21.58,0.13,0,0
21164,1,0,0,0,0,4,1.0092164,-65.345891,345,1,1.1,0.9,21.46,0.07,0,0
21165,1,89.55,32.59,0,0,4,1.0025669,-69.629021,138,1,1.1,0.9,21.71,0.13,0,0
21166,1,0,0,0,0,4,1.0133587,-66.457487,345,1,1.1,0.9,21.52,0.09,0,0
21167,1,53.87,26.9,0,0,4,1.0186204,-68.092365,138,1,1.1,0.9,21.52,0.1,0,0
21168,1,0,0,0,0,4,1.0122098,-67.960371,138,1,1.1,0.9,21.57,0.07,0,0
21169,1,54.23,7.39,0,0,4,1.0120044,-67.995699,138,1,1.1,0.9,21.57,0.07,0,0
21170,1,0,0,0,0,4,1.0124107,-67.929729,138,1,1.1,0.9,21.56,0.06,0,0
21171,1,0,0,0,0,4,1.0119231,-68.264362,138,1,1.1,0.9,21.6,0.07,0,0
21172,1,24.57,2.16,0,0,4,1.011832,-68.279994,138,1,1.1,0.9,21.61,0.07,0,0
21173,1,0,0,0,0,4,1.011997,-68.248755,138,1,1.1,0.9,21.6,0.07,0,0
21174,1,0,0,0,0,4,1.0119231,-68.264362,138,1,1.1,0.9,21.6,0.07,0,0
21175,1,0,0,0,0,4,1.0119231,-68.264362,138,1,1.1,0.9,21.6,0.07,0,0
21176,1,30.99,3.29,0,0,4,1.0106836,-72.126726,138,1,1.1,0.9,21.94,0.1,0,0
21177,1,24.47,3.8,0,0,4,1.023173,-68.221109,138,1,1.1,0.9,21.62,0.03,0,0
21178,1,24.47,3.57,0,0,4,1.0203964,-67.183699,138,1,1.1,0.9,21.52,0.04,0,0
21179,1,66.05,16.7,0,0,4,1.0234646,-67.653807,138,1,1.1,0.9,21.39,0.04,0,0
21180,1,35.68,9.23,0,0,4,0.9971377,-73.991871,138,1,1.1,0.9,22.05,0.14,0,0
21181,1,0,0,0,0,4,0.999273,-66.486735,345,1,1.1,0.9,21.57,0.09,0,0
21182,1,79.42,30.16,0,0,4,1.0276506,-70.680765,138,1,1.1,0.9,21.75,0.03,0,0
21183,1,0.12,0.02,0,0,4,0.9932589,-74.105109,138,1,1.1,0.9,22.07,0.16,0,0
21184,1,23.39,8.99,0,0,4,0.9931091,-74.11886,138,1,1.1,0.9,22.07,0.16,0,0
21185,1,0,0,0,0,4,1.0021426,-69.426282,138,1,1.1,0.9,21.72,0.12,0,0
21186,1,42.98,14.51,0,0,4,1.0018572,-69.450983,138,1,1.1,0.9,21.72,0.12,0,0
21187,1,23.29,4.59,0,0,4,0.9909543,-72.627635,138,1,1.1,0.9,21.88,0.18,0,0
21188,1,23.29,7.02,0,0,4,0.9917534,-72.521201,138,1,1.1,0.9,21.87,0.18,0,0
21189,1,35.31,7.2,0,0,4,1.0091299,-68.372801,138,1,1.1,0.9,21.61,0.07,0,0
21190,1,46.47,13.05,0,0,4,1.0011087,-68.84783,138,1,1.1,0.9,21.6,0.13,0,0
21191,1,28.76,3.44,0,0,4,1.0083076,-69.174681,138,1,1.1,0.9,21.69,0.1,0,0
21192,1,69,14.87,0,0,4,1.0072097,-68.524231,138,1,1.1,0.9,21.62,0.08,0,0
21193,1,0,0,0,0,4,1.0086661,-68.494392,138,1,1.1,0.9,21.63,0.07,0,0
21194,1,48.55,9.48,0,0,4,1.0084357,-68.525105,138,1,1.1,0.9,21.64,0.08,0,0
21195,1,21.08,6.37,0,0,4,1.0090366,-68.830179,138,1,1.1,0.9,21.67,0.09,0,0
21196,1,54.19,18.08,0,0,4,1.0108178,-68.165717,138,1,1.1,0.9,21.48,0.09,0,0
21197,1,54.19,23.17,0,0,4,1.0103051,-68.095679,138,1,1.1,0.9,21.47,0.09,0,0
21198,1,35.72,11.12,0,0,4,1.0103783,-68.503725,138,1,1.1,0.9,21.6,0.07,0,0
21199,1,26.25,8.45,0,0,4,0.9938958,-73.499191,138,1,1.1,0.9,21.99,0.17,0,0
21200,1,0,0,0,0,4,0.9940543,-73.48514,138,1,1.1,0.9,21.99,0.16,0,0
21201,1,0,0,0,0,4,0.9911422,-73.031241,138,1,1.1,0.9,21.95,0.18,0,0
21202,1,26.25,6.64,0,0,4,0.9910175,-73.046336,138,1,1.1,0.9,21.95,0.18,0,0
21203,1,0,0,0,0,4,0.9934267,-74.095869,138,1,1.1,0.9,22.06,0.16,0,0
21204,1,53.77,8.68,0,0,4,0.9931865,-74.129575,138,1,1.1,0.9,22.07,0.16,0,0
21205,1,35.43,9.68,0,0,4,1.0153981,-67.343385,138,1,1.1,0.9,21.55,0.07,0,0
21206,1,0,0,0,0,4,1.0083446,-68.535017,138,1,1.1,0.9,21.63,0.07,0,0
21207,1,37.07,4.66,0,0,4,1.0081852,-68.558849,138,1,1.1,0.9,21.64,0.07,0,0
21208,1,0,0,0,0,4,1.0098514,-68.079284,138,1,1.1,0.9,21.57,0.06,0,0
21209,1,43.37,13.25,0,0,4,1.0095992,-68.1019,138,1,1.1,0.9,21.58,0.07,0,0
21210,1,19.77,5.69,0,0,4,1.0067882,-68.771625,138,1,1.1,0.9,21.62,0.07,0,0
21211,1,37.51,7.18,0,0,4,1.0123488,-67.568188,138,1,1.1,0.9,21.59,0.06,0,0
21212,1,31.88,1.77,0,0,4,1.0126236,-67.647509,138,1,1.1,0.9,21.59,0.06,0,0
21213,1,0,0,0,0,4,1.01271,-67.626381,138,1,1.1,0.9,21.59,0.06,0,0
21214,1,32.21,13.35,0,0,4,0.9894906,-73.403056,138,1,1.1,0.9,22,0.18,0,0
21215,1,0,0,0,0,4,1.0216821,-67.452378,138,1,1.1,0.9,21.37,0.05,0,0
21216,1,24.48,4.3,0,0,4,1.0215755,-67.467042,138,1,1.1,0.9,21.37,0.05,0,0
21217,1,33,2.37,0,0,4,1.0101617,-68.448241,138,1,1.1,0.9,21.6,0.07,0,0
21218,1,34.76,20.9,0,0,4,1.0028736,-68.972278,138,1,1.1,0.9,21.61,0.12,0,0
21219,1,26.36,8.17,0,0,4,1.0105704,-68.017697,138,1,1.1,0.9,21.49,0.06,0,0
21220,1,26.36,7.81,0,0,4,1.0110481,-68.110423,138,1,1.1,0.9,21.47,0.09,0,0
21221,1,0,0,0,0,4,1.0183845,-64.1042,345,1,1.1,0.9,21.37,0.09,0,0
21222,1,60.15,34.9,0,0,4,1.0136101,-65.879684,138,1,1.1,0.9,21.38,0.11,0,0
21223,1,60.15,6.97,0,0,4,1.0111287,-67.417486,138,1,1.1,0.9,21.66,0.11,0,0
21224,1,22.97,4.87,0,0,4,1.0113711,-68.469474,138,1,1.1,0.9,21.6,0.07,0,0
21225,1,0,0,0,0,4,1.0038823,-69.066636,138,1,1.1,0.9,21.65,0.1,0,0
21226,1,28.88,1.91,0,0,4,1.0037997,-69.085037,138,1,1.1,0.9,21.65,0.1,0,0
21227,1,0,0,0,0,4,1.003987,-69.048203,138,1,1.1,0.9,21.65,0.1,0,0
21228,1,0,0,0,0,4,1.0228409,-67.761268,138,1,1.1,0.9,21.42,0.05,0,0
21229,1,32.62,25.05,0,0,4,1.0224731,-67.777579,138,1,1.1,0.9,21.42,0.05,0,0
21230,1,12.76,3.39,0,0,4,1.0227804,-67.768169,138,1,1.1,0.9,21.42,0.05,0,0
21231,1,0,0,0,0,4,1.0232692,-67.73915,138,1,1.1,0.9,21.41,0.05,0,0
21232,1,0,0,0,0,4,0.9936243,-69.21082,345,1,1.1,0.9,21.78,0.12,0,0
21233,1,0,0,0,0,4,0.9965095,-73.622006,138,1,1.1,0.9,22,0.15,0,0
21234,1,63.61,13.44,0,0,4,0.9932806,-69.251962,345,1,1.1,0.9,21.79,0.12,0,0
21235,1,0,0,0,0,4,1.0164477,-67.523467,138,1,1.1,0.9,21.56,0.07,0,0
21236,1,26.89,4.15,0,0,4,1.0163421,-67.540779,138,1,1.1,0.9,21.56,0.07,0,0
21237,1,28.22,4.09,0,0,4,1.0167232,-67.479141,138,1,1.1,0.9,21.56,0.07,0,0
21238,1,45.26,9.49,0,0,4,1.0033123,-68.980809,138,1,1.1,0.9,21.6,0.12,0,0
21239,1,45.26,16.34,0,0,4,1.0079298,-68.364509,138,1,1.1,0.9,21.5,0.1,0,0
21240,1,0,0,0,0,4,1.001726,-69.356337,138,1,1.1,0.9,21.66,0.14,0,0
21241,1,49.92,6.47,0,0,4,1.0015179,-69.389347,138,1,1.1,0.9,21.66,0.14,0,0
21242,1,0,0,0,0,4,1.001898,-69.327998,138,1,1.1,0.9,21.65,0.13,0,0
21243,1,0,0,0,0,4,1.001726,-69.356337,138,1,1.1,0.9,21.66,0.14,0,0
21244,1,25.5,4.66,0,0,4,1.0107439,-67.867543,138,1,1.1,0.9,21.48,0.06,0,0
21245,1,25.5,11.23,0,142,4,1.0215811,-68.755408,138,1,1.1,0.9,21.6,-0.05,0,0
21246,1,0,0,0,0,4,1.0201435,-68.719108,138,1,1.1,0.9,21.6,-0.03,0,0
21247,1,0,0,0,0,4,1.00341,-69.074469,138,1,1.1,0.9,21.64,0.1,0,0
21248,1,32.91,3.24,0,0,4,1.0032823,-69.094589,138,1,1.1,0.9,21.65,0.1,0,0
21249,1,0,0,0,0,4,1.0107612,-68.363453,138,1,1.1,0.9,21.58,0.04,0,0
21250,1,32.91,5.12,0,0,4,1.0106289,-68.383548,138,1,1.1,0.9,21.58,0.04,0,0
21251,1,0,0,0,0,4,1.0109014,-68.344396,138,1,1.1,0.9,21.58,0.04,0,0
21252,1,47.74,5.52,0,0,4,1.0131582,-67.179304,138,1,1.1,0.9,21.55,0.06,0,0
21253,1,0,0,0,0,4,1.0161363,-64.133314,345,1,1.1,0.9,21.36,0.07,0,0
21254,1,47.74,13.2,0,0,4,1.0212855,-66.651163,138,1,1.1,0.9,21.44,0.06,0,0
21255,1,0,0,0,0,4,1.0245219,-67.487809,138,1,1.1,0.9,21.36,0.04,0,0
21256,1,27.85,8.82,0,0,4,1.0243549,-67.502239,138,1,1.1,0.9,21.37,0.04,0,0
21257,1,0,0,0,0,4,0.9930984,-73.085727,138,1,1.1,0.9,21.95,0.17,0,0
21258,1,27.85,7.79,0,0,4,0.992947,-73.102823,138,1,1.1,0.9,21.95,0.17,0,0
21259,1,31.81,9.58,0,0,4,1.0012997,-68.805479,138,1,1.1,0.9,21.59,0.13,0,0
21260,1,28.26,5.79,0,0,4,1.0083583,-67.74315,138,1,1.1,0.9,21.48,0.07,0,0
21261,1,0,0,0,0,4,1.0213312,-64.315439,345,1,1.1,0.9,21.33,0.03,0,0
21262,1,55.15,14.77,0,0,4,1.011615,-67.755828,138,1,1.1,0.9,21.42,0.08,0,0
21263,1,36.47,12.56,0,0,4,0.9950717,-71.63131,138,1,1.1,0.9,21.79,0.16,0,0
21264,1,36.47,4.75,0,0,4,0.9939133,-74.035734,138,1,1.1,0.9,22.05,0.16,0,0
21265,1,0,0,0,0,4,0.9882692,-72.976222,138,1,1.1,0.9,21.94,0.19,0,0
21266,1,28.13,9.28,0,0,4,0.9880774,-72.994346,138,1,1.1,0.9,21.94,0.19,0,0
21267,1,41,9.01,0,0,4,1.0095561,-68.180259,138,1,1.1,0.9,21.5,0.08,0,0
21268,1,0,0,0,0,4,1.0097697,-68.155008,138,1,1.1,0.9,21.49,0.08,0,0
21269,1,41,9.02,0,0,4,1.0145448,-67.971394,138,1,1.1,0.9,21.44,0.07,0,0
21270,1,37.03,4.06,0,0,4,1.0101113,-68.116208,138,1,1.1,0.9,21.47,0.09,0,0
21271,1,35.11,20.07,0,0,4,1.0123976,-68.525174,138,1,1.1,0.9,21.59,0.02,0,0
21272,1,33.74,13.88,0,0,4,0.9878584,-72.982113,138,1,1.1,0.9,21.94,0.2,0,0
21273,1,0,0,0,0,4,0.9880849,-72.962733,138,1,1.1,0.9,21.93,0.19,0,0
21274,1,30.16,4.02,0,0,4,0.9992789,-70.277241,138,1,1.1,0.9,21.66,0.13,0,0
21275,1,0,0,0,0,4,1.0022749,-67.877224,345,1,1.1,0.9,21.63,0.09,0,0
21276,1,57.12,12.62,0,0,4,0.9941203,-71.548575,138,1,1.1,0.9,21.75,0.16,0,0
21277,1,0,0,0,0,4,1.0176637,-66.800166,138,1,1.1,0.9,21.44,0.03,0,0
21278,1,42.36,8.66,0,0,4,1.0174839,-66.824377,138,1,1.1,0.9,21.44,0.03,0,0
21279,1,0,0,0,0,4,1.0092388,-67.216471,138,1,1.1,0.9,21.45,0.06,0,0
21280,1,42.36,8.35,0,0,4,1.0090536,-67.242465,138,1,1.1,0.9,21.46,0.06,0,0
21281,1,24.38,5.91,0,0,4,1.0153281,-67.365286,138,1,1.1,0.9,21.48,0.05,0,0
21282,1,0,0,0,0,4,1.0154527,-67.350634,138,1,1.1,0.9,21.47,0.05,0,0
21283,1,24.38,4.63,0,0,4,1.0117956,-67.69022,138,1,1.1,0.9,21.52,0.05,0,0
21284,1,0,0,0,0,4,1.0136224,-66.185241,138,1,1.1,0.9,21.46,0.06,0,0
21285,1,32.77,11.08,0,0,4,1.013402,-66.205119,138,1,1.1,0.9,21.46,0.06,0,0
21286,1,32.77,22.6,0,0,4,1.0161139,-66.463436,138,1,1.1,0.9,21.43,0.1,0,0
21287,1,24.44,2.09,0,0,4,1.0140305,-68.414465,138,1,1.1,0.9,21.56,0.02,0,0
21288,1,24.44,2.78,0,0,4,1.0211091,-68.023672,138,1,1.1,0.9,21.45,0.05,0,0
21289,1,0,0,0,0,4,1.0012363,-68.69576,138,1,1.1,0.9,21.59,0.13,0,0
21290,1,0,0,0,0,4,1.0015055,-68.670019,138,1,1.1,0.9,21.58,0.12,0,0
21291,1,41.94,13.89,0,0,4,1.0009561,-68.721755,138,1,1.1,0.9,21.59,0.13,0,0
21292,1,30.35,8.32,0,0,4,0.9935103,-71.656103,138,1,1.1,0.9,21.77,0.16,0,0
21293,1,26.74,5,0,0,4,1.0214604,-67.640969,138,1,1.1,0.9,21.41,0.05,0,0
21294,1,0,0,0,0,4,0.9927798,-73.343712,138,1,1.1,0.9,21.98,0.17,0,0
21295,1,26.74,3.29,0,0,4,0.9926898,-73.359865,138,1,1.1,0.9,21.98,0.17,0,0
21296,1,35.99,6.45,0,0,4,1.0126981,-68.267374,138,1,1.1,0.9,21.54,0.04,0,0
21297,1,34.7,2.32,0,0,4,1.0114352,-68.123417,138,1,1.1,0.9,21.51,0.05,0,0
21298,1,0,0,0,0,4,1.0123158,-65.890748,345,1,1.1,0.9,21.41,0.05,0,0
21299,1,41.74,1.32,0,0,4,1.0102339,-68.203554,138,1,1.1,0.9,21.41,0.08,0,0
21300,1,0,0,0,0,4,1.0102493,-68.175388,13.8,1,1.1,0.9,21.41,0.08,0,0
21301,1,0,0,0,0,4,1.0102493,-68.175388,1,1,1.1,0.9,21.41,0.08,0,0
21302,1,0,0,0,0,4,1.0107508,-69.108111,138,1,1.1,0.9,21.53,0.07,0,0
21303,1,43.24,13.56,0,0,4,1.0104834,-69.131619,138,1,1.1,0.9,21.53,0.08,0,0
21304,1,40.92,9.21,0,0,4,0.9943358,-72.583644,138,1,1.1,0.9,21.89,0.17,0,0
21305,1,40.92,2.66,0,0,4,1.0173506,-69.289542,138,1,1.1,0.9,21.56,0.07,0,0
21306,1,0,0,0,0,4,1.0174715,-69.263681,138,1,1.1,0.9,21.55,0.07,0,0
21307,1,27.41,6.64,0,0,4,1.0166728,-68.607876,138,1,1.1,0.9,21.58,-0.01,0,0
21308,1,24.18,2.88,0,0,4,1.0109283,-67.636458,138,1,1.1,0.9,21.51,0.03,0,0
21309,1,30.73,8.25,0,0,4,1.0016804,-71.28475,138,1,1.1,0.9,21.75,0.14,0,0
21310,1,0,0,0,0,4,1.0018347,-71.268164,138,1,1.1,0.9,21.75,0.14,0,0
21311,1,0,0,0,0,4,1.0016804,-71.28475,138,1,1.1,0.9,21.75,0.14,0,0
21312,1,30.73,7.93,0,0,4,1.0223248,-68.200477,138,1,1.1,0.9,21.46,0.05,0,0
21313,1,0,0,0,0,4,1.0224932,-68.18364,138,1,1.1,0.9,21.46,0.05,0,0
21314,1,40.29,14.02,0,0,4,0.9981351,-70.824715,138,1,1.1,0.9,21.7,0.14,0,0
21315,1,29.7,7.62,0,0,4,0.9941606,-71.638277,138,1,1.1,0.9,21.78,0.16,0,0
21316,1,29.7,0.04,0,0,4,0.9896923,-72.593054,138,1,1.1,0.9,21.89,0.18,0,0
21317,1,55.47,15.05,0,0,4,1.0139047,-68.097073,138,1,1.1,0.9,21.47,0.08,0,0
21318,1,55.47,13.2,0,0,4,1.0048541,-68.36967,138,1,1.1,0.9,21.63,0.09,0,0
21319,1,0,0,0,0,4,0.9978387,-71.482771,138,1,1.1,0.9,21.78,0.15,0,0
21320,1,54.65,4.82,0,0,4,0.9976305,-71.517541,138,1,1.1,0.9,21.78,0.15,0,0
21321,1,0,0,0,0,4,0.9980492,-71.448347,138,1,1.1,0.9,21.77,0.15,0,0
21322,1,54.65,8.34,0,0,4,0.9886848,-72.83934,138,1,1.1,0.9,21.92,0.19,0,0
21323,1,16.48,5.86,0,0,4,1.009505,-66.468025,138,1,1.1,0.9,21.61,0.13,0,0
21324,1,0,0,0,0,4,1.0096113,-66.457771,138,1,1.1,0.9,21.61,0.13,0,0
21325,1,37.99,14.65,0,0,4,1.0028092,-68.072272,138,1,1.1,0.9,21.59,0.1,0,0
21326,1,0,0,0,0,4,1.0181863,-64.297767,345,1,1.1,0.9,21.35,0.03,0,0
21327,1,73.1,24.3,0,0,4,1.0108749,-67.499213,138,1,1.1,0.9,21.43,0.06,0,0
21328,1,0,0,0,0,4,1.0071158,-70.310818,13.8,1,1.1,0.9,21.51,0.08,0,0
21329,1,0,0,0,0,4,1.0071158,-70.310818,1,1,1.1,0.9,21.51,0.08,0,0
21330,1,30.21,11.59,0,0,4,1.0080847,-66.705526,138,1,1.1,0.9,21.43,0.07,0,0
21331,1,30.21,16.11,0,0,4,1.0131369,-66.263376,138,1,1.1,0.9,21.34,0.01,0,0
21332,1,23.93,7.11,0,0,4,0.9933011,-71.798035,138,1,1.1,0.9,21.79,0.17,0,0
21333,1,36.5,6.46,0,0,4,1.0116277,-67.88942,138,1,1.1,0.9,21.52,0.05,0,0
21334,1,25.52,2.94,0,0,4,0.9984036,-71.898706,138,1,1.1,0.9,21.81,0.15,0,0
21335,1,25.52,4.17,0,0,4,1.00262,-70.989893,138,1,1.1,0.9,21.7,0.13,0,0
21336,1,29.94,5.38,0,0,4,1.0161224,-68.673188,138,1,1.1,0.9,21.6,-0.01,0,0
21337,1,0,0,0,0,4,1.0063125,-68.747095,138,1,1.1,0.9,21.52,0.1,0,0
21338,1,13.2,3.29,0,0,4,1.0062389,-68.754707,138,1,1.1,0.9,21.52,0.1,0,0
21339,1,0,0,0,0,4,1.0153301,-64.979468,345,1,1.1,0.9,21.37,0.04,0,0
21340,1,65.72,20.45,0,0,4,1.0249362,-67.883376,138,1,1.1,0.9,21.41,0.04,0,0
21341,1,0,0,0,0,4,1.0242577,-67.461841,138,1,1.1,0.9,21.36,0.04,0,0
21342,1,65.72,23.03,0,0,4,1.0238101,-67.49939,138,1,1.1,0.9,21.37,0.04,0,0
21343,1,0,0,0,0,4,1.0003185,-70.594351,138,1,1.1,0.9,21.67,0.13,0,0
21344,1,27.56,3.94,0,0,4,1.0002042,-70.610676,138,1,1.1,0.9,21.68,0.13,0,0
21345,1,27.56,12.69,0,0,4,0.9946255,-71.305679,138,1,1.1,0.9,21.77,0.16,0,0
21346,1,0,0,0,0,4,0.9948328,-71.288637,138,1,1.1,0.9,21.77,0.16,0,0
21347,1,0,0,0,0,4,1.0108174,-67.566427,138,1,1.1,0.9,21.5,0.05,0,0
21348,1,33.49,5.38,0,0,4,1.0106662,-67.585113,138,1,1.1,0.9,21.51,0.06,0,0
21349,1,0,0,0,0,4,1.0109662,-67.545125,138,1,1.1,0.9,21.5,0.05,0,0
21350,1,0,0,0,0,4,1.0108174,-67.566427,138,1,1.1,0.9,21.5,0.05,0,0
21351,1,33.49,10.3,0,0,4,1.010489,-68.032473,138,1,1.1,0.9,21.54,0.06,0,0
21352,1,36.07,10.1,0,0,4,1.0090358,-68.293612,138,1,1.1,0.9,21.59,0.07,0,0
21353,1,0,0,0,0,4,1.0092243,-68.272632,138,1,1.1,0.9,21.58,0.07,0,0
21354,1,22.89,4.18,0,0,4,1.0278351,-67.082099,138,1,1.1,0.9,21.31,0.02,0,0
21355,1,0,0,0,0,4,1.0090452,-70.489287,138,1,1.1,0.9,21.65,0.07,0,0
21356,1,48.86,6.16,0,0,4,1.0088535,-70.519299,138,1,1.1,0.9,21.66,0.08,0,0
21357,1,0,0,0,0,4,0.9944095,-71.342075,138,1,1.1,0.9,21.77,0.16,0,0
21358,1,48.86,15.48,0,0,4,0.9941048,-71.368873,138,1,1.1,0.9,21.78,0.16,0,0
21359,1,38.32,3.53,0,0,4,1.0212207,-68.35029,138,1,1.1,0.9,21.48,0.05,0,0
21360,1,38.32,6.09,0,0,4,1.0232794,-67.950709,138,1,1.1,0.9,21.43,0.04,0,0
21361,1,0,0,0,0,4,1.0234276,-67.928366,138,1,1.1,0.9,21.42,0.04,0,0
21362,1,42.73,13.79,0,0,4,1.0005135,-70.56562,138,1,1.1,0.9,21.67,0.13,0,0
21363,1,0,0,0,0,4,1.0007734,-70.540105,138,1,1.1,0.9,21.66,0.13,0,0
21364,1,41.13,5.45,0,0,4,1.028278,-70.442936,138,1,1.1,0.9,21.66,0,0,0
21365,1,0,0,0,0,4,1.0151956,-65.432784,138,1,1.1,0.9,21.39,0.03,0,0
21366,1,30.94,1.15,0,0,4,1.0151029,-65.450828,138,1,1.1,0.9,21.39,0.03,0,0
21367,1,30.94,14.1,0,0,4,1.0149186,-65.418562,138,1,1.1,0.9,21.39,0.03,0,0
21368,1,24.1,12.22,0,0,4,1.0082037,-66.822485,138,1,1.1,0.9,21.43,0.05,0,0
21369,1,24.1,6.11,0,0,4,1.0106207,-67.170438,138,1,1.1,0.9,21.44,0.06,0,0
21370,1,0,0,0,0,4,1.0107429,-67.157059,138,1,1.1,0.9,21.44,0.06,0,0
21371,1,26.02,14.87,0,0,4,1.0026494,-68.118803,138,1,1.1,0.9,21.58,0.1,0,0
21372,1,26.8,5.7,0,26,4,1.0063342,-67.554521,138,1,1.1,0.9,21.55,0.07,0,0
21373,1,0,0,0,70,4,1.0041955,-65.519055,345,1,1.1,0.9,21.45,0.06,0,0
21374,1,62.56,38.93,0,0,4,1.0198062,-68.998238,138,1,1.1,0.9,21.62,0.02,0,0
21375,1,64.23,4.82,0,0,4,1.0112974,-68.496544,138,1,1.1,0.9,21.57,0.07,0,0
21376,1,0,0,0,0,4,0.9968416,-71.10311,138,1,1.1,0.9,21.75,0.14,0,0
21377,1,38.24,12.06,0,0,4,0.9966196,-71.127444,138,1,1.1,0.9,21.75,0.14,0,0
21378,1,0,0,0,0,4,0.9970542,-71.080019,138,1,1.1,0.9,21.75,0.14,0,0
21379,1,34.64,7.53,0,0,4,1.0130645,-70.031584,138,1,1.1,0.9,21.75,0.05,0,0
21380,1,0,0,0,118,4,1.0380954,-70.305455,138,1,1.1,0.9,21.66,-0.12,0,0
21381,1,26.55,6.76,0,0,4,1.0379685,-70.319584,138,1,1.1,0.9,21.66,-0.12,0,0
21382,1,0,0,0,0,4,1.0156439,-64.190107,345,1,1.1,0.9,21.35,0.03,0,0
21383,1,0,0,0,0,4,1.0130579,-67.374482,138,1,1.1,0.9,21.46,0.05,0,0
21384,1,56.45,11.77,0,0,4,1.0153475,-64.225297,345,1,1.1,0.9,21.36,0.03,0,0
21385,1,0,0,0,0,4,1.0205012,-63.453405,345,1,1.1,0.9,21.31,0.05,0,0
21386,1,6.83,3.15,0,0,4,1.017471,-65.281616,138,1,1.1,0.9,21.35,0.04,0,0
21387,1,62.35,16,0,0,4,1.0201915,-63.49039,345,1,1.1,0.9,21.32,0.05,0,0
21388,1,0,0,0,0,4,1.0195024,-63.733388,345,1,1.1,0.9,21.31,0.04,0,0
21389,1,62.35,0.79,0,0,4,1.0244786,-65.312951,138,1,1.1,0.9,21.32,0.03,0,0
21390,1,38.82,14.94,0,0,4,1.0099845,-70.303903,138,1,1.1,0.9,21.63,0.07,0,0
