BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
21391,1,34.85,13.56,0,0,4,1.0031623,-70.79125,138,1,1.1,0.9,21.68,0.1,0,0
21392,1,0,0,0,0,4,1.0051608,-67.752867,138,1,1.1,0.9,21.57,0.09,0,0
21393,1,23.24,8.97,0,0,4,1.0050005,-67.766298,138,1,1.1,0.9,21.57,0.09,0,0
21394,1,0,0,0,0,4,1.0040739,-68.12436,138,1,1.1,0.9,21.62,0.09,0,0
21395,1,27.99,8.89,0,0,4,1.003904,-68.140384,138,1,1.1,0.9,21.62,0.09,0,0
21396,1,27.99,6.18,0,0,4,1.0102438,-66.956719,138,1,1.1,0.9,21.49,0.07,0,0
21397,1,32.76,3.53,0,0,4,1.0228198,-68.49213,138,1,1.1,0.9,21.43,0.08,0,0
21398,1,0,0,0,0,4,1.0137418,-65.134724,345,1,1.1,0.9,21.37,0.04,0,0
21399,1,0,0,0,0,4,1.0225573,-67.945187,138,1,1.1,0.9,21.37,0.08,0,0
21400,1,46.38,7.21,0,0,4,1.0135614,-65.162085,345,1,1.1,0.9,21.38,0.04,0,0
21401,1,0,0,0,0,4,0.9961129,-70.968648,138,1,1.1,0.9,21.73,0.15,0,0
21402,1,0,0,0,0,4,0.996222,-70.952693,138,1,1.1,0.9,21.73,0.15,0,0
21403,1,25.04,4.4,0,0,4,0.996,-70.982575,138,1,1.1,0.9,21.74,0.15,0,0
21404,1,29.45,8.91,0,0,4,1.0013977,-69.84496,138,1,1.1,0.9,21.63,0.12,0,0
21405,1,0,0,0,0,4,1.0082514,-66.153066,345,1,1.1,0.9,21.48,0.06,0,0
21406,1,48.89,1.09,0,0,4,1.0077353,-70.396623,138,1,1.1,0.9,21.63,0.12,0,0
21407,1,0,0,0,0,4,1.0084819,-71.470469,13.8,1,1.1,0.9,21.67,0.13,0,0
21408,1,0,0,0,0,4,1.0084819,-71.470469,1,1,1.1,0.9,21.67,0.13,0,0
21409,1,0,0,0,0,4,1.0029607,-67.694229,345,1,1.1,0.9,21.6,0.08,0,0
21410,1,48.89,20.41,0,0,4,0.9993002,-70.627329,138,1,1.1,0.9,21.67,0.13,0,0
21411,1,0,0,0,0,4,1.0009303,-69.056972,13.8,1,1.1,0.9,21.64,0.1,0,0
21412,1,0,0,0,0,4,1.0009303,-69.056972,1,1,1.1,0.9,21.64,0.1,0,0
21413,1,0,0,0,0,4,1.0268348,-70.112117,138,1,1.1,0.9,21.64,-0.04,0,0
21414,1,14.6,5.31,0,0,4,1.0267389,-70.120906,138,1,1.1,0.9,21.64,-0.04,0,0
21415,1,23.02,3.44,0,0,4,1.0105923,-70.200365,138,1,1.1,0.9,21.62,0.08,0,0
21416,1,61.91,3.71,0,0,4,1.0216865,-68.261134,138,1,1.1,0.9,21.48,0.05,0,0
21417,1,0,0,0,0,4,1.0218893,-68.224837,138,1,1.1,0.9,21.48,0.05,0,0
21418,1,61.91,9.76,0,0,4,1.011666,-70.256763,138,1,1.1,0.9,21.78,0.05,0,0
21419,1,31.37,8.92,0,0,4,1.010913,-67.610836,138,1,1.1,0.9,21.47,0.08,0,0
21420,1,0,0,0,0,4,1.0039084,-68.074297,138,1,1.1,0.9,21.56,0.1,0,0
21421,1,31.37,6.34,0,0,4,1.0037706,-68.092699,138,1,1.1,0.9,21.57,0.1,0,0
21422,1,0,0,0,0,4,1.0089426,-70.499249,138,1,1.1,0.9,21.66,0.08,0,0
21423,1,42.06,5.54,0,0,4,1.0087886,-70.522668,138,1,1.1,0.9,21.66,0.08,0,0
21424,1,0,0,0,0,4,1.0091162,-70.474899,138,1,1.1,0.9,21.65,0.07,0,0
21425,1,0,0,0,0,4,1.0089426,-70.499249,138,1,1.1,0.9,21.66,0.08,0,0
21426,1,0,0,0,0,4,1.0297713,-70.333159,138,1,1.1,0.9,21.64,-0,0,0
21427,1,55.03,18.56,0,0,4,1.029446,-70.360568,138,1,1.1,0.9,21.64,0,0,0
21428,1,0,0,0,0,4,1.0300894,-70.304171,138,1,1.1,0.9,21.63,-0,0,0
21429,1,55.03,17.79,0,0,4,1.0135037,-70.192546,138,1,1.1,0.9,21.63,0.09,0,0
21430,1,27.06,2.27,0,0,4,0.9984535,-71.050395,138,1,1.1,0.9,21.74,0.13,0,0
21431,1,27.06,3.74,0,0,4,1.0204469,-70.431822,138,1,1.1,0.9,21.63,0.03,0,0
21432,1,37.12,5.73,0,0,4,1.0161566,-66.169714,138,1,1.1,0.9,21.36,0.04,0,0
21433,1,37.12,15.35,0,0,4,1.0186583,-65.745994,138,1,1.1,0.9,21.3,0.03,0,0
21434,1,0,0,0,0,4,0.9995894,-70.507629,138,1,1.1,0.9,21.68,0.13,0,0
21435,1,40.73,14.11,0,0,4,0.999321,-70.530632,138,1,1.1,0.9,21.68,0.13,0,0
21436,1,40.73,19.37,0,0,4,1.0152625,-70.233003,138,1,1.1,0.9,21.63,0.05,0,0
21437,1,16.45,7.77,0,0,4,1.0229362,-69.333796,138,1,1.1,0.9,21.57,0.05,0,0
21438,1,32.33,7.75,0,0,4,1.0044474,-70.875689,138,1,1.1,0.9,21.7,0.13,0,0
21439,1,0,0,0,0,4,1.0203956,-70.249081,138,1,1.1,0.9,21.64,0.05,0,0
21440,1,32.33,1.29,0,0,4,1.0202947,-70.270204,138,1,1.1,0.9,21.64,0.05,0,0
21441,1,27.48,8.93,0,0,4,1.0282618,-70.358884,138,1,1.1,0.9,21.65,0.01,0,0
21442,1,0,0,0,0,4,1.0284248,-70.34447,138,1,1.1,0.9,21.65,0,0,0
21443,1,0,0,0,0,4,1.0282618,-70.358884,138,1,1.1,0.9,21.65,0.01,0,0
21444,1,0,0,0,0,4,1.0205334,-70.390556,138,1,1.1,0.9,21.62,0.03,0,0
21445,1,31.35,9.47,0,0,4,1.0203696,-70.40726,138,1,1.1,0.9,21.63,0.03,0,0
21446,1,0,0,0,0,4,1.0214721,-70.213092,138,1,1.1,0.9,21.62,0.01,0,0
21447,1,18.28,5.66,0,0,4,1.0213686,-70.223019,138,1,1.1,0.9,21.62,0.01,0,0
21448,1,25.44,8.98,0,0,4,1.0256539,-64.740334,138,1,1.1,0.9,21.25,0.02,0,0
21449,1,25.44,8.99,0,0,4,1.0249361,-65.214528,138,1,1.1,0.9,21.31,0.03,0,0
21450,1,0,0,0,0,4,1.0250787,-65.201217,138,1,1.1,0.9,21.3,0.03,0,0
21451,1,22.58,4.67,0,0,4,1.0142681,-69.957484,138,1,1.1,0.9,21.61,0.06,0,0
21452,1,0,0,0,0,4,1.0157662,-69.792091,138,1,1.1,0.9,21.6,0.05,0,0
21453,1,22.58,2.18,0,0,4,1.0156922,-69.805584,138,1,1.1,0.9,21.61,0.05,0,0
21454,1,0,0,0,0,4,1.0158382,-69.777823,138,1,1.1,0.9,21.6,0.05,0,0
21455,1,0,0,0,0,4,1.0220331,-70.301012,138,1,1.1,0.9,21.63,0.03,0,0
21456,1,42.37,2.48,0,0,4,1.0218918,-70.326809,138,1,1.1,0.9,21.63,0.03,0,0
21457,1,0,0,0,0,4,1.0221584,-70.277016,138,1,1.1,0.9,21.62,0.03,0,0
21458,1,0,0,0,0,4,1.0042351,-67.953665,345,1,1.1,0.9,21.61,0.07,0,0
21459,1,42.37,21.63,0,0,4,1.0139817,-69.773023,138,1,1.1,0.9,21.6,0.06,0,0
21460,1,0,0,0,0,4,1.0279459,-72.05295,22,1,1.1,0.9,21.58,0.05,0,0
21461,1,0,0,0,0,4,1.0279459,-72.05295,1,1,1.1,0.9,21.58,0.05,0,0
21462,1,58.87,2.78,0,0,4,1.0174016,-65.806912,138,1,1.1,0.9,21.42,0.04,0,0
21463,1,0,0,0,0,4,1.0199876,-65.82057,138,1,1.1,0.9,21.4,0.04,0,0
21464,1,58.59,6.42,0,0,4,1.0197509,-65.856073,138,1,1.1,0.9,21.41,0.04,0,0
21465,1,0,0,0,0,4,1.0201876,-65.785252,138,1,1.1,0.9,21.39,0.04,0,0
21466,1,0,0,0,0,4,1.0292143,-70.403289,138,1,1.1,0.9,21.65,-0,0,0
21467,1,27.94,4.34,0,0,4,1.029112,-70.419788,138,1,1.1,0.9,21.65,0,0,0
21468,1,27.94,10.09,0,0,4,1.0094119,-70.427864,138,1,1.1,0.9,21.64,0.07,0,0
21469,1,34.68,2.48,0,0,4,1.0102943,-67.83273,138,1,1.1,0.9,21.51,0.08,0,0
21470,1,34.68,16.08,0,0,4,1.0056186,-67.425583,138,1,1.1,0.9,21.53,0.08,0,0
21471,1,43.15,23.01,0,0,4,1.0093273,-68.059654,138,1,1.1,0.9,21.58,0.08,0,0
21472,1,0,0,0,0,4,1.0144162,-68.529546,138,1,1.1,0.9,21.56,0.05,0,0
21473,1,41.41,9.72,0,0,4,1.0142204,-68.554207,138,1,1.1,0.9,21.57,0.06,0,0
21474,1,0,0,0,0,4,1.0104625,-65.185944,345,1,1.1,0.9,21.42,0.05,0,0
21475,1,40.41,4.79,0,0,4,1.0117702,-67.399202,138,1,1.1,0.9,21.44,0.07,0,0
21476,1,45.03,15.96,0,0,4,1.0065481,-70.787769,138,1,1.1,0.9,21.85,0.08,0,0
21477,1,0,0,0,0,4,1.00996,-70.440637,138,1,1.1,0.9,21.81,0.06,0,0
21478,1,45.03,9.9,0,0,4,1.0097328,-70.465775,138,1,1.1,0.9,21.82,0.06,0,0
21479,1,33.71,3.51,0,0,4,1.0020969,-70.870037,138,1,1.1,0.9,21.7,0.11,0,0
21480,1,50.78,6.77,0,0,4,1.0234279,-65.094743,138,1,1.1,0.9,21.23,0.01,0,0
21481,1,50.78,14.71,0,0,4,1.0184674,-65.858113,138,1,1.1,0.9,21.37,0.03,0,0
21482,1,0,0,0,0,4,1.0203124,-65.905307,138,1,1.1,0.9,21.37,0.02,0,0
21483,1,50.98,4.29,0,0,4,1.0201283,-65.938125,138,1,1.1,0.9,21.37,0.02,0,0
21484,1,25.71,6.78,0,0,4,1.0037521,-70.499671,138,1,1.1,0.9,21.66,0.11,0,0
21485,1,0,0,0,0,4,1.0192125,-70.54417,138,1,1.1,0.9,21.7,0.04,0,0
21486,1,0,0,0,0,4,1.0192125,-70.54417,18,1,1.1,0.9,21.7,0.04,0,0
21487,1,0,0,0,0,4,1.0192125,-70.54417,18,1,1.1,0.9,21.7,0.04,0,0
21488,1,0,0,0,0,4,1.0192125,-70.54417,1,1,1.1,0.9,21.7,0.04,0,0
21489,1,25.71,7.92,0,0,4,1.0190502,-70.558898,138,1,1.1,0.9,21.7,0.04,0,0
21490,1,46.75,18.59,0,0,4,1.0034387,-70.229408,138,1,1.1,0.9,21.62,0.12,0,0
21491,1,0,0,0,0,4,1.0037706,-70.201212,138,1,1.1,0.9,21.61,0.12,0,0
21492,1,50.48,6.12,0,0,4,1.0076686,-70.468209,138,1,1.1,0.9,21.65,0.08,0,0
21493,1,51.6,11.38,0,0,4,1.0043145,-70.272524,138,1,1.1,0.9,21.62,0.11,0,0
21494,1,28.74,8.51,0,0,4,1.0206086,-70.431068,138,1,1.1,0.9,21.63,0.03,0,0
21495,1,50.33,19.03,0,0,4,1.0041163,-70.342122,138,1,1.1,0.9,21.63,0.11,0,0
21496,1,0,0,0,0,4,1.0121174,-65.689714,345,1,1.1,0.9,21.45,0.04,0,0
21497,1,81.69,19.72,0,0,4,1.0056325,-70.015129,138,1,1.1,0.9,21.58,0.11,0,0
21498,1,43.15,20.83,0,0,4,1.0239639,-69.769695,138,1,1.1,0.9,21.63,0.02,0,0
21499,1,22.29,4.64,0,0,4,1.0071191,-67.035537,138,1,1.1,0.9,21.46,0.07,0,0
21500,1,0,0,0,0,4,1.0068356,-70.701276,138,1,1.1,0.9,21.83,0.08,0,0
21501,1,0,0,0,0,4,1.0070469,-70.663874,138,1,1.1,0.9,21.82,0.08,0,0
21502,1,60.25,5.48,0,0,4,1.0066427,-70.739288,138,1,1.1,0.9,21.84,0.08,0,0
21503,1,0,0,0,0,4,1.0082227,-70.734,138,1,1.1,0.9,21.84,0.07,0,0
21504,1,0,0,0,0,4,1.0084318,-70.696577,138,1,1.1,0.9,21.84,0.07,0,0
21505,1,60.25,3.21,0,0,4,1.0080366,-70.768159,138,1,1.1,0.9,21.85,0.07,0,0
21506,1,22.86,8.33,0,0,4,1.0067378,-70.333483,138,1,1.1,0.9,21.77,0.08,0,0
21507,1,0,0,0,0,4,1.0067378,-70.333483,24,1,1.1,0.9,21.77,0.08,0,0
21508,1,0,0,0,0,4,1.0067378,-70.333483,24,1,1.1,0.9,21.77,0.08,0,0
21509,1,0,0,0,0,4,1.0067378,-70.333483,1,1,1.1,0.9,21.77,0.08,0,0
21510,1,0,0,0,0,4,1.0075608,-68.014907,138,1,1.1,0.9,21.49,0.1,0,0
21511,1,27.76,8.67,0,0,4,1.0074033,-68.031143,138,1,1.1,0.9,21.49,0.1,0,0
21512,1,46.35,4.76,0,0,4,1.0060223,-70.313061,138,1,1.1,0.9,21.78,0.09,0,0
21513,1,0,0,0,0,4,1.0061837,-70.286702,138,1,1.1,0.9,21.77,0.09,0,0
21514,1,0,0,0,0,4,1.0127728,-70.703126,138,1,1.1,0.9,21.77,0.07,0,0
21515,1,46.35,18.95,0,0,4,1.0124637,-70.728608,138,1,1.1,0.9,21.77,0.07,0,0
21516,1,0,0,0,0,4,1.0131025,-70.679659,138,1,1.1,0.9,21.76,0.07,0,0
21517,1,38.69,3.07,0,0,4,1.0285916,-70.167294,138,1,1.1,0.9,21.58,-0.02,0,0
21518,1,38.69,3.1,0,0,4,1.0244878,-70.431808,138,1,1.1,0.9,21.63,0,0,0
21519,1,0,0,0,0,4,1.0246194,-70.410829,138,1,1.1,0.9,21.62,0,0,0
21520,1,36.8,10.9,0,0,4,1.0116596,-68.414481,138,1,1.1,0.9,21.59,0.07,0,0
21521,1,0,0,0,0,4,1.010036,-68.106331,138,1,1.1,0.9,21.53,0.08,0,0
21522,1,64.55,16.27,0,0,4,1.0096915,-68.142704,138,1,1.1,0.9,21.53,0.08,0,0
21523,1,0,0,0,0,4,1.0078381,-70.282883,138,1,1.1,0.9,21.62,0.09,0,0
21524,1,33.71,20.49,0,0,4,1.0075286,-70.299385,138,1,1.1,0.9,21.63,0.1,0,0
21525,1,0,0,0,0,4,1.0108153,-70.190401,138,1,1.1,0.9,21.61,0.08,0,0
21526,1,33.71,10.17,0,0,4,1.010622,-70.210895,138,1,1.1,0.9,21.61,0.08,0,0
21527,1,0,0,0,0,4,1.0140156,-65.440667,345,1,1.1,0.9,21.43,0.04,0,0
21528,1,50.89,8.45,0,0,4,1.0105358,-69.785415,138,1,1.1,0.9,21.56,0.08,0,0
21529,1,50.89,7.37,0,0,4,1.0257281,-70.399777,138,1,1.1,0.9,21.66,0.02,0,0
21530,1,56.15,5.86,0,0,4,1.0166624,-70.087442,138,1,1.1,0.9,21.6,0.04,0,0
21531,1,0,0,0,0,4,0.9985694,-65.718032,345,1,1.1,0.9,21.44,0.05,0,0
21532,1,56.01,12.69,0,0,4,1.0301145,-70.076703,138,1,1.1,0.9,21.57,-0.02,0,0
21533,1,52.62,20.21,0,0,4,1.0049476,-70.312192,138,1,1.1,0.9,21.63,0.11,0,0
21534,1,64.77,12.96,0,0,4,1.0105644,-70.453356,138,1,1.1,0.9,21.67,0.08,0,0
21535,1,0,0,0,0,4,1.0108222,-70.41844,138,1,1.1,0.9,21.67,0.07,0,0
21536,1,0,0,0,0,4,1.0125544,-66.151563,138,1,1.1,0.9,21.43,0.06,0,0
21537,1,56.2,17.8,0,0,4,1.0121995,-66.185887,138,1,1.1,0.9,21.44,0.06,0,0
21538,1,0,0,0,0,4,1.0128934,-66.118805,138,1,1.1,0.9,21.42,0.06,0,0
21539,1,56.2,7.1,0,0,4,1.0157212,-66.336453,138,1,1.1,0.9,21.44,0.03,0,0
21540,1,0,0,0,0,4,1.0114563,-70.497483,138,1,1.1,0.9,21.67,0.07,0,0
21541,1,33.72,16.97,0,0,4,1.0111851,-70.515768,138,1,1.1,0.9,21.67,0.08,0,0
21542,1,0,0,0,0,4,1.0111552,-70.413566,138,1,1.1,0.9,21.65,0.08,0,0
21543,1,33.72,3.1,0,0,4,1.0110339,-70.432772,138,1,1.1,0.9,21.66,0.08,0,0
21544,1,0,0,0,0,4,1.0084307,-70.067728,138,1,1.1,0.9,21.6,0.09,0,0
21545,1,55.19,14.78,0,0,4,1.0081352,-70.09948,138,1,1.1,0.9,21.61,0.09,0,0
21546,1,55.19,17.42,0,0,4,1.0041903,-70.659811,138,1,1.1,0.9,21.7,0.11,0,0
21547,1,17.95,5.4,0,0,4,1.0124395,-70.470097,138,1,1.1,0.9,21.67,0.07,0,0
21548,1,0,0,0,0,4,1.0061736,-69.960637,138,1,1.1,0.9,21.74,0.09,0,0
21549,1,41.32,11.19,0,0,4,1.0059771,-69.983075,138,1,1.1,0.9,21.74,0.09,0,0
21550,1,0,0,0,0,4,1.0064093,-69.934735,138,1,1.1,0.9,21.74,0.08,0,0
21551,1,0,0,0,0,4,1.0131496,-70.544312,138,1,1.1,0.9,21.68,0.06,0,0
21552,1,40.98,3.77,0,0,4,1.0130119,-70.571023,138,1,1.1,0.9,21.68,0.07,0,0
21553,1,0,0,0,0,4,1.0078817,-66.985632,138,1,1.1,0.9,21.52,0.07,0,0
21554,1,36.26,10.58,0,0,4,1.0076839,-67.006539,138,1,1.1,0.9,21.52,0.08,0,0
21555,1,0,0,0,0,4,1.0080893,-66.963399,138,1,1.1,0.9,21.51,0.07,0,0
21556,1,0,0,0,0,4,1.0078817,-66.985632,138,1,1.1,0.9,21.52,0.07,0,0
21557,1,37,12.89,0,0,4,1.0156986,-65.591274,138,1,1.1,0.9,21.32,0.05,0,0
21558,1,39.23,25.66,0,0,4,1.0100892,-65.939307,138,1,1.1,0.9,21.57,0.1,0,0
21559,1,33.18,15.36,0,0,4,1.0064372,-68.8229,138,1,1.1,0.9,21.56,0.11,0,0
21560,1,33.18,3.08,0,0,4,1.0196238,-65.937779,138,1,1.1,0.9,21.27,0.04,0,0
21561,1,36.27,3.95,0,0,4,1.0039193,-70.745123,138,1,1.1,0.9,21.77,0.1,0,0
21562,1,36.27,2.72,0,0,4,1.00984,-70.655644,138,1,1.1,0.9,21.79,0.08,0,0
21563,1,34,1.34,0,0,4,1.003746,-70.6635,138,1,1.1,0.9,21.7,0.11,0,0
21564,1,36.71,11.77,0,0,4,1.011862,-66.507448,138,1,1.1,0.9,21.49,0.07,0,0
21565,1,0,0,0,0,4,1.015435,-65.754559,138,1,1.1,0.9,21.35,0.05,0,0
21566,1,32.86,2.64,0,0,4,1.0153273,-65.775441,138,1,1.1,0.9,21.36,0.05,0,0
21567,1,36.22,10.64,0,0,4,1.0029448,-70.780432,138,1,1.1,0.9,21.74,0.11,0,0
21568,1,0,0,0,0,4,1.0031583,-70.758342,138,1,1.1,0.9,21.73,0.11,0,0
21569,1,24.55,4.96,0,0,4,1.0139107,-65.478918,138,1,1.1,0.9,21.54,0.1,0,0
21570,1,24.55,4.95,0,0,4,1.0145243,-65.284575,138,1,1.1,0.9,21.5,0.08,0,0
21571,1,0,0,0,0,4,1.0140866,-65.818765,138,1,1.1,0.9,21.38,0.05,0,0
21572,1,49.14,11.06,0,0,4,1.0138295,-65.8473,138,1,1.1,0.9,21.39,0.05,0,0
21573,1,49.14,19.65,0,0,4,1.011656,-66.420184,138,1,1.1,0.9,21.44,0.07,0,0
21574,1,20.37,6.33,0,0,4,1.0213358,-65.974273,138,1,1.1,0.9,21.27,0.03,0,0
21575,1,11.55,3.34,0,0,4,1.0149302,-69.356108,138,1,1.1,0.9,21.56,0.02,0,0
21576,1,0,0,0,0,4,1.0150005,-69.349195,138,1,1.1,0.9,21.56,0.02,0,0
21577,1,0,0,0,0,4,1.0074701,-70.323061,138,1,1.1,0.9,21.7,0.09,0,0
21578,1,41.02,12.86,0,0,4,1.0072252,-70.345554,138,1,1.1,0.9,21.7,0.09,0,0
21579,1,41.02,7.17,0,0,4,1.0084041,-70.578363,138,1,1.1,0.9,21.7,0.08,0,0
21580,1,24.13,7.69,0,0,4,1.0118993,-66.355928,138,1,1.1,0.9,21.44,0.07,0,0
21581,1,42.21,22.26,0,0,4,1.0040592,-67.467292,138,1,1.1,0.9,21.53,0.08,0,0
21582,1,42.21,9.12,0,0,4,1.010427,-69.29259,138,1,1.1,0.9,21.62,0.07,0,0
21583,1,51.61,3.14,0,0,4,1.0117232,-69.112021,138,1,1.1,0.9,21.54,0.01,0,0
21584,1,51.61,9.59,0,0,4,1.0131257,-68.678634,138,1,1.1,0.9,21.47,0.02,0,0
21585,1,27.81,10.02,0,0,4,1.0109166,-66.630394,138,1,1.1,0.9,21.41,0.05,0,0
21586,1,0,0,0,0,4,1.0080052,-67.202716,138,1,1.1,0.9,21.41,0.09,0,0
21587,1,27.81,9.86,0,0,4,0.9962385,-68.844511,13.8,1,1.1,0.9,21.46,0.1,0,0
21588,1,0,0,0,0,4,1.0074214,-67.280675,13.8,1,1.1,0.9,21.41,0.09,0,0
21589,1,0,0,0,0,4,1.0074214,-67.280675,1,1,1.1,0.9,21.41,0.09,0,0
21590,1,25.1,2.45,0,0,4,1.0163499,-66.25898,138,1,1.1,0.9,21.43,0.05,0,0
21591,1,0,0,0,0,4,1.016441,-66.244569,138,1,1.1,0.9,21.43,0.05,0,0
21592,1,25.1,6.38,0,0,4,1.0174646,-66.233124,138,1,1.1,0.9,21.42,0.05,0,0
21593,1,0,0,0,-1260,4,1.02,-60.096789,765,1,1.1,0.9,21.18,0,0,0
21594,1,0,0,0,0,4,1.0195028,-62.46513,345,1,1.1,0.9,21.21,0,0,0
21595,1,0,0,0,0,4,1.0199872,-64.708747,138,1,1.1,0.9,21.2,0.03,0,0
21596,2,0,0,0,0,4,0.9997398,-59.213671,18,1,1.1,0.9,21.17,0,0,0
21597,2,0,0,0,0,4,0.9993742,-59.293584,18,1,1.1,0.9,21.17,0,0,0
21598,2,0,0,0,0,4,0.9995251,-59.255849,13.8,1,1.1,0.9,21.17,0,0,0
21599,2,0,0,0,0,4,0.9947443,-59.004136,13.2,1,1.1,0.9,21.17,0,0,0
21600,1,0,0,0,0,4,1.0213707,-62.595431,345,1,1.1,0.9,21.22,0.01,0,0
21601,1,0,0,0,0,4,1.0221987,-65.046733,138,1,1.1,0.9,21.25,0.02,0,0
21602,2,0,0,0,0,4,1.0376905,-61.736872,18,1,1.1,0.9,21.21,0,0,0
21603,2,0,0,0,0,4,1.0396221,-61.740783,13.8,1,1.1,0.9,21.2,0,0,0
21604,2,0,0,0,0,4,1.0379574,-61.968024,18,1,1.1,0.9,21.21,0,0,0
21605,2,0,0,0,0,4,1.0370811,-62.156038,20,1,1.1,0.9,21.21,0,0,0
21606,1,0,0,0,0,4,1.0212082,-62.614434,345,1,1.1,0.9,21.22,0.01,0,0
21607,1,0,0,0,0,4,1.02116,-62.563064,345,1,1.1,0.9,21.23,0,0,0
21608,1,0,0,0,0,4,1.0202454,-64.643764,138,1,1.1,0.9,21.2,0.02,0,0
21609,1,0,0,0,0,4,1.0209306,-67.148935,13.8,1,1.1,0.9,21.17,0.05,0,0
21610,1,0,0,0,0,4,1.0209306,-67.148935,1,1,1.1,0.9,21.17,0.05,0,0
21611,2,0,0,0,0,4,0.9820538,-60.560386,13.8,1,1.1,0.9,21.19,0,0,0
21612,2,0,0,0,0,4,0.9673715,-57.63809,13.8,1,1.1,0.9,21.17,0,0,0
21613,2,0,0,0,0,4,0.9719302,-59.114842,18,1,1.1,0.9,21.19,0,0,0
21614,2,0,0,0,0,4,1.02116,-62.563064,13.8,1,1.1,0.9,21.23,0,0,0
21615,1,0,0,0,0,4,1.0160127,-63.965136,345,1,1.1,0.9,21.31,0.02,0,0
21616,1,0,0,0,0,4,1.0122323,-66.74418,138,1,1.1,0.9,21.31,0.07,0,0
21617,2,0,0,0,0,4,0.9964765,-61.29075,13.8,1,1.1,0.9,21.27,0.02,0,0
21618,2,0,0,0,0,4,0.9881452,-65.665378,18,1,1.1,0.9,21.27,0.06,0,0
21619,2,0,0,0,0,4,0.9927905,-63.562089,13.8,1,1.1,0.9,21.31,0.02,0,0
21620,2,0,0,0,0,4,0.9940476,-63.236614,13.8,1,1.1,0.9,21.3,0.02,0,0
21621,1,0,0,0,0,4,1.0192,-62.222088,345,1,1.1,0.9,21.17,-0,0,0
21622,1,0,0,0,0,4,1.0196016,-64.877574,138,1,1.1,0.9,21.22,0.03,0,0
21623,2,0,0,0,0,4,1.0169783,-58.844059,13.8,1,1.1,0.9,21.14,0,0,0
21624,2,0,0,0,0,4,1.0179705,-59.56575,13.8,1,1.1,0.9,21.14,0,0,0
21625,2,0,0,0,0,4,1.018093,-59.930303,13.8,1,1.1,0.9,21.15,0,0,0
21626,1,0,0,0,0,4,1.0192642,-62.47706,345,1,1.1,0.9,21.21,0,0,0
21627,2,0,0,0,0,4,1.0018819,-66.770222,345,1,1.1,0.9,21.54,0.07,0,0
21628,2,0,0,0,0,4,1.011311,-70.064181,138,1,1.1,0.9,21.59,0.07,0,0
21629,1,0,0,0,0,4,1.00263,-66.688863,345,1,1.1,0.9,21.52,0.06,0,0
21630,1,0,0,0,0,4,1.0137621,-70.109186,138,1,1.1,0.9,21.61,0.06,0,0
21631,2,0,0,0,0,4,1.0327769,-67.89857,13.8,1,1.1,0.9,21.55,0.04,0,0
21632,1,0,0,0,0,4,0.9984873,-68.786134,345,1,1.1,0.9,21.72,0.11,0,0
21633,1,0,0,0,0,4,0.994975,-71.83318,138,1,1.1,0.9,21.78,0.16,0,0
21634,1,0,0,0,0,4,0.9946658,-72.33971,18,1,1.1,0.9,21.79,0.17,0,0
21635,1,0,0,0,0,4,0.9946658,-72.33971,1,1,1.1,0.9,21.79,0.17,0,0
21636,2,0,0,0,0,4,0.9692006,-68.012882,13.8,1,1.1,0.9,21.71,0.1,0,0
21637,2,0,0,0,0,4,1.0010521,-69.162607,13.8,1,1.1,0.9,21.69,0.12,0,0
21638,1,0,0,0,0,4,0.9988106,-68.690174,345,1,1.1,0.9,21.71,0.11,0,0
21639,2,0,0,0,0,4,1.01626,-68.269341,138,1,1.1,0.9,21.42,0,0,0
21640,1,0,0,0,0,4,1.0158673,-68.303002,138,1,1.1,0.9,21.42,0,0,0
21641,1,0,0,0,0,4,1.0249734,-60.483386,765,1,1.1,0.9,21.19,0.01,0,0
21642,1,0,0,0,0,4,1.0214775,-62.47683,345,1,1.1,0.9,21.22,0.01,0,0
21643,1,0,0,0,0,4,1.0161186,-65.41354,138,1,1.1,0.9,21.23,0.04,0,0
21644,1,0,0,0,0,4,1.0160605,-65.456396,13.8,1,1.1,0.9,21.23,0.04,0,0
21645,1,0,0,0,0,4,1.0160605,-65.456396,1,1,1.1,0.9,21.23,0.04,0,0
21646,2,0,0,0,0,4,1.045768,-59.267038,13.8,1,1.1,0.9,21.17,-0,0,0
21647,2,0,0,0,0,4,1.0462617,-58.122731,13.8,1,1.1,0.9,21.17,-0,0,0
21648,2,0,0,0,0,4,1.0249734,-60.483386,13.8,1,1.1,0.9,21.19,0.01,0,0
21649,1,0,0,0,0,4,1.02116,-62.647537,345,1,1.1,0.9,21.23,0.01,0,0
21650,1,0,0,0,0,4,1.023838,-65.039708,138,1,1.1,0.9,21.23,0.01,0,0
21651,2,0,0,0,0,4,1.016214,-61.114672,13.8,1,1.1,0.9,21.22,0,0,0
21652,2,0,0,0,0,4,1.0157536,-59.903358,13.8,1,1.1,0.9,21.19,0,0,0
21653,2,0,0,0,0,4,1.0165224,-59.64642,22,1,1.1,0.9,21.2,0,0,0
21654,2,0,0,0,0,4,1.011028,-68.139249,138,1,1.1,0.9,21.59,0.07,0,0
21655,1,0,0,0,0,4,1.0218809,-63.254522,345,1,1.1,0.9,21.26,0.02,0,0
21656,2,0,0,0,0,4,1.0309588,-64.202064,138,1,1.1,0.9,21.18,-0,0,0
21657,1,0,0,0,0,4,1.0216463,-63.215609,345,1,1.1,0.9,21.26,0.02,0,0
21658,1,0,0,0,0,4,1.0218809,-63.254522,345,1,1.1,0.9,21.26,0.02,0,0
21659,1,0,0,0,0,4,1.0218809,-63.254522,345,1,1.1,0.9,21.26,0.02,0,0
21660,1,0,0,0,0,4,1.0177597,-63.61987,345,1,1.1,0.9,21.28,0.01,0,0
21661,1,0,0,0,0,4,1.023523,-65.562148,138,1,1.1,0.9,21.25,0.02,0,0
21662,2,0,0,0,0,4,1.0273351,-62.584566,13.8,1,1.1,0.9,21.27,0,0,0
21663,2,0,0,0,0,4,1.0281121,-62.51378,13.8,1,1.1,0.9,21.26,0,0,0
21664,1,0,0,0,0,4,1.007643,-65.665975,345,1,1.1,0.9,21.5,0.07,0,0
21665,1,0,0,0,0,4,1.0043733,-68.745678,138,1,1.1,0.9,21.57,0.12,0,0
21666,1,0,0,0,0,4,1.0038605,-70.088344,13.8,1,1.1,0.9,21.6,0.14,0,0
21667,1,0,0,0,0,4,1.0038605,-70.088344,1,1,1.1,0.9,21.6,0.14,0,0
21668,2,0,0,0,0,4,1.0338236,-64.858297,13.8,1,1.1,0.9,21.49,0.06,0,0
21669,2,0,0,0,0,4,1.0312769,-64.369905,18,1,1.1,0.9,21.48,0.06,0,0
21670,2,0,0,0,0,4,1.007643,-65.665975,13.8,1,1.1,0.9,21.5,0.07,0,0
21671,1,0,0,0,0,4,1.0074455,-65.578878,345,1,1.1,0.9,21.48,0.07,0,0
21672,1,0,0,0,0,4,1.007643,-65.665975,345,1,1.1,0.9,21.5,0.07,0,0
21673,2,0,0,0,0,4,1.01626,-65.101292,138,1,1.1,0.9,21.35,0,0,0
21674,1,0,0,0,0,4,1.0160638,-65.135837,138,1,1.1,0.9,21.36,0,0,0
21675,2,0,0,0,0,4,1.0166528,-66.015321,138,1,1.1,0.9,21.39,0.02,0,0
21676,2,0,0,0,0,4,1.0227119,-62.690876,345,1,1.1,0.9,21.21,0,0,0
21677,1,0,0,0,0,4,1.0229023,-64.382797,138,1,1.1,0.9,21.17,0.02,0,0
21678,1,0,0,0,0,4,1.0220263,-62.734475,345,1,1.1,0.9,21.22,0.01,0,0
21679,1,0,0,0,0,4,1.0221493,-62.921879,345,1,1.1,0.9,21.23,0.01,0,0
21680,1,0,0,0,0,4,1.020754,-64.303199,138,1,1.1,0.9,21.18,0,0,0
21681,2,0,0,0,0,4,1.0122942,-61.159784,13.8,1,1.1,0.9,21.21,0,0,0
21682,1,0,0,0,0,4,1.0218502,-62.93231,345,1,1.1,0.9,21.24,0.01,0,0
21683,1,0,0,0,0,4,1.0221493,-62.921879,345,1,1.1,0.9,21.23,0.01,0,0
21684,1,0,0,0,0,4,1.028252,-60.415446,765,1,1.1,0.9,21.29,0,0,0
21685,1,0,0,0,0,4,1.0118966,-64.98028,345,1,1.1,0.9,21.38,0.03,0,0
21686,1,0,0,0,0,4,1.0189754,-69.736,138,1,1.1,0.9,21.54,0.04,0,0
21687,1,0,0,0,0,4,1.0020717,-69.722616,18,1,1.1,0.9,21.48,0.05,0,0
21688,1,0,0,0,0,4,1.0020717,-69.722616,1,1,1.1,0.9,21.48,0.05,0,0
21689,2,0,0,0,0,4,1.0433571,-59.491122,13.8,1,1.1,0.9,21.28,-0,0,0
21690,2,0,0,0,0,4,1.0443644,-59.385202,13.8,1,1.1,0.9,21.28,-0,0,0
21691,2,0,0,0,0,4,1.0458757,-59.219061,13.8,1,1.1,0.9,21.28,-0.01,0,0
21692,1,0,0,0,0,4,1.0205568,-64.362627,138,1,1.1,0.9,21.18,0,0,0
21693,2,0,0,0,0,4,1.0205568,-64.362627,13.8,1,1.1,0.9,21.18,0,0,0
21694,2,0,0,0,0,4,1.0184317,-67.120362,138,1,1.1,0.9,21.45,0.02,0,0
21695,1,0,0,0,0,4,1.0175651,-67.176194,138,1,1.1,0.9,21.46,0.03,0,0
21696,1,0,0,0,0,4,1.0184317,-67.120362,138,1,1.1,0.9,21.45,0.02,0,0
21697,1,0,0,0,0,4,1.0184317,-67.120362,138,1,1.1,0.9,21.45,0.02,0,0
21698,1,0,0,0,0,4,1.0193054,-63.777244,345,1,1.1,0.9,21.32,0.01,0,0
21699,2,0,0,0,0,4,1.0143,-66.005769,138,1,1.1,0.9,21.3,0,0,0
21700,1,0,0,0,0,4,1.01626,-63.668129,345,1,1.1,0.9,21.29,0,0,0
21701,1,0,0,0,0,4,1.017256,-65.91946,138,1,1.1,0.9,21.3,0.02,0,0
21702,2,0,0,0,0,4,1.0168548,-62.231088,13.8,1,1.1,0.9,21.27,0,0,0
21703,2,0,0,0,0,4,1.0167941,-62.093625,13.8,1,1.1,0.9,21.27,0,0,0
21704,2,0,0,0,0,4,1.0168777,-62.25471,13.8,1,1.1,0.9,21.27,0,0,0
21705,1,0,0,0,0,4,1.0046025,-68.88202,138,1,1.1,0.9,21.59,0.12,0,0
21706,2,0,0,0,0,4,1.0046025,-68.88202,18,1,1.1,0.9,21.59,0.12,0,0
21707,2,0,0,0,0,4,1.0046025,-68.88202,18,1,1.1,0.9,21.59,0.12,0,0
21708,1,0,0,0,0,4,1.0046025,-68.88202,1,1,1.1,0.9,21.59,0.12,0,0
21709,2,0,0,0,0,4,1.0242763,-67.492764,13.8,1,1.1,0.9,21.54,0.1,0,0
21710,2,0,0,0,0,4,1.0242733,-67.492755,13.8,1,1.1,0.9,21.54,0.1,0,0
21711,1,0,0,0,0,4,1.0113036,-68.844777,1,1,1.1,0.9,21.59,0.12,0,0
21712,1,0,0,0,0,4,1.0046025,-68.88202,13.8,1,1.1,0.9,21.59,0.12,0,0
21713,1,0,0,0,0,4,1.0046025,-68.88202,13.8,1,1.1,0.9,21.59,0.12,0,0
21714,1,0,0,0,0,4,1.0046025,-68.88202,1,1,1.1,0.9,21.59,0.12,0,0
21715,1,0,0,0,0,4,1.0041655,-68.914094,138,1,1.1,0.9,21.59,0.12,0,0
21716,2,0,0,0,0,4,1.02312,-65.353713,138,1,1.1,0.9,21.3,0,0,0
21717,1,0,0,0,0,4,1.0152931,-67.483651,138,1,1.1,0.9,21.49,0.03,0,0
21718,2,0,0,0,0,4,1.0398946,-63.410237,18,1,1.1,0.9,21.38,-0.01,0,0
21719,2,0,0,0,0,4,1.0428446,-65.25113,13.8,1,1.1,0.9,21.43,0.01,0,0
21720,2,0,0,0,0,4,1.0088233,-70.260614,138,1,1.1,0.9,21.62,0.08,0,0
21721,1,0,0,0,0,4,1.008547,-70.279604,138,1,1.1,0.9,21.62,0.08,0,0
21722,1,0,0,0,0,4,1.0182199,-64.607656,345,1,1.1,0.9,21.39,0.01,0,0
21723,1,0,0,0,0,4,1.0151887,-67.344123,138,1,1.1,0.9,21.47,0.05,0,0
21724,1,0,0,0,0,4,1.0162021,-66.170959,13.8,1,1.1,0.9,21.43,0.04,0,0
21725,1,0,0,0,0,4,1.0162021,-66.170959,1,1,1.1,0.9,21.43,0.04,0,0
21726,2,0,0,0,0,4,0.989882,-61.976336,24,1,1.1,0.9,21.35,0,0,0
21727,1,0,0,0,0,4,1.0161546,-61.45822,765,1,1.1,0.9,21.23,0.01,0,0
21728,1,0,0,0,0,4,1.0262408,-63.748687,345,1,1.1,0.9,21.27,0.01,0,0
21729,1,0,0,0,0,4,1.0292823,-66.853959,138,1,1.1,0.9,21.27,0.02,0,0
21730,2,0,0,0,0,4,1.0239659,-60.608434,13.8,1,1.1,0.9,21.22,0,0,0
21731,2,0,0,0,0,4,1.0308493,-59.832879,18,1,1.1,0.9,21.22,0,0,0
21732,2,0,0,0,0,4,1.0237149,-60.638636,13.8,1,1.1,0.9,21.22,0,0,0
21733,1,0,0,0,0,4,0.9974685,-66.427136,345,1,1.1,0.9,21.52,0.08,0,0
21734,1,0,0,0,0,4,1.0313153,-70.162132,138,1,1.1,0.9,21.62,-0.01,0,0
21735,2,0,0,0,0,4,0.9830545,-65.313819,13.8,1,1.1,0.9,21.5,0.07,0,0
21736,2,0,0,0,0,4,0.9974685,-66.427136,13.8,1,1.1,0.9,21.52,0.08,0,0
21737,2,0,0,0,0,4,0.9831313,-65.309589,13.8,1,1.1,0.9,21.5,0.07,0,0
21738,2,0,0,0,0,4,0.9974685,-66.427136,24,1,1.1,0.9,21.52,0.08,0,0
21739,2,0,0,0,0,4,0.9825958,-64.65742,13.8,1,1.1,0.9,21.49,0.06,0,0
21740,2,0,0,0,0,4,0.9974685,-66.427136,13.8,1,1.1,0.9,21.52,0.08,0,0
21741,1,0,0,0,0,4,1.0002433,-66.370466,345,1,1.1,0.9,21.5,0.06,0,0
21742,2,0,0,0,0,4,1.0163336,-63.901026,345,1,1.1,0.9,21.3,0.02,0,0
21743,2,0,0,0,0,4,1.018624,-65.704123,138,1,1.1,0.9,21.25,0.05,0,0
21744,2,0,0,0,0,4,1.0182199,-65.407762,345,1,1.1,0.9,21.4,0,0,0
21745,1,0,0,0,0,4,1.0154129,-68.288852,138,1,1.1,0.9,21.42,0.01,0,0
21746,1,0,0,0,0,4,1.0175143,-65.933666,18,1,1.1,0.9,21.41,0,0,0
21747,1,0,0,0,0,4,1.0175143,-65.933666,1,1,1.1,0.9,21.41,0,0,0
21748,2,0,0,0,0,4,1.020358,-65.05878,13.8,1,1.1,0.9,21.4,0,0,0
21749,2,0,0,0,0,4,1.020358,-65.05878,13.8,1,1.1,0.9,21.4,0,0,0
21750,1,0,0,0,0,4,1.0186061,-65.355186,1,1,1.1,0.9,21.4,0,0,0
21751,1,0,0,0,0,4,1.0180602,-65.368652,345,1,1.1,0.9,21.4,0,0,0
21752,1,0,0,0,0,4,1.0182199,-65.407762,345,1,1.1,0.9,21.4,0,0,0
21753,2,0,0,0,0,4,1.0130894,-65.760003,345,1,1.1,0.9,21.48,0.05,0,0
21754,2,0,0,0,0,4,1.0185797,-67.996792,138,1,1.1,0.9,21.52,0.05,0,0
21755,1,0,0,0,0,4,1.0128538,-68.051366,138,1,1.1,0.9,21.58,0.07,0,0
21756,2,0,0,0,0,4,1.0128538,-68.051366,24,1,1.1,0.9,21.58,0.07,0,0
21757,2,0,0,0,0,4,1.022731,-60.950149,13.8,1,1.1,0.9,21.41,0.01,0,0
21758,2,0,0,0,0,4,1.0109125,-70.263718,138,1,1.1,0.9,21.62,0.07,0,0
21759,1,0,0,0,0,4,1.0239714,-64.952764,138,1,1.1,0.9,21.26,0.02,0,0
21760,2,0,0,0,0,4,0.973044,-62.579314,18,1,1.1,0.9,21.2,0.03,0,0
23000,1,35.21,15.52,0,0,5,1.0298358,-70.140305,138,1,1.1,0.9,21.6,0.1,0,0
23001,1,27.64,3.84,0,0,5,1.0277744,-70.55189,138,1,1.1,0.9,21.66,0.11,0,0
23002,1,28.45,18.76,0,0,5,1.0271228,-70.613962,138,1,1.1,0.9,21.67,0.12,0,0
23003,1,58.48,16.41,0,0,5,1.0297079,-70.470537,138,1,1.1,0.9,21.65,0.11,0,0
23004,1,30.02,15.78,0,0,5,1.0406641,-69.392091,138,1,1.1,0.9,21.5,0.06,0,0
23005,1,0,0,0,0,5,1.0355026,-69.325922,138,1,1.1,0.9,21.54,0.08,0,0
23006,1,0,0,0,0,5,1.0356651,-69.303472,138,1,1.1,0.9,21.54,0.08,0,0
23007,1,40.33,7.09,0,0,5,1.0353327,-69.346916,138,1,1.1,0.9,21.55,0.08,0,0
23008,1,49.48,13.83,0,0,5,1.0221246,-69.599265,138,1,1.1,0.9,21.6,0.06,0,0
23009,1,49.48,10.55,0,0,5,1.0159051,-69.98457,138,1,1.1,0.9,21.61,0.03,0,0
23010,1,51.96,8.7,0,0,5,1.0244228,-69.516501,138,1,1.1,0.9,21.57,0.06,0,0
23011,1,62.58,4.76,0,0,5,1.0327376,-70.220753,138,1,1.1,0.9,21.66,0.1,0,0
23012,1,13.77,4.25,0,0,5,1.0218676,-68.995483,138,1,1.1,0.9,21.65,0.06,0,0
23013,1,60.57,18.96,0,0,5,1.0253803,-70.946479,138,1,1.1,0.9,21.78,0.13,0,0
23014,1,53.51,7.11,0,0,5,1.0407442,-69.580665,138,1,1.1,0.9,21.54,0.06,0,0
23015,1,24.18,4.51,0,0,5,1.0273323,-70.521002,138,1,1.1,0.9,21.72,0.12,0,0
23016,1,0,0,0,0,5,1.0080202,-64.700704,345,1,1.1,0.9,21.36,0.05,0,0
23017,1,97.73,17.88,0,0,5,1.0463205,-68.967024,138,1,1.1,0.9,21.45,0.04,0,0
23018,1,56.19,9.97,0,0,5,1.0251515,-70.868059,138,1,1.1,0.9,21.77,0.13,0,0
23019,1,0,0,0,0,5,1.0059161,-67.434964,138,1,1.1,0.9,21.5,0.08,0,0
23020,1,44.87,9.68,0,0,5,1.0056817,-67.46125,138,1,1.1,0.9,21.5,0.08,0,0
23021,1,44.87,13.7,0,0,5,1.0054026,-67.50328,138,1,1.1,0.9,21.5,0.09,0,0
23022,1,58.63,6.52,0,0,5,1.0123857,-66.863332,138,1,1.1,0.9,21.53,0.06,0,0
23023,1,58.5,10.71,0,0,5,1.0111361,-67.651737,138,1,1.1,0.9,21.63,0.07,0,0
23024,1,28.27,6.54,0,0,5,1.0089485,-67.014862,138,1,1.1,0.9,21.45,0.06,0,0
23025,1,31.58,5.16,0,0,5,1.0287278,-67.942766,138,1,1.1,0.9,21.53,0.04,0,0
23026,1,0,0,0,0,5,1.0288604,-67.923595,138,1,1.1,0.9,21.52,0.04,0,0
23027,1,25.38,7.07,0,0,5,1.0208057,-65.966853,138,1,1.1,0.9,21.37,0.04,0,0
23028,1,0,0,0,0,5,1.0208057,-65.966853,18,1,1.1,0.9,21.37,0.04,0,0
23029,1,0,0,0,0,5,1.0208057,-65.966853,18,1,1.1,0.9,21.37,0.04,0,0
23030,1,0,0,0,0,5,1.0208057,-65.966853,1,1,1.1,0.9,21.37,0.04,0,0
23031,1,0,0,0,0,5,1.020951,-65.951421,138,1,1.1,0.9,21.36,0.04,0,0
23032,1,0,0,0,0,5,1.0135384,-67.20321,138,1,1.1,0.9,21.52,0.07,0,0
23033,1,58.39,7.25,0,0,5,1.0133318,-67.235969,138,1,1.1,0.9,21.53,0.07,0,0
23034,1,0,0,0,0,5,1.0089203,-69.002218,138,1,1.1,0.9,21.51,0.04,0,0
23035,1,44.55,17.78,0,0,5,1.0085818,-69.029139,138,1,1.1,0.9,21.52,0.04,0,0
23036,1,51.24,22.07,0,0,5,1.0081665,-69.092148,138,1,1.1,0.9,21.52,0.04,0,0
23037,1,3.01,1.51,0,0,5,1.0228069,-68.117682,138,1,1.1,0.9,21.6,0.06,0,0
23038,1,24.37,4.04,0,0,5,1.0227136,-68.131804,138,1,1.1,0.9,21.6,0.06,0,0
23039,1,40.08,10.83,0,0,5,1.0227612,-68.595034,138,1,1.1,0.9,21.62,0.06,0,0
23040,1,28.25,6.19,0,0,5,1.0115517,-67.970197,138,1,1.1,0.9,21.68,0.06,0,0
23041,1,43.17,15.93,0,0,5,1.0164439,-66.673018,138,1,1.1,0.9,21.45,0.07,0,0
23042,1,43.17,7.42,0,0,5,1.0134251,-67.259414,138,1,1.1,0.9,21.52,0.07,0,0
23043,1,25.01,5.96,0,0,5,1.0143019,-67.799808,138,1,1.1,0.9,21.63,0.06,0,0
23044,1,2.78,0.19,0,0,5,1.0161296,-67.37765,138,1,1.1,0.9,21.57,0.05,0,0
23045,1,25.01,7.04,0,0,5,1.0159819,-67.39227,138,1,1.1,0.9,21.57,0.05,0,0
23046,1,0,0,0,0,5,1.0109166,-66.891269,138,1,1.1,0.9,21.44,0.06,0,0
23047,1,32.14,8.01,0,0,5,1.0107382,-66.909638,138,1,1.1,0.9,21.45,0.06,0,0
23048,1,0,0,0,0,5,1.0251048,-67.620992,138,1,1.1,0.9,21.56,-0.01,0,0
23049,1,34.26,1.12,0,0,5,1.0223832,-69.461488,13.8,1,1.1,0.9,21.61,-0.01,0,0
23050,1,35.11,2.29,0,0,5,1.0214149,-69.498862,13.8,1,1.1,0.9,21.61,-0.01,0,0
23051,1,0,0,0,0,5,1.0244682,-67.944358,1,1,1.1,0.9,21.57,-0.01,0,0
23052,1,35.11,10.88,0,0,5,1.0191319,-66.849163,138,1,1.1,0.9,21.49,0.04,0,0
23053,1,0,0,0,0,5,1.0193316,-66.831251,138,1,1.1,0.9,21.49,0.04,0,0
23054,1,28.4,10.97,0,0,5,1.0070849,-67.260535,138,1,1.1,0.9,21.48,0.08,0,0
23055,1,0,0,0,0,5,1.0089962,-67.025863,138,1,1.1,0.9,21.46,0.07,0,0
23056,1,0,0,0,0,5,1.0090987,-67.010162,138,1,1.1,0.9,21.46,0.07,0,0
23057,1,28.4,3.47,0,0,5,1.0089028,-67.04253,138,1,1.1,0.9,21.46,0.07,0,0
23058,1,26.02,4.66,0,0,5,1.0185931,-66.409303,138,1,1.1,0.9,21.45,0.05,0,0
23059,1,45.43,8.6,0,0,5,1.01506,-67.00161,138,1,1.1,0.9,21.49,0.06,0,0
23060,1,24.63,5.78,0,0,5,1.0120505,-66.721324,138,1,1.1,0.9,21.41,0.06,0,0
23061,1,25.21,4.39,0,0,5,1.005438,-67.78292,138,1,1.1,0.9,21.56,0.05,0,0
23062,1,0,0,0,0,5,1.0117651,-67.287011,138,1,1.1,0.9,21.51,0.06,0,0
23063,1,0,0,0,0,5,1.0119615,-67.266612,138,1,1.1,0.9,21.51,0.06,0,0
23064,1,38.41,9.45,0,0,5,1.0115555,-67.308067,138,1,1.1,0.9,21.51,0.06,0,0
23065,1,0,0,0,0,5,1.0126613,-68.14659,138,1,1.1,0.9,21.69,0.06,0,0
23066,1,72.67,20.56,0,0,5,1.0122113,-68.191259,138,1,1.1,0.9,21.7,0.06,0,0
23067,1,0,0,0,0,5,1.0130764,-68.106525,138,1,1.1,0.9,21.68,0.06,0,0
23068,1,21.08,3.81,0,0,5,1.0073951,-67.563154,138,1,1.1,0.9,21.52,0.04,0,0
23069,1,0,0,0,0,5,1.0074853,-67.549811,138,1,1.1,0.9,21.52,0.04,0,0
23070,1,49.4,25.59,0,102,5,1.0330658,-68.010368,138,1,1.1,0.9,21.61,-0.08,0,0
23071,1,0,0,0,0,5,1.0322216,-67.969638,138,1,1.1,0.9,21.6,-0.07,0,0
23072,1,0,0,0,0,5,1.0179162,-64.233305,138,1,1.1,0.9,21.43,0.09,0,0
23073,1,42.45,14.33,0,0,5,1.0176589,-64.256727,138,1,1.1,0.9,21.43,0.09,0,0
23074,1,42.45,12.65,0,0,5,1.0117399,-65.798135,138,1,1.1,0.9,21.43,0.1,0,0
23075,1,29.84,3.3,0,0,5,1.011019,-66.191144,138,1,1.1,0.9,21.37,0.04,0,0
23076,1,0,0,0,0,5,1.0133326,-67.118008,138,1,1.1,0.9,21.42,0.05,0,0
23077,1,28.5,3.4,0,0,5,1.0132369,-67.135966,138,1,1.1,0.9,21.43,0.05,0,0
23078,1,28.5,8.96,0,0,5,1.0146866,-66.547332,138,1,1.1,0.9,21.37,0.05,0,0
23079,1,0,0,0,0,5,1.0106052,-66.042543,138,1,1.1,0.9,21.38,0.03,0,0
23080,1,50.68,8.64,0,0,5,1.0103721,-66.073917,138,1,1.1,0.9,21.39,0.03,0,0
23081,1,0,0,0,0,5,1.0346249,-67.358778,138,1,1.1,0.9,21.38,0.01,0,0
23082,1,29.1,5.3,0,0,5,1.0344792,-67.376618,138,1,1.1,0.9,21.39,0.01,0,0
23083,1,45.94,15.35,0,0,5,1.0119883,-66.343605,138,1,1.1,0.9,21.36,0.06,0,0
23084,1,0,0,0,0,5,1.0122564,-66.351518,138,1,1.1,0.9,21.38,0.06,0,0
23085,1,70.45,17.76,0,0,5,1.0119197,-66.389858,138,1,1.1,0.9,21.39,0.06,0,0
23086,1,0,0,0,0,5,1.0126427,-66.311716,138,1,1.1,0.9,21.37,0.06,0,0
23087,1,23.07,8.16,0,0,5,1.0094177,-68.211457,138,1,1.1,0.9,21.73,0.09,0,0
23088,1,0,0,0,0,5,1.0095743,-68.198286,138,1,1.1,0.9,21.73,0.09,0,0
23089,1,0,0,0,0,5,1.0102122,-66.198388,138,1,1.1,0.9,21.39,0.03,0,0
23090,1,41.81,5.98,0,0,5,1.0100405,-66.222679,138,1,1.1,0.9,21.4,0.03,0,0
23091,1,41.81,9.58,0,0,5,1.0153322,-66.667955,138,1,1.1,0.9,21.37,0.05,0,0
23092,1,22.28,6.21,0,0,5,1.0260799,-63.599653,138,1,1.1,0.9,21.38,0.06,0,0
23093,1,38.48,8.53,0,0,5,1.0115575,-66.596879,138,1,1.1,0.9,21.4,0.07,0,0
23094,1,45.67,21.14,0,0,5,1.0104215,-66.247842,138,1,1.1,0.9,21.38,0.07,0,0
23095,1,0,0,0,0,5,1.0114128,-65.81255,138,1,1.1,0.9,21.35,0.03,0,0
23096,1,73.29,18.63,0,0,5,1.011023,-65.856882,138,1,1.1,0.9,21.36,0.03,0,0
23097,1,0,0,0,0,5,1.0118232,-65.771556,138,1,1.1,0.9,21.34,0.03,0,0
23098,1,0,0,0,0,5,1.010274,-66.663382,138,1,1.1,0.9,21.4,0.06,0,0
23099,1,75.33,26.81,0,0,5,1.0097596,-66.707298,138,1,1.1,0.9,21.41,0.06,0,0
23100,1,0,0,0,0,5,1.0107333,-66.619867,138,1,1.1,0.9,21.39,0.06,0,0
23101,1,41.71,20,0,0,5,1.0127045,-65.435681,138,1,1.1,0.9,21.33,0.03,0,0
23102,1,0,0,0,0,5,1.0130501,-65.411759,138,1,1.1,0.9,21.32,0.02,0,0
23103,1,13.18,1.83,0,0,5,1.0100749,-66.63554,138,1,1.1,0.9,21.46,0.05,0,0
23104,1,37.08,6.62,0,0,5,1.0108119,-66.568115,138,1,1.1,0.9,21.4,0.07,0,0
23105,1,20.39,5.86,0,0,5,1.0123696,-65.65546,138,1,1.1,0.9,21.39,0.06,0,0
23106,1,32.56,11.83,0,0,5,1.010133,-66.187023,138,1,1.1,0.9,21.38,0.07,0,0
23107,1,0,0,0,0,5,1.0103555,-66.166864,138,1,1.1,0.9,21.38,0.07,0,0
23108,1,32.56,2.99,0,0,5,1.0120823,-66.031648,138,1,1.1,0.9,21.39,0.06,0,0
23109,1,27.59,3.24,0,0,5,1.0224927,-63.996743,138,1,1.1,0.9,21.42,0.07,0,0
23110,1,34.9,21.02,0,0,5,1.0057664,-67.326386,138,1,1.1,0.9,21.47,0.07,0,0
23111,1,38.55,9.57,0,0,5,1.0055884,-67.483167,138,1,1.1,0.9,21.49,0.06,0,0
23112,1,0,0,0,0,5,1.0090645,-66.544005,138,1,1.1,0.9,21.44,0.08,0,0
23113,1,23.43,0.39,0,0,5,1.009003,-66.55767,138,1,1.1,0.9,21.44,0.08,0,0
23114,1,0,0,0,0,5,1.0241888,-64.280345,138,1,1.1,0.9,21.44,0.09,0,0
23115,1,27.85,8.46,0,0,5,1.024031,-64.295443,138,1,1.1,0.9,21.45,0.09,0,0
23116,1,0,0,0,0,5,1.0126052,-65.839895,138,1,1.1,0.9,21.43,0.1,0,0
23117,1,60.33,21.14,0,0,5,1.0122431,-65.874621,138,1,1.1,0.9,21.44,0.1,0,0
23118,1,0,0,0,0,5,1.0129935,-65.804365,138,1,1.1,0.9,21.42,0.1,0,0
23119,1,35.61,15.48,0,0,5,1.0077337,-67.738047,138,1,1.1,0.9,21.72,0.12,0,0
23120,1,28.31,10.59,0,0,5,1.0090256,-66.523791,138,1,1.1,0.9,21.44,0.09,0,0
23121,1,0,0,0,0,5,1.0116571,-66.927113,138,1,1.1,0.9,21.59,0.11,0,0
23122,1,35.01,13.65,0,0,5,1.0114247,-66.944937,138,1,1.1,0.9,21.59,0.11,0,0
23123,1,0,0,0,0,5,1.023287,-63.63864,345,1,1.1,0.9,21.33,0.06,0,0
23124,1,33.37,7.04,0,0,5,1.0141391,-65.957127,138,1,1.1,0.9,21.37,0.08,0,0
23125,1,27.72,1.99,0,0,5,1.0175678,-66.601429,18,1,1.1,0.9,21.38,0.06,0,0
23126,1,0,0,0,0,5,1.024414,-63.358304,1,1,1.1,0.9,21.33,0.06,0,0
23127,1,16.8,0.89,0,0,5,1.0186052,-65.735011,138,1,1.1,0.9,21.56,0.1,0,0
23128,1,19.58,8.58,0,0,5,1.0035589,-68.171977,138,1,1.1,0.9,21.56,0.07,0,0
23129,1,25.66,3.07,0,0,5,1.0197227,-65.932049,138,1,1.1,0.9,21.44,0.07,0,0
23130,1,17.25,5.76,0,0,5,1.0217068,-66.388653,138,1,1.1,0.9,21.4,0.09,0,0
23131,1,29.67,2.05,0,0,5,1.0093699,-67.346608,138,1,1.1,0.9,21.62,0.11,0,0
23132,1,0,0,0,0,5,1.0077129,-67.675654,138,1,1.1,0.9,21.66,0.13,0,0
23133,1,29.67,11.47,0,0,5,1.0075261,-67.691954,138,1,1.1,0.9,21.66,0.13,0,0
23134,1,0,0,0,0,5,1.0151311,-66.532925,138,1,1.1,0.9,21.53,0.09,0,0
23135,1,27.72,3.8,0,0,5,1.0150157,-66.550582,138,1,1.1,0.9,21.53,0.09,0,0
23136,1,17.65,6.43,0,0,5,1.0212544,-63.222708,138,1,1.1,0.9,21.2,0.09,0,0
23137,1,21.38,2.76,0,0,5,1.0263896,-66.159101,138,1,1.1,0.9,21.37,0.03,0,0
23138,1,35.11,1.4,0,0,5,1.0395448,-66.461194,138,1,1.1,0.9,21.34,-0,0,0
23139,1,30.54,3.45,0,0,5,1.0100884,-66.798586,138,1,1.1,0.9,21.56,0.1,0,0
23140,1,30.54,11.69,0,0,5,1.0100817,-66.455718,138,1,1.1,0.9,21.5,0.1,0,0
23141,1,0,0,0,0,5,1.0100817,-66.455718,22,1,1.1,0.9,21.5,0.1,0,0
23142,1,0,0,0,0,5,1.0100817,-66.455718,22,1,1.1,0.9,21.5,0.1,0,0
23143,1,0,0,0,0,5,1.0100817,-66.455718,1,1,1.1,0.9,21.5,0.1,0,0
23144,1,11.61,4.58,0,0,5,1.0410512,-63.385298,138,1,1.1,0.9,21.38,0.04,0,0
23145,1,44.05,10.74,0,0,5,1.0211439,-63.764053,138,1,1.1,0.9,21.25,0.09,0,0
23146,1,41.76,17.35,0,0,5,1.018846,-63.233883,138,1,1.1,0.9,21.16,0.11,0,0
23147,1,16.01,3.2,0,0,5,1.0183139,-66.521663,138,1,1.1,0.9,21.53,0.07,0,0
23148,1,0,0,0,0,5,1.0110207,-67.697659,138,1,1.1,0.9,21.62,0.13,0,0
23149,1,42.9,12.51,0,0,5,1.0107874,-67.722241,138,1,1.1,0.9,21.63,0.13,0,0
23150,1,33.97,11.01,0,0,5,1.0111012,-68.147299,138,1,1.1,0.9,21.68,0.13,0,0
23151,1,33.97,10.38,0,0,5,1.0109727,-68.009925,138,1,1.1,0.9,21.66,0.13,0,0
23152,1,0,0,0,0,5,1.0111751,-67.992518,138,1,1.1,0.9,21.66,0.13,0,0
23153,1,53.87,5.67,0,0,5,1.0142405,-68.222975,138,1,1.1,0.9,21.6,0.06,0,0
23154,1,27.95,6.27,0,0,5,1.0371941,-67.621016,138,1,1.1,0.9,21.47,-0.01,0,0
23155,1,0,0,0,0,5,1.0185988,-68.481655,138,1,1.1,0.9,21.65,0.1,0,0
23156,1,44.16,6.25,0,0,5,1.0183985,-68.509086,138,1,1.1,0.9,21.65,0.1,0,0
23157,1,0,0,0,0,5,1.0164065,-65.837912,345,1,1.1,0.9,21.5,0.1,0,0
23158,1,44.16,17.02,0,0,5,1.0212782,-68.297933,138,1,1.1,0.9,21.6,0.1,0,0
23159,1,0,0,0,0,5,1.0175288,-65.762732,345,1,1.1,0.9,21.48,0.09,0,0
23160,1,25.14,4.44,0,0,5,1.0180727,-65.673129,138,1,1.1,0.9,21.44,0.09,0,0
23161,1,27.1,7.56,0,0,5,1.0182034,-68.527827,138,1,1.1,0.9,21.72,0.04,0,0
23162,1,36.98,12.11,0,0,5,1.0106437,-68.450833,138,1,1.1,0.9,21.65,0.08,0,0
23163,1,0,0,0,0,5,1.011968,-68.094359,138,1,1.1,0.9,21.6,0.07,0,0
23164,1,36.98,15.19,0,0,5,1.0117298,-68.114866,138,1,1.1,0.9,21.6,0.07,0,0
23165,1,0,0,0,0,5,1.0053869,-69.642679,138,1,1.1,0.9,21.78,0.16,0,0
23166,1,45.87,3.67,0,0,5,1.0052256,-69.672408,138,1,1.1,0.9,21.79,0.16,0,0
23167,1,45.87,13.08,0,0,5,1.0064895,-68.318391,138,1,1.1,0.9,21.67,0.15,0,0
23168,1,74.95,20.83,0,0,5,1.0042402,-68.765622,138,1,1.1,0.9,21.68,0.16,0,0
23169,1,0,0,0,0,5,1.0046584,-68.723884,138,1,1.1,0.9,21.67,0.16,0,0
23170,1,0,0,0,0,5,1.0083373,-67.994506,138,1,1.1,0.9,21.65,0.14,0,0
23171,1,21.43,5.14,0,0,5,1.0082373,-68.007527,138,1,1.1,0.9,21.65,0.14,0,0
23172,1,33.06,19.62,0,0,5,1.009469,-67.872443,138,1,1.1,0.9,21.62,0.14,0,0
23173,1,66.09,22.94,0,0,5,1.010123,-67.322174,138,1,1.1,0.9,21.61,0.16,0,0
23174,1,49.1,15,0,0,5,1.0327404,-67.657739,138,1,1.1,0.9,21.5,0.03,0,0
23175,1,0,0,0,0,5,1.0283212,-68.2135,138,1,1.1,0.9,21.58,0.04,0,0
23176,1,33.67,6.37,0,0,5,1.028165,-68.232826,138,1,1.1,0.9,21.59,0.04,0,0
23177,1,0,0,0,0,5,1.0104751,-69.271453,138,1,1.1,0.9,21.72,0.14,0,0
23178,1,33.03,13.68,0,0,5,1.0102424,-69.287941,138,1,1.1,0.9,21.73,0.14,0,0
23179,1,24.44,6.21,0,0,5,1.0073064,-68.282357,138,1,1.1,0.9,21.65,0.15,0,0
23180,1,53.12,7.91,0,0,5,1.0025024,-69.617324,138,1,1.1,0.9,21.79,0.17,0,0
23181,1,36.63,18.98,0,0,5,1.002059,-69.035895,138,1,1.1,0.9,21.72,0.17,0,0
23182,1,49.16,23.98,0,0,5,1.0017319,-69.212689,138,1,1.1,0.9,21.75,0.17,0,0
23183,1,40.67,5.18,0,0,5,1.00903,-68.087631,138,1,1.1,0.9,21.61,0.14,0,0
23184,1,0,0,0,0,5,1.0190818,-66.11986,345,1,1.1,0.9,21.49,0.1,0,0
23185,1,0,0,0,0,5,1.0099798,-67.888273,138,1,1.1,0.9,21.57,0.13,0,0
23186,1,0,0,0,0,5,1.0119562,-67.485049,13.2,1,1.1,0.9,21.55,0.13,0,0
23187,1,0,0,0,0,5,1.0119562,-67.485049,1,1,1.1,0.9,21.55,0.13,0,0
23188,1,63.22,29.72,0,0,5,1.0186072,-66.156756,345,1,1.1,0.9,21.5,0.11,0,0
23189,1,54.36,19.55,0,0,5,1.0011364,-68.792154,138,1,1.1,0.9,21.74,0.19,0,0
23190,1,17.89,1.87,0,0,5,1.016881,-66.977008,138,1,1.1,0.9,21.51,0.11,0,0
23191,1,0,0,0,0,5,1.0007976,-68.91273,138,1,1.1,0.9,21.76,0.19,0,0
23192,1,43.75,8.02,0,0,5,1.0005927,-68.940502,138,1,1.1,0.9,21.77,0.19,0,0
23193,1,43.75,7.98,0,0,5,1.0003538,-68.961235,138,1,1.1,0.9,21.78,0.19,0,0
23194,1,27.21,5.62,0,0,5,1.0101945,-67.415112,138,1,1.1,0.9,21.62,0.13,0,0
23195,1,0,0,0,0,5,1.0063661,-69.005835,138,1,1.1,0.9,21.75,0.11,0,0
23196,1,55.11,12.98,0,0,5,1.006104,-69.038305,138,1,1.1,0.9,21.75,0.11,0,0
23197,1,0,0,0,0,5,1.0066527,-68.972457,138,1,1.1,0.9,21.74,0.11,0,0
23198,1,4.73,1.12,0,0,5,1.006709,-68.239743,138,1,1.1,0.9,21.65,0.15,0,0
23199,1,31.82,24.43,0,0,5,1.0063446,-68.256166,138,1,1.1,0.9,21.65,0.16,0,0
23200,1,0,0,0,0,5,1.0070594,-68.220605,138,1,1.1,0.9,21.64,0.15,0,0
23201,1,67.8,27.24,0,0,5,0.9996317,-68.98434,138,1,1.1,0.9,21.77,0.2,0,0
23202,1,0,0,0,0,5,1.0135132,-67.844235,138,1,1.1,0.9,21.58,0.11,0,0
23203,1,64.64,19.47,0,0,5,1.0131274,-67.878173,138,1,1.1,0.9,21.59,0.11,0,0
23204,1,0,0,0,0,5,1.0050532,-68.528862,138,1,1.1,0.9,21.67,0.16,0,0
23205,1,64.64,19.38,0,0,5,1.0047107,-68.56487,138,1,1.1,0.9,21.68,0.16,0,0
23206,1,0,0,0,0,5,1.0081914,-67.723527,138,1,1.1,0.9,21.64,0.16,0,0
23207,1,41.05,12.46,0,0,5,1.0079348,-67.747999,138,1,1.1,0.9,21.64,0.16,0,0
23208,1,41.05,9.79,0,0,5,1.0026701,-68.475092,138,1,1.1,0.9,21.75,0.19,0,0
23209,1,0,0,0,0,5,1.0028653,-68.45285,138,1,1.1,0.9,21.75,0.18,0,0
23210,1,0,0,0,0,5,1.007278,-68.845947,138,1,1.1,0.9,21.72,0.11,0,0
23211,1,27.21,13.12,0,0,5,1.0070561,-68.860752,138,1,1.1,0.9,21.72,0.12,0,0
23212,1,27.21,9.5,0,0,5,1.0133031,-68.033518,138,1,1.1,0.9,21.61,0.13,0,0
23213,1,18.49,4.06,0,0,5,1.0416708,-62.701414,138,1,1.1,0.9,21.23,-0.03,0,0
23214,1,0,0,0,0,5,1.0417583,-62.690801,138,1,1.1,0.9,21.23,-0.03,0,0
23215,1,58.74,19.46,0,0,5,1.0340173,-68.069973,138,1,1.1,0.9,21.51,0.02,0,0
23216,1,58.74,4.39,0,0,5,1.0154026,-69.700584,138,1,1.1,0.9,21.84,0.05,0,0
23217,1,26.07,4.1,0,0,5,1.0058511,-68.009965,138,1,1.1,0.9,21.69,0.17,0,0
23218,1,0,0,0,0,5,1.0088758,-67.786323,138,1,1.1,0.9,21.64,0.15,0,0
23219,1,36.03,16.15,0,0,5,1.0086008,-67.805478,138,1,1.1,0.9,21.64,0.16,0,0
23220,1,46.94,9.02,0,0,5,1.0166371,-69.619689,138,1,1.1,0.9,21.81,0.07,0,0
23221,1,28.69,4.43,0,0,5,1.0197138,-68.726054,138,1,1.1,0.9,21.68,0.08,0,0
23222,1,36.19,6.9,0,0,5,1.0123971,-67.543105,138,1,1.1,0.9,21.6,0.14,0,0
23223,1,31.5,5.47,0,0,5,1.0133506,-67.582202,138,1,1.1,0.9,21.59,0.13,0,0
23224,1,26.8,10.99,0,0,5,1.0112116,-68.296246,138,1,1.1,0.9,21.65,0.11,0,0
23225,1,0,0,0,0,5,1.0169501,-67.319298,138,1,1.1,0.9,21.53,0.1,0,0
23226,1,26.8,6.92,0,0,5,1.0168069,-67.335278,138,1,1.1,0.9,21.54,0.11,0,0
23227,1,52.15,20.24,0,0,5,1.0132088,-68.0891,138,1,1.1,0.9,21.61,0.14,0,0
23228,1,45.55,18.63,0,0,5,1.0239461,-70.116226,138,1,1.1,0.9,21.74,0.08,0,0
23229,1,0,0,0,0,5,1.0242399,-70.093898,138,1,1.1,0.9,21.74,0.07,0,0
23230,1,93.11,24.78,0,0,5,1.0215062,-69.182665,138,1,1.1,0.9,21.71,0.07,0,0
23231,1,0,0,0,0,5,1.0219552,-69.132056,138,1,1.1,0.9,21.7,0.07,0,0
23232,1,58.44,20.03,0,0,5,1.0201373,-67.710331,138,1,1.1,0.9,21.53,0.1,0,0
23233,1,0,0,0,0,5,1.0336435,-67.192187,345,1,1.1,0.9,21.54,0.03,0,0
23234,1,62.75,10.04,0,0,5,1.0292593,-69.429371,138,1,1.1,0.9,21.63,0.05,0,0
23235,1,0,0,0,0,5,1.0251357,-69.865442,138,1,1.1,0.9,21.71,0.07,0,0
23236,1,62.75,12.95,0,0,5,1.0248213,-69.904334,138,1,1.1,0.9,21.72,0.07,0,0
23237,1,16.8,4.23,0,0,5,1.0292112,-70.365195,138,1,1.1,0.9,21.75,0.04,0,0
23238,1,20.25,8.11,0,0,5,1.0136386,-67.627516,138,1,1.1,0.9,21.56,0.14,0,0
23239,1,0,0,0,0,5,1.0137822,-67.616763,138,1,1.1,0.9,21.56,0.14,0,0
23240,1,18.35,5.63,0,0,5,1.0343433,-68.936209,138,1,1.1,0.9,21.51,0.01,0,0
23241,1,0,0,0,0,5,1.0344526,-68.925833,138,1,1.1,0.9,21.5,0.01,0,0
23242,1,35.13,4.78,0,0,5,1.0245331,-69.329301,138,1,1.1,0.9,21.69,0.06,0,0
23243,1,35.13,4.09,0,0,5,1.0218804,-67.521659,138,1,1.1,0.9,21.51,0.09,0,0
23244,1,0,0,0,0,5,1.0238992,-68.962806,138,1,1.1,0.9,21.68,0.06,0,0
23245,1,0,0,0,0,5,1.0239781,-68.950935,138,1,1.1,0.9,21.68,0.06,0,0
23246,1,19.09,2.75,0,0,5,1.0238137,-68.974374,138,1,1.1,0.9,21.69,0.06,0,0
23247,1,29.26,9.54,0,0,5,1.0168033,-67.055091,138,1,1.1,0.9,21.48,0.13,0,0
23248,1,26.75,7.66,0,0,5,1.0218583,-66.744583,138,1,1.1,0.9,21.46,0.09,0,0
23249,1,46.27,10.72,0,0,5,1.0225131,-71.284274,138,1,1.1,0.9,21.83,0.09,0,0
23250,1,31,6.86,0,0,5,1.0253854,-67.911377,138,1,1.1,0.9,21.6,0.06,0,0
23251,1,53.2,10.21,0,0,5,1.0230824,-71.790531,138,1,1.1,0.9,21.74,0.06,0,0
23252,1,0,0,0,0,5,1.0230824,-71.790531,18,1,1.1,0.9,21.74,0.06,0,0
23253,1,0,0,0,0,5,1.0230824,-71.790531,18,1,1.1,0.9,21.74,0.06,0,0
23254,1,0,0,0,0,5,1.0230824,-71.790531,1,1,1.1,0.9,21.74,0.06,0,0
23255,1,0,0,0,0,5,1.0282474,-71.357035,138,1,1.1,0.9,21.79,0.07,0,0
23256,1,51.66,14.61,0,0,5,1.0279683,-71.388713,138,1,1.1,0.9,21.79,0.07,0,0
23257,1,0,0,0,0,5,1.0289104,-68.711755,345,1,1.1,0.9,21.64,0.04,0,0
23258,1,55.7,24.68,0,0,5,1.0331554,-70.984037,138,1,1.1,0.9,21.72,0.05,0,0
23259,1,19.17,3.99,0,0,5,1.0286268,-62.504948,138,1,1.1,0.9,21.11,0.09,0,0
23260,1,0,0,0,0,5,1.0287169,-62.49385,138,1,1.1,0.9,21.11,0.09,0,0
23261,1,0,0,0,0,5,1.026017,-62.709043,138,1,1.1,0.9,21.13,0.1,0,0
23262,1,26.19,9.68,0,0,5,1.0258413,-62.724838,138,1,1.1,0.9,21.14,0.11,0,0
23263,1,19.21,3.12,0,0,5,1.0240098,-63.02576,138,1,1.1,0.9,21.39,0.04,0,0
23264,1,14.61,4.39,0,0,5,1.0243111,-62.792699,138,1,1.1,0.9,21.33,0.04,0,0
23265,1,0,0,0,0,5,1.0397461,-66.322367,345,1,1.1,0.9,21.45,0,0,0
23266,1,0,0,0,0,5,1.0353585,-67.475769,138,1,1.1,0.9,21.46,0.01,0,0
23267,2,0,0,0,0,5,1.0457315,-65.716099,13.8,1,1.1,0.9,21.44,-0,0,0
23268,2,0,0,0,0,5,1.0457315,-65.716099,13.8,1,1.1,0.9,21.44,-0,0,0
23269,1,0,0,0,0,5,1.0390279,-66.415042,1,1,1.1,0.9,21.45,0,0,0
23270,2,0,0,0,0,5,1.0248248,-65.496203,138,1,1.1,0.9,21.28,0.03,0,0
23271,1,35.54,13.15,0,0,5,1.0247632,-65.544672,138,1,1.1,0.9,21.29,0.03,0,0
23272,2,0,0,0,0,5,1.0379141,-61.408982,345,1,1.1,0.9,21.1,0.02,0,0
23273,1,0,0,0,0,5,1.0350065,-62.030282,138,1,1.1,0.9,21.09,0.03,0,0
23274,1,13.25,2.78,0,0,5,1.0309664,-62.960653,13.8,1,1.1,0.9,21.1,0.03,0,0
23275,1,0,0,0,0,5,1.0340539,-62.238891,1,1,1.1,0.9,21.09,0.03,0,0
23276,1,0,0,0,0,5,1.038104,-61.419012,345,1,1.1,0.9,21.1,0.02,0,0
23277,2,0,0,0,0,5,1.0260687,-61.068069,345,1,1.1,0.9,21.26,0.08,0,0
23278,2,0,0,0,0,5,1.0304866,-63.154184,138,1,1.1,0.9,21.3,0.07,0,0
23279,1,12.61,5.24,0,0,5,1.025979,-61.074381,345,1,1.1,0.9,21.26,0.08,0,0
23280,1,0,0,0,0,5,1.0265916,-60.969243,345,1,1.1,0.9,21.25,0.08,0,0
23281,2,4.87,1.86,0,0,5,1.0262678,-63.300398,138,1,1.1,0.9,21.12,0.05,0,0
23282,2,0,0,0,0,5,1.0312443,-67.887608,138,1,1.1,0.9,21.52,0.03,0,0
23283,1,0,0,0,0,5,1.0311178,-67.916114,138,1,1.1,0.9,21.53,0.03,0,0
23284,1,0,0,0,-966,5,1.02214,-61.669369,765,1,1.1,0.9,21.28,0,0,0
23285,1,0,0,0,0,5,1.0294143,-63.28764,345,1,1.1,0.9,21.28,0.02,0,0
23286,1,1.15,0.16,0,0,5,1.0308845,-64.95312,138,1,1.1,0.9,21.21,0.05,0,0
23287,2,0,0,0,0,5,1.0222178,-61.199358,13.8,1,1.1,0.9,21.28,0,0,0
23288,2,0,0,0,0,5,1.022242,-61.052988,22,1,1.1,0.9,21.28,0,0,0
23289,2,0,0,0,0,5,1.0222355,-60.839105,20,1,1.1,0.9,21.28,0,0,0
23290,2,0,0,0,0,5,1.0222311,-61.13467,13.8,1,1.1,0.9,21.28,0,0,0
23291,1,0,0,0,0,5,1.0325576,-64.139314,345,1,1.1,0.9,21.29,0.05,0,0
23292,1,2.45,0.77,0,0,5,1.0336496,-64.469111,138,1,1.1,0.9,21.25,0.04,0,0
23293,2,0,0,0,0,5,0.968984,-61.50233,13.8,1,1.1,0.9,21.25,0.06,0,0
23294,2,0,0,0,0,5,1.0336496,-64.469111,13.8,1,1.1,0.9,21.25,0.04,0,0
23295,2,0,0,0,0,5,1.0268711,-62.115842,13.8,1,1.1,0.9,21.2,0.02,0,0
23296,2,0,0,0,0,5,0.9890376,-63.977311,18,1,1.1,0.9,21.29,0.05,0,0
23297,2,0,0,0,0,5,0.9890858,-63.837108,13.8,1,1.1,0.9,21.29,0.05,0,0
23298,2,0,0,0,0,5,1.0463902,-67.060681,138,1,1.1,0.9,21.18,0.04,0,0
23299,1,0,0,0,0,5,1.0462232,-67.107933,138,1,1.1,0.9,21.19,0.04,0,0
23300,1,0,0,0,0,5,1.0385678,-67.932681,345,1,1.1,0.9,21.48,-0,0,0
23301,1,2.43,1.31,0,0,5,1.0366862,-68.457022,138,1,1.1,0.9,21.45,0,0,0
23302,2,0,0,0,0,5,1.038795,-67.114747,13.8,1,1.1,0.9,21.46,-0,0,0
23303,2,0,0,0,0,5,1.0387134,-67.309676,18,1,1.1,0.9,21.47,-0,0,0
23304,2,0,0,0,0,5,0.9993412,-64.941182,13.8,1,1.1,0.9,21.36,0.01,0,0
23305,2,0,0,0,0,5,1.0385678,-67.932681,18,1,1.1,0.9,21.48,-0,0,0
23306,2,5.71,0.93,0,0,5,1.038,-63.188887,138,1,1.1,0.9,21.11,0,0,0
23307,2,0.84,0.16,0,0,5,1.0326798,-64.948463,138,1,1.1,0.9,21.22,0.06,0,0
23308,1,0,0,0,0,5,1.0326564,-64.957029,138,1,1.1,0.9,21.22,0.06,0,0
23309,2,0,0,0,0,5,1.0199109,-62.137017,345,1,1.1,0.9,21.25,0.03,0,0
23310,1,0,0,0,0,5,1.0169686,-66.341712,138,1,1.1,0.9,21.33,0.04,0,0
23311,2,0,0,0,0,5,1.035582,-63.07199,138,1,1.1,0.9,21.11,0.04,0,0
