BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
23312,1,0,0,0,0,5,1.0400802,-66.714424,138,1,1.1,0.9,21.36,-0.01,0,0
23313,2,0,0,0,0,5,1.0406487,-65.176076,18,1,1.1,0.9,21.33,-0.01,0,0
23314,1,3.04,0.52,0,0,5,1.0400683,-66.716253,138,1,1.1,0.9,21.36,-0.01,0,0
23315,2,0,0,0,0,5,1.04,-67.52107,138,1,1.1,0.9,21.39,0,0,0
23316,1,0,0,0,0,5,1.0398184,-67.535407,138,1,1.1,0.9,21.4,0,0,0
23317,1,10.66,3.11,0,0,5,1.0399381,-67.527049,138,1,1.1,0.9,21.39,0,0,0
23318,2,0,0,0,0,5,1.0143991,-64.340246,138,1,1.1,0.9,21.46,0.11,0,0
23319,2,1.93,0.85,0,0,5,1.0350125,-64.523862,138,1,1.1,0.9,21.18,0.04,0,0
23320,1,0,0,0,0,5,1.0385535,-62.597695,138,1,1.1,0.9,21.06,0.04,0,0
23321,2,0,0,0,0,5,1.0449114,-62.060745,13.8,1,1.1,0.9,21.04,0.04,0,0
23322,2,0,0,0,0,5,1.044416,-61.587466,13.8,1,1.1,0.9,21.03,0.04,0,0
23323,1,0,0,0,0,5,1.0451912,-62.748176,1,1,1.1,0.9,21.06,0.04,0,0
23324,2,0,0,0,0,5,1.0436849,-60.301602,20,1,1.1,0.9,20.98,0.05,0,0
23325,2,0,0,0,0,5,1.0415565,-59.875382,13.8,1,1.1,0.9,20.99,0.05,0,0
23326,2,0,0,0,0,5,1.0432311,-59.964473,24,1,1.1,0.9,20.99,0.05,0,0
23327,1,1.43,0.42,0,0,5,1.0385463,-62.598414,138,1,1.1,0.9,21.06,0.04,0,0
23328,1,0,0,0,0,5,1.0384564,-62.64861,138,1,1.1,0.9,21.06,0.04,0,0
23329,2,0,0,0,0,5,1.04,-64.446042,345,1,1.1,0.9,21.33,0,0,0
23330,1,0.91,0.11,0,0,5,1.0376402,-66.835621,138,1,1.1,0.9,21.33,0.01,0,0
23331,1,0,0,0,-80,5,1.0447871,-67.4395,345,1,1.1,0.9,21.22,0.04,0,0
23332,1,0,0,0,0,5,1.045374,-67.246543,138,1,1.1,0.9,21.22,0.04,0,0
23333,2,0,0,0,0,5,1.0448625,-67.123379,18,1,1.1,0.9,21.22,0.04,0,0
23334,2,0,0,0,0,5,1.0447871,-67.4395,13.8,1,1.1,0.9,21.22,0.04,0,0
23335,1,8.83,0.96,0,0,5,1.0454811,-67.49665,345,1,1.1,0.9,21.23,0.03,0,0
23336,1,0,0,0,0,5,1.0333423,-62.125726,138,1,1.1,0.9,21.04,0.07,0,0
23337,2,0,0,0,0,5,1.0375651,-59.936873,24,1,1.1,0.9,20.99,0.07,0,0
23338,2,0,0,0,0,5,1.0388427,-61.52212,345,1,1.1,0.9,21.12,0.02,0,0
23339,1,0,0,0,0,5,1.0390375,-61.773192,138,1,1.1,0.9,21.08,0.02,0,0
23340,2,0,0,0,0,5,1.0224421,-63.559717,345,1,1.1,0.9,21.3,0.03,0,0
23341,1,0,0,0,0,5,1.0146533,-65.906917,138,1,1.1,0.9,21.32,0.05,0,0
23342,1,27.83,13.73,0,0,5,0.9956509,-68.812542,13.8,1,1.1,0.9,21.36,0.07,0,0
23343,1,0,0,0,0,5,1.0144168,-66.841055,1,1,1.1,0.9,21.32,0.05,0,0
23344,1,0,0,0,0,5,1.0229195,-63.51009,345,1,1.1,0.9,21.29,0.03,0,0
23345,2,0,0,0,0,5,1.0318533,-65.477585,345,1,1.1,0.9,21.42,0.05,0,0
23346,2,28.29,2.37,0,0,5,1.0182028,-67.470077,138,1,1.1,0.9,21.52,0.08,0,0
23347,2,7.7,1.41,0,0,5,1.0383852,-61.768303,138,1,1.1,0.9,21.07,0.02,0,0
23348,2,0,0,0,0,5,1.0143,-65.371171,138,1,1.1,0.9,21.29,0,0,0
23349,1,0,0,0,0,5,1.0137534,-65.448354,138,1,1.1,0.9,21.3,0.01,0,0
23350,1,37.08,17.77,0,0,5,1.014197,-65.667328,138,1,1.1,0.9,21.31,0.04,0,0
23351,2,0,0,0,0,5,0.9975459,-63.500378,13.8,1,1.1,0.9,21.24,0.01,0,0
23352,2,0,0,0,0,5,0.9958467,-63.660763,13.8,1,1.1,0.9,21.26,0.02,0,0
23353,2,1.21,0.27,0,0,5,1.0384497,-62.749234,138,1,1.1,0.9,21.09,0.03,0,0
23354,2,0,0,0,0,5,1.0205217,-65.444814,345,1,1.1,0.9,21.4,0,0,0
23355,1,0,0,0,0,5,1.0116249,-66.890784,138,1,1.1,0.9,21.42,0.02,0,0
23356,1,16.1,8.17,0,0,5,0.9943894,-69.123796,13.8,1,1.1,0.9,21.45,0.04,0,0
23357,1,0,0,0,0,5,1.0088719,-67.6126,1,1,1.1,0.9,21.43,0.03,0,0
23358,1,0,0,0,0,5,1.0205052,-65.439798,345,1,1.1,0.9,21.4,0,0,0
23359,1,0,0,0,0,5,1.0236463,-68.581736,138,1,1.1,0.9,21.64,0.06,0,0
23360,2,0,0,0,0,5,1.0240155,-64.229556,13.8,1,1.1,0.9,21.49,0.07,0,0
23361,2,0,0,0,0,5,1.0243075,-66.463171,18,1,1.1,0.9,21.58,0.06,0,0
23362,1,0,0,0,0,5,1.0236037,-68.59842,138,1,1.1,0.9,21.65,0.06,0,0
23363,2,0,0,0,0,5,1.0381307,-62.068186,138,1,1.1,0.9,21.01,0.04,0,0
23364,1,3.17,0.41,0,0,5,1.03812,-62.070008,138,1,1.1,0.9,21.01,0.04,0,0
23365,1,0,0,0,0,5,1.0309351,-64.574324,345,1,1.1,0.9,21.35,0.02,0,0
23366,2,12.43,8.82,0,0,5,1.0255885,-66.491421,138,1,1.1,0.9,21.4,0.02,0,0
23367,2,0,0,0,0,5,1.0255735,-66.607316,13.8,1,1.1,0.9,21.4,0.02,0,0
23368,2,0,0,0,0,5,1.0261235,-65.054667,13.8,1,1.1,0.9,21.36,0.02,0,0
23369,1,0,0,0,0,5,1.0255735,-66.607316,1,1,1.1,0.9,21.4,0.02,0,0
23370,2,7.48,3.42,0,0,5,1.0348836,-63.91632,138,1,1.1,0.9,21.42,0.05,0,0
23371,1,0,0,0,0,5,1.0349312,-63.912679,138,1,1.1,0.9,21.42,0.05,0,0
23372,2,0,0,0,0,5,1.0390668,-62.485812,138,1,1.1,0.9,21.05,0.04,0,0
23373,1,0,0,0,0,5,1.0388576,-62.536528,138,1,1.1,0.9,21.06,0.04,0,0
23374,1,0,0,0,0,5,1.02312,-60.003827,765,1,1.1,0.9,21.27,-0,0,0
23375,1,0,0,0,0,5,1.0167223,-63.751798,345,1,1.1,0.9,21.3,0.02,0,0
23376,1,0,0,0,0,5,1.0399317,-68.500011,138,1,1.1,0.9,21.4,0.06,0,0
23377,2,0,0,0,0,5,1.0214623,-59.086875,13.8,1,1.1,0.9,21.26,0,0,0
23378,2,0,0,0,0,5,1.02312,-60.003827,18,1,1.1,0.9,21.27,-0,0,0
23379,2,0,0,0,0,5,1.021589,-59.19386,18,1,1.1,0.9,21.26,0,0,0
23380,2,0,0,0,0,5,1.0219635,-59.38097,22,1,1.1,0.9,21.26,-0,0,0
23381,2,0,0,0,0,5,1.0202565,-58.561308,13.8,1,1.1,0.9,21.25,0,0,0
23382,2,0,0,0,0,5,1.0207208,-58.879798,13.8,1,1.1,0.9,21.26,0,0,0
23383,2,0,0,0,0,5,1.0213136,-59.06992,13.8,1,1.1,0.9,21.26,0,0,0
23384,2,0,0,0,0,5,1.0204985,-58.673752,13.8,1,1.1,0.9,21.25,0,0,0
23385,2,0.12,0.01,0,0,5,1.0464402,-67.130578,138,1,1.1,0.9,21.19,0.04,0,0
23386,2,0,0,0,0,5,1.0312033,-64.882941,138,1,1.1,0.9,21.2,0.05,0,0
23387,1,0,0,0,0,5,1.0311314,-64.910537,138,1,1.1,0.9,21.2,0.05,0,0
23388,1,0,0,0,0,5,1.0312033,-64.882941,138,1,1.1,0.9,21.2,0.05,0,0
23389,2,0,0,0,0,5,1.0247032,-63.128027,345,1,1.1,0.9,21.28,0.02,0,0
23390,2,11.74,2.76,0,0,5,1.023469,-66.531462,138,1,1.1,0.9,21.43,0.02,0,0
23391,1,0,0,0,-153.5,5,1.0168414,-62.253708,345,1,1.1,0.9,21.13,0.11,0,0
23392,1,0,0,0,0,5,1.0264363,-62.458592,138,1,1.1,0.9,21.12,0.11,0,0
23393,2,0,0,0,0,5,1.0213709,-61.695309,22,1,1.1,0.9,21.12,0.11,0,0
23394,1,0,0,0,0,5,1.0182176,-62.282194,345,1,1.1,0.9,21.13,0.1,0,0
23395,1,0,0,0,0,5,1.0243587,-61.845803,138,1,1.1,0.9,21.2,0.05,0,0
23396,2,0,0,0,0,5,1.0243587,-61.845803,13.8,1,1.1,0.9,21.2,0.05,0,0
23397,1,0,0,0,0,5,1.0243587,-61.845803,138,1,1.1,0.9,21.2,0.05,0,0
23398,1,0.22,0.04,0,0,5,1.02214,-66.574606,138,1,1.1,0.9,21.39,0,0,0
23399,2,0,0,0,0,5,1.0248164,-63.79756,13.8,1,1.1,0.9,21.33,0,0,0
23400,2,0,0,0,0,5,1.0258869,-62.789058,24,1,1.1,0.9,21.27,0,0,0
23401,2,0,0,0,0,5,1.0243927,-64.048248,13.8,1,1.1,0.9,21.35,0,0,0
23402,1,0,0,0,0,5,1.0139039,-66.844752,138,1,1.1,0.9,21.43,0.04,0,0
23403,2,0,0,0,0,5,1.004918,-63.727375,13.8,1,1.1,0.9,21.36,0.01,0,0
23404,1,7.87,0.86,0,0,5,1.0138771,-66.849892,138,1,1.1,0.9,21.43,0.04,0,0
23405,2,1.07,0.55,0,0,5,1.0374748,-66.823357,138,1,1.1,0.9,21.32,0.01,0,0
23406,2,0,0,0,0,5,1.0169181,-66.650948,345,1,1.1,0.9,21.56,0.12,0,0
23407,1,0,0,0,0,5,1.0069566,-68.456084,138,1,1.1,0.9,21.62,0.15,0,0
23408,1,13.16,4.44,0,0,5,1.0174588,-66.575434,345,1,1.1,0.9,21.54,0.12,0,0
23409,1,0,0,0,0,5,1.0390341,-62.896261,345,1,1.1,0.9,21.18,0.03,0,0
23410,1,0,0,0,0,5,1.0387745,-62.640812,138,1,1.1,0.9,21.11,0.03,0,0
23411,2,0,0,0,0,5,1.0473334,-61.298435,13.8,1,1.1,0.9,21.16,0.02,0,0
23412,1,0,0,0,-908,5,1.02508,-59.734945,765,1,1.1,0.9,21.13,0,0,0
23413,1,0,0,0,0,5,1.031177,-61.66946,345,1,1.1,0.9,21.13,0.03,0,0
23414,1,0,0,0,0,5,1.032685,-63.124661,138,1,1.1,0.9,21.12,0.05,0,0
23415,1,0,0,0,0,5,1.025479,-59.874729,13.8,1,1.1,0.9,21.13,0,0,0
23416,1,0,0,0,0,5,1.025479,-59.874729,1,1,1.1,0.9,21.13,0,0,0
23417,2,0,0,0,0,5,1.0349383,-58.43468,24,1,1.1,0.9,21.12,0,0,0
23418,2,0,0,0,0,5,1.0358529,-57.65634,24,1,1.1,0.9,21.11,0,0,0
23419,2,0,0,0,0,5,1.0336646,-58.816556,18,1,1.1,0.9,21.12,0,0,0
23420,1,0,0,0,0,5,1.0282547,-59.952284,765,1,1.1,0.9,21.16,-0.04,0,0
23421,2,0,0,0,0,5,1.014649,-65.946088,138,1,1.1,0.9,21.32,0.05,0,0
23422,2,0,0,0,0,5,1.04,-66.413252,138,1,1.1,0.9,21.34,0,0,0
23423,2,0,0,0,0,5,1.0177408,-62.150379,138,1,1.1,0.9,21.02,0.15,0,0
23424,1,0,0,0,-52,5,1.0172263,-62.19281,138,1,1.1,0.9,21.02,0.15,0,0
23425,2,0,0,0,0,5,1.0399818,-66.527156,345,1,1.1,0.9,21.45,0,0,0
23426,2,0,0,0,0,5,1.0363366,-67.953588,138,1,1.1,0.9,21.48,0.01,0,0
23427,1,0,0,0,0,5,1.0336857,-69.204935,22,1,1.1,0.9,21.51,0.02,0,0
23428,1,0,0,0,0,5,1.0336857,-69.204935,1,1,1.1,0.9,21.51,0.02,0,0
23429,1,0,0,0,0,5,1.040148,-66.520496,345,1,1.1,0.9,21.45,-0,0,0
23430,1,0,0,0,0,5,1.0399818,-66.527156,345,1,1.1,0.9,21.45,0,0,0
23431,1,0,0,0,0,5,1.0244234,-59.023392,765,1,1.1,0.9,21.14,0,0,0
23432,1,0,0,0,0,5,1.0265406,-62.12515,345,1,1.1,0.9,21.21,0.02,0,0
23433,1,0,0,0,0,5,1.0252028,-65.519376,138,1,1.1,0.9,21.29,0.03,0,0
23434,2,0,0,0,0,5,1.0238755,-58.347613,18,1,1.1,0.9,21.14,0,0,0
23435,2,0,0,0,0,5,1.0235552,-58.46454,13.8,1,1.1,0.9,21.14,0,0,0
23436,2,0,0,0,0,5,1.0331744,-63.954346,345,1,1.1,0.9,21.29,0.05,0,0
23437,1,0,0,0,0,5,1.0313937,-65.867633,138,1,1.1,0.9,21.31,0.06,0,0
23438,2,0,0,0,0,5,1.0369415,-66.902501,138,1,1.1,0.9,21.38,0.02,0,0
23439,1,0,0,0,0,5,1.0368077,-66.939406,138,1,1.1,0.9,21.38,0.02,0,0
23440,1,0,0,0,0,5,1.0369415,-66.902501,138,1,1.1,0.9,21.38,0.02,0,0
23441,2,0,0,0,0,5,1.0195619,-66.609177,138,1,1.1,0.9,21.45,0.1,0,0
23442,1,0,0,0,-218,5,1.0277987,-60.263983,765,1,1.1,0.9,21.22,0.04,0,0
23443,1,0,0,0,0,5,1.0222235,-62.256088,345,1,1.1,0.9,21.25,0.03,0,0
23444,1,0,0,0,0,5,1.0142028,-65.599783,138,1,1.1,0.9,21.3,0.04,0,0
23445,2,0,0,0,0,5,0.9949908,-59.783512,13.8,1,1.1,0.9,21.21,0.03,0,0
23446,2,0,0,0,0,5,0.9919644,-59.451757,13.8,1,1.1,0.9,21.21,0.03,0,0
23447,2,0,0,0,0,5,0.9897214,-59.703681,13.8,1,1.1,0.9,21.21,0.03,0,0
23448,1,0,0,0,0,5,1.0293271,-60.253329,765,1,1.1,0.9,21.21,0.02,0,0
23449,2,0,0,0,0,5,1.0310396,-64.931103,138,1,1.1,0.9,21.21,0.05,0,0
23450,1,0,0,0,-360,5,1.0233268,-59.243312,765,1,1.1,0.9,21.16,0.08,0,0
23451,1,0,0,0,0,5,1.0271209,-60.821175,345,1,1.1,0.9,21.14,0.07,0,0
23452,1,0,0,0,0,5,1.0256843,-62.221895,138,1,1.1,0.9,21.09,0.06,0,0
23453,2,0,0,0,0,5,1.0227526,-58.789361,13.8,1,1.1,0.9,21.15,0.08,0,0
23454,2,0,0,0,0,5,1.0226954,-58.521824,18,1,1.1,0.9,21.15,0.08,0,0
23455,2,0,0,0,0,5,1.0232726,-59.188558,13.8,1,1.1,0.9,21.16,0.08,0,0
23456,2,0,0,0,0,5,1.0267917,-60.495103,13.8,1,1.1,0.9,21.13,0.07,0,0
23457,1,0,0,0,0,5,1.0270729,-59.238733,765,1,1.1,0.9,21.15,0.05,0,0
23458,1,0,0,0,0,5,1.0389123,-62.515386,138,1,1.1,0.9,21.06,0.04,0,0
23459,2,0,0,0,0,5,1.0189202,-61.193674,13.8,1,1.1,0.9,21.03,0.04,0,0
23460,2,0,0,0,0,5,1.0198716,-62.606696,13.8,1,1.1,0.9,21.06,0.04,0,0
23461,1,0,0,0,0,5,1.0198716,-62.606696,1,1,1.1,0.9,21.06,0.04,0,0
23462,2,0,0,0,0,5,1.0189734,-61.567594,18,1,1.1,0.9,21.04,0.04,0,0
23463,2,0,0,0,0,5,1.0189626,-61.628333,18,1,1.1,0.9,21.04,0.04,0,0
23464,1,0,0,0,0,5,1.0199909,-62.701924,1,1,1.1,0.9,21.07,0.04,0,0
23465,1,0,0,0,0,5,1.0389123,-62.515386,13.8,1,1.1,0.9,21.06,0.04,0,0
23466,1,0,0,0,0,5,1.0389123,-62.515386,13.8,1,1.1,0.9,21.06,0.04,0,0
23467,1,0,0,0,0,5,1.0389123,-62.515386,1,1,1.1,0.9,21.06,0.04,0,0
23468,1,0,0,0,0,5,1.0388546,-62.537795,138,1,1.1,0.9,21.07,0.04,0,0
23469,2,0,0,0,0,5,1.022803,-64.707965,138,1,1.1,0.9,21.28,0.06,0,0
23470,1,0,0,0,0,5,1.0392225,-67.43074,138,1,1.1,0.9,21.38,-0,0,0
23471,2,0,0,0,0,5,1.0361593,-65.513883,13.8,1,1.1,0.9,21.33,0.01,0,0
23472,1,0,0,0,0,5,1.039196,-67.453045,138,1,1.1,0.9,21.39,-0,0,0
23473,1,0,0,0,0,5,1.02214,-62.017305,345,1,1.1,0.9,21.25,0.01,0,0
23474,1,0,0,0,0,5,1.0132754,-65.941509,138,1,1.1,0.9,21.31,0.04,0,0
23475,1,0,0,0,0,5,1.0114693,-67.196813,18,1,1.1,0.9,21.33,0.05,0,0
23476,1,0,0,0,0,5,1.0114693,-67.196813,1,1,1.1,0.9,21.33,0.05,0,0
23477,2,0,0,0,0,5,1.0025044,-60.759928,13.8,1,1.1,0.9,21.23,-0,0,0
23478,2,0,0,0,0,5,0.9934576,-60.399481,13.8,1,1.1,0.9,21.23,0,0,0
23479,2,0,0,0,0,5,0.999653,-61.753711,13.8,1,1.1,0.9,21.24,0,0,0
23480,2,0,0,0,0,5,1.0132754,-65.941509,13.8,1,1.1,0.9,21.31,0.04,0,0
23481,2,0,0,0,0,5,1.0132754,-65.941509,13.8,1,1.1,0.9,21.31,0.04,0,0
23482,1,0,0,0,0,5,1.0340153,-62.87148,345,1,1.1,0.9,21.2,0.04,0,0
23483,1,0,0,0,0,5,1.0331243,-64.416663,138,1,1.1,0.9,21.18,0.06,0,0
23484,2,0,0,0,0,5,1.0338317,-62.507921,20,1,1.1,0.9,21.19,0.04,0,0
23485,2,0,0,0,0,5,1.033691,-62.406025,20,1,1.1,0.9,21.19,0.04,0,0
23486,1,0,0,0,0,5,1.0340342,-62.825325,1,1,1.1,0.9,21.2,0.04,0,0
23487,2,0,0,0,0,5,1.0314914,-62.63631,13.8,1,1.1,0.9,21.12,0.06,0,0
23488,1,0,0,0,0,5,1.0341655,-62.855783,345,1,1.1,0.9,21.2,0.04,0,0
23489,1,0,0,0,0,5,1.04958,-62.656802,138,1,1.1,0.9,21.29,-0,0,0
23490,2,0,0,0,0,5,0.9771521,-61.929406,13.8,1,1.1,0.9,21.27,0,0,0
23491,2,0,0,0,0,5,0.9772721,-61.377492,13.8,1,1.1,0.9,21.25,0,0,0
23492,1,0,0,0,0,5,0.9762625,-62.7916,1,1,1.1,0.9,21.29,-0,0,0
23493,2,0,0,0,0,5,1.0384797,-62.623374,345,1,1.1,0.9,21.16,0.03,0,0
23494,1,0,0,0,0,5,1.0386013,-62.954934,138,1,1.1,0.9,21.12,0.03,0,0
23495,2,0,0,0,0,5,1.0171954,-67.886411,138,1,1.1,0.9,21.62,0.1,0,0
23496,1,0,0,0,0,5,1.0171238,-67.890947,138,1,1.1,0.9,21.62,0.1,0,0
23497,1,0,0,0,0,5,1.0171954,-67.886411,138,1,1.1,0.9,21.62,0.1,0,0
23498,1,0,0,0,0,5,1.0171954,-67.886411,138,1,1.1,0.9,21.62,0.1,0,0
23499,2,0,0,0,0,5,1.031009,-64.890502,138,1,1.1,0.9,21.2,0.05,0,0
23500,1,0,0,0,0,5,1.0297207,-61.936696,345,1,1.1,0.9,21.19,0.05,0,0
23501,2,0,0,0,0,5,1.0240628,-63.927755,138,1,1.1,0.9,21.18,0.05,0,0
23502,2,0,0,0,0,5,1.0297644,-61.947786,13.8,1,1.1,0.9,21.18,0.05,0,0
23503,2,0,0,0,0,5,1.0292477,-61.508023,13.8,1,1.1,0.9,21.18,0.05,0,0
23504,1,0,0,0,0,5,1.0297644,-61.947786,1,1,1.1,0.9,21.18,0.05,0,0
23505,1,0,0,0,0,5,1.02606,-57.822529,765,1,1.1,0.9,20.98,0,0,0
23506,1,0,0,0,0,5,1.0267355,-59.335081,345,1,1.1,0.9,21.01,0.02,0,0
23507,1,0,0,0,0,5,1.0308681,-60.486882,138,1,1.1,0.9,21.01,0.03,0,0
23508,1,0,0,0,0,5,1.0287823,-61.373595,18,1,1.1,0.9,21.05,0.05,0,0
23509,1,0,0,0,0,5,1.0287823,-61.373595,1,1,1.1,0.9,21.05,0.05,0,0
23510,2,0,0,0,0,5,1.0273625,-56.85722,13.8,1,1.1,0.9,20.97,0,0,0
23511,2,0,0,0,0,5,1.0278262,-56.464368,18,1,1.1,0.9,20.97,0,0,0
23512,2,0,0,0,0,5,1.0272803,-57.365525,18,1,1.1,0.9,20.97,0,0,0
23513,2,0,0,0,0,5,1.02606,-57.822529,13.8,1,1.1,0.9,20.98,0,0,0
23514,1,0,0,0,0,5,1.024974,-57.963873,765,1,1.1,0.9,21,0.01,0,0
23515,1,0,0,0,0,5,1.02606,-57.822529,765,1,1.1,0.9,20.98,0,0,0
25000,1,12.31,3.88,0,0,6,1.0355578,-67.932656,138,1,1.1,0.9,21.44,0.02,0,0
25001,1,31.12,10.21,0,0,6,1.0310689,-69.002137,138,1,1.1,0.9,21.6,0.02,0,0
25002,1,19.42,2.2,0,0,6,1.031111,-69.055844,138,1,1.1,0.9,21.61,0.01,0,0
25003,1,16.48,7.71,0,0,6,1.0312008,-68.951707,138,1,1.1,0.9,21.59,0.02,0,0
25004,1,0,0,0,0,6,1.033222,-65.900872,345,1,1.1,0.9,21.39,0,0,0
25005,1,31.9,4.26,0,0,6,1.0341681,-67.912695,138,1,1.1,0.9,21.42,0.01,0,0
25006,1,31.9,9.61,0,0,6,1.0295425,-68.025438,138,1,1.1,0.9,21.43,0.04,0,0
25007,1,0,0,0,0,6,1.0297431,-68.006574,138,1,1.1,0.9,21.42,0.04,0,0
25008,1,39.34,6.34,0,0,6,1.0326609,-68.006852,138,1,1.1,0.9,21.47,0.02,0,0
25009,1,0,0,0,0,6,1.0373835,-65.862445,345,1,1.1,0.9,21.4,-0,0,0
25010,1,39.34,13.16,0,0,6,1.0336853,-67.640647,138,1,1.1,0.9,21.42,0.01,0,0
25011,1,0,0,0,0,6,1.0311842,-69.273573,13.8,1,1.1,0.9,21.44,0.03,0,0
25012,1,0,0,0,0,6,1.0311842,-69.273573,1,1,1.1,0.9,21.44,0.03,0,0
25013,1,0,0,0,0,6,1.0305423,-68.904655,138,1,1.1,0.9,21.58,0.02,0,0
25014,1,30.73,6.4,0,0,6,1.030399,-68.921507,138,1,1.1,0.9,21.59,0.02,0,0
25015,1,0,0,0,0,6,1.0306695,-68.887497,138,1,1.1,0.9,21.58,0.02,0,0
25016,1,0,0,0,0,6,1.0311845,-68.25536,138,1,1.1,0.9,21.46,0.02,0,0
25017,1,28.24,4.35,0,0,6,1.0310622,-68.271151,138,1,1.1,0.9,21.46,0.02,0,0
25018,1,16.05,2.46,0,0,6,1.0298231,-67.775644,138,1,1.1,0.9,21.39,0.04,0,0
25019,1,0,0,0,0,6,1.027506,-69.233186,138,1,1.1,0.9,21.61,0.02,0,0
25020,1,0,0,0,0,6,1.027506,-69.233186,18,1,1.1,0.9,21.61,0.02,0,0
25021,1,0,0,0,0,6,1.027506,-69.233186,18,1,1.1,0.9,21.61,0.02,0,0
25022,1,0,0,0,0,6,1.027506,-69.233186,1,1,1.1,0.9,21.61,0.02,0,0
25023,1,23.69,1.44,0,0,6,1.0274361,-69.247491,138,1,1.1,0.9,21.62,0.02,0,0
25024,1,0,0,0,0,6,1.0303626,-68.864096,138,1,1.1,0.9,21.56,0.01,0,0
25025,1,25.23,2.41,0,0,6,1.030264,-68.878942,138,1,1.1,0.9,21.56,0.01,0,0
25026,1,25.23,6.13,0,0,6,1.0292388,-68.283101,138,1,1.1,0.9,21.47,0.03,0,0
25027,1,12.8,3.53,0,0,6,1.0265018,-70.287205,138,1,1.1,0.9,21.74,0.03,0,0
25028,1,0,0,0,0,6,1.0240717,-70.377397,138,1,1.1,0.9,21.81,0.02,0,0
25029,1,34.64,0.62,0,0,6,1.023985,-70.397122,138,1,1.1,0.9,21.81,0.02,0,0
25030,1,0,0,0,0,6,1.0325524,-66.950709,345,1,1.1,0.9,21.46,0,0,0
25031,1,49.89,15.7,0,0,6,1.0314321,-69.848988,138,1,1.1,0.9,21.55,0.02,0,0
25032,1,0,0,0,0,6,1.0209293,-70.167311,138,1,1.1,0.9,21.79,0.05,0,0
25033,1,62.8,23.38,0,0,6,1.020548,-70.199246,138,1,1.1,0.9,21.79,0.06,0,0
25034,1,30.79,10.95,0,0,6,1.0283807,-68.733542,138,1,1.1,0.9,21.58,0.03,0,0
25035,1,0,0,0,0,6,1.0277109,-69.551882,138,1,1.1,0.9,21.65,0.02,0,0
25036,1,25.57,6.6,0,0,6,1.0275869,-69.566397,138,1,1.1,0.9,21.65,0.02,0,0
25037,1,0,0,0,0,6,1.0278436,-69.536348,138,1,1.1,0.9,21.65,0.02,0,0
25038,1,43.8,5.73,0,0,6,1.026463,-70.396672,138,1,1.1,0.9,21.66,0.04,0,0
25039,1,37.52,10.49,0,0,6,1.0284051,-70.507484,138,1,1.1,0.9,21.66,0.03,0,0
25040,1,0,0,0,0,6,1.0190776,-71.100412,138,1,1.1,0.9,21.78,0.07,0,0
25041,1,48.62,30.53,0,0,6,1.0186223,-71.127354,138,1,1.1,0.9,21.79,0.07,0,0
25042,1,48.62,4.44,0,0,6,1.0233715,-70.95483,138,1,1.1,0.9,21.78,0.03,0,0
25043,1,0,0,0,0,6,1.0235295,-70.925397,138,1,1.1,0.9,21.78,0.03,0,0
25044,1,32.8,3.11,0,0,6,1.0306529,-70.554426,138,1,1.1,0.9,21.69,0,0,0
25045,1,34.26,5.82,0,0,6,1.0299997,-69.741871,138,1,1.1,0.9,21.72,-0,0,0
25046,1,9.91,1.96,0,0,6,1.0311926,-71.137369,138,1,1.1,0.9,21.71,-0,0,0
25047,1,26.93,4.56,0,0,6,1.0287428,-71.528674,138,1,1.1,0.9,21.81,-0,0,0
25048,1,0,0,0,0,6,1.0352237,-69.690001,345,1,1.1,0.9,21.57,0,0,0
25049,1,47.9,3.12,0,0,6,1.0333744,-70.958517,138,1,1.1,0.9,21.62,0,0,0
25050,1,0,0,0,0,6,1.0332642,-71.047328,24,1,1.1,0.9,21.62,0,0,0
25051,1,0,0,0,0,6,1.0332642,-71.047328,1,1,1.1,0.9,21.62,0,0,0
25052,1,47.9,18.83,0,0,6,1.0331941,-71.073546,138,1,1.1,0.9,21.63,0,0,0
25053,1,0,0,0,0,6,1.031316,-74.715437,138,1,1.1,0.9,21.81,0.02,0,0
25054,1,31.27,8.97,0,0,6,1.0311384,-74.733249,138,1,1.1,0.9,21.81,0.02,0,0
25055,1,47.42,4.88,0,0,6,1.0260643,-72.52776,138,1,1.1,0.9,21.98,-0.01,0,0
25056,1,30.29,14.7,0,0,6,1.0309238,-71.668932,138,1,1.1,0.9,21.6,0.03,0,0
25057,1,28.51,9.13,0,0,6,1.0316752,-74.859689,138,1,1.1,0.9,21.82,0.02,0,0
25058,1,28.51,3.6,0,0,6,1.033191,-73.05804,138,1,1.1,0.9,21.67,0.02,0,0
25059,1,0,0,0,0,6,1.0355561,-70.955653,345,1,1.1,0.9,21.62,0.01,0,0
25060,1,36.45,12.66,0,0,6,1.0349554,-72.062425,138,1,1.1,0.9,21.57,0.02,0,0
25061,1,0,0,0,0,6,1.0350166,-71.906488,13.8,1,1.1,0.9,21.58,0.01,0,0
25062,1,0,0,0,0,6,1.0350166,-71.906488,1,1,1.1,0.9,21.58,0.01,0,0
25063,1,21.61,1.76,0,0,6,1.0339481,-73.303325,138,1,1.1,0.9,21.64,0.02,0,0
25064,1,0,0,0,0,6,1.0332879,-72.452185,345,1,1.1,0.9,21.7,0.01,0,0
25065,1,48.51,8.03,0,0,6,1.0327917,-74.911806,138,1,1.1,0.9,21.81,0.01,0,0
25066,1,0,0,0,0,6,1.0189268,-70.091094,138,1,1.1,0.9,21.68,0.08,0,0
25067,1,24.44,6.41,0,0,6,1.0187933,-70.104991,138,1,1.1,0.9,21.68,0.09,0,0
25068,1,0,0,0,0,6,1.0185753,-69.141105,138,1,1.1,0.9,21.6,0.1,0,0
25069,1,0,0,0,0,6,1.0188359,-69.128191,138,1,1.1,0.9,21.6,0.1,0,0
25070,1,24.44,18.17,0,0,6,1.0183339,-69.151968,138,1,1.1,0.9,21.6,0.1,0,0
25071,1,31.23,5.5,0,0,6,1.0349109,-68.112845,138,1,1.1,0.9,21.45,-0,0,0
25072,1,0,0,0,0,6,1.0350578,-68.094416,138,1,1.1,0.9,21.45,-0,0,0
25073,1,37.06,6.93,0,0,6,1.0303257,-74.680429,138,1,1.1,0.9,21.81,0.02,0,0
25074,1,0,0,0,0,6,1.0239273,-76.252561,138,1,1.1,0.9,21.97,0.06,0,0
25075,1,10.99,3.42,0,0,6,1.0238624,-76.258519,138,1,1.1,0.9,21.97,0.06,0,0
25076,1,0,0,0,0,6,1.0311679,-70.066106,138,1,1.1,0.9,21.57,0.02,0,0
25077,1,39.39,6.18,0,0,6,1.0310227,-70.088384,138,1,1.1,0.9,21.57,0.02,0,0
25078,1,40.6,11.22,0,0,6,1.0267505,-70.022824,138,1,1.1,0.9,21.61,0.04,0,0
25079,1,7.52,3.97,0,0,6,1.0294841,-73.744035,138,1,1.1,0.9,21.75,0.02,0,0
25080,1,24.96,9.19,0,0,6,1.0345185,-76.294693,138,1,1.1,0.9,21.8,0.02,0,0
25081,1,0,0,0,0,6,1.0303574,-76.728071,138,1,1.1,0.9,21.93,0.03,0,0
25082,1,45.43,16.59,0,0,6,1.0300487,-76.754113,138,1,1.1,0.9,21.93,0.03,0,0
25083,1,0,0,0,0,6,1.0306513,-76.702124,138,1,1.1,0.9,21.92,0.03,0,0
25084,1,45.43,9.41,0,0,6,1.0211756,-76.73637,138,1,1.1,0.9,22.01,0.07,0,0
25085,1,50.09,9.58,0,0,6,1.0261149,-71.26747,138,1,1.1,0.9,21.71,0.05,0,0
25086,1,0,0,0,0,6,1.0263157,-71.240158,138,1,1.1,0.9,21.71,0.05,0,0
25087,1,50.09,8.8,0,0,6,1.0308865,-70.86059,138,1,1.1,0.9,21.81,0.03,0,0
25088,1,24.34,1.67,0,0,6,1.0331845,-70.147152,138,1,1.1,0.9,21.57,0.01,0,0
25089,1,37.52,17.12,0,0,6,1.0419672,-76.177425,138,1,1.1,0.9,21.79,-0.02,0,0
25090,1,37.52,17.58,0,0,6,1.0266342,-76.752896,138,1,1.1,0.9,21.91,0.06,0,0
25091,1,0,0,0,0,6,1.0204651,-71.786323,138,1,1.1,0.9,21.66,0.07,0,0
25092,1,36.75,8.39,0,0,6,1.0202953,-71.808666,138,1,1.1,0.9,21.67,0.07,0,0
25093,1,0,0,0,0,6,1.0226932,-71.545718,138,1,1.1,0.9,21.61,0.04,0,0
25094,1,0,0,0,0,6,1.0228756,-71.525533,138,1,1.1,0.9,21.6,0.04,0,0
25095,1,36.75,7.99,0,0,6,1.0225323,-71.567003,138,1,1.1,0.9,21.61,0.04,0,0
25096,1,78.39,33.86,0,0,6,1.024661,-76.697015,138,1,1.1,0.9,21.81,0.07,0,0
25097,1,53.43,11.74,0,0,6,1.0349832,-76.491369,138,1,1.1,0.9,21.88,0,0,0
25098,1,0,0,0,0,6,1.0277548,-76.617027,138,1,1.1,0.9,21.89,0.06,0,0
25099,1,0,0,0,0,6,1.0279473,-76.602965,138,1,1.1,0.9,21.89,0.05,0,0
25100,1,26.23,12.77,0,0,6,1.0275518,-76.629675,138,1,1.1,0.9,21.89,0.06,0,0
25101,1,0,0,0,0,6,1.0277548,-76.617027,138,1,1.1,0.9,21.89,0.06,0,0
25102,1,31.82,8.25,0,0,6,1.0202732,-76.757535,138,1,1.1,0.9,21.93,0.08,0,0
25103,1,0,0,0,0,6,1.032492,-73.738726,345,1,1.1,0.9,21.76,0.03,0,0
25104,1,49.64,15.08,0,0,6,1.0241877,-76.079816,138,1,1.1,0.9,21.79,0.06,0,0
25105,1,0,0,0,0,6,1.022747,-76.355265,138,1,1.1,0.9,21.82,0.06,0,0
25106,1,49.64,12.01,0,0,6,1.0224855,-76.382749,138,1,1.1,0.9,21.83,0.06,0,0
25107,1,49.64,7.21,0,0,6,1.027867,-76.681735,138,1,1.1,0.9,21.82,0.05,0,0
25108,1,0,0,0,0,6,1.0254029,-69.523591,345,1,1.1,0.9,21.56,0.03,0,0
25109,1,0,0,0,0,6,1.0277714,-70.207562,138,1,1.1,0.9,21.59,0.03,0,0
25110,1,73.11,26.53,0,0,6,1.0249636,-69.563221,345,1,1.1,0.9,21.57,0.03,0,0
25111,1,51.07,6.63,0,0,6,1.0263115,-70.381311,138,1,1.1,0.9,21.63,0.04,0,0
25112,1,42.55,5.79,0,0,6,1.0173953,-78.20831,138,1,1.1,0.9,22.05,0.1,0,0
25113,1,29.53,9.02,0,0,6,1.0193922,-77.012547,138,1,1.1,0.9,22,0.08,0,0
25114,1,29.53,8.58,0,0,6,1.0199393,-77.014991,138,1,1.1,0.9,22.01,0.08,0,0
25115,1,39.21,13,0,0,6,1.0300655,-76.328329,138,1,1.1,0.9,21.88,0.04,0,0
25116,1,38.61,9.44,0,0,6,1.0231167,-77.543211,138,1,1.1,0.9,22.01,0.08,0,0
25117,1,0,0,0,0,6,1.0263112,-70.32674,138,1,1.1,0.9,21.62,0.05,0,0
25118,1,52.57,9.02,0,0,6,1.0261068,-70.355592,138,1,1.1,0.9,21.63,0.05,0,0
25119,1,52.57,8.85,0,0,6,1.0212316,-71.131539,138,1,1.1,0.9,21.73,0.06,0,0
25120,1,0,0,0,0,6,1.0214333,-71.102975,138,1,1.1,0.9,21.73,0.06,0,0
25121,1,0,0,0,0,6,1.0164776,-72.609443,138,1,1.1,0.9,21.71,0.08,0,0
25122,1,39.2,14.36,0,0,6,1.0162256,-72.630747,138,1,1.1,0.9,21.72,0.08,0,0
25123,1,39.2,12.58,0,0,6,1.019279,-72.153854,138,1,1.1,0.9,21.67,0.07,0,0
25124,1,0,0,0,0,6,1.0165918,-74.19284,138,1,1.1,0.9,21.78,0.09,0,0
25125,1,0,0,0,0,6,1.0166686,-74.184443,138,1,1.1,0.9,21.78,0.09,0,0
25126,1,15.97,3.32,0,0,6,1.0165173,-74.202058,138,1,1.1,0.9,21.78,0.09,0,0
25127,1,43.86,15.65,0,0,6,1.0224588,-70.790024,138,1,1.1,0.9,21.69,0.06,0,0
25128,1,43.86,5.38,0,0,6,1.0220696,-71.172641,138,1,1.1,0.9,21.73,0.06,0,0
25129,1,31.16,5.06,0,0,6,1.0189721,-77.164027,138,1,1.1,0.9,21.92,0.08,0,0
25130,1,0,0,0,0,6,1.0190952,-77.14413,138,1,1.1,0.9,21.92,0.08,0,0
25131,1,31.16,10.98,0,0,6,1.0161098,-77.878388,138,1,1.1,0.9,22.01,0.1,0,0
25132,1,33.84,14.31,0,0,6,1.0283023,-71.079139,138,1,1.1,0.9,21.63,0.04,0,0
25133,1,33.84,13.47,0,0,6,1.0232111,-70.692424,138,1,1.1,0.9,21.67,0.06,0,0
25134,1,0,0,0,0,6,1.0275034,-77.007171,138,1,1.1,0.9,21.92,0.06,0,0
25135,1,0,0,0,0,6,1.0277924,-76.983636,138,1,1.1,0.9,21.92,0.06,0,0
25136,1,39.85,17.31,0,0,6,1.0272129,-77.030149,138,1,1.1,0.9,21.92,0.06,0,0
25137,1,39.85,12.54,0,0,6,1.0193774,-77.405706,138,1,1.1,0.9,21.95,0.1,0,0
25138,1,0,0,0,0,6,1.0265223,-69.794256,345,1,1.1,0.9,21.57,0.03,0,0
25139,1,49.59,6.69,0,0,6,1.0304499,-70.98079,138,1,1.1,0.9,21.61,0.03,0,0
25140,1,49.59,15.11,0,0,6,1.0113773,-73.568708,138,1,1.1,0.9,21.8,0.11,0,0
25141,1,0,0,0,0,6,1.0116541,-73.542424,138,1,1.1,0.9,21.79,0.11,0,0
25142,1,0,0,0,0,6,1.0258221,-70.045966,345,1,1.1,0.9,21.56,0.03,0,0
25143,1,49.59,26.75,0,0,6,1.0204316,-72.095589,138,1,1.1,0.9,21.65,0.06,0,0
25144,1,0,0,0,0,6,1.0269346,-70.918468,138,1,1.1,0.9,21.62,0.04,0,0
25145,1,31.48,9.32,0,0,6,1.0267476,-70.937287,138,1,1.1,0.9,21.63,0.04,0,0
25146,1,32.78,12.5,0,0,6,1.0154233,-77.206762,138,1,1.1,0.9,22.05,0.11,0,0
25147,1,32.78,11.14,0,0,6,1.0123426,-77.596343,138,1,1.1,0.9,22.09,0.13,0,0
25148,1,0,0,0,0,6,1.0125464,-77.578965,138,1,1.1,0.9,22.09,0.12,0,0
25149,1,0,0,0,0,6,1.0215668,-77.451492,138,1,1.1,0.9,21.97,0.08,0,0
25150,1,0,0,0,0,6,1.0217286,-77.435213,138,1,1.1,0.9,21.97,0.08,0,0
25151,1,31.2,7.87,0,0,6,1.0214167,-77.469009,138,1,1.1,0.9,21.98,0.08,0,0
25152,1,0,0,0,0,6,1.0173346,-78.108006,138,1,1.1,0.9,22.04,0.1,0,0
25153,1,36.79,9.28,0,0,6,1.0171575,-78.129661,138,1,1.1,0.9,22.04,0.1,0,0
25154,1,0,0,0,0,6,1.0136358,-78.459103,138,1,1.1,0.9,22.02,0.12,0,0
25155,1,38.16,15.13,0,0,6,1.0133863,-78.480706,138,1,1.1,0.9,22.03,0.12,0,0
25156,1,0,0,0,0,6,1.0235628,-74.607487,345,1,1.1,0.9,21.81,0.05,0,0
25157,1,38.16,16.74,0,0,6,1.0197302,-77.336993,138,1,1.1,0.9,21.85,0.09,0,0
25158,1,0,0,0,0,6,1.0198914,-77.175864,13.8,1,1.1,0.9,21.85,0.09,0,0
25159,1,0,0,0,0,6,1.0198914,-77.175864,1,1,1.1,0.9,21.85,0.09,0,0
25160,1,32.61,10.84,0,0,6,1.0154221,-79.752071,138,1,1.1,0.9,22.04,0.13,0,0
25161,1,37.69,21.47,0,0,6,1.009691,-73.442078,138,1,1.1,0.9,21.8,0.12,0,0
25162,1,0,0,0,0,6,1.0099972,-73.423236,138,1,1.1,0.9,21.8,0.12,0,0
25163,1,32.44,6.36,0,0,6,1.0210511,-78.011304,138,1,1.1,0.9,22.06,0.08,0,0
25164,1,32.44,8.04,0,0,6,1.0137669,-78.039449,138,1,1.1,0.9,22,0.13,0,0
25165,1,47.2,22.1,0,0,6,1.0028041,-73.227766,138,1,1.1,0.9,22,0.17,0,0
25166,1,0.51,0.1,0,0,6,1.0047573,-72.993467,138,1,1.1,0.9,21.98,0.16,0,0
25167,1,47.2,25.36,0,0,6,1.0043871,-73.017765,138,1,1.1,0.9,21.98,0.16,0,0
25168,1,0,0,0,0,6,1.0246228,-69.986911,345,1,1.1,0.9,21.58,0.03,0,0
25169,1,58.51,31.43,0,0,6,1.0260707,-71.036277,138,1,1.1,0.9,21.62,0.05,0,0
25170,1,58.13,24.32,0,0,6,1.0280027,-71.001529,138,1,1.1,0.9,21.75,0.03,0,0
25171,1,65.26,11.51,0,0,6,1.0129851,-78.497713,138,1,1.1,0.9,22.09,0.12,0,0
25172,1,0,0,0,0,6,1.0132954,-78.458999,138,1,1.1,0.9,22.08,0.12,0,0
25173,1,0,0,0,0,6,1.0130307,-77.994717,138,1,1.1,0.9,22.01,0.13,0,0
25174,1,65.26,15.94,0,0,6,1.0126709,-78.034622,138,1,1.1,0.9,22.02,0.13,0,0
25175,1,0,0,0,0,6,1.0133699,-77.956706,138,1,1.1,0.9,22,0.13,0,0
25176,1,24.86,4.57,0,0,6,1.0179014,-77.875608,138,1,1.1,0.9,21.91,0.1,0,0
25177,1,22.94,7.81,0,0,6,1.013819,-78.343399,138,1,1.1,0.9,22.03,0.12,0,0
25178,1,22.94,3.39,0,0,6,1.0157563,-78.353689,138,1,1.1,0.9,21.98,0.11,0,0
25179,1,0,0,0,0,6,1.0158393,-78.340116,138,1,1.1,0.9,21.98,0.11,0,0
25180,1,26.87,6.61,0,0,6,1.0181035,-77.107728,138,1,1.1,0.9,21.84,0.1,0,0
25181,1,26.87,7.07,0,0,6,1.020316,-76.506991,138,1,1.1,0.9,21.73,0.09,0,0
25182,1,3.66,2.1,0,0,6,1.0097001,-78.134362,138,1,1.1,0.9,22.08,0.14,0,0
25183,1,48.93,21.09,0,0,6,1.0093469,-78.164481,138,1,1.1,0.9,22.08,0.15,0,0
25184,1,0,0,0,0,6,1.0191768,-73.930806,345,1,1.1,0.9,21.75,0.05,0,0
25185,1,25.85,6.68,0,0,6,1.0226034,-77.037076,138,1,1.1,0.9,21.79,0.09,0,0
25186,1,48.93,19.98,0,0,6,1.0188722,-73.956285,345,1,1.1,0.9,21.76,0.06,0,0
25187,1,23.14,11.64,0,0,6,1.016032,-78.697846,138,1,1.1,0.9,21.99,0.12,0,0
25188,1,23.21,3.09,0,0,6,1.0248969,-77.605608,138,1,1.1,0.9,21.98,0.07,0,0
25189,1,44.05,11.42,0,0,6,1.0210775,-78.24082,138,1,1.1,0.9,22.05,0.08,0,0
25190,1,36.28,10.91,0,0,6,1.0203907,-77.339338,138,1,1.1,0.9,21.86,0.11,0,0
25191,1,0,0,0,0,6,1.0205976,-77.319611,138,1,1.1,0.9,21.86,0.11,0,0
25192,1,29.34,5.89,0,0,6,1.01826,-77.03704,138,1,1.1,0.9,21.82,0.1,0,0
25193,1,29.34,10.47,0,0,6,1.0199962,-77.555711,138,1,1.1,0.9,21.87,0.1,0,0
25194,1,0,0,0,0,6,1.0117767,-74.813054,345,1,1.1,0.9,21.85,0.08,0,0
25195,1,45.21,8.15,0,0,6,1.0406504,-79.144575,138,1,1.1,0.9,22.02,-0,0,0
25196,1,0,0,0,0,6,1.0152567,-74.690975,345,1,1.1,0.9,21.81,0.06,0,0
25197,1,0,0,0,0,6,1.0174187,-74.716709,345,1,1.1,0.9,21.83,0.07,0,0
25198,1,69.38,24.13,0,0,6,1.0155561,-77.759861,138,1,1.1,0.9,21.93,0.12,0,0
25199,1,0,0,0,0,6,1.0179957,-74.595011,345,1,1.1,0.9,21.81,0.07,0,0
25200,1,0,0,0,0,6,1.0271679,-79.18546,138,1,1.1,0.9,22.05,0.07,0,0
25201,1,35.55,5.71,0,0,6,1.0270236,-79.204088,138,1,1.1,0.9,22.06,0.07,0,0
25202,1,35.55,4.95,0,0,6,1.022558,-77.961249,138,1,1.1,0.9,22.02,0.08,0,0
25203,1,0,0,0,0,6,1.0216608,-77.289262,138,1,1.1,0.9,21.84,0.1,0,0
25204,1,32.9,8.01,0,0,6,1.0214867,-77.306925,138,1,1.1,0.9,21.84,0.1,0,0
25205,1,32.9,6.17,0,0,6,1.0213624,-77.266233,138,1,1.1,0.9,21.83,0.09,0,0
25206,1,0,0,0,0,6,1.0272687,-79.722572,138,1,1.1,0.9,22.18,0.06,0,0
25207,1,24.17,4.9,0,0,6,1.0271485,-79.736667,138,1,1.1,0.9,22.18,0.06,0,0
25208,1,23.27,9.61,0,0,6,1.0151004,-79.372381,138,1,1.1,0.9,22.05,0.12,0,0
25209,1,0,0,0,0,6,1.0210308,-78.963693,138,1,1.1,0.9,22.14,0.08,0,0
25210,1,0,0,0,0,6,1.0210809,-78.949342,138,1,1.1,0.9,22.14,0.08,0,0
25211,1,23.27,0.35,0,0,6,1.0209607,-78.976906,138,1,1.1,0.9,22.14,0.08,0,0
25212,1,0,0,0,0,6,1.0156615,-78.505077,138,1,1.1,0.9,22.09,0.11,0,0
25213,1,40.55,7.01,0,0,6,1.0155017,-78.528166,138,1,1.1,0.9,22.09,0.11,0,0
25214,1,45.42,4.43,0,0,6,1.0178221,-78.154236,138,1,1.1,0.9,21.97,0.11,0,0
25215,1,0,0,0,0,6,1.0179788,-78.126229,138,1,1.1,0.9,21.96,0.11,0,0
25216,1,30.34,9.03,0,0,6,1.0184067,-77.798535,138,1,1.1,0.9,21.91,0.11,0,0
25217,1,0,0,0,0,6,1.0196821,-78.051969,138,1,1.1,0.9,21.96,0.11,0,0
25218,1,30.34,10.16,0,0,6,1.019501,-78.070031,138,1,1.1,0.9,21.97,0.11,0,0
25219,1,24.9,2.75,0,0,6,1.0311913,-79.644344,138,1,1.1,0.9,22.13,0.03,0,0
25220,1,26.51,9.61,0,0,6,1.0332921,-79.772775,138,1,1.1,0.9,22.1,0.02,0,0
25221,1,26.51,8.74,0,0,6,1.0200824,-78.329498,138,1,1.1,0.9,22.07,0.09,0,0
25222,1,41.37,9.99,0,0,6,1.0379474,-79.339303,138,1,1.1,0.9,22.05,0,0,0
25223,1,66.93,25.36,0,0,6,1.0208164,-78.663597,138,1,1.1,0.9,22.02,0.1,0,0
25224,1,0,0,0,42,6,1.0282863,-80.101461,138,1,1.1,0.9,22.18,0.03,0,0
25225,1,66.93,15.92,0,0,6,1.0279646,-80.139706,138,1,1.1,0.9,22.18,0.03,0,0
25226,1,11.46,2.84,0,0,6,1.0282315,-80.107651,138,1,1.1,0.9,22.18,0.03,0,0
25227,1,0,0,0,0,6,1.0282594,-80.053894,138,1,1.1,0.9,22.17,0.03,0,0
25228,1,0,0,0,0,6,1.0276106,-79.494442,138,1,1.1,0.9,21.97,0.08,0,0
25229,1,57.07,17.85,0,0,6,1.0273034,-79.523353,138,1,1.1,0.9,21.97,0.08,0,0
25230,1,46.05,12.57,0,0,6,1.0301949,-79.981978,138,1,1.1,0.9,22.15,0.03,0,0
25231,1,24.21,1.85,0,0,6,1.0240758,-79.518026,138,1,1.1,0.9,22.09,0.07,0,0
25232,1,24.21,6.94,0,0,6,1.0223765,-79.549547,138,1,1.1,0.9,22.2,0.07,0,0
25233,1,46.57,8.37,0,0,6,1.0160497,-78.683201,138,1,1.1,0.9,22.02,0.13,0,0
25234,1,0,0,0,0,6,1.0162354,-78.65793,138,1,1.1,0.9,22.01,0.13,0,0
25235,1,0,0,0,0,6,1.0206315,-77.256507,138,1,1.1,0.9,21.85,0.11,0,0
25236,1,72.42,20.96,0,0,6,1.0202555,-77.29855,138,1,1.1,0.9,21.86,0.11,0,0
25237,1,30.01,4.95,0,0,6,1.0227174,-76.903563,138,1,1.1,0.9,21.82,0.1,0,0
25238,1,30.01,5.05,0,0,6,1.0145384,-76.153419,138,1,1.1,0.9,21.87,0.13,0,0
25239,1,32.08,1.64,0,0,6,1.0309693,-71.063,138,1,1.1,0.9,21.51,0.02,0,0
25240,1,0,0,0,0,6,1.0310575,-71.043574,138,1,1.1,0.9,21.51,0.02,0,0
25241,1,31.17,8.15,0,0,6,1.0337517,-69.3205,138,1,1.1,0.9,21.36,0.01,0,0
25242,1,44.14,11.18,0,0,6,1.024744,-79.260494,138,1,1.1,0.9,21.9,0.06,0,0
25243,1,31.93,6.38,0,0,6,1.0227669,-79.729742,138,1,1.1,0.9,22.07,0.1,0,0
25244,1,0,0,0,0,6,1.0241702,-79.710638,138,1,1.1,0.9,22.2,0.07,0,0
25245,1,31.93,11.52,0,0,6,1.023978,-79.728557,138,1,1.1,0.9,22.2,0.07,0,0
25246,1,46.4,10.47,0,0,6,1.0202028,-78.528893,138,1,1.1,0.9,21.98,0.09,0,0
25247,1,0,0,0,0,6,1.0228341,-77.679891,138,1,1.1,0.9,21.85,0.09,0,0
25248,1,46.4,3.13,0,0,6,1.0226688,-77.706807,138,1,1.1,0.9,21.86,0.09,0,0
25249,1,31.39,11.91,0,0,6,1.0127816,-78.538876,138,1,1.1,0.9,22.03,0.14,0,0
25250,1,0,0,0,0,6,1.0126895,-77.40005,138,1,1.1,0.9,21.95,0.15,0,0
25251,1,31.39,11.07,0,0,6,1.0124913,-77.418925,138,1,1.1,0.9,21.95,0.15,0,0
25252,1,54.23,8.6,0,0,6,1.0187955,-78.162754,138,1,1.1,0.9,21.93,0.1,0,0
25253,1,54.23,8.99,0,0,6,1.0320662,-79.252692,138,1,1.1,0.9,22.05,0.04,0,0
25254,1,38.45,5.18,0,0,6,1.0222186,-79.649224,138,1,1.1,0.9,22.02,0.11,0,0
25255,1,48.47,15.55,0,0,6,1.020004,-79.404224,138,1,1.1,0.9,21.93,0.09,0,0
25256,1,9.84,3.49,0,0,6,1.0241937,-78.687282,138,1,1.1,0.9,21.83,0.09,0,0
25257,1,25.51,5.56,0,0,6,1.024072,-78.702159,138,1,1.1,0.9,21.84,0.09,0,0
25258,1,0,0,0,0,6,1.0149195,-79.770678,138,1,1.1,0.9,22.07,0.13,0,0
25259,1,25.51,4.1,0,0,6,1.0148072,-79.785198,138,1,1.1,0.9,22.07,0.13,0,0
25260,1,42.27,9.33,0,0,6,1.0253473,-78.980592,138,1,1.1,0.9,21.91,0.1,0,0
25261,1,0,0,0,0,6,1.0237145,-79.693402,138,1,1.1,0.9,22.04,0.08,0,0
25262,1,0,0,0,0,6,1.0237145,-79.693402,13.8,1,1.1,0.9,22.04,0.08,0,0
25263,1,0,0,0,0,6,1.0237145,-79.693402,13.8,1,1.1,0.9,22.04,0.08,0,0
25264,1,0,0,0,0,6,1.0237145,-79.693402,1,1,1.1,0.9,22.04,0.08,0,0
25265,1,44.33,2.19,0,0,6,1.0235816,-79.718915,138,1,1.1,0.9,22.05,0.08,0,0
25266,1,0,0,0,0,6,1.0209049,-75.836583,345,1,1.1,0.9,21.84,0.06,0,0
25267,1,0,0,0,0,6,1.0283741,-79.534965,138,1,1.1,0.9,21.99,0.07,0,0
25268,1,75.71,20.61,0,0,6,1.0205479,-75.876981,345,1,1.1,0.9,21.85,0.06,0,0
25269,1,25.62,9.55,0,30,6,1.0217232,-71.480142,138,1,1.1,0.9,21.81,0.07,0,0
25270,1,29.13,2.69,0,0,6,1.013606,-76.397942,138,1,1.1,0.9,21.91,0.13,0,0
25271,1,0,0,0,0,6,1.0136977,-76.379846,138,1,1.1,0.9,21.91,0.13,0,0
25272,1,0,0,0,0,6,1.0202556,-77.114874,138,1,1.1,0.9,21.79,0.1,0,0
25273,1,29.13,7.25,0,0,6,1.0201101,-77.131424,138,1,1.1,0.9,21.8,0.1,0,0
25274,1,0,0,0,0,6,1.0204187,-77.097991,138,1,1.1,0.9,21.79,0.1,0,0
25275,1,0,0,0,0,6,1.0285972,-78.876083,138,1,1.1,0.9,21.89,0.08,0,0
25276,1,76.8,16.9,0,0,6,1.0282236,-78.920104,138,1,1.1,0.9,21.9,0.08,0,0
25277,1,0,0,0,0,6,1.0252714,-79.0365,138,1,1.1,0.9,21.91,0.1,0,0
25278,1,46.03,7.36,0,0,6,1.0250823,-79.065291,138,1,1.1,0.9,21.92,0.11,0,0
25279,1,0,0,0,0,6,1.0254699,-79.008821,138,1,1.1,0.9,21.91,0.1,0,0
25280,1,0,0,0,0,6,1.0252714,-79.0365,138,1,1.1,0.9,21.91,0.1,0,0
25281,1,0,0,0,0,6,1.0215305,-80.19152,138,1,1.1,0.9,22.04,0.1,0,0
25282,1,37.93,5.02,0,0,6,1.0213628,-80.214867,138,1,1.1,0.9,22.05,0.1,0,0
25283,1,0,0,0,0,6,1.02169,-80.168035,138,1,1.1,0.9,22.04,0.1,0,0
25284,1,88.7,16.58,0,0,6,1.0278529,-78.742699,138,1,1.1,0.9,21.89,0.08,0,0
25285,1,0,0,0,0,6,1.0282163,-78.688882,138,1,1.1,0.9,21.88,0.08,0,0
25286,1,0,0,0,0,6,1.0278529,-78.742699,138,1,1.1,0.9,21.89,0.08,0,0
25287,1,0,0,0,0,6,1.030215,-75.072627,345,1,1.1,0.9,21.78,0.03,0,0
25288,1,0,0,0,0,6,1.0256356,-78.949448,138,1,1.1,0.9,21.9,0.1,0,0
25289,1,113.54,32.45,0,0,6,1.0296054,-75.139827,345,1,1.1,0.9,21.79,0.04,0,0
25290,1,30.77,5.02,0,0,6,1.0305165,-77.990916,138,1,1.1,0.9,21.8,0.07,0,0
25291,1,0,0,0,0,6,1.0287919,-79.624079,138,1,1.1,0.9,21.98,0.08,0,0
25292,1,42.71,15.24,0,0,6,1.0285274,-79.645084,138,1,1.1,0.9,21.98,0.08,0,0
25293,1,0,0,0,0,6,1.0198225,-79.513331,138,1,1.1,0.9,21.94,0.09,0,0
25294,1,71.3,24.26,0,0,6,1.0193435,-79.55475,138,1,1.1,0.9,21.95,0.1,0,0
25295,1,0,0,0,0,6,1.0238263,-79.797334,138,1,1.1,0.9,22.05,0.09,0,0
25296,1,27.89,7.08,0,0,6,1.0236919,-79.812522,138,1,1.1,0.9,22.05,0.09,0,0
25297,1,0,0,0,0,6,1.0239885,-79.780599,138,1,1.1,0.9,22.04,0.09,0,0
25298,1,35.36,6.78,0,0,6,1.0178997,-79.528484,138,1,1.1,0.9,22.08,0.1,0,0
25299,1,60.26,4.08,0,0,6,1.0196505,-78.411366,138,1,1.1,0.9,21.96,0.1,0,0
25300,1,12.1,4.22,0,0,6,1.0160252,-79.523766,138,1,1.1,0.9,22.06,0.12,0,0
25301,1,49.75,18.13,0,0,6,1.0156949,-79.553333,138,1,1.1,0.9,22.07,0.12,0,0
25302,1,0,0,0,0,6,1.0218701,-75.389789,345,1,1.1,0.9,21.79,0.02,0,0
25303,1,112.63,49.77,0,0,6,1.0270443,-79.090493,138,1,1.1,0.9,21.87,0.05,0,0
25304,1,0,0,0,0,6,1.0245091,-79.837354,138,1,1.1,0.9,21.99,0.08,0,0
25305,1,22.86,1.29,0,0,6,1.0244316,-79.849738,138,1,1.1,0.9,21.99,0.08,0,0
25306,1,25.13,7.02,0,0,6,1.0142268,-78.908811,138,1,1.1,0.9,22.05,0.14,0,0
25307,1,62.21,19.71,0,0,6,1.0138464,-78.941612,138,1,1.1,0.9,22.05,0.14,0,0
25308,1,62.21,29.1,0,0,6,1.0275698,-78.633335,138,1,1.1,0.9,21.88,0.09,0,0
25309,1,0,0,0,0,6,1.0224326,-74.927406,345,1,1.1,0.9,21.77,0.05,0,0
25310,1,62.21,15.72,0,0,6,1.0321443,-77.729172,138,1,1.1,0.9,21.77,0.07,0,0
25311,1,35.61,14.35,0,0,6,1.0218117,-74.211776,138,1,1.1,0.9,21.67,0.1,0,0
25312,1,0,0,0,0,6,1.022048,-74.194184,138,1,1.1,0.9,21.67,0.09,0,0
25313,1,35.53,4.4,0,0,6,1.0277367,-78.7658,138,1,1.1,0.9,21.84,0.05,0,0
25314,1,0,0,0,0,6,1.0229168,-80.089804,138,1,1.1,0.9,22.05,0.1,0,0
25315,1,35.53,9.96,0,0,6,1.0227415,-80.108161,138,1,1.1,0.9,22.05,0.1,0,0
25316,1,0,0,0,0,6,1.0230988,-80.071137,138,1,1.1,0.9,22.04,0.09,0,0
25317,1,0,0,0,0,6,1.0240303,-80.002271,138,1,1.1,0.9,22.03,0.09,0,0
25318,1,39.13,6.13,0,0,6,1.0238811,-80.024647,138,1,1.1,0.9,22.04,0.09,0,0
25319,1,0,0,0,0,6,1.0241816,-79.979565,138,1,1.1,0.9,22.03,0.09,0,0
25320,1,0,0,0,0,6,1.0240303,-80.002271,138,1,1.1,0.9,22.03,0.09,0,0
25321,1,31.62,4.12,0,0,6,1.0207629,-79.633995,138,1,1.1,0.9,21.96,0.11,0,0
25322,1,0,0,0,0,6,1.0206528,-78.936845,138,1,1.1,0.9,22.03,0.09,0,0
25323,1,50.71,9.26,0,0,6,1.0204134,-78.968344,138,1,1.1,0.9,22.04,0.09,0,0
25324,1,25.13,11.85,0,0,6,1.0220923,-79.783879,138,1,1.1,0.9,22.06,0.1,0,0
25325,1,0,0,0,0,6,1.0222891,-79.769682,138,1,1.1,0.9,22.06,0.1,0,0
25326,1,52.17,15.9,0,0,6,1.0267604,-79.619833,138,1,1.1,0.9,22.01,0.07,0,0
25327,1,52.17,18.39,0,0,6,1.0217437,-80.24291,138,1,1.1,0.9,22.06,0.1,0,0
25328,1,35.11,9.14,0,0,6,1.0205152,-78.85166,138,1,1.1,0.9,21.87,0.05,0,0
25329,1,28.59,4.74,0,0,6,1.0233332,-79.704593,138,1,1.1,0.9,22.04,0.09,0,0
25330,1,26.13,5.79,0,0,6,1.024786,-79.100808,138,1,1.1,0.9,21.93,0.1,0,0
25331,1,27.27,5.79,0,0,6,1.0206019,-79.662087,138,1,1.1,0.9,22.07,0.09,0,0
25332,1,0,0,0,0,6,1.0232747,-74.901593,345,1,1.1,0.9,21.79,0.05,0,0
25333,1,0,0,0,0,6,1.0226142,-77.930379,138,1,1.1,0.9,21.88,0.09,0,0
25334,1,0,0,0,0,6,1.0245628,-74.73997,345,1,1.1,0.9,21.77,0.05,0,0
25335,1,73.76,14.53,0,0,6,1.0229585,-74.942282,345,1,1.1,0.9,21.8,0.05,0,0
25336,1,0,0,0,0,6,1.0232747,-74.901593,345,1,1.1,0.9,21.79,0.05,0,0
25337,1,55.64,12.9,0,0,6,1.0214044,-79.824663,138,1,1.1,0.9,22.06,0.11,0,0
25338,1,31.76,5.5,0,0,6,1.0275009,-78.858361,138,1,1.1,0.9,21.85,0.05,0,0
25339,1,0,0,0,0,6,1.0172992,-79.587662,138,1,1.1,0.9,21.99,0.12,0,0
25340,1,72.91,10.77,0,0,6,1.0169814,-79.63322,138,1,1.1,0.9,22,0.12,0,0
25341,1,55.04,2.1,0,0,6,1.0266657,-78.824272,138,1,1.1,0.9,21.91,0.09,0,0
25342,1,0,0,0,0,6,1.0228579,-78.789355,138,1,1.1,0.9,21.94,0.11,0,0
25343,1,55.04,16.15,0,0,6,1.0225585,-78.820173,138,1,1.1,0.9,21.95,0.11,0,0
25344,1,0,0,0,0,6,1.0231671,-78.758432,138,1,1.1,0.9,21.93,0.11,0,0
25345,1,55.04,9.49,0,0,6,1.0125559,-77.796282,138,1,1.1,0.9,22.02,0.14,0,0
25346,1,72.43,25.49,0,0,6,1.0226794,-80.096025,138,1,1.1,0.9,22.05,0.1,0,0
25347,1,33.47,7.91,0,0,6,1.0348586,-79.477597,138,1,1.1,0.9,21.95,0.05,0,0
25348,1,36.3,7.24,0,0,6,1.0304516,-78.063988,138,1,1.1,0.9,21.82,0.07,0,0
25349,1,36.3,6.4,0,0,6,1.0136894,-76.367016,138,1,1.1,0.9,21.91,0.13,0,0
25350,1,36.06,12.85,0,0,6,1.0243472,-78.878427,138,1,1.1,0.9,21.87,0.06,0,0
25351,1,0,0,0,0,6,1.0245778,-78.859471,138,1,1.1,0.9,21.86,0.06,0,0
25352,1,36.06,10.4,0,0,6,1.0211628,-80.088228,138,1,1.1,0.9,22.04,0.09,0,0
25353,1,0,0,0,0,6,1.0269607,-72.520772,138,1,1.1,0.9,21.53,0.07,0,0
25354,1,63.83,22.54,0,0,6,1.0265337,-72.555667,138,1,1.1,0.9,21.54,0.07,0,0
25355,1,63.83,2.5,0,0,6,1.0241171,-73.010349,138,1,1.1,0.9,21.59,0.08,0,0
25356,1,37.24,12.33,0,0,6,1.0316624,-79.604572,138,1,1.1,0.9,21.97,0.06,0,0
25357,1,69.39,20.5,0,0,6,1.0220445,-78.422101,138,1,1.1,0.9,21.83,0.06,0,0
25358,1,0,0,0,0,6,1.0282596,-78.247372,138,1,1.1,0.9,21.85,0.08,0,0
25359,1,43.03,4.81,0,0,6,1.0281059,-78.273816,138,1,1.1,0.9,21.86,0.08,0,0
25360,1,0,0,0,0,6,1.0284337,-78.221998,138,1,1.1,0.9,21.85,0.08,0,0
25361,1,69.85,20.35,0,0,6,1.0319298,-79.590658,138,1,1.1,0.9,21.96,0.05,0,0
25362,1,86.75,44.62,0,0,6,1.0252125,-79.377626,138,1,1.1,0.9,21.95,0.11,0,0
25363,1,54.75,12.69,0,0,6,1.024309,-79.156875,138,1,1.1,0.9,21.9,0.09,0,0
25364,1,73.69,2.36,0,0,6,1.0259006,-79.108016,138,1,1.1,0.9,21.89,0.05,0,0
25365,1,26.47,11.85,0,0,6,1.0211653,-79.45845,138,1,1.1,0.9,21.93,0.08,0,0
25366,1,0,0,0,0,6,1.0197084,-79.321003,138,1,1.1,0.9,21.92,0.1,0,0
25367,1,26.47,7.4,0,0,6,1.0195659,-79.335528,138,1,1.1,0.9,21.93,0.11,0,0
25368,1,0,0,0,0,6,1.019866,-79.304663,138,1,1.1,0.9,21.92,0.1,0,0
25369,1,0,0,0,0,6,1.021834,-79.075099,138,1,1.1,0.9,21.89,0.09,0,0
25370,1,42.84,3.12,0,0,6,1.0217087,-79.100095,138,1,1.1,0.9,21.9,0.09,0,0
25371,1,0.97,0.59,0,0,6,1.0218253,-79.075611,138,1,1.1,0.9,21.89,0.09,0,0
25372,1,0,0,0,0,6,1.0316488,-80.021854,138,1,1.1,0.9,22.02,0.06,0,0
25373,1,42.84,9.59,0,0,6,1.0314621,-80.04528,138,1,1.1,0.9,22.02,0.06,0,0
25374,1,39.94,13.15,0,0,6,1.0249383,-78.89685,138,1,1.1,0.9,21.87,0.06,0,0
25375,1,96.22,28.19,0,0,6,1.0197628,-78.833027,138,1,1.1,0.9,21.87,0.04,0,0
25376,1,60.53,14.86,0,0,6,1.0262965,-79.16906,138,1,1.1,0.9,21.89,0.05,0,0
25377,1,26.74,3.6,0,0,6,1.022759,-79.840189,138,1,1.1,0.9,21.99,0.08,0,0
25378,1,0,0,0,0,6,1.0230661,-79.804437,138,1,1.1,0.9,21.99,0.08,0,0
25379,1,31.43,12.8,0,0,6,1.0225362,-79.856284,138,1,1.1,0.9,22,0.08,0,0
25380,1,33.18,18.34,0,0,6,1.0201475,-79.936557,138,1,1.1,0.9,22.01,0.11,0,0
25381,1,33.18,3.53,0,0,6,1.0252408,-79.766679,138,1,1.1,0.9,22.03,0.08,0,0
25382,1,55.92,14.34,0,0,6,1.0251959,-79.890912,138,1,1.1,0.9,22,0.09,0,0
25383,1,55.92,21.29,0,0,6,1.0214663,-80.312825,138,1,1.1,0.9,22.07,0.1,0,0
25384,1,0,0,0,0,6,1.0270002,-78.72297,138,1,1.1,0.9,21.83,0.06,0,0
25385,1,94.78,21.68,0,0,6,1.0265331,-78.779356,138,1,1.1,0.9,21.84,0.06,0,0
25386,1,0,0,0,0,6,1.0239884,-78.745232,138,1,1.1,0.9,21.84,0.1,0,0
25387,1,33.01,11.67,0,0,6,1.0237948,-78.761948,138,1,1.1,0.9,21.84,0.1,0,0
25388,1,57.01,13.18,0,0,6,1.0222454,-78.567005,138,1,1.1,0.9,21.84,0.05,0,0
25389,1,0,0,0,0,6,1.0396119,-79.504126,138,1,1.1,0.9,21.93,0.03,0,0
25390,1,0,0,0,0,6,1.039925,-79.476161,138,1,1.1,0.9,21.92,0.02,0,0
25391,1,27.7,6.54,0,0,6,1.0394702,-79.51812,138,1,1.1,0.9,21.93,0.03,0,0
25392,1,25.66,10.68,0,0,6,1.0394401,-79.518836,138,1,1.1,0.9,21.93,0.03,0,0
25393,1,0,0,0,0,6,1.0396119,-79.504126,138,1,1.1,0.9,21.93,0.03,0,0
25394,1,0,0,0,0,6,1.0219072,-79.453647,138,1,1.1,0.9,21.96,0.12,0,0
25395,1,27.7,8.83,0,0,6,1.0217244,-79.470237,138,1,1.1,0.9,21.96,0.12,0,0
25396,1,29.09,10.77,0,0,6,1.0281207,-80.068015,138,1,1.1,0.9,22.02,0.07,0,0
25397,1,0,0,0,0,6,1.0256061,-72.522612,138,1,1.1,0.9,21.53,0.07,0,0
25398,1,34.04,13.25,0,0,6,1.0253682,-72.541283,138,1,1.1,0.9,21.54,0.07,0,0
25399,1,58.01,15.94,0,0,6,1.0193457,-79.433882,138,1,1.1,0.9,21.94,0.11,0,0
25400,1,91.47,24.04,0,0,6,1.0363533,-79.796638,138,1,1.1,0.9,21.98,0.04,0,0
25401,1,0,0,0,0,6,1.019734,-75.950192,345,1,1.1,0.9,21.83,0.04,0,0
25402,1,0,0,0,0,6,1.0275239,-79.440564,138,1,1.1,0.9,21.93,0.06,0,0
25403,1,104.81,29.79,0,0,6,1.0191135,-76.011291,345,1,1.1,0.9,21.84,0.04,0,0
25404,1,57.14,17.64,0,0,6,1.0273045,-78.580569,138,1,1.1,0.9,21.89,0.09,0,0
25405,1,23.56,3.66,0,0,6,1.0242767,-79.442399,138,1,1.1,0.9,21.94,0.09,0,0
25406,1,40.11,35.59,0,0,6,1.0292752,-80.064442,138,1,1.1,0.9,22.02,0.09,0,0
25407,1,0,0,0,0,6,1.0260947,-79.012168,138,1,1.1,0.9,21.86,0.08,0,0
25408,1,28.89,3.3,0,0,6,1.0259998,-79.029677,138,1,1.1,0.9,21.86,0.08,0,0
25409,1,28.89,7.59,0,0,6,1.0199678,-80.097111,138,1,1.1,0.9,22.05,0.1,0,0
25410,1,0,0,0,0,6,1.0201266,-80.079886,138,1,1.1,0.9,22.05,0.1,0,0
25411,1,70.92,17.24,0,0,6,1.0291322,-79.621278,138,1,1.1,0.9,21.98,0.08,0,0
25412,1,0,0,0,0,6,1.0295031,-79.580421,138,1,1.1,0.9,21.97,0.08,0,0
25413,1,0,0,0,0,6,1.0291322,-79.621278,138,1,1.1,0.9,21.98,0.08,0,0
25414,1,0,0,0,0,6,1.0261963,-80.060321,138,1,1.1,0.9,22.05,0.08,0,0
25415,1,51.87,9,0,0,6,1.0259829,-80.093084,138,1,1.1,0.9,22.05,0.08,0,0
25416,1,34.03,5.96,0,0,6,1.0272829,-79.1337,138,1,1.1,0.9,21.92,0.08,0,0
25417,1,44.38,14.92,0,0,6,1.0227099,-80.1448,138,1,1.1,0.9,22.05,0.1,0,0
25418,1,44.38,12.21,0,0,6,1.0329732,-79.954287,138,1,1.1,0.9,22.01,0.06,0,0
25419,1,0,0,0,0,6,1.0216459,-78.78423,138,1,1.1,0.9,21.86,0.08,0,0
25420,1,38.86,20.24,0,0,6,1.0213585,-78.804024,138,1,1.1,0.9,21.86,0.08,0,0
25421,1,38.01,5.34,0,0,6,1.025278,-78.381842,138,1,1.1,0.9,21.82,0.06,0,0
25422,1,55.96,14.15,0,0,6,1.0260939,-80.155238,138,1,1.1,0.9,22.05,0.08,0,0
25423,1,0,0,0,0,6,1.0260416,-79.80904,138,1,1.1,0.9,22.01,0.08,0,0
25424,1,55.96,9.14,0,0,6,1.0258253,-79.844247,138,1,1.1,0.9,22.01,0.08,0,0
25425,1,0,0,0,0,6,1.0258514,-76.104176,345,1,1.1,0.9,21.89,0.06,0,0
25426,1,77.33,11.13,0,0,6,1.0236518,-80.062484,138,1,1.1,0.9,22.02,0.11,0,0
25427,1,0,0,0,0,6,1.0267245,-75.936184,345,1,1.1,0.9,21.85,0.05,0,0
25428,1,0,0,0,0,6,1.0258514,-76.104176,345,1,1.1,0.9,21.89,0.06,0,0
25429,1,0,0,0,0,6,1.0192897,-79.808394,138,1,1.1,0.9,22.03,0.1,0,0
25430,1,43.75,9.44,0,0,6,1.0190592,-79.83458,138,1,1.1,0.9,22.04,0.11,0,0
25431,1,0,0,0,0,6,1.0213393,-80.493686,138,1,1.1,0.9,22.1,0.11,0,0
25432,1,43.75,18.03,0,0,6,1.0210506,-80.516635,138,1,1.1,0.9,22.1,0.11,0,0
25433,1,0,0,0,0,6,1.0231696,-80.167069,138,1,1.1,0.9,22.04,0.11,0,0
25434,1,33.91,1.96,0,0,6,1.0230743,-80.187113,138,1,1.1,0.9,22.04,0.11,0,0
25435,1,22.91,2.51,0,0,6,1.0211764,-78.751543,138,1,1.1,0.9,21.86,0.05,0,0
25436,1,42.74,9.68,0,0,6,1.0237506,-78.455341,138,1,1.1,0.9,21.8,0.1,0,0
25437,1,0,0,0,0,6,1.0208491,-76.488663,345,1,1.1,0.9,21.9,0.06,0,0
25438,1,0,0,0,0,6,1.0254517,-79.701478,138,1,1.1,0.9,21.97,0.1,0,0
25439,1,139.4,34.42,0,0,6,1.0201511,-76.561152,345,1,1.1,0.9,21.92,0.06,0,0
25440,1,0,0,0,0,6,1.0219945,-76.311479,345,1,1.1,0.9,21.86,0.06,0,0
25441,1,0,0,0,0,6,1.0208491,-76.488663,345,1,1.1,0.9,21.9,0.06,0,0
25442,1,40.64,4.43,0,0,6,1.0195473,-79.952793,138,1,1.1,0.9,22.06,0.12,0,0
25443,1,65.32,9.23,0,0,6,1.0248832,-79.161989,138,1,1.1,0.9,21.91,0.1,0,0
25444,1,34.76,3.45,0,0,6,1.0325988,-79.082196,138,1,1.1,0.9,21.9,0.05,0,0
25445,1,39.12,8.83,0,0,6,1.0245374,-80.215853,138,1,1.1,0.9,22.05,0.09,0,0
25446,1,0,0,0,0,6,1.0247461,-80.192249,138,1,1.1,0.9,22.04,0.09,0,0
25447,1,107.85,34.08,0,0,6,1.0217732,-79.90538,138,1,1.1,0.9,22,0.11,0,0
25448,1,53.27,8.64,0,0,6,1.0198688,-79.679035,138,1,1.1,0.9,21.97,0.11,0,0
25449,1,0,0,0,0,6,1.0200922,-79.646138,138,1,1.1,0.9,21.97,0.11,0,0
25450,1,0,0,0,0,6,1.0198688,-79.679035,138,1,1.1,0.9,21.97,0.11,0,0
25451,1,37.53,6.25,0,0,6,1.0342961,-79.52522,138,1,1.1,0.9,21.94,0.04,0,0
25452,1,53.87,0.88,0,0,6,1.0232104,-80.458618,138,1,1.1,0.9,22.08,0.11,0,0
25453,1,66.48,12.74,0,0,6,1.0232895,-80.364093,138,1,1.1,0.9,22.06,0.11,0,0
25454,1,0,0,0,0,6,1.0228555,-79.991806,138,1,1.1,0.9,22.01,0.08,0,0
25455,1,83.41,16.96,0,0,6,1.0224907,-80.037731,138,1,1.1,0.9,22.02,0.09,0,0
25456,1,41.01,9.84,0,0,6,1.0189038,-80.597133,138,1,1.1,0.9,22.12,0.12,0,0
25457,1,56.05,27.8,0,0,6,1.0288871,-80.200471,138,1,1.1,0.9,22.05,0.08,0,0
25458,1,0,0,0,0,6,1.0217757,-76.18682,345,1,1.1,0.9,21.87,0.05,0,0
25459,1,0,0,0,0,6,1.0206641,-79.360937,138,1,1.1,0.9,21.93,0.1,0,0
25460,1,0,0,0,0,6,1.0207312,-79.702233,13.8,1,1.1,0.9,21.94,0.11,0,0
25461,1,0,0,0,0,6,1.0207312,-79.702233,1,1,1.1,0.9,21.94,0.11,0,0
25462,1,62.89,12.92,0,0,6,1.0214979,-76.222643,345,1,1.1,0.9,21.88,0.05,0,0
25463,1,0,0,0,0,6,1.0227316,-75.996154,345,1,1.1,0.9,21.84,0.04,0,0
25464,1,0,0,0,0,6,1.0217757,-76.18682,345,1,1.1,0.9,21.87,0.05,0,0
25465,1,31.62,6.48,0,0,6,1.0201952,-79.367076,138,1,1.1,0.9,21.98,0.1,0,0
25466,1,36.83,1.32,0,0,6,1.0200873,-79.388714,138,1,1.1,0.9,21.98,0.1,0,0
25467,1,0,0,0,0,6,1.022054,-80.04868,138,1,1.1,0.9,22.01,0.12,0,0
25468,1,64.82,21.33,0,0,6,1.0216487,-80.084106,138,1,1.1,0.9,22.02,0.13,0,0
25469,1,53.7,22.78,0,0,6,1.0226072,-78.323342,138,1,1.1,0.9,21.82,0.06,0,0
25470,1,53.7,10.13,0,0,6,1.0250522,-78.954354,138,1,1.1,0.9,21.88,0.06,0,0
25471,1,0,0,0,0,6,1.0333842,-79.58485,138,1,1.1,0.9,21.94,0.05,0,0
25472,1,66.07,29.47,0,0,6,1.0328706,-79.620652,138,1,1.1,0.9,21.95,0.05,0,0
25473,1,0,0,0,0,6,1.0065732,-76.98687,345,1,1.1,0.9,21.97,0.12,0,0
25474,1,105.61,30.7,0,0,6,1.0322755,-79.780972,138,1,1.1,0.9,21.99,0.07,0,0
25475,1,0,0,0,0,6,1.0151436,-76.568516,345,1,1.1,0.9,21.88,0.07,0,0
