BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
25476,1,59.64,13.52,0,0,6,1.0289222,-79.980804,138,1,1.1,0.9,22.01,0.08,0,0
25477,1,0,0,0,0,6,1.0292056,-79.949983,138,1,1.1,0.9,22.01,0.08,0,0
25478,1,0,0,0,0,6,1.0340202,-79.341877,138,1,1.1,0.9,21.93,0.04,0,0
25479,1,41.09,6.85,0,0,6,1.0338527,-79.367166,138,1,1.1,0.9,21.94,0.04,0,0
25480,1,34.17,5.28,0,0,6,1.0309275,-80.773854,138,1,1.1,0.9,22.11,0.07,0,0
25481,1,0,0,0,0,6,1.0137171,-75.859209,345,1,1.1,0.9,21.89,0.07,0,0
25482,1,63.58,29.2,0,0,6,1.0254546,-79.841124,138,1,1.1,0.9,22.01,0.09,0,0
25483,1,0,0,0,0,6,1.0159406,-75.662654,345,1,1.1,0.9,21.85,0.06,0,0
25484,1,51.53,14.55,0,0,6,1.0194995,-78.822142,138,1,1.1,0.9,21.9,0.09,0,0
25485,1,0,0,0,0,6,1.0197688,-78.791606,138,1,1.1,0.9,21.89,0.09,0,0
25486,1,0,0,0,0,6,1.0240027,-78.199526,138,1,1.1,0.9,21.8,0.05,0,0
25487,1,51.53,7.1,0,0,6,1.0238136,-78.230685,138,1,1.1,0.9,21.8,0.05,0,0
25488,1,61.08,7.86,0,0,6,1.0235069,-80.487576,138,1,1.1,0.9,22.09,0.11,0,0
25489,1,0,0,0,0,6,1.0212861,-75.566128,345,1,1.1,0.9,21.82,0.05,0,0
25490,1,79.99,8.95,0,0,6,1.0451554,-79.133464,138,1,1.1,0.9,21.88,0,0,0
25491,1,48.43,8.18,0,0,6,1.0234047,-78.267626,138,1,1.1,0.9,21.81,0.07,0,0
25492,1,0,0,0,0,6,1.0234047,-78.267626,13.8,1,1.1,0.9,21.81,0.07,0,0
25493,1,0,0,0,0,6,1.0234047,-78.267626,13.8,1,1.1,0.9,21.81,0.07,0,0
25494,1,0,0,0,0,6,1.0234047,-78.267626,1,1,1.1,0.9,21.81,0.07,0,0
25495,1,0,0,0,0,6,1.0226188,-78.154596,138,1,1.1,0.9,21.8,0.07,0,0
25496,1,48.43,6.36,0,0,6,1.0224141,-78.182685,138,1,1.1,0.9,21.8,0.07,0,0
25497,1,53.24,12.48,0,0,6,1.018033,-80.278836,138,1,1.1,0.9,22.1,0.13,0,0
25498,1,25.66,4.34,0,0,6,1.0203111,-80.448055,138,1,1.1,0.9,22.09,0.12,0,0
25499,1,62.34,25.55,0,0,6,1.0243321,-80.115746,138,1,1.1,0.9,22.03,0.11,0,0
25500,1,62.34,16.08,0,0,6,1.0224622,-80.212462,138,1,1.1,0.9,22.05,0.1,0,0
25501,1,0,0,0,0,6,1.0259118,-79.628587,138,1,1.1,0.9,21.96,0.07,0,0
25502,1,62.34,15.43,0,0,6,1.0255884,-79.667009,138,1,1.1,0.9,21.96,0.07,0,0
25503,1,0,0,0,0,6,1.0226615,-80.137955,138,1,1.1,0.9,22.03,0.05,0,0
25504,1,23.39,8.76,0,0,6,1.022514,-80.150613,138,1,1.1,0.9,22.03,0.05,0,0
25505,1,0,0,0,0,6,1.0215899,-79.329365,138,1,1.1,0.9,21.94,0.08,0,0
25506,1,36.86,13.36,0,0,6,1.0213723,-79.34806,138,1,1.1,0.9,21.95,0.08,0,0
25507,1,51.4,17.89,0,0,6,1.0211422,-80.517104,138,1,1.1,0.9,22.08,0.13,0,0
25508,1,27.32,14.67,0,0,6,1.0129334,-78.503834,138,1,1.1,0.9,21.97,0.15,0,0
25509,1,69.49,21.78,0,0,6,1.0227792,-79.217912,138,1,1.1,0.9,21.91,0.07,0,0
25510,1,46.1,10.31,0,0,6,1.0241255,-79.943607,138,1,1.1,0.9,22.01,0.09,0,0
25511,1,34.03,3.12,0,0,6,1.0196607,-79.040488,138,1,1.1,0.9,22,0.11,0,0
25512,1,0,0,0,0,6,1.03077,-80.677602,138,1,1.1,0.9,22.1,0.06,0,0
25513,1,34.03,5.25,0,0,6,1.0306388,-80.696129,138,1,1.1,0.9,22.1,0.07,0,0
25514,1,45.72,8.52,0,0,6,1.0162059,-75.808568,138,1,1.1,0.9,21.85,0.12,0,0
25515,1,45.72,15.38,0,0,6,1.0197603,-75.260728,138,1,1.1,0.9,21.75,0.11,0,0
25516,1,55.28,9.23,0,0,6,1.0232384,-80.664584,138,1,1.1,0.9,22.11,0.11,0,0
25517,1,24.83,10.74,0,0,6,1.0200111,-79.015089,138,1,1.1,0.9,21.99,0.12,0,0
25518,1,0,0,0,0,6,1.0163016,-76.811258,138,1,1.1,0.9,21.89,0.12,0,0
25519,1,24.83,3.78,0,0,6,1.0162089,-76.825282,138,1,1.1,0.9,21.9,0.12,0,0
25520,1,28.68,4.04,0,0,6,1.0231997,-79.974484,138,1,1.1,0.9,22.01,0.08,0,0
25521,1,44.4,13.79,0,0,6,1.0194421,-80.39816,138,1,1.1,0.9,22.09,0.1,0,0
25522,1,44.4,6.57,0,0,6,1.0164467,-79.339466,138,1,1.1,0.9,21.93,0.14,0,0
25523,1,0,0,0,0,6,1.0166283,-79.312736,138,1,1.1,0.9,21.93,0.14,0,0
25524,1,56.12,11.01,0,0,6,1.018318,-80.831067,138,1,1.1,0.9,22.19,0.1,0,0
25525,1,0,0,0,0,6,1.019901,-80.034745,138,1,1.1,0.9,22.03,0.13,0,0
25526,1,40.97,12.52,0,0,6,1.0196545,-80.056601,138,1,1.1,0.9,22.04,0.13,0,0
25527,1,0,0,0,0,6,1.0201098,-80.013016,138,1,1.1,0.9,22.03,0.13,0,0
25528,1,22.69,4.98,0,0,6,1.0244166,-78.240235,138,1,1.1,0.9,21.8,0.05,0,0
25529,1,33.06,17.43,0,0,6,1.0241541,-78.258345,138,1,1.1,0.9,21.81,0.05,0,0
25530,1,55.75,14.02,0,0,6,1.0222007,-78.332536,138,1,1.1,0.9,21.81,0,0,0
25531,1,14.39,1.82,0,0,6,1.0097414,-77.271769,138,1,1.1,0.9,21.94,0.16,0,0
25532,1,45.04,1.18,0,0,6,1.0261081,-79.937201,138,1,1.1,0.9,22.01,0.09,0,0
25533,1,0,0,0,0,6,1.026225,-79.907963,138,1,1.1,0.9,22,0.09,0,0
25534,1,45.04,13.77,0,0,6,1.0285331,-79.951498,138,1,1.1,0.9,22.01,0.08,0,0
25535,1,0,0,0,0,6,1.0287621,-79.928116,138,1,1.1,0.9,22,0.08,0,0
25536,1,50.84,5.32,0,0,6,1.019698,-80.064618,138,1,1.1,0.9,22.03,0.1,0,0
25537,1,29.76,2.55,0,0,6,1.0270508,-78.985471,138,1,1.1,0.9,21.91,0.08,0,0
25538,1,0,0,0,0,6,1.0230502,-79.164737,138,1,1.1,0.9,21.97,0.1,0,0
25539,1,30.04,8.87,0,0,6,1.0228738,-79.180422,138,1,1.1,0.9,21.97,0.1,0,0
25540,1,43.97,15.33,0,0,6,1.0368472,-79.498528,138,1,1.1,0.9,21.93,0.04,0,0
25541,1,0,0,0,0,6,1.037104,-79.474044,138,1,1.1,0.9,21.93,0.04,0,0
25542,1,0,0,0,0,6,1.0249262,-80.439786,138,1,1.1,0.9,22.08,0.1,0,0
25543,1,43.97,12.74,0,0,6,1.024678,-80.464355,138,1,1.1,0.9,22.09,0.1,0,0
25544,1,67.83,19.28,0,0,6,1.0194769,-78.652588,138,1,1.1,0.9,21.88,0.09,0,0
25545,1,35.41,12.67,0,0,6,1.0156061,-79.341159,138,1,1.1,0.9,21.93,0.14,0,0
25546,1,60.02,11.38,0,0,6,1.0217386,-80.157939,138,1,1.1,0.9,22.04,0.12,0,0
25547,1,35.38,10.61,0,0,6,1.0203159,-80.098612,138,1,1.1,0.9,22.04,0.13,0,0
25548,1,48.33,18.33,0,0,6,1.0284252,-80.005864,138,1,1.1,0.9,22.02,0.08,0,0
25549,1,48.33,7.23,0,0,6,1.0250766,-78.103956,138,1,1.1,0.9,21.79,0.05,0,0
25550,1,36.5,14.2,0,0,6,1.0231488,-79.276018,138,1,1.1,0.9,21.97,0.11,0,0
25551,1,62.77,10.13,0,0,6,1.0278266,-80.028691,138,1,1.1,0.9,22.02,0.09,0,0
25552,1,0,0,0,0,6,1.0207153,-80.50893,138,1,1.1,0.9,22.1,0.1,0,0
25553,1,62.77,11.08,0,0,6,1.020461,-80.542913,138,1,1.1,0.9,22.11,0.11,0,0
25554,1,78.17,7.62,0,0,6,1.022243,-80.51811,138,1,1.1,0.9,22.09,0.1,0,0
25555,1,0,0,0,0,6,1.0225232,-80.468747,138,1,1.1,0.9,22.09,0.1,0,0
25556,1,41.31,7.63,0,0,6,1.0202528,-80.632778,138,1,1.1,0.9,22.12,0.12,0,0
25557,1,0,0,0,0,6,1.0177675,-76.344562,345,1,1.1,0.9,21.85,0.06,0,0
25558,1,37.62,9.85,0,0,6,1.0251602,-79.928221,138,1,1.1,0.9,21.95,0.09,0,0
25559,1,53.02,13.03,0,0,6,1.0175147,-76.374068,345,1,1.1,0.9,21.86,0.06,0,0
25560,1,53.02,15.87,0,0,6,1.0230889,-78.64399,138,1,1.1,0.9,21.85,0.07,0,0
25561,1,56.64,5.86,0,0,6,1.021167,-79.776321,138,1,1.1,0.9,22,0.08,0,0
25562,1,56.64,5.48,0,0,6,1.0241736,-80.98352,138,1,1.1,0.9,22.14,0.1,0,0
25563,1,56.64,22.25,0,0,6,1.0259662,-79.96614,138,1,1.1,0.9,22.02,0.09,0,0
25564,1,56.19,21.05,0,0,6,1.0194122,-80.186989,138,1,1.1,0.9,22.05,0.13,0,0
25565,1,63.3,18.61,0,0,6,1.0215411,-80.804881,138,1,1.1,0.9,22.13,0.12,0,0
25566,1,38.16,15.48,0,0,6,1.0237782,-78.396723,138,1,1.1,0.9,21.82,0.07,0,0
25567,1,0,0,0,0,6,1.020166,-78.350678,138,1,1.1,0.9,21.83,0.08,0,0
25568,1,38.16,17.64,0,0,6,1.0198738,-78.370687,138,1,1.1,0.9,21.83,0.08,0,0
25569,1,24.63,10.25,0,0,6,1.024216,-80.425762,138,1,1.1,0.9,22.07,0.11,0,0
25570,1,74.23,33.32,0,0,6,1.0198066,-80.579938,138,1,1.1,0.9,22.1,0.13,0,0
25571,1,0,0,0,0,6,1.0124136,-80.148938,138,1,1.1,0.9,22.04,0.12,0,0
25572,1,50.18,20.69,0,0,6,1.0120447,-80.1778,138,1,1.1,0.9,22.04,0.12,0,0
25573,1,64.77,26.58,0,0,6,1.0243601,-80.103534,138,1,1.1,0.9,22.03,0.11,0,0
25574,1,70.45,12.24,0,0,6,1.0234147,-79.148933,138,1,1.1,0.9,21.91,0.11,0,0
25575,1,0,0,0,0,6,1.0192259,-76.361454,345,1,1.1,0.9,21.86,0.06,0,0
25576,1,80.3,14.68,0,0,6,1.0280496,-79.758169,138,1,1.1,0.9,21.97,0.07,0,0
25577,1,56.11,30.86,0,0,6,1.0163322,-79.666449,138,1,1.1,0.9,21.98,0.1,0,0
25578,1,0,0,0,0,6,1.0168222,-79.635091,138,1,1.1,0.9,21.97,0.1,0,0
25579,1,56.11,11.66,0,0,6,1.023933,-78.871482,138,1,1.1,0.9,21.87,0.07,0,0
25580,1,28.33,9.75,0,0,6,1.0219445,-79.950845,138,1,1.1,0.9,22,0.06,0,0
25581,1,28.33,10.31,0,0,6,1.0209285,-79.655269,138,1,1.1,0.9,21.99,0.08,0,0
25582,1,0,0,0,0,6,1.0242062,-79.729401,138,1,1.1,0.9,21.98,0.1,0,0
25583,1,60.77,43.11,0,0,6,1.0235836,-79.758534,138,1,1.1,0.9,21.99,0.11,0,0
25584,1,0,0,0,0,6,1.0248356,-79.700597,138,1,1.1,0.9,21.97,0.1,0,0
25585,1,0,0,0,0,6,1.0242062,-79.729401,138,1,1.1,0.9,21.98,0.1,0,0
25586,1,60.77,29.27,0,0,6,1.0085508,-80.199169,138,1,1.1,0.9,22.04,0.15,0,0
25587,1,85.51,25.46,0,0,6,1.0263876,-80.292087,138,1,1.1,0.9,22.05,0.1,0,0
25588,1,21.19,12.24,0,0,6,1.0241009,-80.238481,138,1,1.1,0.9,22.05,0.11,0,0
25589,1,48.69,15.46,0,0,6,1.0238189,-80.266356,138,1,1.1,0.9,22.05,0.11,0,0
25590,1,48.69,12.58,0,0,6,1.0251863,-78.571263,138,1,1.1,0.9,21.83,0.06,0,0
25591,1,0,0,0,0,6,1.0151107,-80.253927,138,1,1.1,0.9,22.14,0.13,0,0
25592,1,24.73,16.84,0,0,6,1.0148494,-80.267091,138,1,1.1,0.9,22.14,0.13,0,0
25593,1,23.05,4.16,0,0,6,1.0181832,-80.351451,138,1,1.1,0.9,22.1,0.13,0,0
25594,1,0,0,0,0,6,1.0205254,-76.016223,345,1,1.1,0.9,21.87,0.08,0,0
25595,1,93.54,15.07,0,0,6,1.0167302,-79.904338,138,1,1.1,0.9,21.96,0.14,0,0
25596,1,0,0,0,0,6,1.0173019,-78.83834,13.8,1,1.1,0.9,21.94,0.13,0,0
25597,1,0,0,0,0,6,1.0173019,-78.83834,1,1,1.1,0.9,21.94,0.13,0,0
25598,1,111.86,20,0,0,6,1.0296124,-79.911291,138,1,1.1,0.9,22.01,0.08,0,0
25599,1,35.41,18.76,0,0,6,1.009684,-74.44775,138,1,1.1,0.9,21.79,0.18,0,0
25600,1,0,0,0,0,6,1.0099901,-74.428624,138,1,1.1,0.9,21.79,0.18,0,0
25601,1,35.41,13.19,0,0,6,1.0016987,-75.999486,138,1,1.1,0.9,21.93,0.23,0,0
25602,1,0,0,0,0,6,1.0019334,-75.976971,138,1,1.1,0.9,21.92,0.23,0,0
25603,1,36.28,9.32,0,0,6,1.0231563,-80.102472,138,1,1.1,0.9,21.98,0.1,0,0
25604,1,0,0,0,0,6,1.0233396,-80.08229,138,1,1.1,0.9,21.98,0.1,0,0
25605,1,36.28,7.15,0,0,6,1.0220109,-79.637338,138,1,1.1,0.9,21.96,0.07,0,0
25606,1,28.56,3.68,0,0,6,1.018753,-79.030776,138,1,1.1,0.9,21.92,0.09,0,0
25607,1,28.35,1.78,0,0,6,1.0232398,-80.20793,138,1,1.1,0.9,22.03,0.04,0,0
25608,1,27.29,4.65,0,0,6,1.0213042,-80.268685,138,1,1.1,0.9,22.05,0.13,0,0
25609,1,34.44,8.6,0,0,6,1.0219055,-79.643867,138,1,1.1,0.9,21.95,0.11,0,0
25610,1,0,0,0,0,6,1.0237287,-80.810586,138,1,1.1,0.9,22.13,0.1,0,0
25611,1,29.47,7.88,0,0,6,1.0235743,-80.826368,138,1,1.1,0.9,22.13,0.1,0,0
25612,1,0,0,0,0,6,1.0211703,-80.447245,138,1,1.1,0.9,22.07,0.13,0,0
25613,1,68.64,21.44,0,0,6,1.0207857,-80.486342,138,1,1.1,0.9,22.08,0.13,0,0
25614,1,67.14,36.3,0,0,6,1.0074209,-80.58114,138,1,1.1,0.9,22.11,0.16,0,0
25615,1,0,0,0,0,6,1.0080095,-80.541887,138,1,1.1,0.9,22.1,0.15,0,0
25616,1,0,0,0,0,6,1.0074209,-80.58114,138,1,1.1,0.9,22.11,0.16,0,0
25617,1,0,0,0,0,6,1.0180415,-80.120528,138,1,1.1,0.9,22.07,0.13,0,0
25618,1,97.74,23.1,0,0,6,1.0175652,-80.176314,138,1,1.1,0.9,22.08,0.14,0,0
25619,1,32.51,15.34,0,0,6,1.0113602,-80.794373,138,1,1.1,0.9,22.2,0.17,0,0
25620,1,59.83,13.08,0,0,6,1.0177788,-78.828918,138,1,1.1,0.9,22,0.12,0,0
25621,1,28.83,1.33,0,0,6,1.0176663,-80.086198,138,1,1.1,0.9,22.02,0.11,0,0
25622,1,0,0,0,0,6,1.0222418,-80.236894,138,1,1.1,0.9,22,0.1,0,0
25623,1,28.83,3.47,0,0,6,1.022131,-80.252683,138,1,1.1,0.9,22,0.1,0,0
25624,1,43.61,10.34,0,0,6,1.0220065,-80.70668,138,1,1.1,0.9,22.11,0.11,0,0
25625,1,38.16,6.4,0,0,6,1.0219714,-80.544802,138,1,1.1,0.9,22.09,0.12,0,0
25626,1,0,0,0,0,6,1.0221231,-80.521615,138,1,1.1,0.9,22.08,0.12,0,0
25627,1,0,0,0,0,6,1.0219714,-80.544802,138,1,1.1,0.9,22.09,0.12,0,0
25628,1,38.16,19.1,0,0,6,1.0192403,-80.87205,138,1,1.1,0.9,22.12,0.13,0,0
25629,1,0,0,0,0,6,1.0093414,-80.067419,138,1,1.1,0.9,22.06,0.18,0,0
25630,1,47.46,21.36,0,0,6,1.0089845,-80.092767,138,1,1.1,0.9,22.07,0.18,0,0
25631,1,0,0,0,0,6,1.0097212,-80.038653,138,1,1.1,0.9,22.06,0.18,0,0
25632,1,0,0,0,0,6,1.0183993,-76.183478,345,1,1.1,0.9,21.88,0.07,0,0
25633,1,72.14,21.29,0,0,6,1.0343087,-80.592562,138,1,1.1,0.9,22.08,0.05,0,0
25634,1,45.97,17.08,0,204,6,1.0301143,-80.333701,138,1,1.1,0.9,22.04,-0,0,0
25635,1,45.97,12.03,0,0,6,1.0152638,-79.26576,138,1,1.1,0.9,21.92,0.14,0,0
25636,1,0,0,0,0,6,1.0154933,-79.238367,138,1,1.1,0.9,21.91,0.14,0,0
25637,1,0,0,0,0,6,1.0156084,-80.514559,138,1,1.1,0.9,22.05,0.15,0,0
25638,1,33.08,11.18,0,0,6,1.0153865,-80.534542,138,1,1.1,0.9,22.05,0.15,0,0
25639,1,0,0,0,0,6,1.0232855,-74.659962,345,1,1.1,0.9,21.78,0.07,0,0
25640,1,0,0,0,0,6,1.0140422,-77.737489,138,1,1.1,0.9,21.91,0.14,0,0
25641,1,67.44,24.89,0,0,6,1.0228787,-74.694845,345,1,1.1,0.9,21.78,0.07,0,0
25642,1,67.44,17.51,0,0,6,1.0105915,-79.575298,138,1,1.1,0.9,22.06,0.17,0,0
25643,1,23.29,5.83,0,0,6,1.0190257,-80.140941,138,1,1.1,0.9,22.04,0.07,0,0
25644,1,0,0,0,0,6,1.0211223,-80.003069,138,1,1.1,0.9,22,0.11,0,0
25645,1,35.76,1.66,0,0,6,1.021021,-80.025779,138,1,1.1,0.9,22,0.11,0,0
25646,1,35.76,3.74,0,0,6,1.0247131,-78.683066,138,1,1.1,0.9,21.86,0.06,0,0
25647,1,0,0,0,0,6,1.0225462,-79.102043,138,1,1.1,0.9,21.89,0.11,0,0
25648,1,25.13,4.07,0,0,6,1.0224504,-79.115956,138,1,1.1,0.9,21.89,0.11,0,0
25649,1,0,0,0,0,6,1.0226399,-79.087141,138,1,1.1,0.9,21.88,0.11,0,0
25650,1,0,0,0,0,6,1.0225462,-79.102043,138,1,1.1,0.9,21.89,0.11,0,0
25651,1,34.41,7.65,0,0,6,1.0197807,-80.360957,138,1,1.1,0.9,22.06,0.07,0,0
25652,1,0,0,0,0,6,1.0174894,-80.257392,138,1,1.1,0.9,22.05,0.12,0,0
25653,1,34.41,13.38,0,0,6,1.0172697,-80.275377,138,1,1.1,0.9,22.05,0.12,0,0
25654,1,0,0,0,0,6,1.0261771,-80.177251,138,1,1.1,0.9,22.04,0.09,0,0
25655,1,56.29,17,0,0,6,1.0258845,-80.206918,138,1,1.1,0.9,22.05,0.09,0,0
25656,1,0,0,0,0,6,1.0264617,-80.147435,138,1,1.1,0.9,22.04,0.09,0,0
25657,1,79.49,42.54,0,0,6,0.9954868,-80.876325,138,1,1.1,0.9,22.1,0.2,0,0
25658,1,34.63,16.55,0,0,6,1.0213919,-80.835184,138,1,1.1,0.9,22.12,0.12,0,0
25659,1,77.81,21.57,0,0,6,1.0203682,-80.984547,138,1,1.1,0.9,22.1,0.12,0,0
25660,1,56.64,22.26,0,0,6,1.0228851,-80.427616,138,1,1.1,0.9,22.08,0.11,0,0
25661,1,0,0,0,88,6,1.0265753,-81.030763,138,1,1.1,0.9,22.17,0.06,0,0
25662,1,56.64,6.66,0,0,6,1.0263764,-81.060879,138,1,1.1,0.9,22.17,0.06,0,0
25663,1,29.65,8.93,0,0,6,1.0274711,-80.828268,138,1,1.1,0.9,22.12,0.07,0,0
25664,1,29.65,7.89,0,0,6,1.0105662,-80.240886,138,1,1.1,0.9,22.17,0.16,0,0
25665,1,79.18,16.58,0,0,6,1.0226274,-80.952639,138,1,1.1,0.9,22.14,0.11,0,0
25666,1,0,0,0,0,6,1.0161607,-80.83203,138,1,1.1,0.9,22.09,0.15,0,0
25667,1,0,0,0,0,6,1.0161607,-80.83203,18,1,1.1,0.9,22.09,0.15,0,0
25668,1,0,0,0,0,6,1.0161607,-80.83203,18,1,1.1,0.9,22.09,0.15,0,0
25669,1,0,0,0,0,6,1.0161607,-80.83203,1,1,1.1,0.9,22.09,0.15,0,0
25670,1,55.89,27.17,0,0,6,1.0157257,-80.859661,138,1,1.1,0.9,22.1,0.15,0,0
25671,1,0,0,0,0,6,1.0165912,-80.804329,138,1,1.1,0.9,22.08,0.15,0,0
25672,1,63.33,12.83,0,0,6,1.0127118,-80.041966,138,1,1.1,0.9,22.01,0.12,0,0
25673,1,63.33,10.6,0,0,6,1.0160691,-80.062412,138,1,1.1,0.9,22.03,0.09,0,0
25674,1,0,0,0,176,6,1.0243041,-76.531088,345,1,1.1,0.9,21.9,0.07,0,0
25675,1,162.97,48.67,0,0,6,0.9967043,-80.755134,138,1,1.1,0.9,22.07,0.18,0,0
25676,1,0,0,0,0,6,0.9610112,-89.096611,13.8,1,1.1,0.9,22.43,0.33,0,0
25677,1,0,0,0,0,6,0.9610112,-89.096611,1,1,1.1,0.9,22.43,0.33,0,0
25678,1,0,0,0,0,6,1.0121101,-80.860362,138,1,1.1,0.9,22.08,0.14,0,0
25679,1,29.86,7.33,0,0,6,1.0119637,-80.87724,138,1,1.1,0.9,22.09,0.14,0,0
25680,1,0,0,0,0,6,1.0122428,-80.844457,138,1,1.1,0.9,22.08,0.14,0,0
25681,1,0,0,0,0,6,1.0187943,-79.014747,138,1,1.1,0.9,21.92,0.09,0,0
25682,1,36.7,3.18,0,0,6,1.0186852,-79.037173,138,1,1.1,0.9,21.92,0.09,0,0
25683,1,0,0,0,0,6,1.0189199,-78.991763,138,1,1.1,0.9,21.92,0.09,0,0
25684,1,42.71,7.51,0,0,6,1.02047,-79.915921,138,1,1.1,0.9,21.99,0.11,0,0
25685,1,64.39,13.91,0,0,6,1.0188757,-79.122527,138,1,1.1,0.9,21.9,0.13,0,0
25686,1,44.46,11.74,0,0,6,1.0198418,-80.176305,138,1,1.1,0.9,22.02,0.11,0,0
25687,1,29.16,14.5,0,0,6,1.0203006,-80.99123,138,1,1.1,0.9,22.08,0.13,0,0
25688,1,0,0,0,0,6,1.0141759,-80.082658,138,1,1.1,0.9,22.02,0.12,0,0
25689,1,26.76,9.89,0,0,6,1.0139957,-80.097662,138,1,1.1,0.9,22.03,0.12,0,0
25690,1,30.9,2,0,0,6,1.0216373,-80.974097,138,1,1.1,0.9,22.19,0.09,0,0
25691,1,30.9,3.06,0,0,6,1.016421,-81.005072,138,1,1.1,0.9,22.1,0.15,0,0
25692,1,0,0,0,0,6,1.0165343,-80.986715,138,1,1.1,0.9,22.1,0.15,0,0
25693,1,39.51,10.42,0,0,6,1.0181761,-80.353717,138,1,1.1,0.9,22.07,0.14,0,0
25694,1,39.51,14.22,0,0,6,1.0158624,-80.728332,138,1,1.1,0.9,22.08,0.15,0,0
25695,1,30.69,5.34,0,0,6,1.0131868,-80.913209,138,1,1.1,0.9,22.19,0.15,0,0
25696,1,0,0,0,0,6,1.0246801,-81.001522,138,1,1.1,0.9,22.16,0.08,0,0
25697,1,30.69,8.32,0,0,6,1.0245186,-81.02031,138,1,1.1,0.9,22.16,0.08,0,0
25698,1,26.63,6.24,0,0,6,1.0228634,-81.109315,138,1,1.1,0.9,22.11,0.11,0,0
25699,1,43.19,8.45,0,0,6,1.010436,-79.933196,138,1,1.1,0.9,22.01,0.15,0,0
25700,1,0,0,0,0,6,1.0191008,-79.551731,138,1,1.1,0.9,21.95,0.12,0,0
25701,1,43.19,11.09,0,0,6,1.0188665,-79.577023,138,1,1.1,0.9,21.96,0.12,0,0
25702,1,28.78,4.31,0,0,6,1.0127398,-81.395111,138,1,1.1,0.9,22.16,0.14,0,0
25703,1,0,0,0,0,6,1.0258016,-81.159364,138,1,1.1,0.9,22.14,0.1,0,0
25704,1,28.78,14.69,0,0,6,1.0255925,-81.173168,138,1,1.1,0.9,22.15,0.11,0,0
25705,1,28.54,5.22,0,0,6,1.0173094,-80.547388,138,1,1.1,0.9,22.06,0.14,0,0
25706,1,0,0,0,0,6,1.0228461,-81.305366,138,1,1.1,0.9,22.17,0.12,0,0
25707,1,28.54,6.21,0,0,6,1.0227063,-81.323272,138,1,1.1,0.9,22.18,0.12,0,0
25708,1,36.3,6.04,0,0,6,1.0236416,-80.885545,138,1,1.1,0.9,22.08,0.11,0,0
25709,1,36.3,9.31,0,0,6,1.0085649,-80.27523,138,1,1.1,0.9,22.06,0.15,0,0
25710,1,0,0,0,0,6,0.99319,-75.578625,138,1,1.1,0.9,21.97,0.29,0,0
25711,1,34.34,16.25,0,0,6,0.9929063,-75.598095,138,1,1.1,0.9,21.97,0.29,0,0
25712,1,34.34,15.12,0,0,6,1.0115447,-77.628731,138,1,1.1,0.9,21.96,0.16,0,0
25713,1,0,0,0,0,6,1.0082956,-76.490639,345,1,1.1,0.9,21.92,0.11,0,0
25714,1,106.27,28.77,0,0,6,1.030876,-80.795402,138,1,1.1,0.9,22.08,0.08,0,0
25715,1,55.25,11.32,0,0,6,1.0122327,-80.12904,138,1,1.1,0.9,22.03,0.16,0,0
25716,1,35.47,7.08,0,0,6,1.0236105,-80.913803,138,1,1.1,0.9,22.08,0.11,0,0
25717,1,35.47,6.46,0,0,6,1.0118441,-81.255267,138,1,1.1,0.9,22.14,0.14,0,0
25718,1,69.64,12.34,0,0,6,1.0236231,-81.009757,138,1,1.1,0.9,22.13,0.06,0,0
25719,1,36.54,4.41,0,0,6,1.0156807,-80.437851,138,1,1.1,0.9,22.09,0.15,0,0
25720,1,0,0,0,0,6,1.0158338,-80.414314,138,1,1.1,0.9,22.09,0.15,0,0
25721,1,0,0,0,0,6,1.0230348,-81.279133,138,1,1.1,0.9,22.16,0.12,0,0
25722,1,59.36,28.8,0,0,6,1.0225721,-81.310797,138,1,1.1,0.9,22.17,0.12,0,0
25723,1,36.11,2.64,0,0,6,1.0191884,-81.290018,138,1,1.1,0.9,22.13,0.12,0,0
25724,1,0,0,0,0,6,1.0186598,-80.675369,138,1,1.1,0.9,22.08,0.12,0,0
25725,1,27.44,5.29,0,0,6,1.0185388,-80.691563,138,1,1.1,0.9,22.09,0.13,0,0
25726,1,27.44,9.11,0,0,6,1.0169174,-80.421658,138,1,1.1,0.9,22.03,0.14,0,0
25727,1,23.46,2.71,0,0,6,1.0222196,-74.384863,138,1,1.1,0.9,21.72,0.1,0,0
25728,1,48.61,2.91,0,0,6,1.0194042,-81.617934,138,1,1.1,0.9,22.19,0.13,0,0
25729,1,0,0,0,0,6,1.0192407,-76.60637,345,1,1.1,0.9,21.91,0.08,0,0
25730,1,92.72,16.55,0,0,6,1.0129325,-80.365905,138,1,1.1,0.9,22.01,0.14,0,0
25731,1,0,0,0,0,6,1.0202868,-81.409948,138,1,1.1,0.9,22.15,0.13,0,0
25732,1,69.51,22.42,0,0,6,1.0199005,-81.450012,138,1,1.1,0.9,22.16,0.13,0,0
25733,1,0,0,0,0,6,1.0206883,-81.374823,138,1,1.1,0.9,22.15,0.12,0,0
25734,1,0,0,0,0,6,1.0170488,-81.092932,138,1,1.1,0.9,22.11,0.15,0,0
25735,1,72.57,24.51,0,0,6,1.0166292,-81.133128,138,1,1.1,0.9,22.12,0.15,0,0
25736,1,45.94,7.64,0,0,6,1.0155974,-80.991592,138,1,1.1,0.9,22.18,0.14,0,0
25737,1,23.47,14.51,0,0,6,1.0234551,-80.767792,138,1,1.1,0.9,22.09,0.11,0,0
25738,1,23.47,9.34,0,0,6,1.0147356,-80.31057,138,1,1.1,0.9,22.08,0.16,0,0
25739,1,60.86,8.68,0,0,6,1.0148768,-81.399144,138,1,1.1,0.9,22.16,0.11,0,0
25740,1,0,0,0,0,6,0.9978379,-80.750344,138,1,1.1,0.9,22.1,0.19,0,0
25741,1,60.86,29.15,0,0,6,0.997405,-80.782586,138,1,1.1,0.9,22.1,0.2,0,0
25742,1,0,0,0,0,6,0.9983217,-80.712823,138,1,1.1,0.9,22.09,0.19,0,0
25743,1,40.42,1.5,0,0,6,1.0163251,-80.709932,138,1,1.1,0.9,22.06,0.15,0,0
25744,1,40.42,12.01,0,0,6,1.0212373,-81.324425,138,1,1.1,0.9,22.14,0.12,0,0
25745,1,0,0,0,0,6,1.0164446,-80.845326,138,1,1.1,0.9,22.16,0.14,0,0
25746,1,51.02,14.76,0,0,6,1.0161447,-80.875319,138,1,1.1,0.9,22.17,0.14,0,0
25747,1,51.02,13.96,0,0,6,1.025423,-81.237124,138,1,1.1,0.9,22.16,0.11,0,0
25748,1,30.97,5.73,0,0,6,1.0156662,-80.989113,138,1,1.1,0.9,22.19,0.14,0,0
25749,1,30.97,23.77,0,0,6,1.0161599,-80.601545,138,1,1.1,0.9,22.11,0.15,0,0
25750,1,27.77,5.08,0,0,6,1.0208729,-81.395758,138,1,1.1,0.9,22.16,0.12,0,0
25751,1,0,0,0,0,6,1.0209823,-81.380145,138,1,1.1,0.9,22.15,0.12,0,0
25752,1,27.77,10.58,0,0,6,1.02138,-81.205757,138,1,1.1,0.9,22.12,0.12,0,0
25753,1,40.87,4.12,0,0,6,1.0041653,-80.931092,138,1,1.1,0.9,22.13,0.16,0,0
25754,1,40.87,10.89,0,0,6,1.0157698,-81.479583,138,1,1.1,0.9,22.18,0.11,0,0
25755,1,0,0,0,0,6,1.0198137,-81.16436,138,1,1.1,0.9,22.15,0.12,0,0
25756,1,29.17,9.12,0,0,6,1.0196427,-81.182375,138,1,1.1,0.9,22.15,0.12,0,0
25757,1,0,0,0,0,6,1.0199681,-81.148486,138,1,1.1,0.9,22.15,0.12,0,0
25758,1,0,0,0,0,6,1.0198137,-81.16436,138,1,1.1,0.9,22.15,0.12,0,0
25759,1,0,0,0,0,6,1.0214242,-81.315927,138,1,1.1,0.9,22.18,0.12,0,0
25760,1,29.17,7.5,0,0,6,1.0082727,-83.639563,18,1,1.1,0.9,22.26,0.14,0,0
25761,1,0,0,0,0,6,1.0215459,-81.287453,18,1,1.1,0.9,22.18,0.12,0,0
25762,1,0,0,0,0,6,1.0215459,-81.287453,1,1,1.1,0.9,22.18,0.12,0,0
25763,1,35.4,14.37,0,0,6,1.0267842,-81.100144,138,1,1.1,0.9,22.15,0.11,0,0
25764,1,30.8,7.35,0,0,6,1.0365746,-70.007614,138,1,1.1,0.9,21.37,0.06,0,0
25765,1,53.73,10,0,0,6,1.0031945,-79.672393,138,1,1.1,0.9,22.19,0.19,0,0
25766,1,0,0,0,0,6,1.0034613,-79.641042,138,1,1.1,0.9,22.19,0.19,0,0
25767,1,0,0,0,0,6,1.015153,-75.635895,345,1,1.1,0.9,21.86,0.1,0,0
25768,1,0,0,0,0,6,1.0128187,-79.800396,138,1,1.1,0.9,22.05,0.17,0,0
25769,1,77.23,8.43,0,0,6,0.9940189,-88.338985,13.8,1,1.1,0.9,22.29,0.22,0,0
25770,1,0,0,0,0,6,1.0193977,-80.91976,1,1,1.1,0.9,22.13,0.18,0,0
25771,1,0,0,0,0,6,1.0156221,-75.517922,345,1,1.1,0.9,21.84,0.1,0,0
25772,1,0,0,0,0,6,1.015153,-75.635895,345,1,1.1,0.9,21.86,0.1,0,0
25773,1,65.25,52.32,0,0,6,0.986289,-73.934645,138,1,1.1,0.9,21.93,0.36,0,0
25774,1,0,0,0,0,6,1.0246019,-73.306154,345,1,1.1,0.9,21.66,0.09,0,0
25775,1,0,0,0,0,6,1.0257652,-73.424517,138,1,1.1,0.9,21.62,0.1,0,0
25776,1,0,0,0,0,6,1.0253379,-73.381128,13.8,1,1.1,0.9,21.64,0.09,0,0
25777,1,0,0,0,0,6,1.0253379,-73.381128,1,1,1.1,0.9,21.64,0.09,0,0
25778,1,64.84,18.35,0,0,6,1.0242429,-73.3428,345,1,1.1,0.9,21.66,0.09,0,0
25779,1,22.82,5.03,0,0,6,1.0204528,-81.302112,138,1,1.1,0.9,22.15,0.12,0,0
25780,1,0,0,0,0,6,1.0205603,-81.288672,138,1,1.1,0.9,22.15,0.12,0,0
25781,1,0,0,0,0,6,1.0207142,-80.803567,138,1,1.1,0.9,22.11,0.12,0,0
25782,1,38.77,8.68,0,0,6,1.0205167,-80.827954,138,1,1.1,0.9,22.12,0.12,0,0
25783,1,38.77,10.3,0,0,6,1.0223597,-81.171885,138,1,1.1,0.9,22.13,0.12,0,0
25784,1,23.57,6.97,0,0,6,1.0169186,-80.283143,138,1,1.1,0.9,22.1,0.14,0,0
25785,1,23.24,4.01,0,0,6,1.0176361,-79.879154,138,1,1.1,0.9,22.02,0.14,0,0
25786,1,23.24,4.58,0,0,6,1.0168959,-79.923243,138,1,1.1,0.9,22.03,0.13,0,0
25787,1,0,0,0,0,6,1.0212043,-80.650971,138,1,1.1,0.9,22.1,0.11,0,0
25788,1,41.81,2.79,0,0,6,1.0210815,-80.677783,138,1,1.1,0.9,22.11,0.11,0,0
25789,1,0,0,0,0,6,1.0213326,-80.625203,138,1,1.1,0.9,22.1,0.11,0,0
25790,1,41.81,5.25,0,0,6,1.0184377,-81.727595,138,1,1.1,0.9,22.21,0.13,0,0
25791,1,16.08,2.32,0,0,6,1.0098302,-79.747853,138,1,1.1,0.9,22.14,0.16,0,0
25792,1,0,0,0,0,6,1.0098933,-79.737399,138,1,1.1,0.9,22.14,0.16,0,0
25793,1,29.81,4.01,0,0,6,1.0142614,-80.365681,138,1,1.1,0.9,22.12,0.15,0,0
25794,1,29.81,6.9,0,0,6,1.0132424,-80.236679,138,1,1.1,0.9,22.1,0.16,0,0
25795,1,0,0,0,0,6,1.0152567,-80.48275,138,1,1.1,0.9,22.1,0.15,0,0
25796,1,31.08,6.9,0,0,6,1.0151065,-80.499362,138,1,1.1,0.9,22.1,0.15,0,0
25797,1,0,0,0,0,6,1.0154171,-80.466198,138,1,1.1,0.9,22.09,0.15,0,0
25798,1,31.08,2.23,0,0,6,1.0175434,-81.215425,138,1,1.1,0.9,22.2,0.14,0,0
25799,1,0,0,0,0,6,1.0176577,-81.19776,138,1,1.1,0.9,22.19,0.14,0,0
25800,1,0,0,0,0,6,1.0134652,-79.622367,138,1,1.1,0.9,21.99,0.15,0,0
25801,1,30.78,4.82,0,0,6,1.0133356,-79.641982,138,1,1.1,0.9,21.99,0.16,0,0
25802,1,29.92,8.57,0,0,6,1.0128155,-80.381237,138,1,1.1,0.9,22.15,0.16,0,0
25803,1,0,0,0,0,6,1.0053807,-77.290298,345,1,1.1,0.9,21.98,0.13,0,0
25804,1,64.44,26.56,0,0,6,1.0026764,-80.307489,138,1,1.1,0.9,22.04,0.18,0,0
25805,1,0,0,0,0,6,1.0027625,-83.331398,13.8,1,1.1,0.9,22.11,0.23,0,0
25806,1,0,0,0,0,6,1.0027625,-83.331398,1,1,1.1,0.9,22.11,0.23,0,0
25807,1,0,0,0,0,6,1.0191961,-81.093633,138,1,1.1,0.9,22.15,0.14,0,0
25808,1,64.44,7.64,0,0,6,1.0189384,-81.134039,138,1,1.1,0.9,22.15,0.14,0,0
25809,1,0,0,0,0,6,1.0194459,-81.056522,138,1,1.1,0.9,22.14,0.14,0,0
25810,1,43.26,23.37,0,0,6,1.0175839,-80.372296,138,1,1.1,0.9,22.1,0.14,0,0
25811,1,0,0,0,0,6,1.0088435,-76.422571,345,1,1.1,0.9,21.94,0.13,0,0
25812,1,43.26,16.96,0,0,6,1.0225701,-79.995002,138,1,1.1,0.9,22.04,0.11,0,0
25813,1,0,0,0,0,6,1.0111836,-76.344425,345,1,1.1,0.9,21.91,0.11,0,0
25814,1,32.13,19.83,0,0,6,1.0188352,-79.959981,138,1,1.1,0.9,22.04,0.13,0,0
25815,1,32.13,3.98,0,0,6,1.0131666,-80.425288,138,1,1.1,0.9,22.14,0.16,0,0
25816,1,0,0,0,0,6,1.0412791,-67.982291,138,1,1.1,0.9,21.32,0.05,0,0
25817,1,29.3,10.98,0,0,6,1.0411117,-67.996889,138,1,1.1,0.9,21.33,0.05,0,0
25818,1,1.11,0.38,0,0,6,1.0412727,-67.982933,138,1,1.1,0.9,21.32,0.05,0,0
25819,1,0,0,0,0,6,1.0414855,-67.965274,138,1,1.1,0.9,21.32,0.05,0,0
25820,1,0,0,0,0,6,1.0406622,-68.201805,138,1,1.1,0.9,21.37,0.04,0,0
25821,1,29.74,1.81,0,0,6,1.0405756,-68.220332,138,1,1.1,0.9,21.37,0.04,0,0
25822,1,8.81,1.68,0,0,6,1.0086885,-78.773812,138,1,1.1,0.9,22.07,0.17,0,0
25823,1,0,0,0,0,6,1.0087296,-78.768925,138,1,1.1,0.9,22.07,0.17,0,0
25824,1,0,0,0,0,6,1.0256281,-70.358104,765,1,1.1,0.9,21.65,0,0,0
25825,1,0,0,0,0,6,1.0342615,-72.721466,345,1,1.1,0.9,21.69,0.02,0,0
25826,1,0,0,0,0,6,1.0261094,-76.367876,138,1,1.1,0.9,21.76,0.07,0,0
25827,1,0,0,0,0,6,1.0218992,-80.772263,13.2,1,1.1,0.9,21.84,0.11,0,0
25828,1,0,0,0,0,6,1.0218992,-80.772263,1,1,1.1,0.9,21.84,0.11,0,0
25829,2,0,0,0,0,6,1.0256281,-70.358104,13.8,1,1.1,0.9,21.65,0,0,0
25830,2,0,0,0,0,6,1.0435841,-68.385758,13.8,1,1.1,0.9,21.64,-0.01,0,0
25831,2,0,0,0,0,6,1.0269086,-70.221967,13.8,1,1.1,0.9,21.65,-0,0,0
25832,1,0,0,0,0,6,1.033442,-70.886878,345,1,1.1,0.9,21.47,0.02,0,0
25833,1,0,0,0,0,6,1.0309227,-71.106784,138,1,1.1,0.9,21.44,0.04,0,0
25834,2,0,0,0,0,6,1.0425956,-69.194983,13.8,1,1.1,0.9,21.45,0.02,0,0
25835,2,0,0,0,0,6,1.0328834,-69.470536,138,1,1.1,0.9,21.3,0.04,0,0
25836,1,0,0,0,0,6,1.025637,-79.073419,138,1,1.1,0.9,21.92,0.06,0,0
25837,2,0,0,0,0,6,1.0326669,-76.978106,13.8,1,1.1,0.9,21.86,0.04,0,0
25838,1,0,0,0,0,6,1.0254539,-79.087328,138,1,1.1,0.9,21.92,0.06,0,0
25839,2,0,0,0,0,6,1.0255941,-70.794207,138,1,1.1,0.9,21.68,0.04,0,0
25840,2,0,0,0,0,6,1.034113,-76.011543,138,1,1.1,0.9,21.76,0.03,0,0
25841,1,0,0,0,0,6,1.0335859,-76.045061,138,1,1.1,0.9,21.77,0.03,0,0
25842,1,0,0,0,0,6,1.034113,-76.011543,138,1,1.1,0.9,21.76,0.03,0,0
25843,2,0,0,0,0,6,1.0359075,-66.031262,345,1,1.1,0.9,21.36,-0,0,0
25844,2,0,0,0,0,6,1.0357167,-65.91394,138,1,1.1,0.9,21.34,0,0,0
25845,2,0,0,0,0,6,1.0359397,-65.993147,18,1,1.1,0.9,21.36,-0,0,0
25846,2,0,0,0,0,6,1.0360606,-65.521616,18,1,1.1,0.9,21.35,-0,0,0
25847,1,0,0,0,0,6,1.0359397,-65.993147,1,1,1.1,0.9,21.36,-0,0,0
25848,1,0,0,0,0,6,1.0357294,-66.087763,345,1,1.1,0.9,21.37,-0.01,0,0
25849,1,0,0,0,0,6,1.0359075,-66.031262,345,1,1.1,0.9,21.36,-0,0,0
25850,1,0,0,0,0,6,1.0324047,-71.237249,345,1,1.1,0.9,21.5,0.03,0,0
25851,1,0,0,0,0,6,1.0284421,-72.17477,138,1,1.1,0.9,21.51,0.05,0,0
25852,2,0,0,0,0,6,1.0038512,-69.639657,13.8,1,1.1,0.9,21.48,0.02,0,0
25853,1,0,0,0,0,6,1.0234344,-78.261061,138,1,1.1,0.9,21.8,0.07,0,0
25854,2,0,0,0,0,6,1.0367872,-76.686996,13.8,1,1.1,0.9,21.77,0.07,0,0
25855,2,0,0,0,0,6,1.0363919,-78.144731,13.8,1,1.1,0.9,21.8,0.07,0,0
25856,1,0,0,0,0,6,1.0363919,-78.144731,1,1,1.1,0.9,21.8,0.07,0,0
25857,2,0,0,0,0,6,1.0226882,-78.140392,138,1,1.1,0.9,21.79,0.08,0,0
25858,1,0,0,0,0,6,1.0226042,-78.174604,138,1,1.1,0.9,21.79,0.07,0,0
25859,1,0,0,0,0,6,1.0356956,-69.237441,345,1,1.1,0.9,21.32,0.03,0,0
25860,1,0.18,0.06,0,0,6,1.0364703,-68.838185,138,1,1.1,0.9,21.31,0.02,0,0
25861,1,0,0,0,0,6,1.0363661,-68.890393,18,1,1.1,0.9,21.31,0.02,0,0
25862,1,0,0,0,0,6,1.0363661,-68.890393,1,1,1.1,0.9,21.31,0.02,0,0
25863,2,0,0,0,0,6,1.0356956,-69.237441,13.8,1,1.1,0.9,21.32,0.03,0,0
25864,1,0,0,0,0,6,1.0308561,-70.079025,765,1,1.1,0.9,21.55,-0.01,0,0
25865,1,0,0,0,0,6,1.0325088,-70.447867,345,1,1.1,0.9,21.44,0.03,0,0
25866,1,0,0,0,0,6,1.0307686,-69.853342,138,1,1.1,0.9,21.34,0.05,0,0
25867,2,0,0,0,0,6,1.0083405,-69.574048,18,1,1.1,0.9,21.55,-0.01,0,0
25868,2,0,0,0,0,6,1.0084124,-69.525815,13.8,1,1.1,0.9,21.55,-0.01,0,0
25869,2,0,0,0,0,6,1.0330826,-70.58236,345,1,1.1,0.9,21.46,0.07,0,0
25870,1,4.14,0.54,0,0,6,1.0341501,-70.762359,138,1,1.1,0.9,21.4,0.07,0,0
25871,2,0,0,0,0,6,1.0331961,-70.294312,13.8,1,1.1,0.9,21.45,0.07,0,0
25872,2,0,0,0,0,6,1.0332107,-70.222652,13.8,1,1.1,0.9,21.45,0.07,0,0
25873,1,0,0,0,0,6,1.0331262,-70.566198,1,1,1.1,0.9,21.45,0.07,0,0
25874,2,0,0,0,0,6,1.0212074,-75.851775,345,1,1.1,0.9,21.79,0.05,0,0
25875,2,0,0,0,0,6,1.026062,-78.331335,138,1,1.1,0.9,21.81,0.06,0,0
25876,2,0,0,0,0,6,1.0095036,-73.54944,765,1,1.1,0.9,21.82,0.08,0,0
25877,1,0,0,0,0,6,1.0219956,-75.823376,345,1,1.1,0.9,21.87,0.08,0,0
25878,1,0,0,0,0,6,1.0254982,-80.749321,138,1,1.1,0.9,22.04,0.1,0,0
25879,1,0,0,0,0,6,1.0184532,-72.866012,765,1,1.1,0.9,21.7,0.03,0,0
25880,1,0,0,0,0,6,1.0339537,-71.487793,138,1,1.1,0.9,21.52,0.03,0,0
25881,2,0,0,0,0,6,1.0230981,-66.488379,20,1,1.1,0.9,21.38,0.06,0,0
25882,1,0,0,0,0,6,1.0339197,-71.522253,138,1,1.1,0.9,21.53,0.03,0,0
25883,1,0,0,0,0,6,1.0339537,-71.487793,138,1,1.1,0.9,21.52,0.03,0,0
25884,1,0,0,0,0,6,1.0283248,-70.554309,765,1,1.1,0.9,21.58,-0.01,0,0
25885,1,0,0,0,0,6,1.0283722,-71.572304,345,1,1.1,0.9,21.57,0.01,0,0
25886,1,0,0,0,0,6,1.0277898,-71.935935,138,1,1.1,0.9,21.5,0.04,0,0
25887,2,0,0,0,0,6,1.0283248,-70.554309,13.8,1,1.1,0.9,21.58,-0.01,0,0
25888,1,20.26,10.37,0,0,6,1.0212705,-80.096888,138,1,1.1,0.9,22.03,0.12,0,0
25889,2,0,0,0,0,6,1.0065853,-76.285121,13.8,1,1.1,0.9,21.91,0.07,0,0
25890,2,0,0,0,0,6,1.0308483,-69.986055,138,1,1.1,0.9,21.5,0.03,0,0
25891,1,0,0,0,0,6,1.0453616,-76.02234,138,1,1.1,0.9,21.78,-0.04,0,0
25892,2,0,0,0,0,6,1.0380692,-72.281688,13.8,1,1.1,0.9,21.68,-0.03,0,0
25893,1,0,0,0,0,6,1.0453325,-76.051577,138,1,1.1,0.9,21.79,-0.04,0,0
25894,1,0,0,0,0,6,1.0341155,-70.563924,345,1,1.1,0.9,21.43,0.03,0,0
25895,1,0,0,0,0,6,1.0335709,-69.734551,138,1,1.1,0.9,21.42,0.01,0,0
25896,2,0,0,0,0,6,1.0341155,-70.563924,18,1,1.1,0.9,21.43,0.03,0,0
25897,1,0,0,0,0,6,1.0339892,-70.602557,345,1,1.1,0.9,21.44,0.03,0,0
25898,1,0,0,0,0,6,1.0341155,-70.563924,345,1,1.1,0.9,21.43,0.03,0,0
25899,2,2.06,0.72,0,0,6,1.04,-68.195269,138,1,1.1,0.9,21.2,0,0,0
25900,2,0,0,0,0,6,1.0299502,-71.210837,138,1,1.1,0.9,21.4,0.06,0,0
25901,1,0,0,0,-700,6,1.02,-68.7042,765,1,1.1,0.9,21.51,0,0,0
25902,1,0,0,0,0,6,1.0247198,-71.169956,345,1,1.1,0.9,21.57,0.03,0,0
25903,1,0,0,0,0,6,1.0237393,-72.139772,138,1,1.1,0.9,21.56,0.05,0,0
25904,2,0,0,0,0,6,0.9982591,-67.961939,24,1,1.1,0.9,21.5,0,0,0
25905,2,0,0,0,0,6,0.9983809,-67.927421,13.8,1,1.1,0.9,21.5,0,0,0
25906,2,0,0,0,0,6,0.9973302,-68.183284,13.8,1,1.1,0.9,21.5,0,0,0
25907,2,0,0,0,0,6,0.9984181,-67.925788,13.8,1,1.1,0.9,21.5,0,0,0
25908,2,0,0,0,0,6,0.997335,-68.183755,13.8,1,1.1,0.9,21.5,0,0,0
25909,1,0,0,0,0,6,1.0250409,-69.012972,765,1,1.1,0.9,21.55,-0.03,0,0
25910,1,0,0,0,0,6,1.0335967,-70.762118,138,1,1.1,0.9,21.73,0.01,0,0
25911,2,0,0,0,0,6,1.0335967,-70.762118,13.8,1,1.1,0.9,21.73,0.01,0,0
25912,1,0.21,0.07,0,0,6,1.0335953,-70.762246,138,1,1.1,0.9,21.73,0.01,0,0
25913,1,8.34,3.21,0,0,6,1.0331345,-66.349878,138,1,1.1,0.9,21.38,0.03,0,0
25914,2,0,0,0,0,6,1.0606696,-61.447043,18,1,1.1,0.9,21.24,0,0,0
25915,2,0,0,0,0,6,1.0289637,-70.055414,138,1,1.1,0.9,21.57,0.04,0,0
25916,2,0,0,0,0,6,1.0368353,-78.988179,138,1,1.1,0.9,21.86,0.02,0,0
25917,2,0,0,0,0,6,1.0324407,-70.06285,138,1,1.1,0.9,21.36,0.03,0,0
25918,2,0,0,0,0,6,1.0170009,-72.259754,138,1,1.1,0.9,21.69,0.09,0,0
25919,1,0,0,0,0,6,1.0235708,-75.278368,345,1,1.1,0.9,21.78,0.01,0,0
25920,1,29.98,2.86,0,0,6,1.024958,-78.272938,138,1,1.1,0.9,21.78,0.09,0,0
25921,1,0,0,0,0,6,1.02563,-78.92291,13.8,1,1.1,0.9,21.78,0.1,0,0
25922,1,0,0,0,0,6,1.02563,-78.92291,1,1,1.1,0.9,21.78,0.1,0,0
25923,2,0,0,0,0,6,1.0405114,-72.710332,18,1,1.1,0.9,21.75,0,0,0
25924,2,0,0,0,0,6,1.0382392,-73.067445,13.8,1,1.1,0.9,21.75,0,0,0
25925,2,0,0,0,0,6,1.0400348,-72.784891,18,1,1.1,0.9,21.75,0,0,0
25926,2,0,0,0,0,6,1.035204,-73.558916,13.8,1,1.1,0.9,21.76,0,0,0
25927,2,0,0,0,0,6,1.0232243,-77.962529,138,1,1.1,0.9,21.77,0.07,0,0
25928,1,0,0,0,0,6,1.0231675,-77.985468,138,1,1.1,0.9,21.77,0.07,0,0
25929,1,0,0,0,0,6,1.0232243,-77.962529,138,1,1.1,0.9,21.77,0.07,0,0
25930,1,0,0,0,0,6,1.0212749,-76.517578,345,1,1.1,0.9,21.91,0.08,0,0
25931,1,25.13,8.86,0,0,6,1.0117045,-79.820773,138,1,1.1,0.9,21.97,0.13,0,0
25932,2,0,0,0,0,6,1.0273321,-75.871891,20,1,1.1,0.9,21.9,0.07,0,0
25933,2,0,0,0,0,6,1.0117045,-79.820773,13.8,1,1.1,0.9,21.97,0.13,0,0
25934,2,0,0,0,0,6,1.0295757,-71.405936,345,1,1.1,0.9,21.51,0.05,0,0
25935,2,0,0,0,0,6,1.0278663,-72.267936,138,1,1.1,0.9,21.52,0.06,0,0
25936,1,0,0,0,0,6,1.0300172,-71.432666,345,1,1.1,0.9,21.51,0.04,0,0
25937,1,0,0,0,0,6,1.0248286,-78.300368,138,1,1.1,0.9,21.78,0.09,0,0
25938,2,0,0,0,0,6,1.0186243,-75.099442,13.8,1,1.1,0.9,21.7,0.1,0,0
25939,1,0,0,0,0,6,1.0344477,-69.086687,138,1,1.1,0.9,21.26,0.04,0,0
25940,2,0,0,0,0,6,1.0039795,-66.100559,13.8,1,1.1,0.9,21.16,0.05,0,0
25941,2,0,0,0,0,6,1.0344477,-69.086687,13.8,1,1.1,0.9,21.26,0.04,0,0
25942,1,0,0,0,0,6,1.0343653,-69.111998,138,1,1.1,0.9,21.26,0.04,0,0
25943,2,0,0,0,0,6,1.038,-70.400289,138,1,1.1,0.9,21.71,0,0,0
25944,2,5.28,0.27,0,0,6,1.0209352,-73.941202,138,1,1.1,0.9,21.66,0.11,0,0
25945,1,0,0,0,0,6,1.0331384,-70.162295,345,1,1.1,0.9,21.4,0.03,0,0
25946,1,0,0,0,0,6,1.0274705,-69.343985,138,1,1.1,0.9,21.3,0.07,0,0
25947,2,0,0,0,0,6,1.0264012,-70.063759,22,1,1.1,0.9,21.4,0.03,0,0
25948,2,0,0,0,0,6,1.0264207,-70.008275,22,1,1.1,0.9,21.4,0.03,0,0
25949,1,0,0,0,0,6,1.0268192,-70.189157,1,1,1.1,0.9,21.4,0.03,0,0
25950,2,0,0,0,0,6,1.0299763,-68.945149,18,1,1.1,0.9,21.38,0.04,0,0
25951,2,0,0,0,0,6,1.0246038,-69.445018,13.8,1,1.1,0.9,21.39,0.03,0,0
25952,2,0,0,0,0,6,1.0274705,-69.343985,13.8,1,1.1,0.9,21.3,0.07,0,0
25953,2,0,0,0,0,6,1.0076028,-66.783591,13.8,1,1.1,0.9,21.24,0.08,0,0
25954,2,0,0,0,0,6,1.0251355,-69.580151,22,1,1.1,0.9,21.39,0.03,0,0
25955,2,0,0,0,0,6,1.0274705,-69.343985,13.8,1,1.1,0.9,21.3,0.07,0,0
25956,1,0,0,0,0,6,1.0331649,-70.285813,345,1,1.1,0.9,21.42,0.03,0,0
25957,2,0,0,0,0,6,1.0324144,-69.81214,138,1,1.1,0.9,21.34,0.04,0,0
25958,1,0,0,0,0,6,1.0324019,-69.82725,138,1,1.1,0.9,21.34,0.04,0,0
25959,1,0,0,0,0,6,1.0310828,-69.778559,138,1,1.1,0.9,21.5,0.03,0,0
25960,2,0,0,0,0,6,1.0633734,-66.399371,18,1,1.1,0.9,21.4,-0.02,0,0
25961,2,0,0,0,0,6,1.0506885,-67.768648,13.8,1,1.1,0.9,21.44,0,0,0
25962,1,0,0,0,0,6,1.0309165,-69.787285,138,1,1.1,0.9,21.5,0.03,0,0
25963,2,0,0,0,0,6,0.9974116,-68.282882,22,1,1.1,0.9,21.45,0.04,0,0
25964,2,0,0,0,0,6,0.997416,-68.282898,22,1,1.1,0.9,21.45,0.04,0,0
25965,1,0,0,0,0,6,0.9998557,-69.889458,1,1,1.1,0.9,21.5,0.03,0,0
25966,1,0,0,0,0,6,1.0341548,-70.30271,345,1,1.1,0.9,21.42,0.01,0,0
25967,1,0,0,0,0,6,1.0323569,-70.276016,138,1,1.1,0.9,21.38,0.03,0,0
25968,2,0,0,0,0,6,0.9967794,-68.398339,13.8,1,1.1,0.9,21.39,0,0,0
25969,2,0,0,0,0,6,0.9951297,-69.207372,13.8,1,1.1,0.9,21.36,0.02,0,0
25970,2,0,0,0,0,6,0.9967858,-65.566979,13.8,1,1.1,0.9,21.25,0,0,0
25971,1,0,0,0,0,6,1.0338293,-70.371126,345,1,1.1,0.9,21.43,0.01,0,0
25972,2,0,0,0,0,6,1.0204855,-75.667878,345,1,1.1,0.9,21.78,0.06,0,0
25973,1,0,0,0,0,6,1.0233443,-77.96726,138,1,1.1,0.9,21.77,0.07,0,0
25974,1,0,0,0,0,6,1.0269507,-69.170339,138,1,1.1,0.9,21.26,0.09,0,0
25975,2,0,0,0,0,6,1.0151315,-64.756097,18,1,1.1,0.9,21.14,0.11,0,0
25976,1,0,0,0,0,6,1.0269685,-69.258142,138,1,1.1,0.9,21.28,0.08,0,0
25977,2,9.84,1.74,0,0,6,1.0348904,-68.899235,138,1,1.1,0.9,21.22,0.05,0,0
25978,2,0,0,0,0,6,1.033935,-70.905659,138,1,1.1,0.9,21.41,0.07,0,0
25979,1,0,0,0,0,6,1.0309014,-69.603447,138,1,1.1,0.9,21.49,0.03,0,0
25980,2,0,0,0,0,6,1.0274002,-67.521842,18,1,1.1,0.9,21.43,0.04,0,0
25981,1,0,0,0,0,6,1.0308804,-69.632451,138,1,1.1,0.9,21.49,0.03,0,0
25982,2,0,0,0,0,6,1.0383006,-70.819508,138,1,1.1,0.9,21.56,-0.02,0,0
25983,1,0,0,0,0,6,1.0379031,-70.846252,138,1,1.1,0.9,21.57,-0.02,0,0
25984,2,0,0,0,0,6,1.0255125,-75.869312,345,1,1.1,0.9,21.87,0.06,0,0
25985,2,0,0,0,0,6,1.0211637,-80.115382,138,1,1.1,0.9,22.03,0.12,0,0
25986,1,0,0,0,0,6,1.0262766,-75.766767,345,1,1.1,0.9,21.85,0.06,0,0
25987,2,0,0,0,0,6,1.0231875,-71.995522,765,1,1.1,0.9,21.73,0.03,0,0
25988,1,0,0,0,0,6,1.0249485,-75.479527,345,1,1.1,0.9,21.76,0.04,0,0
25989,1,0,0,0,0,6,1.0262407,-77.906136,138,1,1.1,0.9,21.76,0.04,0,0
25990,1,0,0,0,0,6,1.0286548,-72.418969,345,1,1.1,0.9,21.59,0.04,0,0
25991,2,0,0,0,0,6,1.025432,-73.924654,138,1,1.1,0.9,21.58,0.07,0,0
25992,1,0,0,0,0,6,1.0242168,-74.603244,13.8,1,1.1,0.9,21.58,0.09,0,0
25993,1,0,0,0,0,6,1.0242168,-74.603244,1,1,1.1,0.9,21.58,0.09,0,0
25994,1,0,0,0,0,6,1.0312051,-69.684739,138,1,1.1,0.9,21.32,0.05,0,0
25995,2,0,0,0,0,6,0.961586,-64.631946,13.8,1,1.1,0.9,21.16,0.09,0,0
25996,2,0,0,0,0,6,1.0323136,-70.038975,138,1,1.1,0.9,21.36,0.04,0,0
25997,1,0,0,0,0,6,1.0323136,-70.038975,138,1,1.1,0.9,21.36,0.04,0,0
25998,2,0,0,0,0,6,1.0398131,-67.86051,138,1,1.1,0.9,21.45,-0.03,0,0
25999,2,0,0,0,0,6,1.0212223,-76.21217,345,1,1.1,0.9,21.87,0.06,0,0
26000,2,0,0,0,0,6,1.0226378,-79.93505,138,1,1.1,0.9,22,0.12,0,0
26001,1,0,0,0,0,6,1.0243994,-81.411679,22,1,1.1,0.9,22.05,0.14,0,0
26002,1,0,0,0,0,6,1.0243994,-81.411679,1,1,1.1,0.9,22.05,0.14,0,0
26003,1,0,0,0,0,6,1.0269241,-69.415074,138,1,1.1,0.9,21.29,0.08,0,0
26004,2,0,0,0,0,6,1.0114985,-64.086195,22,1,1.1,0.9,21.1,0.13,0,0
26005,1,0,0,0,0,6,1.0358485,-73.104805,345,1,1.1,0.9,21.72,0.02,0,0
26006,2,0,0,0,0,6,1.032982,-76.050172,138,1,1.1,0.9,21.77,0.04,0,0
26007,1,0,0,0,0,6,1.0343071,-74.344212,13.8,1,1.1,0.9,21.74,0.02,0,0
26008,1,0,0,0,0,6,1.0343071,-74.344212,1,1,1.1,0.9,21.74,0.02,0,0
26009,2,0,0,0,0,6,1.0281418,-70.050127,138,1,1.1,0.9,21.58,0.04,0,0
26010,1,0,0,0,0,6,1.0346517,-70.108308,345,1,1.1,0.9,21.4,0.03,0,0
26011,1,0,0,0,0,6,1.0340418,-69.351602,138,1,1.1,0.9,21.29,0.04,0,0
26012,2,0,0,0,0,6,1.0090724,-69.304102,13.8,1,1.1,0.9,21.39,0.02,0,0
26013,2,0,0,0,0,6,1.0303676,-69.616806,138,1,1.1,0.9,21.5,0.03,0,0
26014,1,0,0,0,0,6,1.026689,-71.59597,765,1,1.1,0.9,21.72,0.02,0,0
26015,1,0,0,0,0,6,1.0276006,-75.409896,345,1,1.1,0.9,21.77,0.03,0,0
26016,1,0,0,0,0,6,1.0285391,-78.666189,138,1,1.1,0.9,21.83,0.05,0,0
26017,2,0,0,0,0,6,1.0388566,-70.280222,13.8,1,1.1,0.9,21.71,0.01,0,0
26018,2,0,0,0,0,6,1.0413614,-70.004328,13.8,1,1.1,0.9,21.7,0.01,0,0
26019,2,0,0,0,0,6,1.0403423,-70.110842,18,1,1.1,0.9,21.71,0.01,0,0
26020,2,0,0,0,0,6,1.0370125,-70.483567,13.8,1,1.1,0.9,21.71,0.01,0,0
26021,1,0,0,0,0,6,1.0252744,-75.601783,345,1,1.1,0.9,21.8,0.05,0,0
26022,1,0,0,0,0,6,1.0063135,-76.841097,345,1,1.1,0.9,21.96,0.13,0,0
26023,2,0,0,0,0,6,1.0232665,-80.195822,138,1,1.1,0.9,22.04,0.1,0,0
26024,1,0,0,0,0,6,1.0084189,-76.735675,345,1,1.1,0.9,21.94,0.12,0,0
26025,1,0,0,0,0,6,1.0063135,-76.841097,345,1,1.1,0.9,21.96,0.13,0,0
26026,2,0,0,0,0,6,1.0235523,-79.705489,138,1,1.1,0.9,22.04,0.09,0,0
26027,1,0,0,0,0,6,1.0235371,-79.713899,138,1,1.1,0.9,22.04,0.09,0,0
26028,1,0,0,0,0,6,1.0235523,-79.705489,138,1,1.1,0.9,22.04,0.09,0,0
26029,2,0,0,0,0,6,1.0243652,-78.324526,138,1,1.1,0.9,21.78,0.1,0,0
26030,2,0,0,0,0,6,1.0354037,-77.074963,13.8,1,1.1,0.9,21.74,0.11,0,0
26031,2,0,0,0,0,6,1.0354037,-77.074963,13.8,1,1.1,0.9,21.74,0.11,0,0
26032,1,0,0,0,0,6,1.0376673,-78.513657,1,1,1.1,0.9,21.78,0.1,0,0
26033,1,0,0,0,0,6,1.0241379,-78.409194,138,1,1.1,0.9,21.8,0.1,0,0
26034,2,0,0,0,0,6,1.0302865,-70.247762,138,1,1.1,0.9,21.6,0.03,0,0
26035,1,0,0,0,-494,6,1.02116,-70.349593,765,1,1.1,0.9,21.65,0,0,0
26036,1,0,0,0,0,6,1.0406469,-72.797776,345,1,1.1,0.9,21.69,0,0,0
26037,1,0,0,0,0,6,1.0483614,-75.977963,138,1,1.1,0.9,21.77,-0.05,0,0
26038,2,0,0,0,0,6,1.0264419,-69.643581,22,1,1.1,0.9,21.64,0,0,0
26039,2,0,0,0,0,6,1.025103,-69.822759,13.8,1,1.1,0.9,21.64,0,0,0
26040,2,0,0,0,0,6,1.0290588,-69.495108,13.8,1,1.1,0.9,21.64,-0,0,0
26041,1,0,0,0,0,6,1.0227253,-78.244713,138,1,1.1,0.9,21.8,-0,0,0
26042,2,0,0,0,0,6,1.0194245,-74.681289,24,1,1.1,0.9,21.7,0,0,0
26043,2,0,0,0,0,6,1.0227253,-78.244713,18,1,1.1,0.9,21.8,-0,0,0
26044,2,0,0,0,0,6,1.038,-78.933395,138,1,1.1,0.9,21.85,0,0,0
26045,1,0,0,0,0,6,1.0371507,-78.996715,138,1,1.1,0.9,21.86,0.01,0,0
26046,1,0,0,0,0,6,1.036,-68.790885,138,1,1.1,0.9,21.29,-0,0,0
26047,2,0,0,0,0,6,1.0407314,-64.531381,13.8,1,1.1,0.9,21.19,0,0,0
26048,1,0,0,0,0,6,1.0291873,-66.618274,765,1,1.1,0.9,21.47,-0.01,0,0
26049,1,0,0,0,0,6,1.0318976,-67.917241,345,1,1.1,0.9,21.45,0,0,0
26050,1,0,0,0,0,6,1.0356799,-68.060119,138,1,1.1,0.9,21.43,0,0,0
26051,2,0,0,0,0,6,1.0291873,-66.618274,13.8,1,1.1,0.9,21.47,-0.01,0,0
26052,2,0,0,0,0,6,0.9905418,-65.443362,13.8,1,1.1,0.9,21.46,-0.02,0,0
26053,2,0,0,0,0,6,0.9896628,-65.549367,18,1,1.1,0.9,21.46,-0.02,0,0
26054,1,0,0,0,0,6,1.030981,-69.373067,345,1,1.1,0.9,21.53,0.02,0,0
26055,1,0,0,0,0,6,1.0304778,-69.598116,138,1,1.1,0.9,21.5,0.03,0,0
26056,2,0,0,0,0,6,0.9976433,-65.625639,18,1,1.1,0.9,21.39,0.05,0,0
26057,1,0,0,0,0,6,1.0310622,-69.361134,345,1,1.1,0.9,21.53,0.02,0,0
26058,1,0,0,0,840,6,1.0191743,-72.298599,765,1,1.1,0.9,21.68,0,0,0
26059,1,0,0,0,0,6,1.0283936,-74.724158,345,1,1.1,0.9,21.75,0.04,0,0
26060,1,0,0,0,0,6,1.0297983,-78.55163,138,1,1.1,0.9,21.85,0.07,0,0
26061,2,0,0,0,0,6,1.0149835,-71.375613,13.8,1,1.1,0.9,21.67,-0,0,0
26062,2,0,0,0,0,6,1.0191743,-72.298599,13.8,1,1.1,0.9,21.68,0,0,0
26063,2,0,0,0,0,6,1.0148637,-71.391936,18,1,1.1,0.9,21.67,-0,0,0
26064,2,0,0,0,0,6,1.016662,-71.88697,13.8,1,1.1,0.9,21.68,-0,0,0
26065,1,0,0,0,0,6,1.0233445,-78.175152,138,1,1.1,0.9,21.79,0.01,0,0
26066,2,0,0,0,0,6,1.0233445,-78.175152,20,1,1.1,0.9,21.79,0.01,0,0
26067,2,0,0,0,0,6,1.0233445,-78.175152,20,1,1.1,0.9,21.79,0.01,0,0
26068,1,0,0,0,0,6,1.0233445,-78.175152,1,1,1.1,0.9,21.79,0.01,0,0
26069,2,0,0,0,0,6,1.0203773,-76.3465,18,1,1.1,0.9,21.74,0.01,0,0
26070,1,0,0,0,0,6,1.0233393,-78.181405,138,1,1.1,0.9,21.79,0.01,0,0
26071,1,0,0,0,0,6,1.0313763,-68.609803,345,1,1.1,0.9,21.48,0,0,0
26072,1,0,0,0,0,6,1.0317835,-69.624219,138,1,1.1,0.9,21.43,-0.01,0,0
26073,2,0,0,0,0,6,1.0171255,-67.768857,13.8,1,1.1,0.9,21.47,0,0,0
26074,2,0,0,0,0,6,1.0295812,-65.731069,13.8,1,1.1,0.9,21.33,-0.05,0,0
26075,1,0,0,0,0,6,1.0169744,-76.225953,345,1,1.1,0.9,21.9,0.09,0,0
26076,2,0,0,0,0,6,1.0261267,-80.609563,138,1,1.1,0.9,22.04,0.1,0,0
26077,2,0,0,0,0,6,0.985621,-75.885763,13.8,1,1.1,0.9,21.89,0.09,0,0
26078,2,0,0,0,0,6,0.9862337,-76.256254,13.8,1,1.1,0.9,21.9,0.09,0,0
26079,1,0,0,0,0,6,0.9862337,-76.256254,1,1,1.1,0.9,21.9,0.09,0,0
26080,2,0,0,0,0,6,1.0256379,-78.292531,138,1,1.1,0.9,21.8,0.05,0,0
26081,1,0,0,0,0,6,1.0248692,-78.343729,138,1,1.1,0.9,21.81,0.06,0,0
26082,1,0,0,0,0,6,1.0256379,-78.292531,138,1,1.1,0.9,21.8,0.05,0,0
26083,1,0,0,0,0,6,1.0254677,-72.816423,345,1,1.1,0.9,21.65,0.03,0,0
26084,1,0,0,0,0,6,1.0279698,-74.763859,138,1,1.1,0.9,21.65,0.06,0,0
26085,2,0,0,0,0,6,1.0254677,-72.816423,18,1,1.1,0.9,21.65,0.03,0,0
26086,2,0,0,0,0,6,1.0280631,-72.55212,18,1,1.1,0.9,21.65,0.03,0,0
26087,1,0,0,0,0,6,1.0353678,-68.86759,345,1,1.1,0.9,21.3,0.03,0,0
26088,1,0,0,0,0,6,1.0368794,-68.607078,138,1,1.1,0.9,21.26,0.02,0,0
26089,2,0,0,0,0,6,0.980058,-67.038642,13.8,1,1.1,0.9,21.27,0.03,0,0
26090,1,0,0,0,0,6,1.0361898,-68.575842,345,1,1.1,0.9,21.5,0,0,0
26091,2,0,0,0,0,6,1.0365339,-69.763687,138,1,1.1,0.9,21.5,0,0,0
26092,1,0,0,0,0,6,1.0330896,-71.169801,138,1,1.1,0.9,21.43,0.08,0,0
26093,2,0,0,0,0,6,1.032362,-66.596807,13.8,1,1.1,0.9,21.31,0.08,0,0
26094,1,0,0,0,1780,6,1.02606,-72.664495,765,1,1.1,0.9,21.78,0.01,0,0
26095,1,0,0,0,0,6,1.0266991,-75.783533,345,1,1.1,0.9,21.82,0.05,0,0
26096,1,0,0,0,0,6,1.0276701,-78.429344,138,1,1.1,0.9,21.8,0.08,0,0
26097,2,0,0,0,0,6,1.0204125,-71.082873,18,1,1.1,0.9,21.77,0,0,0
26098,2,0,0,0,0,6,1.0195233,-71.198865,13.8,1,1.1,0.9,21.77,0,0,0
26099,2,0,0,0,0,6,1.0190097,-71.256019,13.8,1,1.1,0.9,21.77,0,0,0
26100,2,0,0,0,0,6,1.021661,-71.69707,13.8,1,1.1,0.9,21.77,0,0,0
26101,2,0,0,0,0,6,1.0243018,-71.376736,20,1,1.1,0.9,21.77,0,0,0
26102,2,0,0,0,0,6,1.02606,-72.664495,13.8,1,1.1,0.9,21.78,0.01,0,0
26103,1,0,0,0,0,6,1.0245962,-72.468186,765,1,1.1,0.9,21.75,0.03,0,0
26104,1,0,0,0,0,6,1.0261675,-74.120308,345,1,1.1,0.9,21.72,0.04,0,0
26105,2,0,0,0,0,6,1.0245247,-76.587419,138,1,1.1,0.9,21.75,0.09,0,0
26106,2,0,0,0,0,6,1.0245247,-76.587419,13.8,1,1.1,0.9,21.75,0.09,0,0
26107,2,0,0,0,0,6,1.0245247,-76.587419,13.8,1,1.1,0.9,21.75,0.09,0,0
26108,1,0,0,0,0,6,1.0245247,-76.587419,1,1,1.1,0.9,21.75,0.09,0,0
26109,1,0,0,0,0,6,1.0351567,-70.119559,138,1,1.1,0.9,21.36,0.08,0,0
26110,2,0,0,0,0,6,1.0233641,-64.847697,13.8,1,1.1,0.9,21.21,0.11,0,0
26111,1,0,0,0,0,6,1.0351416,-70.148519,138,1,1.1,0.9,21.36,0.07,0,0
26112,1,0,0,0,0,6,1.0350124,-70.09203,345,1,1.1,0.9,21.38,0.03,0,0
26113,1,0,0,0,0,6,1.0332779,-69.399323,138,1,1.1,0.9,21.25,0.05,0,0
26114,1,0,0,0,0,6,1.0328914,-69.235839,13.8,1,1.1,0.9,21.22,0.06,0,0
26115,1,0,0,0,0,6,1.0328914,-69.235839,1,1,1.1,0.9,21.22,0.06,0,0
26116,2,0,0,0,0,6,1.0452092,-67.340627,13.8,1,1.1,0.9,21.35,0.02,0,0
26117,2,0,0,0,0,6,1.0404412,-68.987981,18,1,1.1,0.9,21.37,0.02,0,0
26118,1,0,0,0,0,6,1.0338908,-70.25344,345,1,1.1,0.9,21.41,0.03,0,0
26119,1,0,0,0,0,6,1.030638,-70.784414,138,1,1.1,0.9,21.4,0.05,0,0
26120,2,0,0,0,0,6,1.030638,-70.784414,13.8,1,1.1,0.9,21.4,0.05,0,0
26121,2,0,0,0,0,6,1.0009305,-65.967641,13.8,1,1.1,0.9,21.27,0.09,0,0
26122,2,0,0,0,0,6,1.0026799,-67.507593,13.8,1,1.1,0.9,21.33,0.06,0,0
26123,1,0,0,0,0,6,1.0306296,-70.800368,138,1,1.1,0.9,21.41,0.05,0,0
26124,1,0,0,0,0,6,1.030638,-70.784414,138,1,1.1,0.9,21.4,0.05,0,0
26125,1,0,0,0,0,6,1.0069507,-73.03069,765,1,1.1,0.9,21.71,0.02,0,0
26126,1,0,0,0,0,6,1.035856,-74.80394,345,1,1.1,0.9,21.76,0.02,0,0
26127,1,0,0,0,0,6,1.0374702,-78.979853,138,1,1.1,0.9,21.86,0.02,0,0
26128,2,0,0,0,0,6,1.0069507,-73.03069,13.8,1,1.1,0.9,21.71,0.02,0,0
26129,2,0,0,0,0,6,1.0150472,-72.144605,18,1,1.1,0.9,21.7,0.01,0,0
26130,1,0,0,0,-504,6,1.02312,-62.047529,765,1,1.1,0.9,21.25,-0,0,0
26131,1,0,0,0,0,6,1.0295995,-64.386431,345,1,1.1,0.9,21.26,0.02,0,0
26132,1,0,0,0,0,6,1.0315469,-66.865688,138,1,1.1,0.9,21.26,0.04,0,0
26133,2,0,0,0,0,6,1.0249633,-58.714788,24,1,1.1,0.9,21.21,0,0,0
26134,2,0,0,0,0,6,1.02491,-58.445913,13.8,1,1.1,0.9,21.21,0,0,0
26135,1,0,0,0,0,6,1.0233868,-62.549443,765,1,1.1,0.9,21.34,-0.02,0,0
26136,1,0,0,0,0,6,1.0297151,-64.739229,345,1,1.1,0.9,21.32,0.01,0,0
26137,1,0,0,0,0,6,1.0259261,-79.049547,138,1,1.1,0.9,21.88,0.05,0,0
26138,2,0,0,0,0,6,1.0259261,-79.049547,18,1,1.1,0.9,21.88,0.05,0,0
26139,2,0,0,0,0,6,1.0259261,-79.049547,18,1,1.1,0.9,21.88,0.05,0,0
26140,1,0,0,0,0,6,1.0259261,-79.049547,1,1,1.1,0.9,21.88,0.05,0,0
26141,2,0,0,0,0,6,1.0411769,-76.069942,18,1,1.1,0.9,21.8,0.02,0,0
26142,1,0,0,0,0,6,1.0284947,-64.723931,765,1,1.1,0.9,21.4,-0.01,0,0
26143,1,0,0,0,0,6,1.0330662,-65.580733,345,1,1.1,0.9,21.37,-0.01,0,0
26144,1,0,0,0,0,6,1.0355997,-67.079608,138,1,1.1,0.9,21.37,0,0,0
26145,2,0,0,0,0,6,1.0284947,-64.723931,13.8,1,1.1,0.9,21.4,-0.01,0,0
26146,2,0,0,0,0,6,1.0285818,-64.062583,13.2,1,1.1,0.9,21.39,-0.01,0,0
26147,2,0,0,0,0,6,1.0285636,-64.107795,18,1,1.1,0.9,21.39,-0.01,0,0
26148,2,0,0,0,0,6,1.0285665,-64.158917,18,1,1.1,0.9,21.39,-0.01,0,0
26149,2,0,0,0,0,6,1.0284947,-64.723931,13.8,1,1.1,0.9,21.4,-0.01,0,0
26150,2,0,0,0,0,6,1.0253799,-72.679779,138,1,1.1,0.9,21.52,0.09,0,0
26151,1,0,0,0,0,6,1.0252405,-72.722678,138,1,1.1,0.9,21.53,0.09,0,0
26152,1,0,0,0,483,6,1.0297182,-66.578852,765,1,1.1,0.9,21.47,-0.01,0,0
26153,1,0,0,0,0,6,1.0301058,-67.895288,345,1,1.1,0.9,21.46,0,0,0
26154,1,0,0,0,0,6,1.0346242,-68.694753,138,1,1.1,0.9,21.44,0,0,0
26155,1,0,0,0,0,6,1.0311741,-69.356591,13.8,1,1.1,0.9,21.44,0.02,0,0
26156,1,0,0,0,0,6,1.0311741,-69.356591,1,1,1.1,0.9,21.44,0.02,0,0
26157,2,0,0,0,0,6,0.9985794,-66.215037,18,1,1.1,0.9,21.47,-0.01,0,0
26158,2,0,0,0,0,6,0.9985825,-65.842507,13.8,1,1.1,0.9,21.47,-0.01,0,0
26159,2,0,0,0,0,6,1.0297182,-66.578852,20,1,1.1,0.9,21.47,-0.01,0,0
26160,1,0,0,0,-1842,6,1.0233621,-66.13842,765,1,1.1,0.9,21.45,-0.01,0,0
26161,1,0,0,0,0,6,1.0285329,-67.215882,345,1,1.1,0.9,21.44,0,0,0
26162,1,0,0,0,0,6,1.0348054,-67.618872,138,1,1.1,0.9,21.43,0,0,0
26163,2,0,0,0,0,6,1.0202195,-64.560445,13.8,1,1.1,0.9,21.44,-0,0,0
