BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
26164,2,0,0,0,0,6,1.0205494,-64.738239,13.8,1,1.1,0.9,21.44,-0,0,0
26165,2,0,0,0,0,6,1.0204438,-64.677599,13.8,1,1.1,0.9,21.44,-0,0,0
26166,2,0,0,0,0,6,1.02027,-64.605521,18,1,1.1,0.9,21.44,-0,0,0
26167,2,0,0,0,0,6,1.0321485,-67.710959,345,1,1.1,0.9,21.44,0,0,0
26168,1,0,0,0,0,6,1.0350763,-68.409186,138,1,1.1,0.9,21.46,0,0,0
26169,1,0,0,0,0,6,1.0351556,-68.42754,13.8,1,1.1,0.9,21.46,0,0,0
26170,1,0,0,0,0,6,1.0351556,-68.42754,1,1,1.1,0.9,21.46,0,0,0
26171,1,0,0,0,0,6,1.0212842,-75.678408,345,1,1.1,0.9,21.8,0.1,0,0
26172,1,0,0,0,0,6,1.0246908,-78.518281,138,1,1.1,0.9,21.81,0.11,0,0
26173,2,0,0,0,0,6,1.0212842,-75.678408,13.8,1,1.1,0.9,21.8,0.1,0,0
26174,2,0,0,0,0,6,1.0022805,-72.694799,13.8,1,1.1,0.9,21.75,0.11,0,0
26175,2,0,0,0,0,6,1.0212842,-75.678408,13.8,1,1.1,0.9,21.8,0.1,0,0
26176,2,0,0,0,0,6,1.0033928,-72.948132,13.8,1,1.1,0.9,21.74,0.11,0,0
26177,2,0,0,0,0,6,0.9990465,-73.853897,22,1,1.1,0.9,21.76,0.1,0,0
26178,2,0,0,0,0,6,1.0000006,-74.37609,13.8,1,1.1,0.9,21.78,0.1,0,0
26179,2,0,0,0,0,6,1.0001563,-74.430342,13.8,1,1.1,0.9,21.78,0.1,0,0
26180,2,0,0,0,0,6,1.0000458,-74.356921,13.8,1,1.1,0.9,21.78,0.1,0,0
26181,2,0,0,0,0,6,1.0000679,-74.390978,24,1,1.1,0.9,21.78,0.1,0,0
26182,2,0,0,0,0,6,1.004849,-73.738807,13.8,1,1.1,0.9,21.77,0.1,0,0
26183,2,0,0,0,0,6,0.999288,-74.030113,13.8,1,1.1,0.9,21.77,0.1,0,0
26184,1,0,0,0,0,6,1.0240559,-75.806286,345,1,1.1,0.9,21.82,0.06,0,0
26185,2,0,0,0,0,6,1.0368135,-67.975237,138,1,1.1,0.9,21.42,-0.01,0,0
26186,1,0,0,0,0,6,1.0234251,-78.149325,138,1,1.1,0.9,21.79,0.07,0,0
26187,1,0,0,0,0,6,1.0234251,-78.149325,22,1,1.1,0.9,21.79,0.07,0,0
26188,1,0,0,0,0,6,1.0234251,-78.149325,22,1,1.1,0.9,21.79,0.07,0,0
26189,1,0,0,0,0,6,1.0234251,-78.149325,1,1,1.1,0.9,21.79,0.07,0,0
26190,2,0,0,0,0,6,1.0114747,-72.778855,13.8,1,1.1,0.9,21.64,0.1,0,0
26191,2,0,0,0,0,6,1.0152091,-74.08814,13.8,1,1.1,0.9,21.67,0.09,0,0
26192,1,0,0,0,0,6,1.0233868,-78.211016,138,1,1.1,0.9,21.8,0.07,0,0
26193,1,0,0,0,0,6,1.0234251,-78.149325,138,1,1.1,0.9,21.79,0.07,0,0
26194,1,0,0,0,-534,6,1.02214,-71.067241,765,1,1.1,0.9,21.63,0,0,0
26195,1,0,0,0,0,6,1.0247234,-72.468289,345,1,1.1,0.9,21.64,0.03,0,0
26196,1,0,0,0,0,6,1.0222008,-76.035528,138,1,1.1,0.9,21.67,0.08,0,0
26197,2,0,0,0,0,6,1.0250619,-70.576182,18,1,1.1,0.9,21.63,0,0,0
26198,2,0,0,0,0,6,1.0260013,-70.352659,13.8,1,1.1,0.9,21.63,0,0,0
26199,2,0,0,0,0,6,1.0285068,-69.971581,18,1,1.1,0.9,21.62,0,0,0
26200,2,0,0,0,0,6,1.0262686,-70.135732,13.8,1,1.1,0.9,21.63,0,0,0
26201,2,0,0,0,0,6,1.0264832,-70.010694,13.8,1,1.1,0.9,21.62,0,0,0
26202,2,0,0,0,0,6,1.0277905,-70.017996,13.8,1,1.1,0.9,21.63,0,0,0
26203,2,0,0,0,0,6,1.02214,-71.067241,13.2,1,1.1,0.9,21.63,0,0,0
26204,1,0,0,0,0,6,1.0235053,-70.957213,765,1,1.1,0.9,21.62,-0.01,0,0
26205,2,0,0,0,0,6,1.0295961,-69.367399,345,1,1.1,0.9,21.67,0.04,0,0
26206,2,0,0,0,0,6,1.0272496,-70.098828,138,1,1.1,0.9,21.67,0.05,0,0
26207,1,0,0,0,0,6,1.0240212,-76.764107,138,1,1.1,0.9,21.77,0.09,0,0
26208,2,0,0,0,0,6,1.0267248,-73.081932,13.8,1,1.1,0.9,21.65,0.04,0,0
26209,1,0,0,0,0,6,1.0330831,-69.398517,138,1,1.1,0.9,21.24,0.06,0,0
26210,2,0,0,0,0,6,0.9747036,-66.329033,13.8,1,1.1,0.9,21.17,0.07,0,0
26211,1,0,0,0,0,6,1.0331001,-69.449514,138,1,1.1,0.9,21.25,0.05,0,0
26212,1,0,0,0,0,6,1.0225399,-71.455415,765,1,1.1,0.9,21.71,0.02,0,0
26213,1,0,0,0,0,6,1.0232262,-75.267809,345,1,1.1,0.9,21.78,0.01,0,0
26214,1,0,0,0,0,6,1.0249855,-78.461981,138,1,1.1,0.9,21.81,0.08,0,0
26215,2,0,0,0,0,6,1.0090658,-70.988305,13.8,1,1.1,0.9,21.71,0.02,0,0
26216,2,0,0,0,0,6,1.0081646,-70.523651,13.8,1,1.1,0.9,21.7,0.02,0,0
26217,2,0,0,0,0,6,1.0072913,-70.11857,13.8,1,1.1,0.9,21.7,0.02,0,0
26218,1,0,0,0,0,6,1.0309875,-69.700342,138,1,1.1,0.9,21.44,-0.01,0,0
26219,2,0,0,0,0,6,1.0098861,-66.849162,13.8,1,1.1,0.9,21.37,0,0,0
26220,1,0,0,0,0,6,1.0265289,-73.339496,345,1,1.1,0.9,21.67,0.04,0,0
26221,1,0,0,0,0,6,1.0331448,-75.210899,138,1,1.1,0.9,21.64,0.05,0,0
26222,2,0,0,0,0,6,1.0275056,-73.22191,13.8,1,1.1,0.9,21.67,0.04,0,0
26223,2,0,0,0,0,6,1.0264747,-73.347485,13.8,1,1.1,0.9,21.67,0.04,0,0
26224,1,0,0,0,0,6,1.0264747,-73.347485,1,1,1.1,0.9,21.67,0.04,0,0
26225,2,0,0,0,0,6,1.0713436,-71.126803,13.8,1,1.1,0.9,21.52,-0,0,0
26226,2,0,0,0,0,6,1.0305529,-72.918776,24,1,1.1,0.9,21.67,0.04,0,0
26227,2,0,0,0,0,6,1.0282898,-73.155838,18,1,1.1,0.9,21.67,0.04,0,0
26228,1,0,0,0,0,6,1.0266942,-73.294099,345,1,1.1,0.9,21.67,0.04,0,0
26229,2,0,0,0,0,6,1.0341024,-67.394215,345,1,1.1,0.9,21.41,-0,0,0
26230,2,0,0,0,0,6,1.0329366,-66.310231,138,1,1.1,0.9,21.38,0.02,0,0
26231,1,0,0,0,0,6,1.0326592,-65.984716,13.8,1,1.1,0.9,21.37,0.03,0,0
26232,1,0,0,0,0,6,1.0326592,-65.984716,1,1,1.1,0.9,21.37,0.03,0,0
26233,1,0,0,0,0,6,1.0342756,-68.812312,138,1,1.1,0.9,21.2,0.06,0,0
26234,2,0,0,0,0,6,1.0280756,-66.670318,22,1,1.1,0.9,21.14,0.07,0,0
26235,1,0,0,0,0,6,1.0341924,-68.876418,138,1,1.1,0.9,21.21,0.05,0,0
26236,2,0,0,0,0,6,1.027094,-72.101977,138,1,1.1,0.9,21.48,0.07,0,0
26237,2,0,0,0,0,6,1.0306332,-75.335877,345,1,1.1,0.9,21.8,0.04,0,0
26238,2,0,0,0,0,6,1.0242867,-78.963162,138,1,1.1,0.9,21.88,0.11,0,0
28000,1,39.15,6,0,0,7,1.0226694,-80.12101,138,1,1.1,0.9,21.99,0.1,0,0
28001,1,0,0,0,0,7,1.0205424,-79.925685,138,1,1.1,0.9,21.99,0.11,0,0
28002,1,70.18,13.36,0,0,7,1.0201902,-79.968087,138,1,1.1,0.9,22,0.11,0,0
28003,1,70,10.65,0,0,7,1.0236313,-78.660234,138,1,1.1,0.9,21.82,0.11,0,0
28004,1,40.6,13.82,0,0,7,1.0102775,-80.575666,138,1,1.1,0.9,22.11,0.14,0,0
28005,1,40.6,10.65,0,0,7,1.0214307,-80.517944,138,1,1.1,0.9,22.05,0.1,0,0
28006,1,0,0,0,0,7,1.025801,-78.6203,138,1,1.1,0.9,21.82,0.09,0,0
28007,1,51.52,3.92,0,0,7,1.0256434,-78.65268,138,1,1.1,0.9,21.83,0.09,0,0
28008,1,51.52,7.07,0,0,7,1.0222279,-80.272972,138,1,1.1,0.9,22,0.1,0,0
28009,1,26.95,11.41,0,0,7,1.0168051,-79.863745,138,1,1.1,0.9,22,0.13,0,0
28010,1,53.85,18.94,0,0,7,1.0151483,-80.700341,138,1,1.1,0.9,22.11,0.13,0,0
28011,1,0,0,0,0,7,1.0216531,-76.50418,345,1,1.1,0.9,21.88,0.07,0,0
28012,1,0,0,0,0,7,1.0226009,-80.021195,138,1,1.1,0.9,21.98,0.1,0,0
28013,1,80.8,5.25,0,0,7,1.0213889,-76.548409,345,1,1.1,0.9,21.89,0.07,0,0
28014,1,0,0,0,0,7,1.0170086,-80.746454,138,1,1.1,0.9,22.11,0.11,0,0
28015,1,53.85,5.67,0,0,7,1.0168369,-80.780852,138,1,1.1,0.9,22.11,0.11,0,0
28016,1,0,0,0,0,7,1.0125881,-80.955476,138,1,1.1,0.9,22.11,0.14,0,0
28017,1,63.28,10.08,0,0,7,1.0123396,-80.990678,138,1,1.1,0.9,22.12,0.14,0,0
28018,1,29.56,7.24,0,0,7,1.0225218,-80.954621,138,1,1.1,0.9,22.12,0.07,0,0
28019,1,0,0,0,0,7,1.0226694,-80.937875,138,1,1.1,0.9,22.12,0.07,0,0
28020,1,0,0,0,0,7,1.0225218,-80.954621,138,1,1.1,0.9,22.12,0.07,0,0
28021,1,29.56,3.26,0,0,7,1.0132015,-80.805913,138,1,1.1,0.9,22.09,0.14,0,0
28022,1,51.55,16.88,0,0,7,1.0210625,-79.794349,138,1,1.1,0.9,21.97,0.11,0,0
28023,1,0,0,0,-1236,7,1.0153541,-76.07309,345,1,1.1,0.9,21.84,0.1,0,0
28024,1,80.77,6.39,0,0,7,1.0176244,-78.746874,138,1,1.1,0.9,21.85,0.12,0,0
28025,1,0,0,0,0,7,1.0230202,-80.362767,138,1,1.1,0.9,22.03,0.1,0,0
28026,1,51.55,7.74,0,0,7,1.0228082,-80.39076,138,1,1.1,0.9,22.04,0.1,0,0
28027,1,43.75,7.34,0,0,7,1.0174288,-80.914299,138,1,1.1,0.9,22.11,0.11,0,0
28028,1,0,0,0,0,7,1.0176082,-80.887808,138,1,1.1,0.9,22.11,0.11,0,0
28029,1,49.7,8.6,0,0,7,1.0204343,-79.815508,138,1,1.1,0.9,21.97,0.11,0,0
28030,1,0,0,0,0,7,1.0213501,-80.566711,138,1,1.1,0.9,22.03,0.13,0,0
28031,1,49.7,14.26,0,0,7,1.021065,-80.595585,138,1,1.1,0.9,22.03,0.13,0,0
28032,1,46.59,20.51,0,0,7,1.018221,-81.712512,138,1,1.1,0.9,22.21,0.13,0,0
28033,1,0,0,0,0,7,1.0214854,-80.76155,138,1,1.1,0.9,22.09,0.09,0,0
28034,1,46.59,1.81,0,0,7,1.0213596,-80.789082,138,1,1.1,0.9,22.09,0.09,0,0
28035,1,0,0,0,0,7,1.0148675,-76.911759,345,1,1.1,0.9,21.93,0.09,0,0
28036,1,0,0,0,0,7,1.0238228,-80.97821,138,1,1.1,0.9,22.06,0.07,0,0
28037,1,55.86,7.72,0,0,7,1.0146323,-76.944915,345,1,1.1,0.9,21.94,0.09,0,0
28038,1,0,0,0,0,7,1.0124837,-76.764003,345,1,1.1,0.9,21.92,0.1,0,0
28039,1,55.86,31.6,0,0,7,1.0230549,-80.807711,138,1,1.1,0.9,22.08,0.08,0,0
28040,1,0,0,0,0,7,1.022149,-80.839594,138,1,1.1,0.9,22.05,0.13,0,0
28041,1,50.4,3.4,0,0,7,1.0219693,-80.868871,138,1,1.1,0.9,22.06,0.13,0,0
28042,1,51.22,17.05,0,0,7,1.0220903,-80.017767,138,1,1.1,0.9,21.98,0.11,0,0
28043,1,0,0,0,0,7,1.0251596,-81.155406,138,1,1.1,0.9,22.11,0.13,0,0
28044,1,38.97,6.14,0,0,7,1.0249795,-81.178329,138,1,1.1,0.9,22.12,0.13,0,0
28045,1,48.67,6.5,0,0,7,1.021762,-81.102164,138,1,1.1,0.9,22.09,0.09,0,0
28046,1,0,0,0,0,7,1.0056219,-77.57588,345,1,1.1,0.9,21.97,0.1,0,0
28047,1,0,0,0,0,7,1.0440145,-80.858509,138,1,1.1,0.9,22.05,0.03,0,0
28048,1,79.99,34.27,0,0,7,1.0050445,-77.61851,345,1,1.1,0.9,21.98,0.11,0,0
28049,1,0,0,0,0,7,1.0088137,-77.426948,345,1,1.1,0.9,21.94,0.09,0,0
28050,1,10.41,2.13,0,0,7,1.0102048,-81.014935,138,1,1.1,0.9,22.11,0.14,0,0
28051,1,40.69,8.53,0,0,7,1.0100012,-81.03701,138,1,1.1,0.9,22.12,0.14,0,0
28052,1,40.69,4.18,0,0,7,1.022054,-81.048256,138,1,1.1,0.9,22.12,0.07,0,0
28053,1,44.55,6.62,0,0,7,1.0189413,-81.047086,138,1,1.1,0.9,22.12,0.1,0,0
28054,1,38.44,14.78,0,0,7,1.0195147,-81.241879,138,1,1.1,0.9,22.12,0.1,0,0
28055,1,38.44,14,0,0,7,1.0104952,-81.18033,138,1,1.1,0.9,22.14,0.14,0,0
28056,1,0,0,0,0,7,1.0104952,-81.18033,13.8,1,1.1,0.9,22.14,0.14,0,0
28057,1,0,0,0,0,7,1.0104952,-81.18033,13.8,1,1.1,0.9,22.14,0.14,0,0
28058,1,0,0,0,0,7,1.0104952,-81.18033,1,1,1.1,0.9,22.14,0.14,0,0
28059,1,0,0,0,0,7,1.0152766,-77.550848,345,1,1.1,0.9,21.95,0.09,0,0
28060,1,86.27,12.92,0,0,7,1.021753,-80.507637,138,1,1.1,0.9,22.02,0.14,0,0
28061,1,0,0,0,0,7,1.019177,-79.476682,18,1,1.1,0.9,21.99,0.12,0,0
28062,1,0,0,0,0,7,1.019177,-79.476682,1,1,1.1,0.9,21.99,0.12,0,0
28063,1,0,0,0,0,7,1.0207976,-80.460998,138,1,1.1,0.9,22.03,0.11,0,0
28064,1,83.18,16.81,0,0,7,1.0203826,-80.507216,138,1,1.1,0.9,22.04,0.11,0,0
28065,1,66.08,5.21,0,0,7,1.014778,-81.091333,138,1,1.1,0.9,22.13,0.11,0,0
28066,1,44.41,7.51,0,0,7,1.0216381,-80.705363,138,1,1.1,0.9,22.05,0.14,0,0
28067,1,44.41,3.81,0,0,7,1.0222427,-80.965634,138,1,1.1,0.9,22.08,0.13,0,0
28068,1,0,0,0,0,7,1.0276343,-80.917694,138,1,1.1,0.9,22.09,0.09,0,0
28069,1,58.9,6.99,0,0,7,1.0274243,-80.954523,138,1,1.1,0.9,22.09,0.1,0,0
28070,1,58.9,19.8,0,0,7,1.0186554,-80.704907,138,1,1.1,0.9,22.07,0.11,0,0
28071,1,0,0,0,0,7,1.0184862,-81.379933,138,1,1.1,0.9,22.17,0.09,0,0
28072,1,63.36,10.41,0,0,7,1.0182291,-81.417435,138,1,1.1,0.9,22.17,0.09,0,0
28073,1,63.36,11.54,0,0,7,1.0209882,-80.677606,138,1,1.1,0.9,22.09,0.09,0,0
28074,1,0,0,0,0,7,1.020002,-77.038089,345,1,1.1,0.9,21.91,0.08,0,0
28075,1,0,0,0,0,7,1.0222859,-80.424642,138,1,1.1,0.9,22,0.13,0,0
28076,1,0,0,0,0,7,1.0288829,-84.113218,13.8,1,1.1,0.9,22.11,0.17,0,0
28077,1,0,0,0,0,7,1.0288829,-84.113218,1,1,1.1,0.9,22.11,0.17,0,0
28078,1,132.52,25.89,0,0,7,1.0194422,-77.112172,345,1,1.1,0.9,21.92,0.08,0,0
28079,1,0,0,0,0,7,1.0363245,-81.394039,138,1,1.1,0.9,22.14,0.06,0,0
28080,1,52.87,22.15,0,0,7,1.0359836,-81.420408,138,1,1.1,0.9,22.14,0.07,0,0
28081,1,0,0,0,0,7,1.0058805,-81.039482,138,1,1.1,0.9,22.14,0.17,0,0
28082,1,30.78,12.59,0,0,7,1.0056738,-81.056639,138,1,1.1,0.9,22.15,0.17,0,0
28083,1,0,0,0,0,7,1.0061017,-81.023561,138,1,1.1,0.9,22.14,0.17,0,0
28084,1,31.98,11.31,0,0,7,1.0172961,-81.380742,138,1,1.1,0.9,22.15,0.13,0,0
28085,1,0,0,0,0,7,1.0194487,-81.547761,138,1,1.1,0.9,22.18,0.13,0,0
28086,1,31.98,1.64,0,0,7,1.019347,-81.568541,138,1,1.1,0.9,22.19,0.13,0,0
28087,1,0,0,0,0,7,1.0195589,-81.530009,138,1,1.1,0.9,22.18,0.13,0,0
28088,1,0,0,0,0,7,1.0289631,-81.174717,138,1,1.1,0.9,22.1,0.1,0,0
28089,1,32.81,5.47,0,0,7,1.0288287,-81.195107,138,1,1.1,0.9,22.11,0.1,0,0
28090,1,31.32,8.15,0,0,7,1.0332683,-81.170743,138,1,1.1,0.9,22.11,0.07,0,0
28091,1,33.46,3.83,0,0,7,1.0038811,-81.178904,138,1,1.1,0.9,22.18,0.18,0,0
28092,1,0,0,0,0,7,1.0040036,-81.160134,138,1,1.1,0.9,22.17,0.18,0,0
28093,1,33.46,2.65,0,0,7,1.013869,-81.18311,138,1,1.1,0.9,22.11,0.13,0,0
28094,1,0,0,0,0,7,1.013869,-81.18311,13.8,1,1.1,0.9,22.11,0.13,0,0
28095,1,0,0,0,0,7,1.013869,-81.18311,13.8,1,1.1,0.9,22.11,0.13,0,0
28096,1,0,0,0,0,7,1.013869,-81.18311,1,1,1.1,0.9,22.11,0.13,0,0
28097,1,0,0,0,0,7,1.0104225,-77.589697,345,1,1.1,0.9,21.96,0.09,0,0
28098,1,0,0,0,0,7,1.0608521,-80.604042,138,1,1.1,0.9,22.01,-0.03,0,0
28099,1,96.53,9.18,0,0,7,1.0101211,-77.652596,345,1,1.1,0.9,21.97,0.09,0,0
28100,1,0,0,0,0,7,1.0180996,-80.795114,138,1,1.1,0.9,22.1,0.11,0,0
28101,1,53.54,18.86,0,0,7,1.0177577,-80.827317,138,1,1.1,0.9,22.11,0.11,0,0
28102,1,15.01,6.52,0,0,7,1.0179892,-80.803926,138,1,1.1,0.9,22.11,0.11,0,0
28103,1,48.52,5.38,0,0,7,1.0153864,-80.818021,138,1,1.1,0.9,22.13,0.12,0,0
28104,1,0,0,0,0,7,1.0182739,-81.436747,138,1,1.1,0.9,22.14,0.14,0,0
28105,1,48.52,31.39,0,0,7,1.0178007,-81.460532,138,1,1.1,0.9,22.14,0.14,0,0
28106,1,46.83,23.21,0,0,7,1.0164938,-81.261624,138,1,1.1,0.9,22.14,0.11,0,0
28107,1,46.83,16.18,0,0,7,1.0212335,-80.889667,138,1,1.1,0.9,22.1,0.09,0,0
28108,1,32.55,6.67,0,0,7,1.0071711,-81.037321,138,1,1.1,0.9,22.13,0.16,0,0
28109,1,35.47,9.69,0,0,7,1.0069716,-81.057669,138,1,1.1,0.9,22.13,0.16,0,0
28110,1,40.06,6.95,0,0,7,1.0215018,-81.050796,138,1,1.1,0.9,22.09,0.09,0,0
28111,1,0,0,0,0,7,1.0137526,-81.360535,138,1,1.1,0.9,22.16,0.12,0,0
28112,1,40.06,5.05,0,0,7,1.0135962,-81.384913,138,1,1.1,0.9,22.17,0.12,0,0
28113,1,68.71,11.52,0,0,7,1.0467216,-81.341877,138,1,1.1,0.9,22.12,0.02,0,0
28114,1,24.77,6.67,0,0,7,1.0210131,-80.683884,138,1,1.1,0.9,22.05,0.14,0,0
28115,1,51.97,12.7,0,0,7,1.0221603,-81.120265,138,1,1.1,0.9,22.09,0.08,0,0
28116,1,51.97,6.98,0,0,7,1.0526691,-81.074201,138,1,1.1,0.9,22.1,0.01,0,0
28117,1,38.69,8.07,0,0,7,1.0420885,-81.294471,138,1,1.1,0.9,22.12,0.04,0,0
28118,1,0,0,0,0,7,1.0145532,-77.131016,345,1,1.1,0.9,21.95,0.09,0,0
28119,1,0,0,0,0,7,1.0133855,-80.885761,138,1,1.1,0.9,22.06,0.14,0,0
28120,1,0,0,0,0,7,1.020675,-86.921387,13.8,1,1.1,0.9,22.26,0.19,0,0
28121,1,0,0,0,0,7,1.020675,-86.921387,1,1,1.1,0.9,22.26,0.19,0,0
28122,1,110.61,28.14,0,0,7,0.984819,-85.719297,13.8,1,1.1,0.9,22.23,0.2,0,0
28123,1,0,0,0,0,7,1.0143536,-80.70872,13.8,1,1.1,0.9,22.07,0.14,0,0
28124,1,0,0,0,0,7,1.0143536,-80.70872,1,1,1.1,0.9,22.07,0.14,0,0
28125,1,0,0,0,0,7,1.014549,-81.195316,138,1,1.1,0.9,22.1,0.15,0,0
28126,1,33.47,13.01,0,0,7,1.0143252,-81.21319,138,1,1.1,0.9,22.11,0.15,0,0
28127,1,0,0,0,0,7,1.0161914,-81.319735,138,1,1.1,0.9,22.13,0.12,0,0
28128,1,103.83,22.22,0,0,7,1.0157291,-81.38064,138,1,1.1,0.9,22.14,0.12,0,0
28129,1,0,0,0,0,7,1.0167038,-81.255609,138,1,1.1,0.9,22.12,0.11,0,0
28130,1,40.24,21.79,0,0,7,1.0001595,-81.222552,138,1,1.1,0.9,22.21,0.2,0,0
28131,1,0,0,0,0,7,1.0005026,-81.199294,138,1,1.1,0.9,22.21,0.2,0,0
28132,1,32.55,2.97,0,0,7,1.0053716,-81.021125,138,1,1.1,0.9,22.14,0.17,0,0
28133,1,41.46,18.56,0,0,7,1.0228184,-81.019145,138,1,1.1,0.9,22.08,0.13,0,0
28134,1,59.51,17.62,0,0,7,1.0486348,-80.764501,138,1,1.1,0.9,22.08,0.04,0,0
28135,1,0,0,0,0,7,1.0423387,-81.088828,138,1,1.1,0.9,22.1,0.03,0,0
28136,1,34.64,23.57,0,0,7,1.0420096,-81.105664,138,1,1.1,0.9,22.1,0.04,0,0
28137,1,0,0,0,0,7,1.0426457,-81.073381,138,1,1.1,0.9,22.09,0.03,0,0
28138,1,34.64,3.65,0,0,7,1.0210994,-81.418999,138,1,1.1,0.9,22.13,0.12,0,0
28139,1,41.17,11,0,0,7,1.0073536,-81.429523,138,1,1.1,0.9,22.16,0.12,0,0
28140,1,36.07,7.49,0,0,7,1.0014027,-80.824499,138,1,1.1,0.9,22.15,0.18,0,0
28141,1,0,0,0,0,7,1.0060025,-77.026562,345,1,1.1,0.9,21.97,0.12,0,0
28142,1,73.82,17.65,0,0,7,1.0250519,-80.902711,138,1,1.1,0.9,22.09,0.11,0,0
28143,1,73.38,18.77,0,0,7,1.0016321,-80.714653,138,1,1.1,0.9,22.15,0.18,0,0
28144,1,0,0,0,0,7,1.0019935,-80.672135,138,1,1.1,0.9,22.15,0.18,0,0
28145,1,29.46,2.2,0,0,7,1.0384054,-81.095372,138,1,1.1,0.9,22.09,0.05,0,0
28146,1,0,0,0,0,7,1.0450101,-81.072956,138,1,1.1,0.9,22.1,0.03,0,0
28147,1,28.82,11.46,0,0,7,1.0448119,-81.088105,138,1,1.1,0.9,22.1,0.03,0,0
28148,1,0,0,0,0,7,1.0451842,-81.058062,138,1,1.1,0.9,22.1,0.03,0,0
28149,1,0,0,0,0,7,1.0267733,-81.241709,138,1,1.1,0.9,22.13,0.12,0,0
28150,1,44.14,11.33,0,0,7,1.0265555,-81.267572,138,1,1.1,0.9,22.13,0.12,0,0
28151,1,22.46,2.72,0,0,7,1.026694,-81.253573,138,1,1.1,0.9,22.13,0.12,0,0
28152,1,44.14,7.44,0,0,7,1.0246663,-81.184641,138,1,1.1,0.9,22.12,0.13,0,0
28153,1,69.48,22.45,0,0,7,1.007846,-81.504412,138,1,1.1,0.9,22.17,0.13,0,0
28154,1,36.23,14.03,0,0,7,1.045104,-79.912489,138,1,1.1,0.9,22.02,0.08,0,0
28155,1,0,0,0,0,7,0.9975828,-77.334936,345,1,1.1,0.9,21.97,0.1,0,0
28156,1,0,0,0,0,7,1.0526329,-80.470297,138,1,1.1,0.9,22.03,0.03,0,0
28157,1,56.97,13.65,0,0,7,0.9973147,-77.366682,345,1,1.1,0.9,21.98,0.1,0,0
28158,1,0,0,0,0,7,1.0020364,-77.108001,345,1,1.1,0.9,21.92,0.07,0,0
28159,1,0,0,0,0,7,1.0459086,-80.904391,138,1,1.1,0.9,22.11,0.06,0,0
28160,1,56.97,20.5,0,0,7,1.0455477,-80.935195,138,1,1.1,0.9,22.12,0.06,0,0
28161,1,0,0,0,0,7,1.0026533,-80.173413,138,1,1.1,0.9,22.07,0.18,0,0
28162,1,32.74,5.07,0,0,7,1.0025016,-80.19413,138,1,1.1,0.9,22.07,0.18,0,0
28163,1,32.74,4.01,0,0,7,1.0085539,-79.901166,138,1,1.1,0.9,22.02,0.18,0,0
28164,1,0,0,0,0,7,1.0384198,-81.36932,138,1,1.1,0.9,22.19,0.07,0,0
28165,1,0,0,0,0,7,1.0385536,-81.353339,138,1,1.1,0.9,22.18,0.06,0,0
28166,1,26.36,5.09,0,0,7,1.0383057,-81.384293,138,1,1.1,0.9,22.19,0.07,0,0
28167,1,43.9,13.71,0,0,7,1.0369765,-81.043763,138,1,1.1,0.9,22.11,0.1,0,0
28168,1,0,0,0,0,7,1.0066453,-76.78446,345,1,1.1,0.9,21.91,0.07,0,0
28169,1,53.26,21.75,0,0,7,1.0435363,-80.965232,138,1,1.1,0.9,22.07,0.02,0,0
28170,1,54.15,33.41,0,0,7,1.0194551,-81.388187,138,1,1.1,0.9,22.17,0.12,0,0
28171,1,0,0,0,0,7,1.019983,-81.359106,138,1,1.1,0.9,22.17,0.11,0,0
28172,1,48.21,15.44,0,0,7,1.0027151,-80.703225,138,1,1.1,0.9,22.1,0.18,0,0
28173,1,0,0,0,0,7,1.0130974,-80.794838,138,1,1.1,0.9,22.14,0.17,0,0
28174,1,48.21,21.61,0,0,7,1.0127196,-80.822883,138,1,1.1,0.9,22.15,0.17,0,0
28175,1,0,0,0,0,7,1.0062839,-80.134997,138,1,1.1,0.9,22.07,0.19,0,0
28176,1,48.21,23.1,0,0,7,1.0059297,-80.161124,138,1,1.1,0.9,22.07,0.19,0,0
28177,1,0,0,0,0,7,1.0407577,-81.155706,138,1,1.1,0.9,22.13,0.05,0,0
28178,1,20.25,4.15,0,0,7,1.0406602,-81.167506,138,1,1.1,0.9,22.14,0.05,0,0
28179,1,0,0,0,0,7,1.040843,-81.14496,138,1,1.1,0.9,22.13,0.05,0,0
28180,1,50.27,20.82,0,0,7,1.0098695,-80.626875,138,1,1.1,0.9,22.13,0.18,0,0
28181,1,0,0,0,0,7,1.0059362,-80.235058,138,1,1.1,0.9,22.08,0.19,0,0
28182,1,50.27,11.43,0,0,7,1.0056969,-80.26464,138,1,1.1,0.9,22.09,0.19,0,0
28183,1,0,0,0,-30,7,1.0476462,-80.718458,138,1,1.1,0.9,22.07,0.06,0,0
28184,1,42.82,9.71,0,0,7,1.0474218,-80.74227,138,1,1.1,0.9,22.08,0.06,0,0
28185,1,0,0,0,0,7,1.0481893,-80.701566,138,1,1.1,0.9,22.07,0.05,0,0
28186,1,0,0,0,0,7,1.0476462,-80.718458,138,1,1.1,0.9,22.07,0.06,0,0
28187,1,0,0,0,0,7,1.0458567,-80.767434,138,1,1.1,0.9,22.07,0.05,0,0
28188,1,42.82,5.81,0,0,7,1.0457006,-80.791455,138,1,1.1,0.9,22.07,0.05,0,0
28189,1,0,0,0,0,7,1.0460372,-80.744601,138,1,1.1,0.9,22.06,0.05,0,0
28190,1,46.05,8.04,0,0,7,1.0108359,-79.226652,138,1,1.1,0.9,21.94,0.17,0,0
28191,1,46.05,7.99,0,0,7,1.0062028,-80.39651,138,1,1.1,0.9,22.1,0.18,0,0
28192,1,23.34,0.89,0,0,7,1.0023341,-80.067411,138,1,1.1,0.9,22.15,0.2,0,0
28193,1,0,0,0,0,7,1.0089053,-79.531251,138,1,1.1,0.9,22.04,0.17,0,0
28194,1,23.34,4.61,0,0,7,1.0088117,-79.544201,138,1,1.1,0.9,22.04,0.17,0,0
28195,1,0,0,0,0,7,1.0090219,-79.516697,138,1,1.1,0.9,22.03,0.17,0,0
28196,1,42.5,4.73,0,0,7,1.0309212,-81.347101,138,1,1.1,0.9,22.13,0.03,0,0
28197,1,42.5,7.49,0,0,7,1.0375747,-81.114705,138,1,1.1,0.9,22.15,0.06,0,0
28198,1,39.5,15.46,0,0,7,1.0459667,-80.509348,138,1,1.1,0.9,22.05,0.06,0,0
28199,1,56.39,8.05,0,0,7,1.0010981,-81.041657,138,1,1.1,0.9,22.2,0.2,0,0
28200,1,52.89,10.51,0,0,7,1.0098868,-79.637247,138,1,1.1,0.9,21.95,0.07,0,0
28201,1,0,0,0,0,7,1.0443066,-80.958941,138,1,1.1,0.9,22.12,0.06,0,0
28202,1,26.38,9.56,0,0,7,1.0441355,-80.973416,138,1,1.1,0.9,22.12,0.06,0,0
28203,1,0,0,0,0,7,1.0444748,-80.945865,138,1,1.1,0.9,22.11,0.06,0,0
28204,1,0,0,0,0,7,1.0443066,-80.958941,138,1,1.1,0.9,22.12,0.06,0,0
28205,1,0,0,0,0,7,1.0394106,-81.236479,138,1,1.1,0.9,22.16,0.06,0,0
28206,1,39.41,6.41,0,0,7,1.0392477,-81.259717,138,1,1.1,0.9,22.17,0.06,0,0
28207,1,39.41,12.05,0,0,7,1.0384722,-81.322321,138,1,1.1,0.9,22.14,0.05,0,0
28208,1,0,0,0,0,7,1.0401123,-81.126088,138,1,1.1,0.9,22.15,0.06,0,0
28209,1,31.26,5.86,0,0,7,1.0399806,-81.142596,138,1,1.1,0.9,22.15,0.07,0,0
28210,1,0,0,0,0,7,1.0402348,-81.109487,138,1,1.1,0.9,22.14,0.06,0,0
28211,1,0,0,0,0,7,1.0041325,-76.646271,345,1,1.1,0.9,21.89,0.06,0,0
28212,1,57.64,13.51,0,0,7,1.0527345,-79.239629,138,1,1.1,0.9,21.91,0.04,0,0
28213,1,31.02,5.14,0,0,7,1.0275966,-80.048614,138,1,1.1,0.9,22.01,0.08,0,0
28214,1,31.02,6.45,0,0,7,1.0292734,-80.109983,138,1,1.1,0.9,22.02,0.08,0,0
28215,1,0,0,0,0,7,1.0294248,-80.092689,138,1,1.1,0.9,22.02,0.08,0,0
28216,1,48.68,12.97,0,0,7,0.9999822,-80.275219,138,1,1.1,0.9,22.2,0.22,0,0
28217,1,0,0,0,0,7,1.014428,-76.156006,345,1,1.1,0.9,21.84,0.11,0,0
28218,1,48.68,24.22,0,0,7,1.0116102,-79.087002,138,1,1.1,0.9,21.91,0.16,0,0
28219,1,29.35,21.39,0,0,7,1.0364559,-81.27699,138,1,1.1,0.9,22.16,0.07,0,0
28220,1,29.35,5.3,0,0,7,1.0476281,-80.152127,138,1,1.1,0.9,22.02,0.06,0,0
28221,1,61.13,23.13,0,0,7,1.0095958,-81.001382,138,1,1.1,0.9,22.13,0.12,0,0
28222,1,0,0,0,0,7,1.0059279,-76.331732,345,1,1.1,0.9,21.85,0.02,0,0
28223,1,61.13,4.1,0,0,7,1.0084239,-79.312196,138,1,1.1,0.9,21.9,0.06,0,0
28224,1,35.08,13.17,0,0,7,0.9993105,-80.257886,138,1,1.1,0.9,22.21,0.23,0,0
28225,1,0,0,0,0,7,1.0080738,-79.594361,138,1,1.1,0.9,21.99,0.18,0,0
28226,1,35.08,22.99,0,0,7,1.007735,-79.613742,138,1,1.1,0.9,21.99,0.19,0,0
28227,1,51.22,24.24,0,0,7,1.0039474,-79.7353,138,1,1.1,0.9,22,0.17,0,0
28228,1,0,0,0,0,7,1.0061227,-79.6215,138,1,1.1,0.9,22.06,0.17,0,0
28229,1,51.22,13.4,0,0,7,1.005863,-79.653903,138,1,1.1,0.9,22.06,0.17,0,0
28230,1,60.23,14.72,0,0,7,1.0099148,-79.165673,138,1,1.1,0.9,22.01,0.15,0,0
28231,1,60.23,7.76,0,0,7,1.0097364,-79.576071,138,1,1.1,0.9,22.01,0.17,0,0
28232,1,44.53,7.47,0,0,7,1.0083303,-80.279247,138,1,1.1,0.9,22.08,0.17,0,0
28233,1,24.48,11.28,0,0,7,1.0087474,-80.685918,138,1,1.1,0.9,22.09,0.07,0,0
28234,1,41.37,10.23,0,0,7,1.0083107,-78.413649,138,1,1.1,0.9,22.06,0.17,0,0
28235,1,0,0,0,0,7,1.0068707,-80.073893,138,1,1.1,0.9,22.01,0.08,0,0
28236,1,27.04,4.49,0,0,7,1.0067526,-80.091553,138,1,1.1,0.9,22.01,0.08,0,0
28237,1,27.04,8.51,0,0,7,1.0127681,-79.218658,138,1,1.1,0.9,21.96,0.12,0,0
28238,1,0,0,0,0,7,1.0129208,-79.203092,138,1,1.1,0.9,21.96,0.12,0,0
28239,1,0,0,0,0,7,1.012492,-79.672815,138,1,1.1,0.9,21.98,0.07,0,0
28240,1,0,0,0,0,7,1.0126444,-79.645294,138,1,1.1,0.9,21.98,0.07,0,0
28241,1,42.07,3.36,0,0,7,1.0123389,-79.698257,138,1,1.1,0.9,21.99,0.07,0,0
28242,1,0,0,0,0,7,1.012492,-79.672815,138,1,1.1,0.9,21.98,0.07,0,0
28243,1,42.07,17.79,0,0,7,1.005753,-79.808271,138,1,1.1,0.9,22,0.15,0,0
28244,1,52.37,18.93,0,0,7,1.0064812,-80.16117,138,1,1.1,0.9,22.03,0.08,0,0
28245,1,27.89,7.47,0,0,7,1.0074249,-79.424055,138,1,1.1,0.9,21.98,0.15,0,0
28246,1,32.59,12.71,0,0,7,1.0015451,-79.177367,138,1,1.1,0.9,22.15,0.23,0,0
28247,1,31.31,13.89,0,0,7,1.0095235,-79.424837,138,1,1.1,0.9,22.01,0.14,0,0
28248,1,0,0,0,0,7,1.0049757,-80.428019,138,1,1.1,0.9,22.09,0.15,0,0
28249,1,42.9,15.64,0,0,7,1.0046877,-80.454081,138,1,1.1,0.9,22.09,0.15,0,0
28250,1,0,0,0,0,7,1.0052292,-80.404991,138,1,1.1,0.9,22.08,0.15,0,0
28251,1,42.9,10.67,0,0,7,1.0083962,-80.048718,138,1,1.1,0.9,22.02,0.08,0,0
28252,1,26.37,3.84,0,0,7,1.0290059,-80.757433,138,1,1.1,0.9,22.16,0.07,0,0
28253,1,0,0,0,0,7,1.034942,-80.600788,138,1,1.1,0.9,22.1,0.07,0,0
28254,1,26.37,6.16,0,0,7,1.0348228,-80.615041,138,1,1.1,0.9,22.1,0.07,0,0
28255,1,34.06,5.18,0,0,7,1.0084504,-79.18359,138,1,1.1,0.9,21.92,0.14,0,0
28256,1,34.06,3.15,0,0,7,1.0171937,-79.096202,138,1,1.1,0.9,21.91,0.06,0,0
28257,1,0,0,0,0,7,1.0105526,-79.263584,138,1,1.1,0.9,21.94,0.11,0,0
28258,1,57.24,19.75,0,0,7,1.0101595,-79.297463,138,1,1.1,0.9,21.95,0.12,0,0
28259,1,0,0,0,0,7,1.0092651,-79.348813,138,1,1.1,0.9,22.01,0.15,0,0
28260,1,0,0,0,0,7,1.0095142,-79.312788,138,1,1.1,0.9,22,0.14,0,0
28261,1,57.24,9.82,0,0,7,1.0090388,-79.381299,138,1,1.1,0.9,22.01,0.15,0,0
28262,1,57.24,21.34,0,0,7,1.0176378,-78.402804,138,1,1.1,0.9,21.97,0.13,0,0
28263,1,0,0,0,0,7,1.0098816,-79.032776,138,1,1.1,0.9,21.91,0.13,0,0
28264,1,53.05,20.94,0,0,7,1.009538,-79.060434,138,1,1.1,0.9,21.92,0.13,0,0
28265,1,53.05,22.13,0,0,7,1.0148749,-78.342762,138,1,1.1,0.9,21.93,0.13,0,0
28266,1,0,0,0,0,7,1.01524,-78.31402,138,1,1.1,0.9,21.92,0.13,0,0
28267,1,53.05,27.17,0,0,7,1.0006945,-79.997254,138,1,1.1,0.9,22.2,0.23,0,0
28268,1,0,0,0,0,7,1.0262791,-74.133162,138,1,1.1,0.9,21.61,0.1,0,0
28269,1,29.45,7.01,0,0,7,1.0261374,-74.150055,138,1,1.1,0.9,21.62,0.1,0,0
28270,1,0,0,0,0,7,1.0264282,-74.115519,138,1,1.1,0.9,21.61,0.1,0,0
28271,1,29.45,5.76,0,0,7,1.0137649,-77.032753,138,1,1.1,0.9,21.9,0.15,0,0
28272,1,28.18,17.43,0,0,7,1.0367654,-79.895024,138,1,1.1,0.9,21.99,0.07,0,0
28273,1,0,0,0,0,7,1.0067781,-79.523843,138,1,1.1,0.9,22,0.16,0,0
28274,1,50.71,25.37,0,0,7,1.0063521,-79.550846,138,1,1.1,0.9,22.01,0.16,0,0
28275,1,50.71,17.65,0,0,7,1.0078821,-79.627613,138,1,1.1,0.9,21.95,0.07,0,0
28276,1,0,0,0,0,7,1.0101006,-79.713758,138,1,1.1,0.9,22.06,0.17,0,0
28277,1,0,0,0,0,7,1.0105776,-79.683609,138,1,1.1,0.9,22.06,0.16,0,0
28278,1,50.71,31.88,0,0,7,1.0096484,-79.741047,138,1,1.1,0.9,22.07,0.17,0,0
28279,1,45.12,9.62,0,0,7,1.0095673,-79.315929,138,1,1.1,0.9,21.95,0.12,0,0
28280,1,45.12,11.46,0,0,7,1.002577,-79.72593,138,1,1.1,0.9,22.05,0.19,0,0
28281,1,45.12,10.22,0,0,7,1.0098177,-79.2382,138,1,1.1,0.9,21.98,0.14,0,0
28282,1,0,0,0,0,7,1.0100424,-79.213934,138,1,1.1,0.9,21.97,0.14,0,0
28283,1,49.37,24.72,0,0,7,1.0122233,-76.564871,138,1,1.1,0.9,21.84,0.17,0,0
28284,1,0,0,0,0,7,1.0126168,-76.536363,138,1,1.1,0.9,21.84,0.17,0,0
28285,1,0,0,0,0,7,1.0122233,-76.564871,138,1,1.1,0.9,21.84,0.17,0,0
28286,1,49.37,9.79,0,0,7,1.0219054,-74.63262,138,1,1.1,0.9,21.64,0.12,0,0
28287,1,0,0,0,0,7,1.0127277,-77.345484,138,1,1.1,0.9,21.87,0.16,0,0
28288,1,35.98,12.69,0,0,7,1.0125005,-77.367115,138,1,1.1,0.9,21.87,0.16,0,0
28289,1,37.38,11.65,0,0,7,1.012702,-76.470622,138,1,1.1,0.9,21.83,0.17,0,0
28290,1,0,0,0,0,7,1.0129299,-76.450999,138,1,1.1,0.9,21.83,0.17,0,0
28291,1,48.4,6.82,0,0,7,1.005484,-79.185725,138,1,1.1,0.9,21.99,0.17,0,0
28292,1,48.4,17.53,0,0,7,1.0139362,-79.247637,138,1,1.1,0.9,21.93,0.09,0,0
28293,1,27.75,9.34,0,0,7,1.0163125,-78.818358,138,1,1.1,0.9,21.93,0.09,0,0
28294,1,51.02,33.04,0,0,7,1.0135493,-76.720497,138,1,1.1,0.9,21.76,0.16,0,0
28295,1,51.02,13.82,0,0,7,1.0131986,-78.206245,138,1,1.1,0.9,21.93,0.14,0,0
28296,1,0,0,0,0,7,1.0248075,-78.255613,138,1,1.1,0.9,21.93,0.09,0,0
28297,1,48.91,3.51,0,0,7,1.0246349,-78.286133,138,1,1.1,0.9,21.94,0.09,0,0
28298,1,0,0,0,0,7,1.0249457,-78.225983,138,1,1.1,0.9,21.93,0.09,0,0
28299,1,48.91,11.81,0,0,7,1.016348,-78.36404,138,1,1.1,0.9,21.97,0.13,0,0
28300,1,48.91,14.39,0,0,7,1.0176602,-78.353632,138,1,1.1,0.9,21.93,0.12,0,0
28301,1,0,0,0,0,7,1.017932,-78.324141,138,1,1.1,0.9,21.93,0.12,0,0
28302,1,85.38,15,0,0,7,1.0146951,-78.078399,138,1,1.1,0.9,21.91,0.12,0,0
28303,1,45.19,10.04,0,0,7,1.0254814,-79.122883,138,1,1.1,0.9,21.96,0.09,0,0
28304,1,0,0,0,0,7,1.0324301,-78.957155,138,1,1.1,0.9,21.91,0.07,0,0
28305,1,45.19,11.48,0,0,7,1.032214,-78.981357,138,1,1.1,0.9,21.92,0.07,0,0
28306,1,31.5,13.44,0,0,7,1.0024085,-79.783351,138,1,1.1,0.9,22.05,0.19,0,0
28307,1,39.6,12.68,0,0,7,1.0021642,-79.804483,138,1,1.1,0.9,22.06,0.19,0,0
28308,1,0,0,0,0,7,1.0158023,-78.865851,138,1,1.1,0.9,21.98,0.13,0,0
28309,1,39.6,6.45,0,0,7,1.0156537,-78.888878,138,1,1.1,0.9,21.98,0.13,0,0
28310,1,36.34,7.26,0,0,7,1.0242224,-79.118751,138,1,1.1,0.9,21.88,0.08,0,0
28311,1,31.92,9.61,0,0,7,1.0251861,-74.165309,138,1,1.1,0.9,21.56,0.11,0,0
28312,1,0,0,0,0,7,1.026764,-74.06914,138,1,1.1,0.9,21.57,0.1,0,0
28313,1,29.91,1.49,0,0,7,1.0246502,-75.284823,13.8,1,1.1,0.9,21.61,0.1,0,0
28314,1,0,0,0,0,7,1.0269743,-73.9613,13.8,1,1.1,0.9,21.57,0.1,0,0
28315,1,0,0,0,0,7,1.0269743,-73.9613,1,1,1.1,0.9,21.57,0.1,0,0
28316,1,11.48,0.05,0,0,7,1.0296418,-72.314364,138,1,1.1,0.9,21.49,0.09,0,0
28317,1,0,0,0,0,7,1.0372908,-75.981885,345,1,1.1,0.9,21.84,0.05,0,0
28318,1,55.87,21.93,0,0,7,1.0269551,-78.359674,138,1,1.1,0.9,21.89,0.07,0,0
28319,1,0,0,0,0,7,1.0244501,-78.87174,138,1,1.1,0.9,21.97,0.09,0,0
28320,1,55.87,15.2,0,0,7,1.0241352,-78.906245,138,1,1.1,0.9,21.98,0.09,0,0
28321,1,0,0,0,0,7,1.0136063,-79.536861,138,1,1.1,0.9,22.01,0.13,0,0
28322,1,31.5,2.72,0,0,7,1.013508,-79.557507,138,1,1.1,0.9,22.01,0.13,0,0
28323,1,0,0,0,0,7,1.0137307,-79.517067,138,1,1.1,0.9,22,0.13,0,0
28324,1,52.2,23.36,0,0,7,1.00735,-79.371808,138,1,1.1,0.9,22.01,0.17,0,0
28325,1,0,0,0,0,7,1.015883,-74.789317,345,1,1.1,0.9,21.77,0.09,0,0
28326,1,52.2,22.75,0,0,7,1.0075059,-78.854841,138,1,1.1,0.9,21.94,0.17,0,0
28327,1,48.33,16.17,0,54,7,1.0256452,-80.452965,138,1,1.1,0.9,22.14,0.07,0,0
28328,1,48.33,26.17,0,0,7,1.0163163,-79.408085,138,1,1.1,0.9,21.99,0.12,0,0
28329,1,23.59,8.94,0,0,7,1.0212779,-78.280983,138,1,1.1,0.9,21.95,0.11,0,0
28330,1,46.58,18.17,0,-17.5,7,1.0145807,-79.363895,138,1,1.1,0.9,21.95,0.13,0,0
28331,1,0,0,0,0,7,1.0145807,-79.363895,24,1,1.1,0.9,21.95,0.13,0,0
28332,1,0,0,0,0,7,1.0145807,-79.363895,24,1,1.1,0.9,21.95,0.13,0,0
28333,1,0,0,0,0,7,1.0145807,-79.363895,1,1,1.1,0.9,21.95,0.13,0,0
28334,1,0,0,0,0,7,1.0221721,-78.964685,138,1,1.1,0.9,21.85,0.08,0,0
28335,1,24.88,5.17,0,0,7,1.022058,-78.980361,138,1,1.1,0.9,21.85,0.08,0,0
28336,1,38.19,20.77,0,0,7,1.0247225,-78.918253,138,1,1.1,0.9,21.85,0.07,0,0
28337,1,0,0,0,0,7,1.0250472,-78.898258,138,1,1.1,0.9,21.85,0.07,0,0
28338,1,38.19,17.56,0,0,7,1.0259832,-79.073522,138,1,1.1,0.9,21.98,0.08,0,0
28339,1,0,0,0,0,7,1.0129644,-77.829154,138,1,1.1,0.9,21.93,0.15,0,0
28340,1,25.99,12.04,0,0,7,1.0127534,-77.843729,138,1,1.1,0.9,21.94,0.15,0,0
28341,1,0,0,0,0,7,1.0167183,-75.873944,138,1,1.1,0.9,21.74,0.15,0,0
28342,1,47.23,13.36,0,0,7,1.0164548,-75.901049,138,1,1.1,0.9,21.75,0.15,0,0
28343,1,0,0,0,0,7,1.0156052,-74.184999,345,1,1.1,0.9,21.71,0.1,0,0
28344,1,0,0,0,0,7,1.0153305,-76.755163,138,1,1.1,0.9,21.75,0.15,0,0
28345,1,0,0,0,0,7,1.0208684,-81.859377,18,1,1.1,0.9,21.84,0.22,0,0
28346,1,0,0,0,0,7,1.0208684,-81.859377,1,1,1.1,0.9,21.84,0.22,0,0
28347,1,47.23,17.9,0,0,7,1.0153218,-74.210558,345,1,1.1,0.9,21.72,0.1,0,0
28348,1,49.49,19.51,0,0,7,1.0125641,-76.942933,138,1,1.1,0.9,21.83,0.17,0,0
28349,1,44.47,16.44,0,0,7,1.0154792,-77.945247,138,1,1.1,0.9,21.85,0.13,0,0
28350,1,44.47,7.68,0,36,7,1.0154539,-78.288015,138,1,1.1,0.9,21.95,0.11,0,0
28351,1,0,0,0,0,7,1.0222855,-78.834196,138,1,1.1,0.9,21.86,0.07,0,0
28352,1,46.65,14.99,0,0,7,1.0220253,-78.859861,138,1,1.1,0.9,21.87,0.08,0,0
28353,1,46.65,4.27,0,0,7,1.0168365,-79.286065,138,1,1.1,0.9,21.93,0.12,0,0
28354,1,76.67,33.73,0,0,7,1.021686,-78.991902,138,1,1.1,0.9,21.85,0.08,0,0
28355,1,0,0,0,0,7,1.0166134,-75.599177,138,1,1.1,0.9,21.73,0.15,0,0
28356,1,38.16,13.32,0,0,7,1.0163862,-75.618674,138,1,1.1,0.9,21.74,0.15,0,0
28357,1,38.16,2.74,0,0,7,1.0253324,-74.680985,138,1,1.1,0.9,21.69,0.1,0,0
28358,1,0,0,0,0,7,1.0137337,-78.192522,138,1,1.1,0.9,21.94,0.13,0,0
28359,1,50.85,24.54,0,0,7,1.0133619,-78.219574,138,1,1.1,0.9,21.94,0.13,0,0
28360,1,0,0,0,0,7,1.0141236,-78.16188,138,1,1.1,0.9,21.93,0.12,0,0
28361,1,78.6,25.73,0,0,7,1.0094112,-78.640673,138,1,1.1,0.9,21.94,0.16,0,0
28362,1,0,0,0,0,7,1.0098985,-78.59904,138,1,1.1,0.9,21.93,0.15,0,0
28363,1,48.69,7.9,0,0,7,1.0247529,-79.650727,138,1,1.1,0.9,21.95,0.08,0,0
28364,1,0,0,0,0,7,1.0188104,-74.475107,345,1,1.1,0.9,21.76,0.04,0,0
28365,1,107.85,13.02,0,0,7,1.0259877,-78.751605,138,1,1.1,0.9,21.83,0.06,0,0
28366,1,16.9,6.81,0,0,7,1.0124431,-77.127724,138,1,1.1,0.9,21.89,0.16,0,0
28367,1,28.05,3.25,0,0,7,1.0141615,-77.982901,138,1,1.1,0.9,21.94,0.13,0,0
28368,1,0,0,0,0,7,1.0185863,-79.19445,138,1,1.1,0.9,21.9,0.1,0,0
28369,1,44.21,16.3,0,0,7,1.0182994,-79.217079,138,1,1.1,0.9,21.91,0.11,0,0
28370,1,46.1,25.69,0,0,7,0.9930454,-80.014429,138,1,1.1,0.9,22.13,0.21,0,0
28371,1,26.87,7.15,0,0,7,1.016372,-80.107227,138,1,1.1,0.9,22.11,0.13,0,0
28372,1,33.45,7.23,0,0,7,1.0279399,-79.225715,138,1,1.1,0.9,21.97,0.08,0,0
28373,1,0,0,0,0,7,1.0215033,-78.507937,138,1,1.1,0.9,21.95,0.11,0,0
28374,1,45.29,14.04,0,0,7,1.0212703,-78.531808,138,1,1.1,0.9,21.96,0.11,0,0
28375,1,0,0,0,0,7,1.0076379,-78.902809,138,1,1.1,0.9,21.96,0.16,0,0
28376,1,45.29,3.53,0,0,7,1.0074887,-78.929571,138,1,1.1,0.9,21.96,0.17,0,0
28377,1,0,0,0,0,7,1.0107532,-78.832736,138,1,1.1,0.9,21.98,0.09,0,0
28378,1,64.91,7.63,0,0,7,1.0104742,-78.873198,138,1,1.1,0.9,21.99,0.09,0,0
28379,1,0,0,0,0,7,1.0066965,-79.233171,138,1,1.1,0.9,21.99,0.11,0,0
28380,1,42.1,8.32,0,0,7,1.0065148,-79.258856,138,1,1.1,0.9,22,0.11,0,0
28381,1,30.02,7.67,0,0,7,1.0366444,-78.291394,138,1,1.1,0.9,21.84,0.03,0,0
28382,1,23.68,7.47,0,0,7,0.9993234,-79.583211,138,1,1.1,0.9,22.06,0.17,0,0
28383,1,0,0,0,0,7,1.023022,-78.919817,138,1,1.1,0.9,21.87,0.07,0,0
28384,1,33.28,7.39,0,0,7,1.0228625,-78.937333,138,1,1.1,0.9,21.88,0.07,0,0
28385,1,66.35,15.36,0,30,7,1.0170945,-79.219839,138,1,1.1,0.9,22.07,0.12,0,0
28386,1,66.35,17.22,0,0,7,1.0085691,-78.700437,138,1,1.1,0.9,21.93,0.16,0,0
28387,1,55.44,5.62,0,0,7,1.0147129,-79.120034,138,1,1.1,0.9,21.94,0.12,0,0
28388,1,0,0,0,0,7,1.0149156,-79.085792,138,1,1.1,0.9,21.93,0.12,0,0
28389,1,36.67,14.41,0,0,7,1.0100378,-79.483313,138,1,1.1,0.9,22,0.14,0,0
28390,1,24.66,7.77,0,0,7,1.0138659,-79.317227,138,1,1.1,0.9,21.96,0.13,0,0
28391,1,0,0,0,0,7,1.0140254,-79.302217,138,1,1.1,0.9,21.96,0.13,0,0
28392,1,41.83,4.21,0,0,7,1.01599,-78.952197,138,1,1.1,0.9,21.92,0.11,0,0
28393,1,0,0,0,0,7,1.0161311,-78.925165,138,1,1.1,0.9,21.92,0.11,0,0
28394,1,0,0,0,0,7,1.0156069,-78.915413,138,1,1.1,0.9,21.95,0.05,0,0
28395,1,34.79,3.97,0,0,7,1.0154854,-78.93631,138,1,1.1,0.9,21.95,0.05,0,0
28396,1,0,0,0,0,7,1.0127738,-79.089515,138,1,1.1,0.9,22.03,0.08,0,0
28397,1,42.24,9.97,0,0,7,1.0125729,-79.113052,138,1,1.1,0.9,22.03,0.08,0,0
28398,1,47.39,9.15,0,0,7,1.0122688,-79.178902,138,1,1.1,0.9,22.04,0.08,0,0
28399,1,27.73,11.24,0,0,7,1.0124479,-79.308131,138,1,1.1,0.9,22.03,0.15,0,0
28400,1,0,0,0,0,7,1.0126281,-79.29346,138,1,1.1,0.9,22.03,0.15,0,0
28401,1,91.25,18.71,0,0,7,1.0122675,-78.412087,138,1,1.1,0.9,21.97,0.15,0,0
28402,1,52.44,28.45,0,0,7,1.0139137,-78.289488,138,1,1.1,0.9,21.96,0.14,0,0
28403,1,0,0,0,0,7,1.0128633,-74.897453,345,1,1.1,0.9,21.83,0.06,0,0
28404,1,7.52,1.36,0,0,7,1.0088645,-78.78777,138,1,1.1,0.9,21.94,0.11,0,0
28405,1,0,0,0,0,7,1.0111601,-76.072659,24,1,1.1,0.9,21.87,0.07,0,0
28406,1,0,0,0,0,7,1.0111601,-76.072659,1,1,1.1,0.9,21.87,0.07,0,0
28407,1,44.05,16.92,0,0,7,1.0125866,-74.922356,345,1,1.1,0.9,21.84,0.06,0,0
28408,1,0,0,0,0,7,1.0138191,-74.737462,345,1,1.1,0.9,21.81,0.05,0,0
28409,1,44.05,6.03,0,0,7,1.0090323,-78.985065,138,1,1.1,0.9,21.97,0.11,0,0
28410,1,42.43,7.76,0,0,7,1.0152366,-78.734055,138,1,1.1,0.9,21.95,0.07,0,0
28411,1,41.62,7.24,0,0,7,1.0242341,-78.534771,138,1,1.1,0.9,21.94,0.08,0,0
28412,1,0,0,0,0,7,1.0211326,-78.067389,138,1,1.1,0.9,21.9,0.09,0,0
28413,1,0,0,0,0,7,1.0213074,-78.043632,138,1,1.1,0.9,21.9,0.09,0,0
28414,1,41.62,5.74,0,0,7,1.0209795,-78.092695,138,1,1.1,0.9,21.91,0.09,0,0
28415,1,0,0,0,0,7,1.0211326,-78.067389,138,1,1.1,0.9,21.9,0.09,0,0
28416,1,0,0,0,0,7,1.0106556,-74.872129,345,1,1.1,0.9,21.77,0.08,0,0
28417,1,75,7.21,0,0,7,1.024974,-78.224886,138,1,1.1,0.9,21.9,0.09,0,0
28418,1,47.26,7.8,0,0,7,1.0202825,-78.761401,138,1,1.1,0.9,21.98,0.11,0,0
28419,1,0,0,0,0,7,1.0193666,-78.263765,138,1,1.1,0.9,21.93,0.09,0,0
28420,1,42.89,4.85,0,0,7,1.0192011,-78.290565,138,1,1.1,0.9,21.94,0.09,0,0
28421,1,0,0,0,0,7,1.0195291,-78.24059,138,1,1.1,0.9,21.93,0.09,0,0
28422,1,42.89,13.58,0,0,7,1.0176536,-78.600159,138,1,1.1,0.9,21.88,0.1,0,0
28423,1,71.98,11.95,0,0,7,1.0120868,-79.072395,138,1,1.1,0.9,22.03,0.08,0,0
28424,1,0,0,0,0,7,1.0123754,-79.032861,138,1,1.1,0.9,22.03,0.08,0,0
28425,1,0,0,0,0,7,1.0071593,-79.146413,138,1,1.1,0.9,21.99,0.11,0,0
28426,1,46.2,7.45,0,0,7,1.0069363,-79.176,138,1,1.1,0.9,21.99,0.11,0,0
28427,1,19.06,6.96,0,0,7,1.0176601,-76.840098,138,1,1.1,0.9,21.84,0.13,0,0
28428,1,0,0,0,0,7,1.041773,-75.204427,345,1,1.1,0.9,21.78,0.03,0,0
28429,1,69.23,29.47,0,0,7,1.0328414,-78.591791,138,1,1.1,0.9,21.86,0.07,0,0
28430,1,0,0,0,0,7,1.0275587,-82.042795,18,1,1.1,0.9,21.94,0.1,0,0
28431,1,0,0,0,0,7,1.0275587,-82.042795,1,1,1.1,0.9,21.94,0.1,0,0
28432,1,0,0,0,0,7,1.0179555,-77.50038,138,1,1.1,0.9,21.8,0.11,0,0
28433,1,49.43,4.82,0,0,7,1.0177968,-77.530211,138,1,1.1,0.9,21.8,0.11,0,0
28434,1,0,0,0,0,7,1.0208197,-77.981977,138,1,1.1,0.9,21.9,0.11,0,0
28435,1,49.43,8.52,0,0,7,1.0205921,-78.012317,138,1,1.1,0.9,21.91,0.11,0,0
28436,1,38.62,16.16,0,0,7,1.0113883,-79.397317,138,1,1.1,0.9,21.97,0.13,0,0
28437,1,38.62,9.39,0,0,7,1.0175379,-78.604854,138,1,1.1,0.9,21.88,0.1,0,0
28438,1,39.06,10.99,0,0,7,1.0244251,-78.099146,138,1,1.1,0.9,21.93,0.09,0,0
28439,1,39.06,4.88,0,0,7,1.0338939,-78.75172,138,1,1.1,0.9,21.91,0.04,0,0
28440,1,46.08,19.49,0,0,7,1.0124534,-79.172809,138,1,1.1,0.9,22.09,0.14,0,0
28441,1,40.8,2.63,0,0,7,1.0136244,-77.806272,138,1,1.1,0.9,21.94,0.14,0,0
28442,1,36.24,17.02,0,0,7,1.0163997,-77.661472,138,1,1.1,0.9,21.82,0.12,0,0
28443,1,39.36,6.49,0,0,7,1.0086872,-79.046293,138,1,1.1,0.9,21.98,0.11,0,0
28444,1,0,0,0,0,7,1.0148585,-78.556699,138,1,1.1,0.9,21.98,0.07,0,0
28445,1,39.36,0.58,0,0,7,1.0147366,-78.580916,138,1,1.1,0.9,21.98,0.07,0,0
28446,1,0,0,0,0,7,1.0149554,-78.532898,138,1,1.1,0.9,21.97,0.07,0,0
28447,1,33.74,12.65,0,0,7,1.0176865,-78.045081,138,1,1.1,0.9,21.87,0.06,0,0
28448,1,0,0,0,0,7,1.0217785,-78.82673,138,1,1.1,0.9,21.95,0.02,0,0
28449,1,62.89,18.59,0,0,7,1.0214341,-78.862327,138,1,1.1,0.9,21.96,0.02,0,0
28450,1,0,0,0,0,7,1.0149006,-78.638333,138,1,1.1,0.9,21.92,0.08,0,0
28451,1,40.59,5.78,0,0,7,1.01476,-78.660885,138,1,1.1,0.9,21.92,0.08,0,0
28452,1,0,0,0,0,7,1.0133776,-78.972268,138,1,1.1,0.9,21.98,0.07,0,0
28453,1,0,0,0,0,7,1.0136091,-78.950514,138,1,1.1,0.9,21.98,0.07,0,0
28454,1,40.59,12.69,0,0,7,1.0131327,-78.9938,138,1,1.1,0.9,21.98,0.08,0,0
28455,1,27.96,6.19,0,0,7,1.0127501,-79.069391,138,1,1.1,0.9,21.99,0.08,0,0
28456,1,0,0,0,0,7,1.012155,-79.157314,138,1,1.1,0.9,22.04,0.08,0,0
28457,1,27.96,4.32,0,0,7,1.0120479,-79.175145,138,1,1.1,0.9,22.04,0.08,0,0
28458,1,0,0,0,0,7,1.0235742,-72.31423,345,1,1.1,0.9,21.58,0.09,0,0
28459,1,35.85,5.77,0,0,7,1.0316162,-73.332532,138,1,1.1,0.9,21.59,0.08,0,0
28460,1,0,0,0,0,7,1.024552,-72.209333,345,1,1.1,0.9,21.56,0.08,0,0
28461,1,0,0,0,0,7,1.0235742,-72.31423,345,1,1.1,0.9,21.58,0.09,0,0
28462,1,35.85,10.93,0,0,7,1.0195788,-75.271845,138,1,1.1,0.9,21.67,0.13,0,0
28463,1,33.56,9.79,0,0,7,1.0164899,-77.744713,138,1,1.1,0.9,21.83,0.12,0,0
28464,1,0,0,0,0,7,1.0152123,-77.959739,138,1,1.1,0.9,21.88,0.12,0,0
28465,1,30.08,2.74,0,0,7,1.0151168,-77.978404,138,1,1.1,0.9,21.89,0.12,0,0
28466,1,41.73,8.03,0,0,7,1.0208386,-78.656499,138,1,1.1,0.9,21.86,0.08,0,0
28467,1,0,0,0,0,7,1.0105137,-79.383715,138,1,1.1,0.9,21.99,0.14,0,0
28468,1,41.73,10.77,0,0,7,1.0103079,-79.40822,138,1,1.1,0.9,21.99,0.14,0,0
28469,1,0,0,0,0,7,1.0231727,-78.291242,138,1,1.1,0.9,21.94,0.09,0,0
28470,1,48.5,4.78,0,0,7,1.0229971,-78.317835,138,1,1.1,0.9,21.95,0.09,0,0
28471,1,48.5,12.81,0,0,7,1.0228654,-78.310806,138,1,1.1,0.9,21.96,0.09,0,0
28472,1,33.94,6.63,0,0,7,1.0086091,-78.843323,138,1,1.1,0.9,21.94,0.09,0,0
28473,1,66.01,13.7,0,0,7,1.0060538,-79.420722,138,1,1.1,0.9,22.03,0.13,0,0
28474,1,90.15,15.52,0,0,7,1.0212622,-78.046747,138,1,1.1,0.9,21.86,0.05,0,0
28475,1,24.14,3.9,0,0,7,1.0193025,-77.956887,138,1,1.1,0.9,21.85,0.06,0,0
28476,1,33.87,9.49,0,0,7,1.0274678,-73.543277,138,1,1.1,0.9,21.65,0.1,0,0
28477,1,0,0,0,0,7,1.023963,-73.479113,138,1,1.1,0.9,21.7,0.1,0,0
28478,1,33.87,9.82,0,0,7,1.0237845,-73.499444,138,1,1.1,0.9,21.7,0.11,0,0
28479,1,35.4,13.03,0,0,7,1.0029433,-79.582653,138,1,1.1,0.9,22.06,0.15,0,0
28480,1,35.4,6.72,0,0,7,1.0044457,-79.894611,138,1,1.1,0.9,22.09,0.14,0,0
28481,1,34.24,11.37,0,0,7,1.0135206,-79.095427,138,1,1.1,0.9,21.95,0.12,0,0
28482,1,0,0,0,0,7,1.0159253,-78.689771,138,1,1.1,0.9,21.92,0.07,0,0
28483,1,39.97,11.22,0,0,7,1.0157005,-78.712288,138,1,1.1,0.9,21.93,0.07,0,0
28484,1,39.97,16.88,0,0,7,1.0128856,-78.692124,138,1,1.1,0.9,21.93,0.09,0,0
28485,1,0,0,0,0,7,1.00357,-79.781353,138,1,1.1,0.9,22.08,0.14,0,0
28486,1,46.38,8.19,0,0,7,1.0033789,-79.807328,138,1,1.1,0.9,22.08,0.15,0,0
28487,1,0,0,0,0,7,1.0058511,-79.818493,138,1,1.1,0.9,22.07,0.14,0,0
28488,1,0,0,0,0,7,1.0061058,-79.792458,138,1,1.1,0.9,22.07,0.14,0,0
28489,1,46.38,11.7,0,0,7,1.0056252,-79.846424,138,1,1.1,0.9,22.08,0.14,0,0
28490,1,28.51,6.65,0,0,7,1.0194076,-78.645242,138,1,1.1,0.9,21.93,0.03,0,0
28491,1,0,0,0,0,7,1.0191942,-78.929523,138,1,1.1,0.9,21.94,0.05,0,0
28492,1,23.15,5.28,0,0,7,1.0190871,-78.943631,138,1,1.1,0.9,21.94,0.05,0,0
28493,1,0,0,0,0,7,1.0121134,-78.514597,138,1,1.1,0.9,21.9,0.08,0,0
28494,1,50.46,22.29,0,0,7,1.0117648,-78.541527,138,1,1.1,0.9,21.91,0.08,0,0
28495,1,0,0,0,0,7,1.0143949,-78.563424,138,1,1.1,0.9,21.95,0.08,0,0
28496,1,50.46,10.91,0,0,7,1.0141444,-78.594357,138,1,1.1,0.9,21.96,0.08,0,0
28497,1,38.94,4.02,0,0,7,1.0215885,-78.542174,138,1,1.1,0.9,21.88,0.04,0,0
28498,1,64.73,11.03,0,0,7,1.0146857,-78.794694,138,1,1.1,0.9,21.94,0.05,0,0
28499,1,0,0,0,0,7,1.0143222,-79.000461,138,1,1.1,0.9,21.93,0.11,0,0
28500,1,44.03,18.15,0,0,7,1.0139992,-79.025688,138,1,1.1,0.9,21.93,0.12,0,0
28501,1,0,0,0,0,7,1.0145989,-78.977099,138,1,1.1,0.9,21.92,0.11,0,0
28502,1,0,0,0,0,7,1.0207222,-73.843468,345,1,1.1,0.9,21.75,0.04,0,0
28503,1,78.3,18.02,0,0,7,1.0221745,-78.176204,138,1,1.1,0.9,21.8,0.07,0,0
28504,1,0,0,0,0,7,1.0137739,-79.291952,138,1,1.1,0.9,22.09,0.13,0,0
28505,1,35.17,16.26,0,0,7,1.0135029,-79.310625,138,1,1.1,0.9,22.1,0.13,0,0
28506,1,0,0,0,0,7,1.0211114,-78.557528,138,1,1.1,0.9,21.97,0.1,0,0
28507,1,35.17,10.17,0,0,7,1.0209056,-78.57801,138,1,1.1,0.9,21.98,0.1,0,0
28508,1,0,0,0,0,7,1.0213187,-78.536124,138,1,1.1,0.9,21.97,0.1,0,0
28509,1,34.44,15.1,0,0,7,1.0214313,-77.848022,138,1,1.1,0.9,21.95,0.1,0,0
28510,1,34.44,6.83,0,0,7,1.0174428,-78.414078,138,1,1.1,0.9,22,0.11,0,0
28511,1,0,0,0,0,7,1.0142374,-78.69523,138,1,1.1,0.9,21.93,0.08,0,0
28512,1,54.29,18.94,0,0,7,1.0138831,-78.728887,138,1,1.1,0.9,21.94,0.08,0,0
28513,1,0,0,0,0,7,1.0145629,-78.66735,138,1,1.1,0.9,21.92,0.08,0,0
28514,1,0,0,0,0,7,1.0117082,-78.547738,138,1,1.1,0.9,21.91,0.08,0,0
28515,1,54.29,12.15,0,0,7,1.0114669,-78.578612,138,1,1.1,0.9,21.91,0.08,0,0
28516,1,0,0,0,0,7,1.0119877,-78.518375,138,1,1.1,0.9,21.9,0.08,0,0
28517,1,0,0,0,0,7,1.0117082,-78.547738,138,1,1.1,0.9,21.91,0.08,0,0
28518,1,63.84,18.14,0,0,7,1.0167649,-78.567694,138,1,1.1,0.9,21.91,0.05,0,0
28519,1,0,0,0,0,7,1.0170883,-78.532864,138,1,1.1,0.9,21.9,0.05,0,0
28520,1,0,0,0,0,7,1.0096522,-78.696372,138,1,1.1,0.9,21.92,0.09,0,0
28521,1,62.83,21.83,0,0,7,1.009266,-78.729637,138,1,1.1,0.9,21.93,0.09,0,0
28522,1,51.08,17.94,0,0,7,1.0190019,-78.138618,138,1,1.1,0.9,21.88,0.06,0,0
28523,1,29.51,6.1,0,0,7,1.0211116,-78.04096,138,1,1.1,0.9,21.87,0.05,0,0
28524,1,53.52,22.24,0,0,7,1.0134002,-78.955928,138,1,1.1,0.9,21.94,0.13,0,0
28525,1,44.98,6.73,0,0,7,1.0106003,-78.706021,138,1,1.1,0.9,21.93,0.13,0,0
28526,1,0,0,0,0,7,1.0129013,-78.5123,138,1,1.1,0.9,21.96,0.09,0,0
28527,1,80.1,28.77,0,0,7,1.0124324,-78.555056,138,1,1.1,0.9,21.96,0.1,0,0
28528,1,0,0,0,0,7,1.0134058,-78.465881,138,1,1.1,0.9,21.95,0.09,0,0
28529,1,0,0,0,0,7,1.0129013,-78.5123,138,1,1.1,0.9,21.96,0.09,0,0
28530,1,52.7,21.81,0,0,7,1.0211287,-78.352455,138,1,1.1,0.9,21.89,0.04,0,0
28531,1,24.07,10.19,0,0,7,1.0226174,-77.219675,138,1,1.1,0.9,21.82,0.1,0,0
28532,1,0,0,0,0,7,1.0102633,-77.236742,138,1,1.1,0.9,21.86,0.12,0,0
28533,1,42.74,7.65,0,0,7,1.0100911,-77.262578,138,1,1.1,0.9,21.86,0.12,0,0
28534,1,0,0,0,0,7,1.0104505,-77.212255,138,1,1.1,0.9,21.86,0.12,0,0
28535,1,0,0,0,0,7,1.0156965,-74.63185,345,1,1.1,0.9,21.79,0.05,0,0
28536,1,0,0,0,0,7,1.011369,-77.686988,138,1,1.1,0.9,21.85,0.11,0,0
28537,1,0,0,0,0,7,1.011369,-77.686988,13.8,1,1.1,0.9,21.85,0.11,0,0
28538,1,0,0,0,0,7,1.011369,-77.686988,13.8,1,1.1,0.9,21.85,0.11,0,0
28539,1,0,0,0,0,7,1.011369,-77.686988,1,1,1.1,0.9,21.85,0.11,0,0
28540,1,42.74,13.12,0,0,7,1.0154234,-74.657651,345,1,1.1,0.9,21.8,0.06,0,0
28541,1,0,0,0,0,7,1.0162268,-78.813688,138,1,1.1,0.9,21.94,0.04,0,0
28542,1,46.6,13.52,0,0,7,1.015974,-78.842332,138,1,1.1,0.9,21.94,0.04,0,0
28543,1,0,0,0,0,7,1.0161444,-74.494277,345,1,1.1,0.9,21.79,0.04,0,0
28544,1,68.29,15.28,0,0,7,1.0123007,-78.465721,138,1,1.1,0.9,21.89,0.08,0,0
28545,1,0,0,0,0,7,1.0150813,-78.83939,138,1,1.1,0.9,21.95,0.08,0,0
28546,1,45.48,14.7,0,0,7,1.0147948,-78.865077,138,1,1.1,0.9,21.96,0.08,0,0
28547,1,58.89,9.9,0,0,7,1.0147745,-78.767728,138,1,1.1,0.9,21.93,0.05,0,0
28548,1,0,0,0,0,7,1.0153933,-74.552427,345,1,1.1,0.9,21.79,0.04,0,0
28549,1,104.37,14.38,0,0,7,1.009829,-78.643903,138,1,1.1,0.9,21.9,0.09,0,0
28550,1,0,0,0,0,7,1.0091053,-80.085688,13.8,1,1.1,0.9,21.95,0.1,0,0
28551,1,0,0,0,0,7,1.0091053,-80.085688,1,1,1.1,0.9,21.95,0.1,0,0
28552,1,49.8,17.35,0,0,7,1.0160624,-78.970688,138,1,1.1,0.9,21.99,0.07,0,0
28553,1,49.8,7.37,0,0,7,1.0203019,-78.729961,138,1,1.1,0.9,21.91,0.04,0,0
28554,1,49.8,9.11,0,0,7,1.0174171,-79.15649,138,1,1.1,0.9,21.97,0.06,0,0
28555,1,14.02,1.04,0,0,7,1.0230885,-77.247785,138,1,1.1,0.9,21.86,0.1,0,0
28556,1,41.71,5.84,0,0,7,1.0299637,-78.424982,138,1,1.1,0.9,21.93,0.06,0,0
28557,1,31.61,15.82,0,0,7,1.0166182,-78.91056,138,1,1.1,0.9,21.95,0.05,0,0
28558,1,0,0,0,0,7,1.0168676,-78.894587,138,1,1.1,0.9,21.94,0.05,0,0
28559,1,0,0,0,0,7,1.0166182,-78.91056,138,1,1.1,0.9,21.95,0.05,0,0
28560,1,0,0,0,0,7,1.0102504,-78.869841,138,1,1.1,0.9,21.95,0.08,0,0
28561,1,31.61,4.87,0,0,7,1.010126,-78.887758,138,1,1.1,0.9,21.95,0.08,0,0
28562,1,49.63,15.82,0,0,7,1.0166427,-79.220337,138,1,1.1,0.9,21.98,0.06,0,0
28563,1,0,0,0,0,7,1.0169607,-79.191102,138,1,1.1,0.9,21.98,0.06,0,0
28564,1,0,0,0,0,7,1.0163283,-78.509806,138,1,1.1,0.9,22,0.11,0,0
28565,1,65.24,11.21,0,0,7,1.0160554,-78.546321,138,1,1.1,0.9,22.01,0.11,0,0
28566,1,0,0,0,0,7,1.0017725,-75.69689,345,1,1.1,0.9,21.83,0.08,0,0
28567,1,65.24,16.53,0,0,7,1.0307871,-77.200434,138,1,1.1,0.9,21.86,0.06,0,0
28568,1,52.54,16.18,0,0,7,1.0345126,-78.392395,138,1,1.1,0.9,21.89,0.04,0,0
28569,1,35.51,7.42,0,0,7,1.0266926,-77.283294,138,1,1.1,0.9,21.87,0.08,0,0
28570,1,0,0,0,103,7,1.0253723,-78.898419,138,1,1.1,0.9,21.96,-0.02,0,0
28571,1,41.5,6.85,0,0,7,1.025178,-78.92338,138,1,1.1,0.9,21.96,-0.01,0,0
28572,1,0,0,0,0,7,1.0242807,-78.859405,138,1,1.1,0.9,21.95,-0.01,0,0
28573,1,34.26,14.16,0,0,7,1.0193777,-78.751139,138,1,1.1,0.9,21.96,0.06,0,0
28574,1,0,0,0,0,7,1.0125808,-74.414945,345,1,1.1,0.9,21.78,0.04,0,0
28575,1,57.18,16.95,0,0,7,1.0248501,-78.344853,138,1,1.1,0.9,21.9,0.03,0,0
28576,1,28.17,5.09,0,0,7,1.0260249,-77.939842,138,1,1.1,0.9,21.92,0.09,0,0
28577,1,43.11,9.96,0,0,7,1.0063326,-78.738577,138,1,1.1,0.9,21.96,0.13,0,0
28578,1,0,0,0,0,7,1.0100012,-78.646063,138,1,1.1,0.9,21.98,0.11,0,0
28579,1,72.62,18.3,0,0,7,1.0095955,-78.686659,138,1,1.1,0.9,21.99,0.11,0,0
28580,1,60.38,12.21,0,0,7,1.0153748,-78.977391,138,1,1.1,0.9,21.98,0.07,0,0
28581,1,0,0,0,0,7,1.020561,-73.96116,345,1,1.1,0.9,21.7,0.06,0,0
28582,1,58.11,8.72,0,0,7,1.0261789,-76.440736,138,1,1.1,0.9,21.72,0.08,0,0
28583,1,0,0,0,0,7,1.0169375,-78.082937,138,1,1.1,0.9,21.96,0.13,0,0
28584,1,47.35,11.72,0,0,7,1.0166897,-78.112634,138,1,1.1,0.9,21.96,0.13,0,0
28585,1,0,0,0,0,7,1.0204681,-78.384243,138,1,1.1,0.9,21.88,0.05,0,0
28586,1,48.12,3.7,0,0,7,1.0202931,-78.410367,138,1,1.1,0.9,21.88,0.05,0,0
28587,1,47.82,6.47,0,0,7,1.0224698,-77.996797,138,1,1.1,0.9,21.81,0.04,0,0
28588,1,0,0,0,0,7,1.0226605,-77.967473,138,1,1.1,0.9,21.8,0.04,0,0
28589,1,47.82,19.29,0,0,7,1.0227981,-78.362977,138,1,1.1,0.9,21.86,0.04,0,0
28590,1,28.6,8.76,0,0,7,1.0213009,-78.404317,138,1,1.1,0.9,21.92,0.05,0,0
28591,1,52.53,5.35,0,0,7,1.021967,-78.551565,138,1,1.1,0.9,21.93,0.04,0,0
28592,1,0,0,0,0,7,1.0211846,-78.409147,138,1,1.1,0.9,21.9,0.04,0,0
28593,1,52.53,2.14,0,0,7,1.021056,-78.442678,138,1,1.1,0.9,21.9,0.04,0,0
28594,1,48.08,14.24,0,0,7,1.0141766,-78.471242,138,1,1.1,0.9,21.93,0.08,0,0
28595,1,48.08,13.03,0,0,7,1.0126674,-78.611259,138,1,1.1,0.9,21.97,0.1,0,0
28596,1,39.24,3.12,0,0,7,1.0175909,-78.010964,138,1,1.1,0.9,21.95,0.12,0,0
28597,1,43.83,13.12,0,0,7,1.0220764,-76.991463,138,1,1.1,0.9,21.85,0.11,0,0
