BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
28598,1,0,0,0,0,7,1.0153324,-74.135946,345,1,1.1,0.9,21.76,0.04,0,0
28599,1,63.36,32.1,0,0,7,1.0248509,-78.244962,138,1,1.1,0.9,21.84,0.03,0,0
28600,1,36.87,12.16,0,0,7,1.0172848,-78.822663,138,1,1.1,0.9,22,0.06,0,0
28601,1,0,0,0,0,7,1.0175201,-78.801431,138,1,1.1,0.9,22,0.06,0,0
28602,1,0,0,0,0,7,1.0172848,-78.822663,138,1,1.1,0.9,22,0.06,0,0
28603,1,48.49,19.58,0,0,7,1.0091734,-78.565968,138,1,1.1,0.9,21.92,0.13,0,0
28604,1,48.89,29.59,0,0,7,1.0154204,-78.525972,138,1,1.1,0.9,21.87,0.11,0,0
28605,1,0,0,0,0,7,1.0115746,-79.00811,138,1,1.1,0.9,21.97,0.07,0,0
28606,1,0,0,0,0,7,1.0119034,-78.975828,138,1,1.1,0.9,21.96,0.06,0,0
28607,1,51.99,17.23,0,0,7,1.0112308,-79.039682,138,1,1.1,0.9,21.97,0.07,0,0
28608,1,0,0,0,0,7,1.0138618,-78.619713,138,1,1.1,0.9,21.97,0.09,0,0
28609,1,51.99,12.61,0,0,7,1.0135871,-78.651422,138,1,1.1,0.9,21.97,0.09,0,0
28610,1,61.03,14.27,0,0,7,1.0183042,-67.758675,138,1,1.1,0.9,21.6,0.11,0,0
28611,1,30.2,8.9,0,0,7,1.0287956,-77.330382,138,1,1.1,0.9,21.84,0.08,0,0
28612,1,30.2,13.17,0,0,7,1.0281894,-77.866311,138,1,1.1,0.9,21.89,0.08,0,0
28613,1,0,0,0,0,7,1.0220092,-78.340138,138,1,1.1,0.9,21.85,0.05,0,0
28614,1,44.39,8.52,0,0,7,1.0218177,-78.366293,138,1,1.1,0.9,21.86,0.05,0,0
28615,1,27.81,3.58,0,0,7,1.0193214,-78.553593,138,1,1.1,0.9,21.9,0.06,0,0
28616,1,27.21,2,0,0,7,1.0284459,-78.205359,138,1,1.1,0.9,21.93,0.07,0,0
28617,1,0,0,0,0,7,1.028545,-78.188914,138,1,1.1,0.9,21.92,0.07,0,0
28618,1,27.21,3.22,0,0,7,1.025595,-77.844875,138,1,1.1,0.9,21.92,0.09,0,0
28619,1,0,0,0,0,7,1.0239354,-72.337421,138,1,1.1,0.9,21.68,0.09,0,0
28620,1,11.62,2.46,0,0,7,1.0238772,-72.344433,138,1,1.1,0.9,21.68,0.09,0,0
28621,1,39.76,22.81,0,0,7,1.0155229,-78.128225,138,1,1.1,0.9,21.9,0.09,0,0
28622,1,0,0,0,0,7,1.0158723,-78.104563,138,1,1.1,0.9,21.89,0.09,0,0
28623,1,37.15,17.52,0,0,7,1.0160802,-78.037916,138,1,1.1,0.9,21.88,0.09,0,0
28624,1,47.12,12.16,0,0,7,1.0210195,-77.273562,138,1,1.1,0.9,21.91,0.1,0,0
28625,1,0,0,0,0,7,1.0089769,-75.044815,345,1,1.1,0.9,21.78,0.07,0,0
28626,1,0,0,0,0,7,1.0316551,-77.170423,138,1,1.1,0.9,21.8,0.06,0,0
28627,1,40.26,9.94,0,0,7,1.0087732,-75.066236,345,1,1.1,0.9,21.79,0.07,0,0
28628,1,54.35,5.88,0,0,7,1.022716,-78.521586,138,1,1.1,0.9,21.93,0.04,0,0
28629,1,0,0,0,0,7,1.0225869,-78.529606,138,1,1.1,0.9,21.93,0.04,0,0
28630,1,38.34,9.88,0,0,7,1.0223766,-78.54927,138,1,1.1,0.9,21.93,0.04,0,0
28631,1,0,0,0,0,7,1.0137076,-74.792012,345,1,1.1,0.9,21.81,0.05,0,0
28632,1,58.56,10.56,0,0,7,1.0214158,-77.86119,138,1,1.1,0.9,21.85,0.06,0,0
28633,1,64.75,8.4,0,0,7,1.0037478,-78.166306,138,1,1.1,0.9,22.21,0.12,0,0
28634,1,0,0,0,0,7,1.0039694,-78.129254,138,1,1.1,0.9,22.2,0.12,0,0
28635,1,0,0,0,0,7,1.009845,-77.684475,138,1,1.1,0.9,21.88,0.12,0,0
28636,1,31.87,8.08,0,0,7,1.009691,-77.703819,138,1,1.1,0.9,21.88,0.12,0,0
28637,1,34.11,13.83,0,0,7,1.0094678,-77.751049,138,1,1.1,0.9,21.88,0.12,0,0
28638,1,0,0,0,0,7,1.0264834,-76.056895,138,1,1.1,0.9,21.74,0.09,0,0
28639,1,32.56,4.03,0,0,7,1.0263445,-76.076602,138,1,1.1,0.9,21.74,0.09,0,0
28640,1,28.47,12.83,0,0,7,1.0251193,-76.004514,138,1,1.1,0.9,21.74,0.09,0,0
28641,1,23.99,5.4,0,0,7,1.0214247,-73.335532,138,1,1.1,0.9,21.76,0.09,0,0
28642,1,17.31,6.12,0,0,7,1.0119015,-78.844923,138,1,1.1,0.9,22.09,0.08,0,0
28643,1,0,0,0,0,7,1.0120047,-78.836051,138,1,1.1,0.9,22.09,0.08,0,0
28644,1,35.31,8.84,0,0,7,1.0053045,-78.610885,138,1,1.1,0.9,22.2,0.11,0,0
28645,1,22.04,11.09,0,0,7,1.026507,-69.480912,138,1,1.1,0.9,21.46,0.08,0,0
28646,1,12.03,2.52,0,0,7,1.0232682,-76.251164,138,1,1.1,0.9,21.81,0.09,0,0
28647,1,30.63,8.36,0,0,7,1.0285468,-75.83365,138,1,1.1,0.9,21.72,0.08,0,0
28648,1,25.79,8.96,0,0,7,1.0321587,-74.666855,138,1,1.1,0.9,21.59,0.07,0,0
28649,1,31.25,9.49,0,0,7,1.0318516,-74.709109,138,1,1.1,0.9,21.61,0.07,0,0
28650,1,0,0,0,0,7,1.0318516,-74.709109,13.8,1,1.1,0.9,21.61,0.07,0,0
28651,1,0,0,0,0,7,1.0318516,-74.709109,13.8,1,1.1,0.9,21.61,0.07,0,0
28652,1,0,0,0,0,7,1.0318516,-74.709109,1,1,1.1,0.9,21.61,0.07,0,0
28653,1,37.71,11.97,0,0,7,1.0268483,-75.65888,138,1,1.1,0.9,21.74,0.09,0,0
28654,1,0,0,0,0,7,1.0270629,-75.636417,138,1,1.1,0.9,21.74,0.09,0,0
28655,1,0,0,0,0,7,1.0231921,-72.798245,345,1,1.1,0.9,21.65,0.06,0,0
28656,1,0,0,0,0,7,1.0283719,-75.287586,138,1,1.1,0.9,21.7,0.06,0,0
28657,1,34.89,23,0,0,7,1.0228517,-72.815805,345,1,1.1,0.9,21.66,0.06,0,0
28658,1,46.04,2.01,0,0,7,1.0314799,-74.887664,138,1,1.1,0.9,21.63,0.07,0,0
28659,1,46.04,9.08,0,0,7,1.0302905,-75.044746,138,1,1.1,0.9,21.65,0.07,0,0
28660,1,0,0,0,0,7,1.0298205,-73.829684,138,1,1.1,0.9,21.6,0.05,0,0
28661,1,22.59,6.97,0,0,7,1.0296821,-73.842615,138,1,1.1,0.9,21.6,0.05,0,0
28662,1,0,0,0,0,7,1.0224811,-73.517491,138,1,1.1,0.9,21.74,0.08,0,0
28663,1,23.62,8.53,0,0,7,1.0223329,-73.529235,138,1,1.1,0.9,21.74,0.08,0,0
28664,1,0,0,0,0,7,1.0287157,-75.337982,138,1,1.1,0.9,21.7,0.07,0,0
28665,1,33.99,2.29,0,0,7,1.028604,-75.359073,138,1,1.1,0.9,21.7,0.07,0,0
28666,1,37,5.39,0,0,7,1.0201789,-75.65453,138,1,1.1,0.9,21.79,0.1,0,0
28667,1,28.58,12.23,0,0,7,1.014413,-75.672801,138,1,1.1,0.9,21.83,0.13,0,0
28668,1,43.73,34.35,0,0,7,1.0046194,-75.909477,138,1,1.1,0.9,21.88,0.18,0,0
28669,1,0,0,0,0,7,1.0046194,-75.909477,13.2,1,1.1,0.9,21.88,0.18,0,0
28670,1,0,0,0,0,7,1.0046194,-75.909477,13.2,1,1.1,0.9,21.88,0.18,0,0
28671,1,0,0,0,0,7,1.0046194,-75.909477,1,1,1.1,0.9,21.88,0.18,0,0
28672,1,29.5,3.31,0,0,7,1.0062179,-76.07341,138,1,1.1,0.9,21.9,0.17,0,0
28673,1,17.36,6.15,0,0,7,1.0269564,-73.110348,138,1,1.1,0.9,21.63,0.05,0,0
28674,1,33.54,5.67,0,0,7,1.0207223,-72.794722,138,1,1.1,0.9,21.65,0.08,0,0
28675,1,0,0,0,0,7,1.0126748,-75.546744,138,1,1.1,0.9,21.83,0.13,0,0
28676,1,33.54,7.13,0,0,7,1.0125145,-75.56638,138,1,1.1,0.9,21.83,0.14,0,0
28677,1,0,0,0,0,7,1.008623,-75.95674,138,1,1.1,0.9,21.88,0.15,0,0
28678,1,23.04,3.66,0,0,7,1.008536,-75.970944,138,1,1.1,0.9,21.88,0.15,0,0
28679,1,55.64,16.43,0,0,7,1.0158138,-74.144883,138,1,1.1,0.9,21.73,0.11,0,0
28680,1,0,0,0,0,7,1.0188207,-73.633867,138,1,1.1,0.9,21.68,0.09,0,0
28681,1,55.64,17,0,0,7,1.0184998,-73.662379,138,1,1.1,0.9,21.69,0.09,0,0
28682,1,0,0,0,0,7,1.0154913,-74.655406,138,1,1.1,0.9,21.73,0.12,0,0
28683,1,36.97,17.59,0,0,7,1.0152225,-74.673665,138,1,1.1,0.9,21.74,0.12,0,0
28684,1,0,0,0,0,7,1.0230174,-72.528262,345,1,1.1,0.9,21.65,0.07,0,0
28685,1,60.02,23.73,0,0,7,1.0148467,-75.012042,138,1,1.1,0.9,21.74,0.12,0,0
28686,1,0,0,0,0,7,1.0105805,-76.642251,18,1,1.1,0.9,21.8,0.15,0,0
28687,1,0,0,0,0,7,1.0105805,-76.642251,1,1,1.1,0.9,21.8,0.15,0,0
28688,1,6.99,2.13,0,0,7,1.0289811,-70.819589,138,1,1.1,0.9,21.44,0.05,0,0
28689,1,0,0,0,0,7,1.0232119,-72.14412,138,1,1.1,0.9,21.62,0.06,0,0
28690,1,35.64,0.05,0,0,7,1.0231192,-72.163695,138,1,1.1,0.9,21.63,0.06,0,0
28691,1,0,0,0,0,7,1.0279331,-72.511165,138,1,1.1,0.9,21.58,0.04,0,0
28692,1,6.94,0.86,0,0,7,1.0279061,-72.51497,138,1,1.1,0.9,21.58,0.04,0,0
28693,1,0,0,0,0,7,1.0279572,-72.50731,138,1,1.1,0.9,21.58,0.04,0,0
28694,1,22.98,9.48,0,0,7,1.0210746,-72.727785,138,1,1.1,0.9,21.64,0.08,0,0
28695,1,0,0,0,0,7,1.0315353,-68.018821,138,1,1.1,0.9,21.26,0.04,0,0
28696,1,42.13,8.52,0,0,7,1.0313529,-68.041214,138,1,1.1,0.9,21.27,0.04,0,0
28697,1,43.07,13.16,0,0,7,1.0200553,-72.122285,138,1,1.1,0.9,21.64,0.06,0,0
28698,1,43.93,12.28,0,0,7,1.018653,-67.496984,138,1,1.1,0.9,21.4,0.07,0,0
28699,1,0,0,0,0,7,1.0202193,-67.580995,138,1,1.1,0.9,21.41,0.06,0,0
28700,1,43.23,2.03,0,0,7,1.0201034,-67.604965,138,1,1.1,0.9,21.41,0.06,0,0
28701,1,4.19,0.42,0,0,7,1.0342398,-68.419107,138,1,1.1,0.9,21.29,0.04,0,0
28702,1,14.58,1.92,0,0,7,1.0341844,-68.42814,138,1,1.1,0.9,21.3,0.04,0,0
28703,1,0,0,0,0,7,1.0343177,-68.408942,138,1,1.1,0.9,21.29,0.04,0,0
28704,1,35.17,5.83,0,0,7,1.0224039,-66.721808,138,1,1.1,0.9,21.26,0.08,0,0
28705,1,35.17,6.85,0,0,7,1.020504,-66.901171,138,1,1.1,0.9,21.28,0.09,0,0
28706,1,0,0,0,0,7,1.0206784,-67.681953,138,1,1.1,0.9,21.34,0.07,0,0
28707,1,13.2,5.28,0,0,7,1.0205824,-67.689221,138,1,1.1,0.9,21.34,0.08,0,0
28708,1,0,0,0,0,7,1.0279128,-67.963805,138,1,1.1,0.9,21.35,0.05,0,0
28709,1,23.61,3.25,0,0,7,1.0278217,-67.978552,138,1,1.1,0.9,21.36,0.05,0,0
28710,1,23.61,5.9,0,0,7,1.0275426,-68.005007,138,1,1.1,0.9,21.36,0.05,0,0
28711,1,0,0,0,0,7,1.0123921,-67.280801,138,1,1.1,0.9,21.46,0.11,0,0
28712,1,20.68,6.37,0,0,7,1.0495659,-69.843444,115,1,1.1,0.9,21.53,-0.01,0,0
28713,1,0,0,0,0,7,1.0288136,-67.252719,138,1,1.1,0.9,21.41,0.08,0,0
28714,1,46.78,27.79,0,0,7,1.028412,-67.27492,138,1,1.1,0.9,21.41,0.08,0,0
28715,1,9.69,4.35,0,0,7,1.0215992,-62.830551,138,1,1.1,0.9,21.27,0.04,0,0
28716,1,0,0,0,0,7,1.0216699,-62.824721,138,1,1.1,0.9,21.27,0.04,0,0
28717,1,0,0,0,0,7,1.0328308,-67.573568,765,1,1.1,0.9,21.4,0.05,0,0
28718,1,0,0,0,0,7,1.0373787,-68.673792,345,1,1.1,0.9,21.37,0.05,0,0
28719,1,3.05,0.38,0,0,7,1.0387829,-69.429731,138,1,1.1,0.9,21.27,0.06,0,0
28720,2,0,0,0,0,7,1.0329031,-67.194869,13.8,1,1.1,0.9,21.4,0.05,0,0
28721,2,0,0,0,0,7,1.0328308,-67.573568,13.8,1,1.1,0.9,21.4,0.05,0,0
28722,2,0,0,0,0,7,1.0328438,-67.511752,13.8,1,1.1,0.9,21.4,0.05,0,0
28723,2,0,0,0,0,7,1.0374812,-68.341752,13.8,1,1.1,0.9,21.36,0.05,0,0
28724,1,0,0,0,0,7,1.0202968,-78.341365,138,1,1.1,0.9,21.83,0.09,0,0
28725,2,0,0,0,0,7,1.0131242,-72.041161,13.8,1,1.1,0.9,21.65,0.02,0,0
28726,1,0,0,0,0,7,1.034546,-74.265244,138,1,1.1,0.9,21.55,0.06,0,0
28727,2,0,0,0,0,7,1.0475859,-71.628886,13.8,1,1.1,0.9,21.48,0.04,0,0
28728,1,2.01,0.75,0,0,7,1.0231519,-77.833584,138,1,1.1,0.9,21.78,0.04,0,0
28729,2,0,0,0,0,7,1.0600902,-73.811822,13.8,1,1.1,0.9,21.68,0,0,0
28730,1,0,0,0,0,7,1.026938,-67.066059,345,1,1.1,0.9,21.36,0.03,0,0
28731,1,0,0,0,0,7,1.0237798,-67.023433,138,1,1.1,0.9,21.36,0.03,0,0
28732,2,0,0,0,0,7,1.0241007,-66.446312,18,1,1.1,0.9,21.35,0.03,0,0
28733,2,0,0,0,0,7,1.0242224,-66.103432,18,1,1.1,0.9,21.34,0.03,0,0
28734,1,0,0,0,0,7,1.02373,-67.159489,1,1,1.1,0.9,21.37,0.03,0,0
28735,2,0,0,0,0,7,1.0237798,-67.023433,13.8,1,1.1,0.9,21.36,0.03,0,0
28736,2,0,0,0,0,7,1.0243585,-65.215168,13.8,1,1.1,0.9,21.31,0.03,0,0
28737,1,0,0,0,0,7,1.0524174,-68.840013,765,1,1.1,0.9,21.38,-0.01,0,0
28738,1,0,0,0,0,7,1.037267,-68.558087,345,1,1.1,0.9,21.39,0,0,0
28739,1,0.4,0.13,0,0,7,1.0304038,-69.231028,138,1,1.1,0.9,21.38,0.01,0,0
28740,2,0,0,0,0,7,1.0459227,-68.606034,13.8,1,1.1,0.9,21.38,-0.01,0,0
28741,2,0,0,0,0,7,1.0524174,-68.840013,13.8,1,1.1,0.9,21.38,-0.01,0,0
28742,2,0,0,0,0,7,1.0459245,-68.59283,18,1,1.1,0.9,21.38,-0.01,0,0
28743,2,0,0,0,0,7,1.0459231,-68.642674,13.8,1,1.1,0.9,21.38,-0.01,0,0
28744,2,0,0,0,0,7,1.0459678,-68.3391,13.8,1,1.1,0.9,21.38,-0.01,0,0
28745,1,0,0,0,0,7,1.0493733,-62.506615,765,1,1.1,0.9,21.49,-0.01,0,0
28746,2,0,0,0,0,7,1.0459252,-68.634942,13.8,1,1.1,0.9,21.38,-0.01,0,0
28747,2,0,0,0,0,7,1.0459759,-68.327535,24,1,1.1,0.9,21.38,-0.01,0,0
28748,2,0,0,0,0,7,1.045912,-68.64757,22,1,1.1,0.9,21.38,-0.01,0,0
28749,1,0,0,0,0,7,1.0175887,-66.640457,345,1,1.1,0.9,21.3,0.08,0,0
28750,1,0,0,0,0,7,1.0206081,-66.920769,138,1,1.1,0.9,21.28,0.08,0,0
28751,2,0,0,0,0,7,0.9929255,-65.636905,13.8,1,1.1,0.9,21.28,0.08,0,0
28752,2,0,0,0,0,7,0.9928866,-66.01803,13.8,1,1.1,0.9,21.29,0.08,0,0
28753,2,0,0,0,0,7,0.9929581,-65.603335,13.8,1,1.1,0.9,21.28,0.08,0,0
28754,2,0,0,0,0,7,0.9928907,-66.166585,13.8,1,1.1,0.9,21.29,0.08,0,0
28755,2,0,0,0,0,7,1.0341671,-68.148932,138,1,1.1,0.9,21.23,0.04,0,0
28756,1,14.02,2.22,0,0,7,1.0180757,-72.94883,138,1,1.1,0.9,21.7,0.07,0,0
28757,2,0,0,0,0,7,1.0283128,-70.900118,18,1,1.1,0.9,21.65,0.05,0,0
28758,1,0,0,0,-670,7,1.0231281,-58.467549,765,1,1.1,0.9,21.02,0.02,0,0
28759,1,0,0,0,0,7,1.0277875,-59.792565,345,1,1.1,0.9,21.01,0.03,0,0
28760,1,0.16,0.03,0,0,7,1.0295765,-59.994263,138,1,1.1,0.9,20.98,0.05,0,0
28761,2,0,0,0,0,7,1.0231281,-58.467549,22,1,1.1,0.9,21.02,0.02,0,0
28762,1,0,0,0,-294,7,1.0245099,-69.045822,765,1,1.1,0.9,21.6,0,0,0
28763,1,0,0,0,0,7,1.0286966,-72.227672,345,1,1.1,0.9,21.6,0.03,0,0
28764,1,1.55,0.56,0,0,7,1.0345285,-74.23865,138,1,1.1,0.9,21.54,0.06,0,0
28765,2,0,0,0,0,7,1.0324166,-68.194929,18,1,1.1,0.9,21.6,0,0,0
28766,2,0,0,0,0,7,1.0306213,-68.388859,13.8,1,1.1,0.9,21.6,0,0,0
28767,2,0,0,0,0,7,1.0245099,-69.045822,18,1,1.1,0.9,21.6,0,0,0
28768,2,0,0,0,0,7,1.0295396,-68.507204,13.8,1,1.1,0.9,21.6,0,0,0
28769,2,0,0,0,0,7,1.0284795,-68.620598,18,1,1.1,0.9,21.6,0,0,0
28770,2,0,0,0,0,7,1.0315382,-68.294238,13.8,1,1.1,0.9,21.6,0,0,0
28771,2,0,0,0,0,7,1.0251799,-68.974608,13.8,1,1.1,0.9,21.6,0,0,0
28772,1,0,0,0,0,7,1.0266038,-69.043942,765,1,1.1,0.9,21.61,-0.01,0,0
28773,1,0,0,0,0,7,1.0103731,-74.967709,345,1,1.1,0.9,21.82,0.06,0,0
28774,1,0,0,0,0,7,1.0240193,-77.882306,138,1,1.1,0.9,21.84,0.04,0,0
28775,1,0,0,0,0,7,1.0240193,-77.882306,13.8,1,1.1,0.9,21.84,0.04,0,0
28776,1,0,0,0,0,7,1.0240193,-77.882306,13.8,1,1.1,0.9,21.84,0.04,0,0
28777,1,0,0,0,0,7,1.0240193,-77.882306,1,1,1.1,0.9,21.84,0.04,0,0
28778,2,0,0,0,0,7,0.9968167,-73.733463,13.8,1,1.1,0.9,21.8,0.05,0,0
28779,2,0,0,0,0,7,0.9972819,-73.688855,13.8,1,1.1,0.9,21.8,0.05,0,0
28780,1,0,0,0,0,7,1.011893,-74.921658,345,1,1.1,0.9,21.81,0.05,0,0
28781,1,0,0,0,0,7,1.0224824,-71.173906,765,1,1.1,0.9,21.64,0.05,0,0
28782,1,0,0,0,0,7,1.0189473,-73.872359,345,1,1.1,0.9,21.69,0.06,0,0
28783,1,0,0,0,0,7,1.0196941,-77.204691,138,1,1.1,0.9,21.75,0.1,0,0
28784,2,0,0,0,0,7,1.0270478,-70.205887,13.8,1,1.1,0.9,21.63,0.05,0,0
28785,2,0,0,0,0,7,1.026657,-70.036834,18,1,1.1,0.9,21.63,0.05,0,0
28786,2,0,0,0,0,7,1.0274062,-70.375224,13.8,1,1.1,0.9,21.63,0.05,0,0
28787,2,0,0,0,0,7,1.0268061,-70.090117,13.8,1,1.1,0.9,21.63,0.05,0,0
28788,2,0,0,0,0,7,1.0275259,-70.439216,22,1,1.1,0.9,21.63,0.05,0,0
28789,2,0,0,0,0,7,1.0271089,-70.234824,13.8,1,1.1,0.9,21.63,0.05,0,0
28790,1,0,0,0,0,7,1.0190288,-78.502565,138,1,1.1,0.9,21.86,0.09,0,0
28791,2,0,0,0,0,7,1.0347173,-76.876237,13.8,1,1.1,0.9,21.81,0.07,0,0
28792,2,0,0,0,0,7,1.0347173,-76.876237,13.8,1,1.1,0.9,21.81,0.07,0,0
28793,1,0,0,0,0,7,1.0196574,-78.435665,1,1,1.1,0.9,21.86,0.09,0,0
28794,1,0,0,0,230,7,1.0270395,-71.841239,765,1,1.1,0.9,21.67,0.04,0,0
28795,1,0,0,0,0,7,1.0166285,-75.015272,345,1,1.1,0.9,21.76,0.09,0,0
28796,1,0,0,0,0,7,1.011505,-78.915524,138,1,1.1,0.9,21.93,0.14,0,0
28797,2,0,0,0,0,7,0.9867487,-70.865578,18,1,1.1,0.9,21.66,0.03,0,0
28798,2,0,0,0,0,7,0.9917483,-70.290417,18,1,1.1,0.9,21.65,0.03,0,0
28799,2,0,0,0,0,7,1.0152145,-75.775512,345,1,1.1,0.9,21.83,0.1,0,0
28800,2,0,0,0,0,7,1.0088319,-79.030943,138,1,1.1,0.9,21.89,0.14,0,0
28801,1,0,0,0,0,7,1.0065104,-81.084292,24,1,1.1,0.9,21.93,0.16,0,0
28802,1,0,0,0,0,7,1.0065104,-81.084292,1,1,1.1,0.9,21.93,0.16,0,0
28803,1,0,0,0,5.5,7,1.0158553,-75.659043,345,1,1.1,0.9,21.8,0.1,0,0
28804,2,0,0,0,0,7,1.0214059,-66.493409,138,1,1.1,0.9,21.25,0.08,0,0
28805,2,0,0,0,0,7,1.0220599,-78.232479,138,1,1.1,0.9,21.87,0.04,0,0
28806,1,0,0,0,0,7,1.021977,-78.260967,138,1,1.1,0.9,21.88,0.04,0,0
28807,1,0,0,0,0,7,1.0236695,-74.319346,345,1,1.1,0.9,21.79,0.04,0,0
28808,1,0,0,0,0,7,1.0213476,-77.579493,138,1,1.1,0.9,21.83,0.09,0,0
28809,1,0,0,0,0,7,1.0213706,-77.474955,20,1,1.1,0.9,21.83,0.08,0,0
28810,1,0,0,0,0,7,1.0213706,-77.474955,1,1,1.1,0.9,21.83,0.08,0,0
28811,2,0,0,0,0,7,1.0173751,-73.642158,13.8,1,1.1,0.9,21.77,0.03,0,0
28812,2,0,0,0,0,7,1.0177867,-73.589748,13.8,1,1.1,0.9,21.78,0.03,0,0
28813,1,7.41,2.52,0,0,7,1.0234519,-74.249661,345,1,1.1,0.9,21.77,0.04,0,0
28814,1,0,0,0,0,7,1.0484013,-67.269445,345,1,1.1,0.9,21.19,0.03,0,0
28815,2,3.5,0.22,0,0,7,1.0481747,-67.02124,138,1,1.1,0.9,21.15,0.03,0,0
28816,2,0,0,0,0,7,1.0481747,-67.02124,24,1,1.1,0.9,21.15,0.03,0,0
28817,2,0,0,0,0,7,1.0481747,-67.02124,24,1,1.1,0.9,21.15,0.03,0,0
28818,1,0,0,0,0,7,1.0481747,-67.02124,1,1,1.1,0.9,21.15,0.03,0,0
28819,1,0,0,0,0,7,1.0239131,-80.688158,138,1,1.1,0.9,22.05,0.13,0,0
28820,2,0,0,0,0,7,1.0634693,-76.452842,18,1,1.1,0.9,21.9,0.07,0,0
28821,2,0,0,0,0,7,1.0677379,-75.908364,13.8,1,1.1,0.9,21.9,0.07,0,0
28822,1,24.77,3.04,0,0,7,1.0236493,-80.709035,138,1,1.1,0.9,22.05,0.13,0,0
28823,2,0,0,0,0,7,1.034105,-68.797185,138,1,1.1,0.9,21.28,0.04,0,0
28824,2,0,0,0,0,7,1.034206,-74.40349,138,1,1.1,0.9,21.55,0.06,0,0
28825,1,0,0,0,0,7,1.0340157,-74.424898,138,1,1.1,0.9,21.55,0.06,0,0
28826,1,0,0,0,0,7,1.0310036,-68.235858,345,1,1.1,0.9,21.34,0.04,0,0
28827,1,7.09,1.98,0,0,7,1.0336209,-68.644773,138,1,1.1,0.9,21.27,0.04,0,0
28828,2,0,0,0,0,7,0.9939675,-67.161851,18,1,1.1,0.9,21.32,0.05,0,0
28829,2,0,0,0,0,7,1.0211013,-64.104757,13.8,1,1.1,0.9,21.12,0.05,0,0
28830,2,0,0,0,0,7,0.9938175,-67.782577,13.8,1,1.1,0.9,21.33,0.04,0,0
28831,2,0,0,0,0,7,1.0173184,-74.937592,345,1,1.1,0.9,21.77,0.08,0,0
28832,1,23.59,3.92,0,0,7,1.0119155,-78.696953,138,1,1.1,0.9,21.86,0.12,0,0
28833,2,0,0,0,0,7,1.0251525,-71.649737,345,1,1.1,0.9,21.6,0.07,0,0
28834,2,0,0,0,0,7,1.0217823,-72.914366,138,1,1.1,0.9,21.61,0.08,0,0
28835,2,0,0,0,0,7,1.0327691,-67.346805,138,1,1.1,0.9,21.24,0.02,0,0
28836,1,0,0,0,0,7,1.0085964,-78.88488,138,1,1.1,0.9,21.96,0.11,0,0
28837,2,0,0,0,0,7,1.0069705,-77.74659,13.8,1,1.1,0.9,21.92,0.09,0,0
28838,2,0,0,0,0,7,1.0100467,-73.221174,13.8,1,1.1,0.9,21.74,0.02,0,0
28839,2,0,0,0,0,7,1.0421592,-68.85499,138,1,1.1,0.9,21.18,0.05,0,0
28840,1,0,0,0,0,7,1.0420092,-68.888219,138,1,1.1,0.9,21.18,0.05,0,0
28841,1,0,0,0,0,7,1.0244084,-70.900896,765,1,1.1,0.9,21.67,0.01,0,0
28842,1,0,0,0,0,7,1.0229157,-72.973229,345,1,1.1,0.9,21.69,0.03,0,0
28843,1,0,0,0,0,7,1.0209902,-78.264007,138,1,1.1,0.9,21.82,0.09,0,0
28844,2,0,0,0,0,7,1.023353,-70.332111,13.8,1,1.1,0.9,21.66,0.01,0,0
28845,2,0,0,0,0,7,1.0221554,-69.737022,13.8,1,1.1,0.9,21.66,0.01,0,0
28846,2,0,0,0,0,7,1.0230313,-70.166442,18,1,1.1,0.9,21.66,0.01,0,0
28847,1,0,0,0,-82,7,1.0249551,-69.329548,765,1,1.1,0.9,21.5,0.06,0,0
28848,1,0,0,0,0,7,1.0276924,-71.796611,345,1,1.1,0.9,21.52,0.08,0,0
28849,1,0,0,0,0,7,1.0275597,-73.867797,138,1,1.1,0.9,21.52,0.1,0,0
28850,2,0,0,0,0,7,1.0235433,-68.59264,13.2,1,1.1,0.9,21.5,0.06,0,0
28851,2,0,0,0,0,7,1.0231246,-68.36548,13.8,1,1.1,0.9,21.49,0.06,0,0
28852,2,0,0,0,0,7,1.0229882,-68.301846,13.8,1,1.1,0.9,21.49,0.06,0,0
28853,2,0,0,0,0,7,1.0249551,-69.329548,13.8,1,1.1,0.9,21.5,0.06,0,0
28854,2,0,0,0,0,7,1.0245234,-69.093555,22,1,1.1,0.9,21.5,0.06,0,0
28855,2,0,0,0,0,7,1.0157868,-74.491557,345,1,1.1,0.9,21.79,0.04,0,0
28856,2,0,0,0,0,7,1.0222228,-78.217074,138,1,1.1,0.9,21.87,0.04,0,0
28857,1,0,0,0,0,7,1.0163799,-74.403605,345,1,1.1,0.9,21.78,0.04,0,0
28858,2,0,0,0,0,7,1.0359003,-68.377073,138,1,1.1,0.9,21.25,0.03,0,0
28859,2,0,0,0,0,7,1.0328813,-74.671012,138,1,1.1,0.9,21.59,0.06,0,0
28860,1,0,0,0,0,7,1.0128793,-74.51648,345,1,1.1,0.9,21.73,0.1,0,0
28861,1,0,0,0,0,7,1.0346656,-77.90658,138,1,1.1,0.9,21.84,0.02,0,0
28862,2,0,0,0,0,7,1.0135484,-74.444353,13.8,1,1.1,0.9,21.73,0.1,0,0
28863,2,0,0,0,0,7,1.0149907,-74.285865,13.8,1,1.1,0.9,21.73,0.1,0,0
28864,1,0,0,0,0,7,1.0128325,-74.525523,1,1,1.1,0.9,21.73,0.1,0,0
28865,2,0,0,0,0,7,1.0222211,-73.447803,18,1,1.1,0.9,21.72,0.09,0,0
28866,2,0,0,0,0,7,1.0128793,-74.51648,13.8,1,1.1,0.9,21.73,0.1,0,0
28867,2,0,0,0,0,7,1.0170988,-74.093868,18,1,1.1,0.9,21.73,0.1,0,0
28868,2,0,0,0,0,7,1.0203424,-73.773652,24,1,1.1,0.9,21.72,0.09,0,0
28869,2,0,0,0,0,7,1.0407263,-69.113931,138,1,1.1,0.9,21.21,0.06,0,0
28870,1,0,0,0,0,7,1.0100983,-80.312493,138,1,1.1,0.9,22.01,0.03,0,0
28871,2,0,0,0,0,7,1.0125055,-78.75919,13.8,1,1.1,0.9,21.96,0,0,0
28872,2,0,0,0,0,7,1.012505,-78.759188,13.8,1,1.1,0.9,21.96,0,0,0
28873,1,0,0,0,0,7,0.9993178,-80.129714,1,1,1.1,0.9,22,0.02,0,0
28874,2,0,0,0,0,7,1.0127694,-80.793271,138,1,1.1,0.9,22.08,0.13,0,0
28875,1,0,0,0,0,7,1.0123425,-80.822294,138,1,1.1,0.9,22.09,0.13,0,0
28876,1,0,0,0,0,7,1.0127694,-80.793271,138,1,1.1,0.9,22.08,0.13,0,0
28877,2,0,0,0,0,7,1.0276265,-67.679473,345,1,1.1,0.9,21.32,0.05,0,0
28878,1,0,0,0,0,7,1.0280434,-67.836729,138,1,1.1,0.9,21.33,0.05,0,0
28879,1,0,0,0,-520,7,1.0387496,-64.584975,765,1,1.1,0.9,21.29,0.06,0,0
28880,1,0,0,0,0,7,1.0422879,-65.813478,345,1,1.1,0.9,21.3,0.03,0,0
28881,1,0,0,0,0,7,1.0380945,-66.495981,138,1,1.1,0.9,21.32,0.03,0,0
28882,1,0,0,0,0,7,1.0368434,-68.488859,115,1,1.1,0.9,21.45,0.03,0,0
28883,1,0,0,0,0,7,1.0394097,-66.278734,13.8,1,1.1,0.9,21.32,0.03,0,0
28884,1,0,0,0,0,7,1.0394097,-66.278734,1,1,1.1,0.9,21.32,0.03,0,0
28885,2,0,0,0,0,7,1.0375045,-63.931502,24,1,1.1,0.9,21.28,0.06,0,0
28886,2,0,0,0,0,7,1.0374038,-63.886068,22,1,1.1,0.9,21.28,0.06,0,0
28887,2,0,0,0,0,7,1.0364163,-63.403162,13.8,1,1.1,0.9,21.28,0.06,0,0
28888,1,0.42,0.15,0,0,7,1.0440684,-64.864695,765,1,1.1,0.9,21.33,-0,0,0
28889,1,0,0,0,0,7,1.0307398,-59.769325,138,1,1.1,0.9,20.94,0.05,0,0
28890,2,0,0,0,0,7,1.030063,-54.584363,20,1,1.1,0.9,20.79,0.06,0,0
28891,1,0,0,0,0,7,1.0306216,-59.855298,138,1,1.1,0.9,20.95,0.05,0,0
28892,1,0,0,0,0,7,1.0296395,-66.932097,138,1,1.1,0.9,21.22,0.04,0,0
28893,2,0,0,0,0,7,1.0303519,-65.097159,13.8,1,1.1,0.9,21.17,0.04,0,0
28894,1,0,0,0,0,7,1.0295816,-66.947238,138,1,1.1,0.9,21.22,0.04,0,0
28895,1,0,0,0,0,7,1.0296395,-66.932097,138,1,1.1,0.9,21.22,0.04,0,0
28896,2,0,0,0,0,7,1.0152294,-76.82657,138,1,1.1,0.9,21.76,0.15,0,0
28897,2,0,0,0,0,7,1.0154698,-76.792663,20,1,1.1,0.9,21.76,0.15,0,0
28898,2,0,0,0,0,7,1.0223063,-75.854911,20,1,1.1,0.9,21.74,0.14,0,0
28899,1,0,0,0,0,7,1.0154698,-76.792663,1,1,1.1,0.9,21.76,0.15,0,0
28900,1,0,0,0,0,7,1.0238652,-77.867898,138,1,1.1,0.9,21.84,0.04,0,0
28901,2,0,0,0,0,7,1.0170107,-74.411838,22,1,1.1,0.9,21.75,0.05,0,0
28902,2,0,0,0,0,7,1.0337907,-68.680871,138,1,1.1,0.9,21.27,0.04,0,0
28903,1,0,0,0,0,7,1.0349678,-68.039347,765,1,1.1,0.9,21.47,0.01,0,0
28904,1,0,0,0,0,7,1.0265209,-68.548757,345,1,1.1,0.9,21.43,0.03,0,0
28905,1,0,0,0,0,7,1.0252759,-69.155178,138,1,1.1,0.9,21.39,0.04,0,0
28906,2,0,0,0,0,7,0.9945303,-66.815906,13.8,1,1.1,0.9,21.46,0.02,0,0
28907,2,0,0,0,0,7,1.0101005,-75.251424,345,1,1.1,0.9,21.85,0.06,0,0
28908,2,0,0,0,0,7,1.0185727,-78.342956,138,1,1.1,0.9,21.88,0.05,0,0
28909,1,0,0,0,0,7,1.01163,-75.099549,345,1,1.1,0.9,21.82,0.05,0,0
28910,1,0,0,0,0,7,1.0101005,-75.251424,345,1,1.1,0.9,21.85,0.06,0,0
28911,1,0,0,0,-522,7,1.0155092,-67.20813,345,1,1.1,0.9,21.34,0.08,0,0
28912,1,0,0,0,0,7,1.0189589,-66.758133,138,1,1.1,0.9,21.3,0.09,0,0
28913,2,0,0,0,0,7,1.0155092,-67.20813,13.2,1,1.1,0.9,21.34,0.08,0,0
28914,1,0,0,0,0,7,1.0354104,-66.870939,345,1,1.1,0.9,21.41,0.05,0,0
28915,2,0,0,0,0,7,1.0312898,-66.660693,138,1,1.1,0.9,21.39,0.02,0,0
28916,1,0,0,0,0,7,1.0355212,-66.879085,345,1,1.1,0.9,21.42,0.05,0,0
28917,1,0,0,0,0,7,1.0318482,-74.678732,138,1,1.1,0.9,21.59,0.07,0,0
28918,2,0,0,0,0,7,0.9916467,-73.35015,13.8,1,1.1,0.9,21.56,0.08,0,0
28919,2,0,0,0,0,7,1.0396924,-66.73775,765,1,1.1,0.9,21.41,0.01,0,0
28920,1,0,0,0,0,7,1.0272067,-67.084421,345,1,1.1,0.9,21.36,0.03,0,0
28921,1,0,0,0,0,7,1.023993,-67.294967,138,1,1.1,0.9,21.37,0.04,0,0
28922,1,0,0,0,0,7,1.0229755,-67.3621,13.8,1,1.1,0.9,21.37,0.04,0,0
28923,1,0,0,0,0,7,1.0229755,-67.3621,1,1,1.1,0.9,21.37,0.04,0,0
28924,1,0,0,0,0,7,1.0280076,-72.426296,345,1,1.1,0.9,21.61,0.03,0,0
28925,1,0,0,0,0,7,1.0342512,-74.293049,138,1,1.1,0.9,21.55,0.06,0,0
28926,2,0,0,0,0,7,0.9954734,-71.655891,13.8,1,1.1,0.9,21.6,0.04,0,0
28927,2,0,0,0,0,7,1.0070363,-71.24296,13.8,1,1.1,0.9,21.46,0.01,0,0
28928,2,0,0,0,0,7,1.0179064,-78.547714,138,1,1.1,0.9,21.89,0,0,0
28929,2,0,0,0,0,7,0.9868799,-77.301254,13.8,1,1.1,0.9,21.85,-0.02,0,0
28930,2,0,0,0,0,7,0.9868799,-77.301254,13.8,1,1.1,0.9,21.85,-0.02,0,0
28931,1,0,0,0,0,7,0.9764341,-78.416086,1,1,1.1,0.9,21.88,-0,0,0
28932,1,0,0,0,0,7,1.0173854,-78.590223,138,1,1.1,0.9,21.9,0.01,0,0
28933,1,0,0,0,0,7,1.0108447,-79.432,138,1,1.1,0.9,21.99,0.13,0,0
28934,2,0,0,0,0,7,1.0432762,-77.379745,13.8,1,1.1,0.9,21.93,0.1,0,0
28935,2,0,0,0,0,7,1.0183079,-66.433124,345,1,1.1,0.9,21.28,0.08,0,0
28936,1,0,0,0,0,7,1.0230304,-66.492266,138,1,1.1,0.9,21.25,0.08,0,0
28937,1,0,0,0,0,7,1.011915,-78.785324,138,1,1.1,0.9,21.87,0.12,0,0
28938,2,0,0,0,0,7,1.0127167,-78.700229,13.8,1,1.1,0.9,21.87,0.12,0,0
28939,2,0,0,0,0,7,1.0201372,-77.929705,13.8,1,1.1,0.9,21.85,0.11,0,0
28940,1,0,0,0,0,7,1.0127167,-78.700229,1,1,1.1,0.9,21.87,0.12,0,0
28941,2,0,0,0,0,7,1.011915,-78.785324,13.8,1,1.1,0.9,21.87,0.12,0,0
28942,2,0,0,0,0,7,1.0583095,-73.695129,13.8,1,1.1,0.9,21.7,0.05,0,0
28943,1,0,0,0,0,7,1.0117479,-78.796473,138,1,1.1,0.9,21.87,0.12,0,0
28944,1,0,0,0,0,7,1.011915,-78.785324,138,1,1.1,0.9,21.87,0.12,0,0
28945,1,0,0,0,99,7,1.0267939,-80.980644,138,1,1.1,0.9,22.11,0.04,0,0
28946,2,0,0,0,0,7,1.0603445,-77.42347,20,1,1.1,0.9,22.01,-0,0,0
28947,1,0,0,0,0,7,1.0252567,-80.995376,138,1,1.1,0.9,22.12,0.05,0,0
28948,2,0,0,0,0,7,1.0339725,-68.807503,138,1,1.1,0.9,21.28,0.04,0,0
28949,1,0,0,0,0,7,1.0434776,-66.441436,345,1,1.1,0.9,21.31,0.01,0,0
28950,1,0,0,0,0,7,1.0378567,-66.994593,138,1,1.1,0.9,21.27,0.01,0,0
28951,2,0,0,0,0,7,1.0059045,-65.5626,13.8,1,1.1,0.9,21.29,0.01,0,0
28952,2,0,0,0,0,7,1.0434776,-66.441436,13.8,1,1.1,0.9,21.31,0.01,0,0
28953,2,0,0,0,0,7,1.0378567,-66.994593,13.8,1,1.1,0.9,21.27,0.01,0,0
28954,1,0,0,0,0,7,1.0433534,-66.466614,345,1,1.1,0.9,21.31,0.01,0,0
28955,1,0,0,0,0,7,1.0434776,-66.441436,345,1,1.1,0.9,21.31,0.01,0,0
28956,1,0,0,0,0,7,1.0434776,-66.441436,345,1,1.1,0.9,21.31,0.01,0,0
28957,2,0,0,0,0,7,1.0078557,-78.802336,138,1,1.1,0.9,21.94,0.16,0,0
28958,1,0,0,0,0,7,1.0078557,-78.802336,138,1,1.1,0.9,21.94,0.16,0,0
28959,1,0,0,0,0,7,1.0300143,-68.952081,345,1,1.1,0.9,21.41,0.06,0,0
28960,1,0,0,0,0,7,1.0318117,-69.766863,138,1,1.1,0.9,21.33,0.07,0,0
28961,2,0,0,0,0,7,1.0049448,-68.720152,13.8,1,1.1,0.9,21.4,0.06,0,0
28962,2,0,0,0,0,7,1.0009995,-66.434627,20,1,1.1,0.9,21.23,0.08,0,0
28963,2,0,0,0,0,7,1.0012511,-68.456454,13.8,1,1.1,0.9,21.28,0.07,0,0
28964,1,0,0,0,0,7,1.0300128,-68.933079,345,1,1.1,0.9,21.41,0.06,0,0
28965,1,0,0,0,0,7,1.0188083,-66.392301,345,1,1.1,0.9,21.27,0.08,0,0
28966,1,0,0,0,0,7,1.0217472,-66.476523,138,1,1.1,0.9,21.24,0.08,0,0
28967,1,0,0,0,0,7,1.0207611,-66.448325,13.8,1,1.1,0.9,21.25,0.08,0,0
28968,1,0,0,0,0,7,1.0207611,-66.448325,1,1,1.1,0.9,21.25,0.08,0,0
28969,2,0,0,0,0,7,1.0189129,-66.094552,13.8,1,1.1,0.9,21.26,0.08,0,0
28970,2,0,0,0,0,7,1.0189,-66.163148,13.8,1,1.1,0.9,21.26,0.08,0,0
28971,1,0,0,0,0,7,1.0188322,-66.442974,1,1,1.1,0.9,21.27,0.08,0,0
28972,2,0,0,0,0,7,1.0095268,-63.379732,18,1,1.1,0.9,21.15,0.09,0,0
28973,2,0,0,0,0,7,1.00921,-63.07223,20,1,1.1,0.9,21.15,0.09,0,0
28974,2,0,0,0,0,7,1.0188083,-66.392301,13.8,1,1.1,0.9,21.27,0.08,0,0
28975,2,0,0,0,0,7,1.0188906,-66.163206,18,1,1.1,0.9,21.27,0.08,0,0
28976,1,0,0,0,0,7,1.0186326,-66.405598,345,1,1.1,0.9,21.27,0.08,0,0
28977,1,0,0,0,0,7,1.0188083,-66.392301,345,1,1.1,0.9,21.27,0.08,0,0
28978,2,0,0,0,0,7,1.0126258,-75.07933,345,1,1.1,0.9,21.82,0.05,0,0
28979,1,0,0,0,0,7,1.0190364,-77.865526,138,1,1.1,0.9,21.85,0.06,0,0
28980,2,0,0,0,0,7,1.0127824,-79.174721,138,1,1.1,0.9,21.96,0.12,0,0
28981,1,0,0,0,0,7,1.0346501,-68.634581,138,1,1.1,0.9,21.27,0.04,0,0
28982,2,0,0,0,0,7,1.0346501,-68.634581,18,1,1.1,0.9,21.27,0.04,0,0
28983,1,0,0,0,0,7,1.0118903,-79.003352,138,1,1.1,0.9,21.94,0.13,0,0
28984,2,0,0,0,0,7,1.0058903,-74.856149,13.8,1,1.1,0.9,21.81,0.08,0,0
28985,1,0,0,0,0,7,1.0115363,-79.029032,138,1,1.1,0.9,21.95,0.14,0,0
28986,1,0,0,0,0,7,1.0338079,-68.718504,138,1,1.1,0.9,21.27,0.04,0,0
28987,2,0,0,0,0,7,1.0338048,-65.357885,13.8,1,1.1,0.9,21.19,0.05,0,0
28988,1,0,0,0,0,7,1.0418269,-63.392125,345,1,1.1,0.9,21.22,-0.01,0,0
28989,1,0,0,0,0,7,1.0420958,-63.81209,138,1,1.1,0.9,21.21,-0,0,0
28990,1,0,0,0,0,7,1.0323515,-65.708965,115,1,1.1,0.9,21.29,0.02,0,0
28991,2,0,0,0,0,7,1.0413101,-62.768396,22,1,1.1,0.9,21.21,-0.01,0,0
28992,2,0,0,0,0,7,1.0408812,-62.328263,13.8,1,1.1,0.9,21.21,-0,0,0
28993,1,0,0,0,0,7,1.0212367,-73.810623,138,1,1.1,0.9,21.65,0.08,0,0
28994,2,0,0,0,0,7,1.0477061,-71.012791,20,1,1.1,0.9,21.57,0.04,0,0
28995,2,0,0,0,0,7,1.0441586,-71.431703,18,1,1.1,0.9,21.57,0.04,0,0
28996,1,0,0,0,0,7,1.0205398,-73.864381,138,1,1.1,0.9,21.66,0.08,0,0
28997,1,0,0,0,0,7,1.0212367,-73.810623,138,1,1.1,0.9,21.65,0.08,0,0
28998,1,0,0,0,0,7,1.0044804,-75.727648,345,1,1.1,0.9,21.82,0.01,0,0
28999,1,0,0,0,0,7,1.019932,-78.864642,138,1,1.1,0.9,21.88,0.05,0,0
29000,2,0,0,0,0,7,1.017903,-74.218184,13.8,1,1.1,0.9,21.8,0,0,0
29001,2,0,0,0,0,7,1.0131823,-73.787563,13.8,1,1.1,0.9,21.79,0,0,0
29002,2,0,0,0,0,7,1.0130686,-74.781322,13.8,1,1.1,0.9,21.8,0,0,0
29003,1,0,0,0,0,7,1.0061852,-75.673759,345,1,1.1,0.9,21.81,0.01,0,0
29004,2,0,0,0,0,7,1.0193065,-78.440132,138,1,1.1,0.9,21.85,0.1,0,0
29005,1,0,0,0,0,7,1.0117924,-78.781695,138,1,1.1,0.9,21.87,0.12,0,0
29006,2,0,0,0,0,7,1.0394516,-75.778889,13.8,1,1.1,0.9,21.79,0.09,0,0
29007,2,0,0,0,0,7,1.0440761,-75.338124,13.8,1,1.1,0.9,21.76,0.07,0,0
29008,1,0,0,0,0,7,1.0337914,-68.089976,345,1,1.1,0.9,21.32,0.04,0,0
29009,1,0,0,0,0,7,1.0343338,-68.303696,138,1,1.1,0.9,21.29,0.04,0,0
29010,2,0,0,0,0,7,1.0337914,-68.089976,24,1,1.1,0.9,21.32,0.04,0,0
29011,2,0,0,0,0,7,1.0437171,-67.044468,18,1,1.1,0.9,21.3,0.03,0,0
29012,1,0,0,0,0,7,1.0083939,-79.782089,138,1,1.1,0.9,21.96,0.06,0,0
29013,2,0,0,0,0,7,1.0083939,-79.782089,13.2,1,1.1,0.9,21.96,0.06,0,0
29014,1,0,0,0,0,7,1.0083939,-79.782089,138,1,1.1,0.9,21.96,0.06,0,0
29015,1,0,0,0,-140,7,1.02,-71.233504,765,1,1.1,0.9,21.65,0,0,0
29016,1,0,0,0,0,7,1.0229177,-73.02095,345,1,1.1,0.9,21.68,0.02,0,0
29017,1,0,0,0,0,7,1.0232002,-77.944574,138,1,1.1,0.9,21.8,0.04,0,0
29018,2,0,0,0,0,7,1.0245336,-70.080761,13.8,1,1.1,0.9,21.64,0,0,0
29019,2,0,0,0,0,7,1.0245118,-70.087185,20,1,1.1,0.9,21.64,0,0,0
29020,2,0,0,0,0,7,1.0246568,-70.043459,13.8,1,1.1,0.9,21.64,0,0,0
29021,1,0,0,0,0,7,1.022078,-66.454575,138,1,1.1,0.9,21.22,0.09,0,0
29022,2,0,0,0,0,7,1.0216794,-62.122068,13.8,1,1.1,0.9,21.1,0.1,0,0
29023,1,0,0,0,0,7,1.0218806,-66.517058,138,1,1.1,0.9,21.23,0.09,0,0
29024,1,0,0,0,32,7,1.0240999,-70.83517,765,1,1.1,0.9,21.67,0,0,0
29025,1,0,0,0,0,7,1.0236242,-73.840202,345,1,1.1,0.9,21.71,0.02,0,0
29026,1,0,0,0,0,7,1.023431,-78.826205,138,1,1.1,0.9,21.83,0.08,0,0
29027,2,0,0,0,0,7,1.0302282,-69.586305,13.8,1,1.1,0.9,21.65,0,0,0
29028,2,0,0,0,0,7,1.0281001,-70.03287,13.8,1,1.1,0.9,21.66,0,0,0
29029,2,0,0,0,0,7,1.0280482,-70.040613,18,1,1.1,0.9,21.66,0,0,0
29030,2,0,0,0,0,7,1.0293973,-69.757884,20,1,1.1,0.9,21.66,0,0,0
29031,2,0,0,0,0,7,1.0279811,-70.044855,18,1,1.1,0.9,21.66,0,0,0
29032,2,0,0,0,0,7,1.0264505,-73.540768,13.8,1,1.1,0.9,21.71,0.02,0,0
29033,2,0,0,0,0,7,1.0318415,-74.775816,138,1,1.1,0.9,21.59,0.07,0,0
29034,2,0,0,0,0,7,1.0298216,-73.886537,13.8,1,1.1,0.9,21.57,0.07,0,0
29035,2,0,0,0,0,7,1.0285389,-73.560933,13.8,1,1.1,0.9,21.56,0.08,0,0
29036,1,0,0,0,0,7,1.0314133,-74.61602,1,1,1.1,0.9,21.59,0.07,0,0
29037,1,0,0,0,0,7,1.031831,-74.801527,138,1,1.1,0.9,21.6,0.07,0,0
29038,2,0,0,0,0,7,1.0335485,-74.33319,138,1,1.1,0.9,21.55,0.06,0,0
29039,1,0,0,0,0,7,1.0231996,-72.829649,765,1,1.1,0.9,21.77,0.03,0,0
29040,1,0,0,0,0,7,1.0230625,-76.479402,345,1,1.1,0.9,21.87,0.07,0,0
29041,1,0,0,0,0,7,1.0233901,-80.106609,138,1,1.1,0.9,21.98,0.09,0,0
29042,2,0,0,0,0,7,1.0231996,-72.829649,13.8,1,1.1,0.9,21.77,0.03,0,0
29043,2,0,0,0,0,7,1.0294561,-72.154566,22,1,1.1,0.9,21.76,0.03,0,0
29044,2,0,0,0,0,7,1.0062779,-80.914507,138,1,1.1,0.9,22.12,0.16,0,0
29045,1,0,0,0,0,7,1.006096,-80.926417,138,1,1.1,0.9,22.12,0.16,0,0
29046,2,0,0,0,0,7,1.0336966,-74.227878,138,1,1.1,0.9,21.54,0.06,0,0
29047,2,0,0,0,0,7,1.0385475,-70.508687,13.8,1,1.1,0.9,21.41,0.1,0,0
29048,2,0,0,0,0,7,1.0336966,-74.227878,13.8,1,1.1,0.9,21.54,0.06,0,0
29049,1,0,0,0,0,7,1.0337181,-74.256459,138,1,1.1,0.9,21.55,0.06,0,0
29050,1,0,0,0,0,7,1.0340786,-68.815717,138,1,1.1,0.9,21.27,0.04,0,0
29051,2,0,0,0,0,7,1.0348226,-65.496548,13.8,1,1.1,0.9,21.17,0.05,0,0
29052,2,0,0,0,0,7,1.0340786,-68.815717,18,1,1.1,0.9,21.27,0.04,0,0
29053,1,0,0,0,0,7,1.0340261,-68.840982,138,1,1.1,0.9,21.28,0.04,0,0
29054,2,0,0,0,0,7,1.033994,-71.426394,345,1,1.1,0.9,21.54,0.02,0,0
29055,1,0,0,0,0,7,1.0316326,-72.508408,138,1,1.1,0.9,21.53,0.03,0,0
29056,2,0,0,0,0,7,1.0005746,-72.141427,22,1,1.1,0.9,21.52,0.03,0,0
29057,2,0,0,0,0,7,1.0007502,-71.656751,22,1,1.1,0.9,21.51,0.03,0,0
29058,1,0,0,0,0,7,1.0003322,-72.617943,1,1,1.1,0.9,21.53,0.03,0,0
29059,2,0,0,0,0,7,1.0230836,-77.817693,138,1,1.1,0.9,21.78,0.04,0,0
29060,2,0,0,0,0,7,1.0220498,-78.57768,138,1,1.1,0.9,21.88,0.03,0,0
29061,1,0,0,0,0,7,1.0217302,-78.598853,138,1,1.1,0.9,21.89,0.03,0,0
29062,2,0,0,0,0,7,1.02848,-74.424842,138,1,1.1,0.9,21.62,0.07,0,0
29063,2,0,0,0,0,7,1.0284963,-74.423417,13.8,1,1.1,0.9,21.62,0.07,0,0
29064,2,0,0,0,0,7,1.024844,-73.273932,13.8,1,1.1,0.9,21.59,0.08,0,0
29065,1,0,0,0,0,7,1.0284963,-74.423417,1,1,1.1,0.9,21.62,0.07,0,0
29066,1,0,0,0,0,7,1.0321983,-74.757882,138,1,1.1,0.9,21.59,0.07,0,0
29067,1,0,0,0,0,7,1.0321983,-74.757882,24,1,1.1,0.9,21.59,0.07,0,0
29068,1,0,0,0,0,7,1.0321983,-74.757882,24,1,1.1,0.9,21.59,0.07,0,0
29069,1,0,0,0,0,7,1.0321983,-74.757882,1,1,1.1,0.9,21.59,0.07,0,0
29070,2,0,0,0,0,7,1.0456829,-72.247698,13.8,1,1.1,0.9,21.52,0.05,0,0
29071,2,0,0,0,0,7,1.0493921,-70.129943,18,1,1.1,0.9,21.47,0.05,0,0
29072,1,0,0,0,0,7,1.0296414,-59.467269,138,1,1.1,0.9,20.95,0.09,0,0
29073,2,0,0,0,0,7,1.029954,-56.339065,18,1,1.1,0.9,20.87,0.09,0,0
29074,1,0,0,0,0,7,1.0295277,-59.518563,138,1,1.1,0.9,20.96,0.08,0,0
29075,2,0,0,0,0,7,1.0186722,-76.721186,345,1,1.1,0.9,21.93,0.08,0,0
29076,2,0,0,0,0,7,1.0105795,-80.800814,138,1,1.1,0.9,22.09,0.14,0,0
29077,1,0,0,0,0,7,1.0082171,-87.038252,13.8,1,1.1,0.9,22.34,0.19,0,0
29078,1,0,0,0,0,7,1.0082171,-87.038252,1,1,1.1,0.9,22.34,0.19,0,0
29079,1,0,0,0,0,7,1.0180382,-76.68982,345,1,1.1,0.9,21.92,0.09,0,0
29080,1,0,0,0,0,7,1.0141817,-70.41739,765,1,1.1,0.9,21.66,0.01,0,0
29081,1,0,0,0,0,7,1.0455893,-74.358567,345,1,1.1,0.9,21.73,0.01,0,0
29082,1,0,0,0,0,7,1.0407481,-78.020299,138,1,1.1,0.9,21.81,0.01,0,0
29083,2,0,0,0,0,7,1.0329485,-68.331499,18,1,1.1,0.9,21.64,-0,0,0
29084,2,0,0,0,0,7,1.0141817,-70.41739,20,1,1.1,0.9,21.66,0.01,0,0
30000,1,27.05,8.45,0,0,8,1.0408179,-61.885427,161,1,1.1,0.9,21.29,-0.05,0,0
30001,1,47.06,16.85,0,0,8,1.0062917,-61.359116,161,1,1.1,0.9,21.31,0.06,0,0
30002,1,0,0,0,0,8,1.0062714,-61.253841,161,1,1.1,0.9,21.3,0.06,0,0
30003,1,0,0,0,0,8,1.0579765,-59.908795,138,1,1.1,0.9,21.3,0.03,0,0
30004,1,47.06,4.49,0,0,8,1.0061247,-61.283849,161,1,1.1,0.9,21.31,0.06,0,0
30005,1,34.99,6.9,0,0,8,1.0146878,-60.85316,161,1,1.1,0.9,21.24,0.03,0,0
30006,1,0,0,0,0,8,1.0275096,-62.688602,161,1,1.1,0.9,21.43,0,0,0
30007,1,0,0,0,0,8,1.031011,-62.190161,138,1,1.1,0.9,21.36,0,0,0
30008,1,0,0,0,0,8,1.0343023,-61.734384,13.8,1,1.1,0.9,21.3,-0,0,0
30009,1,0,0,0,0,8,1.0343023,-61.734384,1,1,1.1,0.9,21.3,-0,0,0
30010,1,8.98,2.2,0,0,8,1.0274668,-62.693597,161,1,1.1,0.9,21.43,0,0,0
30011,1,0,0,0,0,8,1.0275089,-62.687498,161,1,1.1,0.9,21.43,0,0,0
30012,1,0,0,0,0,8,1.017179,-61.718908,161,1,1.1,0.9,21.34,0.04,0,0
30013,1,37.52,4.9,0,0,8,1.0079565,-63.219915,138,1,1.1,0.9,21.49,0.11,0,0
30014,1,0,0,0,0,8,1.0172573,-61.711077,161,1,1.1,0.9,21.33,0.04,0,0
30015,1,37.52,8.45,0,0,8,1.0181478,-61.710998,161,1,1.1,0.9,21.33,0.03,0,0
30016,1,0,0,0,0,8,1.0358948,-62.258939,161,1,1.1,0.9,21.35,-0.03,0,0
30017,1,16.87,3.37,0,0,8,1.0474139,-62.868064,138,1,1.1,0.9,21.33,-0.01,0,0
30018,1,25.18,5.29,0,0,8,1.0116201,-60.718918,161,1,1.1,0.9,21.21,0.04,0,0
30019,1,0,0,0,0,8,1.0137951,-60.440622,161,1,1.1,0.9,21.18,0.03,0,0
30020,1,41.84,7.88,0,0,8,1.0135972,-60.467277,161,1,1.1,0.9,21.18,0.04,0,0
30021,1,0,0,0,0,8,1.0131621,-60.520043,161,1,1.1,0.9,21.19,0.04,0,0
30022,1,0,0,0,0,8,1.013401,-60.49409,161,1,1.1,0.9,21.19,0.04,0,0
30023,1,41.84,11.02,0,0,8,1.0129562,-60.542117,161,1,1.1,0.9,21.19,0.04,0,0
30024,1,0,0,0,0,8,1.0340678,-62.11463,161,1,1.1,0.9,21.34,-0.02,0,0
30025,1,29.14,7.93,0,0,8,1.0339203,-62.1314,161,1,1.1,0.9,21.34,-0.02,0,0
30026,1,0,0,0,0,8,1.0140877,-60.468462,161,1,1.1,0.9,21.18,0.04,0,0
30027,1,50.09,11.82,0,0,8,1.0138511,-60.497523,161,1,1.1,0.9,21.18,0.04,0,0
30028,1,50.09,16.03,0,0,8,1.0061325,-61.174267,161,1,1.1,0.9,21.28,0.07,0,0
30029,1,57.57,23.03,0,0,8,1.0248634,-59.957431,161,1,1.1,0.9,21.11,-0.02,0,0
30030,1,57.57,28.97,0,114,8,1.0292821,-60.026735,161,1,1.1,0.9,21.12,-0.06,0,0
30031,1,13.08,2.79,0,0,8,1.035279,-61.760645,161,1,1.1,0.9,21.29,-0.03,0,0
30032,1,38.36,7.14,0,0,8,1.0089551,-60.941551,161,1,1.1,0.9,21.24,0.05,0,0
30033,1,38.36,7.84,0,0,8,1.0104792,-60.788587,161,1,1.1,0.9,21.21,0.04,0,0
30034,1,42.5,9.28,0,0,8,1.0273885,-62.672286,161,1,1.1,0.9,21.43,0,0,0
30035,1,0,0,0,0,8,1.0269264,-56.992455,345,1,1.1,0.9,21.01,-0,0,0
30036,1,0,0,0,0,8,1.0265622,-59.685663,161,1,1.1,0.9,21.08,-0.02,0,0
30037,1,60.56,15.65,0,0,8,1.0266058,-57.027879,345,1,1.1,0.9,21.01,-0,0,0
30038,1,36.48,20.14,0,0,8,1.0308611,-62.419133,161,1,1.1,0.9,21.39,-0.01,0,0
30039,1,54.28,18.42,0,0,8,1.0073235,-61.028382,161,1,1.1,0.9,21.25,0.06,0,0
30040,1,54.28,4.49,0,0,8,1.0110847,-60.70031,161,1,1.1,0.9,21.2,0.04,0,0
30041,1,0,0,0,0,8,1.0055493,-58.777108,345,1,1.1,0.9,21.1,0.02,0,0
30042,1,12.76,5.91,0,0,8,1.0140757,-60.424206,161,1,1.1,0.9,21.17,0.04,0,0
30043,1,65.35,8.22,0,0,8,1.0052743,-58.813255,345,1,1.1,0.9,21.11,0.02,0,0
30044,1,65.35,30.23,0,0,8,1.0119639,-60.654029,161,1,1.1,0.9,21.21,0.05,0,0
30045,1,0,0,0,0,8,1.0064495,-59.166352,345,1,1.1,0.9,21.13,0.03,0,0
30046,1,0,0,0,0,8,1.0427849,-61.712025,161,1,1.1,0.9,21.26,-0.06,0,0
30047,1,41.97,14.36,0,0,8,1.006208,-59.190143,345,1,1.1,0.9,21.13,0.03,0,0
30048,1,0,0,0,0,8,1.008569,-59.087342,345,1,1.1,0.9,21.11,0.01,0,0
30049,1,41.44,5.1,0,0,8,1.0313451,-62.137626,161,1,1.1,0.9,21.35,-0.02,0,0
30050,1,0,0,0,0,8,1.0133075,-61.415889,161,1,1.1,0.9,21.31,0.06,0,0
30051,1,0,0,0,0,8,1.0138437,-61.381455,161,1,1.1,0.9,21.3,0.05,0,0
30052,1,61.37,33.71,0,0,8,1.0127738,-61.450931,161,1,1.1,0.9,21.31,0.06,0,0
30053,1,0,0,0,0,8,1.0141174,-60.320692,161,1,1.1,0.9,21.16,0.03,0,0
30054,1,38.57,11.26,0,0,8,1.0138878,-60.34346,161,1,1.1,0.9,21.16,0.03,0,0
30055,1,38.57,8.79,0,0,8,1.019817,-60.156027,161,1,1.1,0.9,21.16,0.03,0,0
30056,1,55.3,13.2,0,0,8,1.0200483,-59.872319,161,1,1.1,0.9,21.13,0,0,0
30057,1,0,0,0,0,8,1.0169966,-59.985086,161,1,1.1,0.9,21.14,0.02,0,0
30058,1,55.3,25.32,0,0,8,1.0166167,-60.014475,161,1,1.1,0.9,21.15,0.02,0,0
30059,1,34.63,12.42,0,0,8,1.0206786,-59.954285,161,1,1.1,0.9,21.13,-0,0,0
30060,1,0,0,0,0,8,1.0178011,-59.778436,161,1,1.1,0.9,21.11,0.01,0,0
30061,1,38.12,2.11,0,0,8,1.0177003,-59.80306,161,1,1.1,0.9,21.12,0.01,0,0
30062,1,0,0,0,0,8,1.0179275,-59.75502,161,1,1.1,0.9,21.11,0.01,0,0
30063,1,0,0,0,0,8,1.0184155,-59.921974,161,1,1.1,0.9,21.13,0.01,0,0
30064,1,38.12,11.58,0,0,8,1.0181983,-59.942879,161,1,1.1,0.9,21.13,0.01,0,0
30065,1,6.64,1.18,0,-24,8,1.0146846,-58.237952,161,1,1.1,0.9,20.99,0.07,0,0
30066,1,31.67,8.82,0,0,8,1.0260733,-62.398244,161,1,1.1,0.9,21.43,0.01,0,0
30067,1,42.47,6.61,0,0,8,1.027295,-61.002043,161,1,1.1,0.9,21.25,-0,0,0
30068,1,9.5,3.55,0,0,8,1.0346474,-59.619964,161,1,1.1,0.9,21.13,-0.02,0,0
30069,1,22.88,12.38,0,0,8,1.0268507,-59.898854,161,1,1.1,0.9,21.12,0,0,0
30070,1,0,0,0,0,8,1.0286244,-55.206613,345,1,1.1,0.9,20.88,0.02,0,0
30071,1,58.88,19.28,0,0,8,1.0250402,-56.817071,161,1,1.1,0.9,20.86,0.02,0,0
30072,1,23.79,7.18,0,0,8,1.0313403,-60.078009,161,1,1.1,0.9,21.21,-0.01,0,0
30073,1,0,0,0,0,8,1.0290471,-59.462297,161,1,1.1,0.9,21.19,-0,0,0
30074,1,14.26,4.49,0,0,8,1.0289734,-59.469534,161,1,1.1,0.9,21.19,-0,0,0
30075,1,0,0,0,-124,8,0.9950771,-54.179644,345,1,1.1,0.9,20.91,0.06,0,0
30076,1,74.32,20.65,0,0,8,1.0154518,-55.039547,161,1,1.1,0.9,20.92,0.07,0,0
30077,1,49.75,5.01,0,0,8,1.0243534,-53.012924,161,1,1.1,0.9,21.08,-0.09,0,0
30078,1,16.61,5.55,0,0,8,1.0288215,-54.564885,161,1,1.1,0.9,20.85,-0.03,0,0
30079,1,2.68,0.64,0,0,8,1.0219177,-52.211601,161,1,1.1,0.9,20.95,-0.09,0,0
30080,1,16.07,1.49,0,0,8,1.0288952,-49.544315,161,1,1.1,0.9,20.73,-0.04,0,0
30081,1,6.37,1.8,0,0,8,1.0162434,-53.726292,161,1,1.1,0.9,20.81,0.12,0,0
30082,1,0,0,0,0,8,1.0162786,-53.722991,161,1,1.1,0.9,20.81,0.12,0,0
30083,1,4.27,3.54,0,0,8,1.0382754,-63.20539,161,1,1.1,0.9,21.34,-0.11,0,0
30084,1,4.37,2.38,0,0,8,1.0329874,-63.49483,161,1,1.1,0.9,21.39,-0.08,0,0
30085,1,0.47,0.09,0,0,8,1.0255686,-57.386014,161,1,1.1,0.9,21.13,0.01,0,0
30086,1,8.18,1.41,0,0,8,1.0255353,-57.390369,161,1,1.1,0.9,21.13,0.01,0,0
30087,1,0,0,0,0,8,1.0256026,-57.381193,161,1,1.1,0.9,21.13,0.01,0,0
30088,1,0,0,0,-10,8,1.0213533,-46.680161,161,1,1.1,0.9,20.7,0.01,0,0
30089,1,7.54,1.21,0,0,8,1.0213209,-46.684262,161,1,1.1,0.9,20.7,0.01,0,0
30090,1,0,0,0,0,8,1.01618,-60.948443,345,1,1.1,0.9,21.24,0.03,0,0
30091,1,63.51,24.84,0,0,8,1.0263831,-62.580698,161,1,1.1,0.9,21.26,0.02,0,0
30092,1,4.22,1.44,0,0,8,1.0215039,-45.725435,161,1,1.1,0.9,20.58,0.06,0,0
30093,1,0,0,0,-322.5,8,0.9819124,-42.069084,345,1,1.1,0.9,20.45,0.18,0,0
30094,1,0,0,0,0,8,0.9913101,-43.123564,161,1,1.1,0.9,20.45,0.2,0,0
30095,1,69.89,12.4,0,0,8,1.0219878,-44.922486,138,1,1.1,0.9,20.64,0.18,0,0
30096,1,41.44,18.15,0,0,8,1.0195368,-46.717501,161,1,1.1,0.9,20.8,-0,0,0
30097,1,0,0,0,0,8,1.0198314,-46.693132,161,1,1.1,0.9,20.8,-0,0,0
30098,1,5.84,1.35,0,0,8,1.0161545,-63.436752,161,1,1.1,0.9,21.41,0.05,0,0
30099,1,39.63,8.7,0,0,8,1.0161821,-63.433131,161,1,1.1,0.9,21.41,0.05,0,0
30100,1,4.2,0.89,0,-14,8,1.0220682,-61.584822,161,1,1.1,0.9,21.33,0.01,0,0
30101,1,72.43,23.88,0,0,8,1.0065248,-63.720832,161,1,1.1,0.9,21.38,0.11,0,0
30102,1,36.35,5,0,0,8,1.0073094,-63.547285,161,1,1.1,0.9,21.34,0.11,0,0
30103,1,0,0,0,0,8,1.0074713,-63.525448,161,1,1.1,0.9,21.33,0.11,0,0
30104,1,56.14,14.56,0,0,8,1.0155613,-63.349,161,1,1.1,0.9,21.36,0.06,0,0
30105,1,72.12,12.88,0,0,8,1.0110485,-63.274852,161,1,1.1,0.9,21.33,0.09,0,0
30106,1,59.57,1.89,0,0,8,1.0126384,-63.264471,161,1,1.1,0.9,21.33,0.08,0,0
30107,1,59.57,10.6,0,0,8,1.0113874,-62.953767,161,1,1.1,0.9,21.32,0.07,0,0
30108,1,38.36,10.91,0,0,8,1.018096,-62.14144,161,1,1.1,0.9,21.21,0.07,0,0
30109,1,46.71,32.13,0,0,8,1.0137407,-63.187786,161,1,1.1,0.9,21.36,0.08,0,0
30110,1,0,0,0,0,8,1.0147281,-62.660725,161,1,1.1,0.9,21.28,0.08,0,0
30111,1,46.71,3.17,0,0,8,1.0145636,-62.688726,161,1,1.1,0.9,21.28,0.08,0,0
30112,1,0,0,0,0,8,1.0099604,-59.993309,345,1,1.1,0.9,21.19,0.05,0,0
30113,1,76.88,32.8,0,0,8,1.0159004,-62.768518,161,1,1.1,0.9,21.27,0.07,0,0
30114,1,0,0,0,0,8,1.0115741,-59.888549,345,1,1.1,0.9,21.17,0.04,0,0
30115,1,0,0,0,0,8,1.0099604,-59.993309,345,1,1.1,0.9,21.19,0.05,0,0
30116,1,76.88,26.94,0,0,8,1.0074808,-63.656366,161,1,1.1,0.9,21.38,0.11,0,0
30117,1,0,0,0,0,8,1.0121167,-62.814069,161,1,1.1,0.9,21.28,0.08,0,0
30118,1,0,0,0,0,8,1.0272179,-61.467409,138,1,1.1,0.9,21.21,0.07,0,0
30119,1,48.72,12.2,0,0,8,1.0118848,-62.840598,161,1,1.1,0.9,21.28,0.08,0,0
30120,1,0,0,0,0,8,1.007179,-63.598558,161,1,1.1,0.9,21.34,0.11,0,0
30121,1,41.38,6.73,0,0,8,1.0070011,-63.622318,161,1,1.1,0.9,21.35,0.11,0,0
30122,1,0,0,0,0,8,1.0073557,-63.574037,161,1,1.1,0.9,21.34,0.1,0,0
30123,1,0,0,0,0,8,1.0200315,-60.17607,345,1,1.1,0.9,21.17,0.05,0,0
30124,1,84.61,25.44,0,0,8,1.0084541,-63.316725,161,1,1.1,0.9,21.29,0.1,0,0
30125,1,0,0,0,0,8,1.0210843,-60.042687,345,1,1.1,0.9,21.15,0.05,0,0
30126,1,83.12,22.11,0,0,8,1.0149461,-63.233328,161,1,1.1,0.9,21.33,0.06,0,0
30127,1,74.67,17.34,0,0,8,1.0136278,-63.057635,161,1,1.1,0.9,21.3,0.07,0,0
30128,1,74.67,13.13,0,0,8,1.0071238,-63.749687,161,1,1.1,0.9,21.39,0.11,0,0
30129,1,0,0,0,0,8,1.0074672,-63.70215,161,1,1.1,0.9,21.39,0.11,0,0
30130,1,0,0,0,0,8,1.0105764,-63.400071,161,1,1.1,0.9,21.33,0.09,0,0
30131,1,69.56,2.93,0,0,8,1.010382,-63.441012,161,1,1.1,0.9,21.33,0.09,0,0
30132,1,53.5,10.94,0,0,8,1.0190339,-63.185647,161,1,1.1,0.9,21.34,0.04,0,0
30133,1,53.5,10.31,0,0,8,1.0087907,-63.499631,161,1,1.1,0.9,21.37,0.1,0,0
30134,1,0,0,0,0,8,1.0069098,-63.642993,161,1,1.1,0.9,21.35,0.11,0,0
30135,1,71.4,34.43,0,0,8,1.0063271,-63.681881,161,1,1.1,0.9,21.36,0.11,0,0
30136,1,0,0,0,0,8,1.0074173,-63.604718,161,1,1.1,0.9,21.35,0.1,0,0
30137,1,64.61,20.47,0,0,8,1.0167737,-62.698995,161,1,1.1,0.9,21.29,0.07,0,0
30138,1,64.61,30.28,0,0,8,1.0137332,-62.834014,161,1,1.1,0.9,21.28,0.09,0,0
30139,1,49.52,10.88,0,0,8,1.009843,-62.298032,161,1,1.1,0.9,21.25,0.07,0,0
30140,1,0,0,0,0,8,1.0118091,-63.320348,161,1,1.1,0.9,21.34,0.09,0,0
30141,1,49.52,2.12,0,0,8,1.0116777,-63.351524,161,1,1.1,0.9,21.34,0.09,0,0
30142,1,0,0,0,0,8,1.0079273,-62.844021,161,1,1.1,0.9,21.31,0.08,0,0
30143,1,67.31,19.5,0,0,8,1.0075019,-62.88606,161,1,1.1,0.9,21.32,0.08,0,0
30144,1,105.18,46.77,0,0,8,1.0163605,-63.439792,161,1,1.1,0.9,21.37,0.06,0,0
30145,1,0,0,0,0,8,1.00837,-63.034984,161,1,1.1,0.9,21.34,0.08,0,0
30146,1,105.18,14.43,0,0,8,1.0079287,-63.102897,161,1,1.1,0.9,21.35,0.08,0,0
30147,1,57.95,11.81,0,0,8,1.0115575,-63.329222,161,1,1.1,0.9,21.34,0.08,0,0
30148,1,0,0,0,0,8,1.0114504,-63.11165,161,1,1.1,0.9,21.32,0.09,0,0
30149,1,75.78,20.1,0,0,8,1.0110244,-63.155817,161,1,1.1,0.9,21.33,0.09,0,0
30150,1,0,0,0,0,8,1.0085407,-62.629311,161,1,1.1,0.9,21.3,0.07,0,0
30151,1,75.78,9.45,0,0,8,1.0082286,-62.678417,161,1,1.1,0.9,21.31,0.07,0,0
30152,1,0,0,0,0,8,1.0088002,-62.581287,161,1,1.1,0.9,21.29,0.07,0,0
30153,1,45.72,13.7,0,0,8,1.0113925,-63.157369,161,1,1.1,0.9,21.31,0.09,0,0
30154,1,45.72,9.09,0,0,8,1.0183778,-62.95144,161,1,1.1,0.9,21.27,0.04,0,0
30155,1,54.42,28.17,0,0,8,1.0141617,-62.663467,161,1,1.1,0.9,21.26,0.09,0,0
30156,1,0,0,0,0,8,1.0128461,-62.900151,161,1,1.1,0.9,21.27,0.08,0,0
30157,1,54.42,21.33,0,0,8,1.0124472,-62.932593,161,1,1.1,0.9,21.28,0.08,0,0
30158,1,0,0,0,0,8,1.0125536,-62.986889,161,1,1.1,0.9,21.29,0.08,0,0
30159,1,37.72,6.03,0,0,8,1.0196475,-62.245019,138,1,1.1,0.9,21.24,0.07,0,0
30160,1,0,0,0,0,8,1.0158956,-63.087118,161,1,1.1,0.9,21.29,0.06,0,0
30161,1,38.17,4.98,0,0,8,1.0180231,-62.57685,138,1,1.1,0.9,21.28,0.07,0,0
30162,1,0,0,0,0,8,1.019602,-62.211408,18,1,1.1,0.9,21.27,0.08,0,0
30163,1,0,0,0,0,8,1.019602,-62.211408,1,1,1.1,0.9,21.27,0.08,0,0
30164,1,0,0,0,0,8,1.0122546,-63.061491,161,1,1.1,0.9,21.31,0.09,0,0
30165,1,53.64,7.33,0,0,8,1.012055,-63.090763,161,1,1.1,0.9,21.31,0.09,0,0
30166,1,53.64,10.07,0,0,8,1.016086,-62.545395,161,1,1.1,0.9,21.25,0.07,0,0
30167,1,42.78,10.02,0,0,8,1.0167644,-62.423371,161,1,1.1,0.9,21.24,0.06,0,0
30168,1,65.51,11.68,0,0,8,1.0217323,-61.739655,161,1,1.1,0.9,21.16,0.05,0,0
30169,1,60.45,28.51,0,0,8,1.0200028,-61.744781,161,1,1.1,0.9,21.17,0.06,0,0
30170,1,60.45,9.88,0,0,8,1.0161803,-62.395291,161,1,1.1,0.9,21.25,0.07,0,0
30171,1,0,0,0,0,8,1.0094605,-59.501197,345,1,1.1,0.9,21.11,0.05,0,0
30172,1,90.88,22.01,0,0,8,1.0231947,-61.53836,161,1,1.1,0.9,21.14,0.05,0,0
30173,1,0,0,0,0,8,1.0093397,-60.005265,345,1,1.1,0.9,21.18,0.05,0,0
30174,1,90.88,35.59,0,0,8,1.0201024,-63.224481,161,1,1.1,0.9,21.33,0.03,0,0
30175,1,23.31,3.45,0,0,8,1.0132071,-63.092417,161,1,1.1,0.9,21.3,0.08,0,0
30176,1,38.64,5.12,0,0,8,1.0132104,-62.942329,161,1,1.1,0.9,21.28,0.08,0,0
30177,1,0,0,0,0,8,1.0133501,-62.917459,161,1,1.1,0.9,21.28,0.08,0,0
30178,1,38.64,4.93,0,0,8,1.0095632,-62.353796,161,1,1.1,0.9,21.26,0.07,0,0
30179,1,0,0,0,0,8,1.0210048,-62.690495,161,1,1.1,0.9,21.24,0.04,0,0
30180,1,54.01,15.16,0,0,8,1.0182654,-62.542226,138,1,1.1,0.9,21.27,0.07,0,0
30181,1,54.01,6.67,0,0,8,1.0148338,-62.620191,161,1,1.1,0.9,21.26,0.07,0,0
30182,1,84.45,14.81,0,0,8,1.0089886,-62.766867,161,1,1.1,0.9,21.3,0.09,0,0
30183,1,0,0,0,0,8,1.0094089,-62.713829,161,1,1.1,0.9,21.29,0.09,0,0
30184,1,84.45,26.04,0,0,8,1.0089968,-62.882593,161,1,1.1,0.9,21.31,0.1,0,0
30185,1,74.17,15.44,0,0,8,1.0161021,-62.682089,161,1,1.1,0.9,21.27,0.07,0,0
30186,1,0,0,0,0,8,1.0132708,-63.156551,161,1,1.1,0.9,21.32,0.07,0,0
30187,1,74.17,10.33,0,0,8,1.0129593,-63.19757,161,1,1.1,0.9,21.32,0.08,0,0
30188,1,69.91,16.54,0,0,8,1.009371,-63.057229,161,1,1.1,0.9,21.34,0.08,0,0
30189,1,83.46,15.25,0,0,8,1.011913,-62.211581,161,1,1.1,0.9,21.28,0.08,0,0
30190,1,80.89,13.18,0,0,8,1.0220162,-62.334351,161,1,1.1,0.9,21.23,0.04,0,0
30191,1,69.08,20.97,0,0,8,1.0106083,-61.902238,161,1,1.1,0.9,21.21,0.06,0,0
30192,1,69.08,44.6,0,0,8,1.0171491,-62.331375,161,1,1.1,0.9,21.22,0.07,0,0
30193,1,0,0,0,0,8,1.0131807,-62.569595,161,1,1.1,0.9,21.27,0.08,0,0
30194,1,59.86,7.79,0,0,8,1.012981,-62.603429,161,1,1.1,0.9,21.27,0.08,0,0
30195,1,0,0,0,0,8,1.0134009,-62.531677,161,1,1.1,0.9,21.26,0.08,0,0
30196,1,0,0,0,0,8,1.0175699,-60.48623,345,1,1.1,0.9,21.2,0.05,0,0
30197,1,59.86,23.69,0,0,8,1.0136163,-62.793694,161,1,1.1,0.9,21.26,0.08,0,0
30198,1,14.18,4.78,0,0,8,1.015538,-61.41795,161,1,1.1,0.9,21.18,0.07,0,0
30199,1,0,0,0,0,8,1.0156202,-61.409799,161,1,1.1,0.9,21.18,0.07,0,0
30200,1,44.66,10.81,0,0,8,1.0083354,-62.463504,161,1,1.1,0.9,21.29,0.08,0,0
