BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
30201,1,44.66,17.7,0,0,8,1.0079673,-62.4064,161,1,1.1,0.9,21.31,0.09,0,0
30202,1,0,0,0,0,8,1.0082576,-62.381423,161,1,1.1,0.9,21.3,0.09,0,0
30203,1,69.93,6.18,0,0,8,1.0094021,-62.833666,161,1,1.1,0.9,21.3,0.09,0,0
30204,1,0,0,0,0,8,1.0144424,-62.162507,161,1,1.1,0.9,21.25,0.08,0,0
30205,1,96.14,39.17,0,0,8,1.0138094,-62.211819,161,1,1.1,0.9,21.26,0.08,0,0
30206,1,0,0,0,0,8,1.0140808,-62.494421,161,1,1.1,0.9,21.25,0.08,0,0
30207,1,96.14,29.25,0,0,8,1.0135328,-62.546597,161,1,1.1,0.9,21.26,0.08,0,0
30208,1,0,0,0,0,8,1.0132017,-59.909022,345,1,1.1,0.9,21.16,0.04,0,0
30209,1,70.64,17.23,0,0,8,1.0211396,-62.700879,161,1,1.1,0.9,21.24,0.03,0,0
30210,1,0,0,0,0,8,1.0133142,-62.074455,161,1,1.1,0.9,21.2,0.06,0,0
30211,1,70.64,6.86,0,0,8,1.0130975,-62.117423,161,1,1.1,0.9,21.21,0.06,0,0
30212,1,55.38,20.19,0,0,8,1.0123703,-62.897166,161,1,1.1,0.9,21.29,0.09,0,0
30213,1,0,0,0,0,8,1.0126937,-62.867824,161,1,1.1,0.9,21.28,0.09,0,0
30214,1,55.38,30.13,0,0,8,1.0234862,-62.123253,161,1,1.1,0.9,21.21,0.04,0,0
30215,1,70.82,36.18,0,0,8,1.0157313,-62.685375,161,1,1.1,0.9,21.26,0.06,0,0
30216,1,0,0,0,0,8,1.0136868,-62.45538,161,1,1.1,0.9,21.25,0.08,0,0
30217,1,70.82,29.34,0,0,8,1.0131892,-62.490515,161,1,1.1,0.9,21.26,0.08,0,0
30218,1,0,0,0,0,8,1.009858,-60.091586,345,1,1.1,0.9,21.18,0.06,0,0
30219,1,0,0,0,0,8,1.0258161,-61.95738,161,1,1.1,0.9,21.19,0.02,0,0
30220,1,106.49,32.47,0,0,8,1.0092446,-60.14987,345,1,1.1,0.9,21.19,0.06,0,0
30221,1,106.49,16.76,0,0,8,1.0117482,-61.895088,161,1,1.1,0.9,21.25,0.08,0,0
30222,1,43.63,8.98,0,0,8,1.014655,-62.3231,161,1,1.1,0.9,21.24,0.08,0,0
30223,1,43.63,9.09,0,0,8,1.013187,-62.28832,161,1,1.1,0.9,21.23,0.08,0,0
30224,1,0,0,0,0,8,1.0102835,-62.118234,161,1,1.1,0.9,21.28,0.09,0,0
30225,1,88.19,9.53,0,0,8,1.0099254,-62.173687,161,1,1.1,0.9,21.29,0.09,0,0
30226,1,88.19,29.47,0,0,8,1.0103407,-62.209203,161,1,1.1,0.9,21.29,0.09,0,0
30227,1,0,0,0,0,8,1.0163446,-62.105704,161,1,1.1,0.9,21.25,0.07,0,0
30228,1,68.58,23.12,0,0,8,1.0158888,-62.14652,161,1,1.1,0.9,21.26,0.08,0,0
30229,1,0,0,0,0,8,1.0167666,-62.068061,161,1,1.1,0.9,21.24,0.07,0,0
30230,1,68.58,12.03,0,0,8,1.0180439,-62.701956,161,1,1.1,0.9,21.25,0.05,0,0
30231,1,50.6,1.66,0,0,8,1.0153772,-62.354457,161,1,1.1,0.9,21.26,0.07,0,0
30232,1,50.6,11.88,0,0,8,1.0192487,-62.118142,161,1,1.1,0.9,21.23,0.06,0,0
30233,1,41.69,12.01,0,0,8,1.0135877,-62.253185,161,1,1.1,0.9,21.23,0.08,0,0
30234,1,41.69,11.6,0,0,8,1.0161776,-62.387243,161,1,1.1,0.9,21.22,0.07,0,0
30235,1,58.65,6.15,0,0,8,1.0231665,-62.168499,161,1,1.1,0.9,21.21,0.04,0,0
30236,1,0,0,0,0,8,1.0233884,-62.130927,161,1,1.1,0.9,21.21,0.04,0,0
30237,1,47.82,18.46,0,0,8,1.0092218,-62.515054,161,1,1.1,0.9,21.27,0.09,0,0
30238,1,47.82,15.44,0,0,8,1.0123787,-62.523231,161,1,1.1,0.9,21.27,0.09,0,0
30239,1,58.49,2.86,0,0,8,1.0153203,-62.336141,161,1,1.1,0.9,21.25,0.07,0,0
30240,1,0,0,0,0,8,1.0127183,-62.462596,161,1,1.1,0.9,21.27,0.09,0,0
30241,1,58.49,6.99,0,0,8,1.0152138,-61.462701,115,1,1.1,0.9,21.36,0.13,0,0
30242,1,4.2,0.8,0,0,8,1.0123289,-59.728952,161,1,1.1,0.9,21.13,0.11,0,0
30243,1,7.1,1.54,0,-14,8,1.0260747,-44.986623,161,1,1.1,0.9,20.62,-0.03,0,0
30244,1,0,0,0,0,8,1.0125886,-62.391087,161,1,1.1,0.9,21.24,0.08,0,0
30245,1,0,0,0,0,8,1.0191214,-60.233095,115,1,1.1,0.9,21.21,0.13,0,0
30246,1,45.2,15.56,0,20,8,0.9882776,-77.489701,13.8,1,1.1,0.9,21.88,0.41,0,0
30247,1,0,0,0,0,8,1.0287992,-58.098253,1,1,1.1,0.9,21.16,0.1,0,0
30248,1,0,0,0,-17.5,8,1.0286069,-40.651582,161,1,1.1,0.9,20.21,0.03,0,0
30249,1,3.81,0.99,0,0,8,1.039902,-36.811695,138,1,1.1,0.9,20.27,-0,0,0
30250,1,0,0,0,0,8,1.0574393,-32.731949,18,1,1.1,0.9,20.34,-0.03,0,0
30251,1,0,0,0,0,8,1.0574393,-32.731949,1,1,1.1,0.9,20.34,-0.03,0,0
30252,1,29.16,10.53,0,0,8,1.0004478,-43.808565,161,1,1.1,0.9,20.36,0.28,0,0
30253,1,0,0,0,0,8,0.9809283,-64.224648,161,1,1.1,0.9,21.4,0.17,0,0
30254,1,0,0,0,0,8,1.0350691,-64.126012,115,1,1.1,0.9,21.32,0.07,0,0
30255,1,22.64,11.06,0,0,8,0.9807304,-64.238134,161,1,1.1,0.9,21.4,0.17,0,0
30256,1,11.16,3.98,0,0,8,1.0182552,-59.397792,161,1,1.1,0.9,21.14,0.09,0,0
30257,1,0,0,0,0,8,1.0226773,-51.092982,161,1,1.1,0.9,20.69,0.16,0,0
30258,1,4.52,0.77,0,0,8,1.022657,-51.09584,161,1,1.1,0.9,20.69,0.16,0,0
30259,1,0,0,0,0,8,1.0226994,-51.090173,161,1,1.1,0.9,20.69,0.16,0,0
30260,1,0,0,0,0,8,1.0226773,-51.092982,161,1,1.1,0.9,20.69,0.16,0,0
30261,1,5.72,1.4,0,-30,8,1.0147616,-44.508782,161,1,1.1,0.9,20.15,0.3,0,0
30262,1,10.81,3.52,0,0,8,1.0256977,-59.827289,161,1,1.1,0.9,21,0.02,0,0
30263,1,3.03,0.86,0,0,8,1.0257408,-47.178049,161,1,1.1,0.9,20.34,0.21,0,0
30264,1,0,0,0,0,8,1.0303953,-45.366107,161,1,1.1,0.9,20.57,-0.06,0,0
30265,1,13.46,3.69,0,0,8,1.0303799,-45.372935,161,1,1.1,0.9,20.58,-0.06,0,0
30266,1,0,0,0,0,8,1.0303953,-45.366107,161,1,1.1,0.9,20.57,-0.06,0,0
30267,1,49.88,20.7,0,0,8,1.0144268,-52.902886,161,1,1.1,0.9,20.73,0.21,0,0
30268,1,0,0,0,0,8,1.0165911,-60.177397,161,1,1.1,0.9,21.15,0.03,0,0
30269,2,0,0,0,0,8,1.0107907,-59.337514,13.8,1,1.1,0.9,21.12,0.03,0,0
30270,1,0,0,0,0,8,1.0165529,-60.188093,161,1,1.1,0.9,21.15,0.03,0,0
30271,1,0,0,0,-298,8,0.9827416,-50.921433,345,1,1.1,0.9,20.78,0.14,0,0
30272,2,0,0,0,0,8,0.9918633,-50.904261,161,1,1.1,0.9,20.78,0.14,0,0
30273,1,0,0,0,0,8,1.015472,-60.48415,161,1,1.1,0.9,21.18,0.04,0,0
30274,2,0,0,0,0,8,0.9911926,-59.087932,13.8,1,1.1,0.9,21.15,0.04,0,0
30275,1,0,0,0,0,8,1.0154423,-60.491158,161,1,1.1,0.9,21.18,0.04,0,0
30276,1,0,0,0,0,8,1.015472,-60.48415,161,1,1.1,0.9,21.18,0.04,0,0
30277,2,0,0,0,0,8,1.0152328,-61.681313,161,1,1.1,0.9,21.15,0.06,0,0
30278,1,0.85,0.04,0,-42,8,1.0134833,-55.117019,161,1,1.1,0.9,20.92,0.08,0,0
30279,2,0,0,0,0,8,1.0134833,-55.117019,13.8,1,1.1,0.9,20.92,0.08,0,0
30280,2,0,0,0,0,8,1.0138942,-52.870827,13.8,1,1.1,0.9,20.86,0.08,0,0
30281,2,0,0,0,0,8,1.0195607,-59.309188,161,1,1.1,0.9,21.04,0,0,0
30282,1,0,0,0,0,8,1.0195385,-59.318623,161,1,1.1,0.9,21.04,0,0,0
30283,1,3.35,0.34,0,0,8,1.0195506,-59.311032,161,1,1.1,0.9,21.04,0,0,0
30284,1,0,0,0,0,8,1.006786,-63.503973,161,1,1.1,0.9,21.33,0.07,0,0
30285,2,2.93,0.46,0,0,8,1.0137649,-63.338536,138,1,1.1,0.9,21.33,0.07,0,0
30286,1,0,0,0,0,8,1.0067137,-63.504969,161,1,1.1,0.9,21.33,0.07,0,0
30287,2,0,0,0,0,8,1.0129649,-56.891255,161,1,1.1,0.9,20.85,0.11,0,0
30288,1,1.02,0.39,0,-72,8,1.0128918,-56.90896,161,1,1.1,0.9,20.85,0.11,0,0
30289,1,0,0,0,0,8,1.0048914,-42.453449,161,1,1.1,0.9,20.41,0.15,0,0
30290,1,0.61,0.14,0,0,8,1.0207222,-42.687962,138,1,1.1,0.9,20.48,0.17,0,0
30291,2,0,0,0,0,8,0.9991358,-41.196222,18,1,1.1,0.9,20.37,0.15,0,0
30292,1,0,0,0,0,8,1.0248851,-61.415452,161,1,1.1,0.9,21.12,0.04,0,0
30293,2,0,0,0,0,8,1.0331564,-58.727317,115,1,1.1,0.9,20.97,0.03,0,0
30294,1,0,0,0,0,8,1.0248703,-61.434655,161,1,1.1,0.9,21.12,0.04,0,0
30295,1,0,0,0,0,8,1.02312,-57.789638,345,1,1.1,0.9,20.99,0.01,0,0
30296,1,0,0,0,0,8,1.0192695,-59.85766,161,1,1.1,0.9,20.99,0.03,0,0
30297,2,0,0,0,0,8,1.02312,-57.789638,13.8,1,1.1,0.9,20.99,0.01,0,0
30298,2,0,0,0,0,8,1.0044487,-57.067855,13.2,1,1.1,0.9,20.98,0,0,0
30299,2,0,0,0,0,8,1.0019393,-55.790109,18,1,1.1,0.9,20.96,0,0,0
30300,2,0,0,0,0,8,1.0097222,-56.014424,13.8,1,1.1,0.9,20.97,0,0,0
30301,2,0,0,0,0,8,1.0098271,-56.020028,18,1,1.1,0.9,20.96,0,0,0
30302,1,0,0,0,0,8,1.020376,-46.912322,345,1,1.1,0.9,20.64,0.01,0,0
30303,1,0,0,0,0,8,1.0203303,-46.827034,161,1,1.1,0.9,20.65,0,0,0
30304,1,0,0,0,0,8,1.020267,-46.701106,18,1,1.1,0.9,20.66,0,0,0
30305,1,0,0,0,0,8,1.020267,-46.701106,1,1,1.1,0.9,20.66,0,0,0
30306,2,0,0,0,0,8,1.032537,-46.31231,13.8,1,1.1,0.9,20.63,0,0,0
30307,2,0,0,0,0,8,1.0122217,-51.86991,345,1,1.1,0.9,20.8,0.02,0,0
30308,1,0,0,0,0,8,1.0180042,-52.987454,161,1,1.1,0.9,20.76,0.04,0,0
30309,2,0,0,0,0,8,1.0187914,-56.607919,161,1,1.1,0.9,20.82,0.06,0,0
30310,2,0,0,0,0,8,1.0164256,-60.228825,161,1,1.1,0.9,21.15,0.03,0,0
30311,1,0,0,0,0,8,1.016371,-60.243617,161,1,1.1,0.9,21.16,0.03,0,0
30312,1,0,0,0,0,8,1.0164256,-60.228825,161,1,1.1,0.9,21.15,0.03,0,0
30313,1,0,0,0,-810,8,1.02508,-48.45832,765,1,1.1,0.9,20.71,0,0,0
30314,1,0,0,0,0,8,1.0208941,-48.650688,345,1,1.1,0.9,20.7,0,0,0
30315,1,1.19,0.53,0,0,8,1.027627,-49.430656,161,1,1.1,0.9,20.71,-0.02,0,0
30316,2,0,0,0,0,8,0.982819,-46.947146,13.8,1,1.1,0.9,20.69,0,0,0
30317,2,0,0,0,0,8,0.984471,-48.233279,20,1,1.1,0.9,20.7,0,0,0
30318,1,1.45,0.33,0,0,8,1.0237016,-47.66238,161,1,1.1,0.9,20.67,-0.02,0,0
30319,2,0,0,0,0,8,1.0113468,-47.145211,13.8,1,1.1,0.9,20.66,-0.02,0,0
30320,2,0,0,0,0,8,1.0110403,-47.712252,13.8,1,1.1,0.9,20.67,-0.02,0,0
30321,1,0,0,0,0,8,1.0110403,-47.712252,1,1,1.1,0.9,20.67,-0.02,0,0
30322,1,0,0,0,0,8,1.0165415,-59.623654,345,1,1.1,0.9,21.16,0.05,0,0
30323,2,0,0,0,0,8,1.015792,-62.150952,161,1,1.1,0.9,21.22,0.07,0,0
30324,1,0,0,0,0,8,1.0180609,-59.51732,345,1,1.1,0.9,21.14,0.04,0,0
30325,1,0,0,0,0,8,1.0165415,-59.623654,345,1,1.1,0.9,21.16,0.05,0,0
30326,2,0,0,0,0,8,1.0156866,-61.612343,161,1,1.1,0.9,21.14,0.06,0,0
30327,2,0,0,0,0,8,1.0205435,-61.439398,138,1,1.1,0.9,21.13,0.07,0,0
30328,1,0,0,0,0,8,1.0231887,-61.346035,13.8,1,1.1,0.9,21.12,0.08,0,0
30329,1,0,0,0,0,8,1.0231887,-61.346035,1,1,1.1,0.9,21.12,0.08,0,0
30330,1,0,0,0,0,8,1.0156013,-61.622463,161,1,1.1,0.9,21.15,0.06,0,0
30331,1,0,0,0,0,8,1.0156866,-61.612343,161,1,1.1,0.9,21.14,0.06,0,0
30332,2,0,0,0,0,8,1.0195168,-60.589875,161,1,1.1,0.9,21.09,0.05,0,0
30333,1,0,0,0,0,8,1.0194861,-60.605628,161,1,1.1,0.9,21.09,0.05,0,0
30334,1,0,0,0,0,8,1.0277569,-56.944945,161,1,1.1,0.9,20.81,0.03,0,0
30335,2,0,0,0,0,8,1.0218008,-55.716689,13.8,1,1.1,0.9,20.78,0.03,0,0
30336,2,0,0,0,0,8,1.0216196,-56.377275,13.8,1,1.1,0.9,20.8,0.03,0,0
30337,2,0,0,0,0,8,1.0209563,-53.24299,13.8,1,1.1,0.9,20.74,0.04,0,0
30338,1,0,0,0,0,8,1.01724,-59.414395,345,1,1.1,0.9,21.12,0,0,0
30339,1,0,0,0,0,8,1.0154394,-61.644435,161,1,1.1,0.9,21.15,0.06,0,0
30340,1,0,0,0,0,8,1.0177136,-59.024847,18,1,1.1,0.9,21.12,-0.01,0,0
30341,1,0,0,0,0,8,1.0177136,-59.024847,1,1,1.1,0.9,21.12,-0.01,0,0
30342,2,0,0,0,0,8,1.0334867,-58.966417,18,1,1.1,0.9,21.12,0,0,0
30343,2,0,0,0,0,8,1.0317476,-57.974797,13.8,1,1.1,0.9,21.1,0,0,0
30344,2,0,0,0,0,8,1.0317088,-58.923539,18,1,1.1,0.9,21.11,0,0,0
30345,1,0,0,0,0,8,1.034158,-57.098083,345,1,1.1,0.9,20.94,-0.02,0,0
30346,1,0,0,0,0,8,1.0306689,-58.796041,161,1,1.1,0.9,20.9,-0.01,0,0
30347,2,0,0,0,0,8,1.0645255,-53.423376,13.2,1,1.1,0.9,20.89,-0.03,0,0
30348,1,0,0,0,0,8,1.0248532,-61.483009,161,1,1.1,0.9,21.13,0.04,0,0
30349,2,0,0,0,0,8,1.0446909,-59.392494,13.8,1,1.1,0.9,21.08,0.01,0,0
30350,2,0,0,0,0,8,1.033555,-60.584594,18,1,1.1,0.9,21.11,0.03,0,0
30351,2,0,0,0,0,8,1.0153143,-59.830246,345,1,1.1,0.9,21.15,0.02,0,0
30352,2,0,0,0,0,8,1.0147981,-61.555587,161,1,1.1,0.9,21.14,0.06,0,0
30353,1,0,0,0,0,8,1.0153091,-63.481215,13.8,1,1.1,0.9,21.14,0.11,0,0
30354,1,0,0,0,0,8,1.0153091,-63.481215,1,1,1.1,0.9,21.14,0.11,0,0
30355,1,0,0,0,0,8,1.0155407,-59.781517,345,1,1.1,0.9,21.14,0.02,0,0
30356,1,0,0,0,0,8,1.0328956,-51.921345,161,1,1.1,0.9,20.75,-0.06,0,0
30357,2,0,0,0,0,8,1.0329064,-51.918875,22,1,1.1,0.9,20.75,-0.06,0,0
30358,2,0,0,0,0,8,1.0330337,-51.643245,22,1,1.1,0.9,20.75,-0.06,0,0
30359,1,0,0,0,0,8,1.0329064,-51.918875,1,1,1.1,0.9,20.75,-0.06,0,0
30360,1,0,0,0,0,8,1.0328718,-51.928069,161,1,1.1,0.9,20.76,-0.06,0,0
30361,1,0,0,0,0,8,1.0328956,-51.921345,161,1,1.1,0.9,20.75,-0.06,0,0
30362,1,0,0,0,-166,8,0.9972037,-49.015875,345,1,1.1,0.9,20.48,0.25,0,0
30363,2,0,0,0,0,8,1.0026989,-49.789856,161,1,1.1,0.9,20.47,0.25,0,0
30364,2,0,0,0,0,8,1.0099047,-48.746321,13.8,1,1.1,0.9,20.48,0.25,0,0
30365,2,0,0,0,0,8,1.0098856,-48.831992,13.8,1,1.1,0.9,20.48,0.25,0,0
30366,1,0,0,0,0,8,1.0098471,-48.980261,1,1,1.1,0.9,20.48,0.25,0,0
30367,1,0,0,0,0,8,0.9980887,-49.017901,345,1,1.1,0.9,20.48,0.25,0,0
30368,2,0,0,0,0,8,1.0150653,-61.734168,161,1,1.1,0.9,21.16,0.06,0,0
30369,1,0,0,0,-611,8,1.02018,-56.094888,765,1,1.1,0.9,20.94,0,0,0
30370,1,0,0,0,0,8,1.0203172,-57.893471,345,1,1.1,0.9,20.97,0.02,0,0
30371,1,0,0,0,0,8,1.0206615,-60.050366,161,1,1.1,0.9,21.02,0.05,0,0
30372,2,0,0,0,0,8,1.02018,-56.094888,13.8,1,1.1,0.9,20.94,0,0,0
30373,2,0,0,0,0,8,1.02018,-56.094888,13.8,1,1.1,0.9,20.94,0,0,0
30374,2,0,0,0,0,8,1.0247558,-55.337643,13.8,1,1.1,0.9,20.94,0,0,0
30375,2,0,0,0,0,8,1.0263568,-55.707973,18,1,1.1,0.9,20.94,0,0,0
30376,2,0,0,0,0,8,1.0217498,-55.83702,13.8,1,1.1,0.9,20.94,0,0,0
30377,2,0,0,0,0,8,1.0244176,-55.867312,13.8,1,1.1,0.9,20.94,0,0,0
30378,1,0,0,0,0,8,1.0195878,-58.069188,345,1,1.1,0.9,21.01,0.02,0,0
30379,2,0,0,0,0,8,1.0187782,-60.003258,345,1,1.1,0.9,21.16,0.04,0,0
30380,1,0,0,0,0,8,1.0243112,-61.902034,161,1,1.1,0.9,21.17,0.03,0,0
30381,2,0,0,0,0,8,1.0263793,-57.899094,161,1,1.1,0.9,21.1,0,0,0
30382,1,0,0,0,-280,8,0.9823289,-39.692678,345,1,1.1,0.9,19.93,0.38,0,0
30383,1,0,0,0,0,8,0.9948328,-40.359374,161,1,1.1,0.9,19.96,0.38,0,0
30384,1,0,0,0,0,8,1.0039977,-40.833182,13.8,1,1.1,0.9,19.98,0.37,0,0
30385,1,0,0,0,0,8,1.0039977,-40.833182,1,1,1.1,0.9,19.98,0.37,0,0
30386,2,0,0,0,0,8,0.9935629,-36.434105,13.8,1,1.1,0.9,19.85,0.37,0,0
30387,1,0,0,0,-910,8,1.0369381,-53.577865,765,1,1.1,0.9,20.86,-0.01,0,0
30388,1,0,0,0,0,8,1.0298421,-55.753822,345,1,1.1,0.9,20.92,0,0,0
30389,1,0,0,0,0,8,1.0190952,-59.217048,161,1,1.1,0.9,21.02,0.01,0,0
30390,2,0,0,0,0,8,1.0356301,-52.87731,18,1,1.1,0.9,20.85,-0.01,0,0
30391,2,0,0,0,0,8,1.035874,-53.285565,13.8,1,1.1,0.9,20.86,-0.01,0,0
30392,2,0,0,0,0,8,1.0355048,-52.818632,13.8,1,1.1,0.9,20.85,-0.01,0,0
30393,2,0,0,0,0,8,1.0362987,-53.231436,13.8,1,1.1,0.9,20.86,-0.01,0,0
30394,2,0,0,0,0,8,1.0355184,-52.828689,18,1,1.1,0.9,20.85,-0.01,0,0
30395,2,0,0,0,0,8,1.0358938,-53.457532,18,1,1.1,0.9,20.86,-0.01,0,0
30396,2,0,0,0,0,8,1.0359281,-53.040176,13.8,1,1.1,0.9,20.86,-0.01,0,0
30397,2,0,0,0,0,8,1.0369381,-53.577865,13.8,1,1.1,0.9,20.86,-0.01,0,0
30398,2,0,0,0,0,8,1.0154896,-60.428875,161,1,1.1,0.9,21.18,0.04,0,0
30399,1,0,0,0,-98,8,1.02606,-56.454807,765,1,1.1,0.9,20.95,0,0,0
30400,1,0,0,0,0,8,1.0291094,-58.361662,345,1,1.1,0.9,20.98,0.01,0,0
30401,1,0,0,0,0,8,1.0165377,-62.279905,161,1,1.1,0.9,21.2,0.07,0,0
30402,1,0,0,0,0,8,1.0061103,-70.052937,18,1,1.1,0.9,21.66,0.1,0,0
30403,1,0,0,0,0,8,1.0061103,-70.052937,1,1,1.1,0.9,21.66,0.1,0,0
30404,2,0,0,0,0,8,1.0285386,-55.874262,13.8,1,1.1,0.9,20.94,0,0,0
30405,2,0,0,0,0,8,1.0297445,-56.029683,13.8,1,1.1,0.9,20.95,0,0,0
30406,2,0,0,0,0,8,1.0268834,-56.264771,13.8,1,1.1,0.9,20.95,0,0,0
30407,2,0,0,0,0,8,1.0293562,-55.672849,13.8,1,1.1,0.9,20.94,0,0,0
30408,2,0,0,0,0,8,1.0281967,-56.260407,18,1,1.1,0.9,20.95,0,0,0
30409,2,0,0,0,0,8,1.0283076,-56.388162,18,1,1.1,0.9,20.95,0,0,0
30410,2,0,0,0,0,8,1.0268436,-56.3224,13.8,1,1.1,0.9,20.95,0,0,0
30411,2,0,0,0,0,8,1.0297807,-55.810388,13.8,1,1.1,0.9,20.94,0,0,0
30412,2,0,0,0,0,8,1.0293488,-55.890805,13.8,1,1.1,0.9,20.94,0,0,0
30413,2,0,0,0,0,8,1.0288955,-56.286385,13.8,1,1.1,0.9,20.95,0,0,0
30414,2,0,0,0,0,8,1.0289267,-56.250696,18,1,1.1,0.9,20.95,0,0,0
30415,2,0,0,0,0,8,1.0306647,-55.66088,13.8,1,1.1,0.9,20.94,0,0,0
30416,1,0,0,0,0,8,1.0218288,-59.187789,345,1,1.1,0.9,21.12,0.04,0,0
30417,1,0,0,0,0,8,1.0232495,-58.163397,345,1,1.1,0.9,21.02,-0,0,0
30418,1,0,0,0,0,8,1.0196237,-60.153478,161,1,1.1,0.9,21.02,0.05,0,0
30419,1,0,0,0,0,8,1.0176484,-61.720033,20,1,1.1,0.9,21.03,0.09,0,0
30420,1,0,0,0,0,8,1.0176484,-61.720033,1,1,1.1,0.9,21.03,0.09,0,0
30421,2,0,0,0,0,8,1.0232495,-58.163397,13.8,1,1.1,0.9,21.02,-0,0,0
30422,2,0,0,0,0,8,0.9892732,-56.894504,13.8,1,1.1,0.9,21,-0.03,0,0
30423,2,0,0,0,0,8,0.9858478,-57.29772,13.8,1,1.1,0.9,21.01,-0.02,0,0
30424,1,0,0,0,0,8,1.0214207,-58.109187,345,1,1.1,0.9,21.01,0.02,0,0
30425,2,0,0,0,0,8,1.0184488,-60.488501,161,1,1.1,0.9,21.06,0.06,0,0
30426,2,0,0,0,0,8,1.0171033,-57.621562,161,1,1.1,0.9,20.92,0.06,0,0
30427,2,0,0,0,0,8,1.0188924,-60.451017,161,1,1.1,0.9,21.06,0.05,0,0
30428,2,0,0,0,0,8,1.0192,-59.275437,161,1,1.1,0.9,21.03,0,0,0
30429,2,0,0,0,0,8,1.0192,-59.373006,345,1,1.1,0.9,21.13,0,0,0
30430,1,0,0,0,0,8,1.0110593,-62.107529,161,1,1.1,0.9,21.22,0.06,0,0
30431,1,0,0,0,0,8,1.0062035,-64.336083,13.8,1,1.1,0.9,21.29,0.1,0,0
30432,1,0,0,0,0,8,1.0062035,-64.336083,1,1,1.1,0.9,21.29,0.1,0,0
30433,1,0,0,0,0,8,1.0181252,-59.332934,345,1,1.1,0.9,21.12,0.01,0,0
30434,2,0,0,0,0,8,1.0154137,-61.634141,161,1,1.1,0.9,21.15,0.06,0,0
30435,2,0,0,0,0,8,1.0244004,-59.00673,161,1,1.1,0.9,21.05,-0.01,0,0
30436,1,0,0,0,0,8,1.024384,-59.010662,161,1,1.1,0.9,21.05,-0.01,0,0
30437,1,0,0,0,-505,8,1.0176547,-57.875359,345,1,1.1,0.9,20.99,0.04,0,0
30438,1,0,0,0,0,8,1.0196467,-60.080586,161,1,1.1,0.9,21.01,0.05,0,0
30439,1,0,0,0,0,8,1.0202391,-60.529948,13.8,1,1.1,0.9,21.02,0.05,0,0
30440,1,0,0,0,0,8,1.0202391,-60.529948,1,1,1.1,0.9,21.02,0.05,0,0
30441,2,0,0,0,0,8,1.003875,-55.241948,13.8,1,1.1,0.9,20.95,0.02,0,0
30442,2,0,0,0,0,8,1.0073438,-56.61246,13.8,1,1.1,0.9,20.97,0.02,0,0
30443,2,0,0,0,0,8,1.0041111,-55.924782,13.8,1,1.1,0.9,20.96,0.03,0,0
30444,1,0,0,0,0,8,1.0197962,-58.068059,345,1,1.1,0.9,21.01,0.02,0,0
30445,2,0,0,0,0,8,1.0164525,-60.216478,161,1,1.1,0.9,21.15,0.03,0,0
30446,2,0,0,0,0,8,1.0231991,-59.760237,18,1,1.1,0.9,21.14,0.03,0,0
30447,2,0,0,0,0,8,1.0230982,-59.896786,18,1,1.1,0.9,21.14,0.03,0,0
30448,1,0,0,0,0,8,1.0228808,-60.167636,1,1,1.1,0.9,21.15,0.03,0,0
30449,1,0,0,0,0,8,1.0348458,-58.129108,345,1,1.1,0.9,21.02,-0.01,0,0
30450,1,0,0,0,0,8,1.0260532,-60.686212,161,1,1.1,0.9,21.02,0.01,0,0
30451,2,0,0,0,0,8,1.0348458,-58.129108,13.8,1,1.1,0.9,21.02,-0.01,0,0
30452,2,0,0,0,0,8,1.0582634,-55.693289,24,1,1.1,0.9,20.99,-0.02,0,0
30453,2,0,0,0,0,8,1.053887,-56.347695,13.8,1,1.1,0.9,21,-0.02,0,0
30454,2,0,0,0,0,8,1.05818,-56.235246,13.8,1,1.1,0.9,20.99,-0.02,0,0
30455,2,0,0,0,0,8,1.0563803,-56.712522,13.8,1,1.1,0.9,21,-0.02,0,0
30456,2,0,0,0,0,8,1.062967,-54.969164,13.8,1,1.1,0.9,20.98,-0.02,0,0
30457,1,0,0,0,0,8,1.0327481,-58.279532,345,1,1.1,0.9,21.05,0,0,0
30458,1,0,0,0,-137.5,8,1.002424,-56.617512,345,1,1.1,0.9,20.99,0.02,0,0
30459,1,0,0,0,0,8,1.0396601,-58.349627,161,1,1.1,0.9,20.99,-0.02,0,0
30460,2,0,0,0,0,8,0.9638647,-55.560028,13.8,1,1.1,0.9,20.98,0.01,0,0
30461,2,0,0,0,0,8,0.9691068,-54.256835,13.8,1,1.1,0.9,20.96,0,0,0
40000,1,38.28,11.93,0,14,9,1.0071988,-72.119458,115,1,1.1,0.9,22.14,0.09,0,0
40001,1,40.38,9.47,0,0,9,1.0120992,-71.40655,115,1,1.1,0.9,21.85,0.14,0,0
40002,1,63.64,19.44,0,0,9,1.0107322,-71.412843,115,1,1.1,0.9,21.86,0.15,0,0
40003,1,112.36,26.37,0,0,9,1.0193782,-71.079012,115,1,1.1,0.9,21.8,0.09,0,0
40004,1,112.36,32.89,0,0,9,1.0215966,-70.404011,115,1,1.1,0.9,21.65,0.1,0,0
40005,1,0,0,0,0,9,1.0222671,-70.336665,115,1,1.1,0.9,21.64,0.09,0,0
40006,1,0.33,0.07,0,0,9,1.0131927,-67.401193,115,1,1.1,0.9,21.79,0.16,0,0
40007,1,41.59,5.16,0,0,9,1.0130278,-67.428064,115,1,1.1,0.9,21.8,0.16,0,0
40008,1,50.07,22.41,0,0,9,1.018395,-65.660718,115,1,1.1,0.9,21.55,0.16,0,0
40009,1,50.07,1.88,0,0,9,1.0405274,-64.082107,115,1,1.1,0.9,21.38,0.05,0,0
40010,1,0,0,0,0,9,1.0156728,-66.468536,115,1,1.1,0.9,21.66,0.16,0,0
40011,1,20.72,3.24,0,0,9,1.0155932,-66.480577,115,1,1.1,0.9,21.66,0.16,0,0
40012,1,0,0,0,0,9,1.0157493,-66.456921,115,1,1.1,0.9,21.66,0.16,0,0
40013,1,5.22,1.69,0,0,9,1.0318227,-70.059494,115,1,1.1,0.9,21.72,0.01,0,0
40014,1,0,0,0,0,9,1.0319489,-64.15152,115,1,1.1,0.9,21.31,0.09,0,0
40015,1,21.49,7.59,0,0,9,1.031806,-64.163151,115,1,1.1,0.9,21.31,0.09,0,0
40016,1,0,0,0,0,9,1.0127895,-70.704642,115,1,1.1,0.9,21.78,0.13,0,0
40017,1,61.29,18.16,0,0,9,1.0124707,-70.736671,115,1,1.1,0.9,21.79,0.13,0,0
40018,1,6.31,0.84,0,0,9,1.0290244,-65.923242,115,1,1.1,0.9,21.49,0.11,0,0
40019,1,0,0,0,0,9,1.0290512,-65.919309,115,1,1.1,0.9,21.49,0.1,0,0
40020,1,2.14,0.39,0,0,9,1.0190488,-63.339331,115,1,1.1,0.9,21.5,0.09,0,0
40021,1,6.67,1.74,0,0,9,1.0190586,-63.338149,115,1,1.1,0.9,21.5,0.09,0,0
40022,1,47.41,12.18,0,0,9,1.0166707,-67.478734,115,1,1.1,0.9,21.76,0.14,0,0
40023,1,0,0,0,0,9,1.0246647,-64.676669,115,1,1.1,0.9,21.49,0.09,0,0
40024,1,36.31,1.34,0,0,9,1.024557,-64.697455,115,1,1.1,0.9,21.49,0.09,0,0
40025,1,48.73,3.58,0,0,9,1.0174303,-67.507579,115,1,1.1,0.9,21.73,0.12,0,0
40026,1,0,0,0,0,9,1.017607,-67.477404,115,1,1.1,0.9,21.73,0.12,0,0
40027,1,27.44,4.41,0,0,9,1.0259245,-66.821396,115,1,1.1,0.9,21.47,0.04,0,0
40028,1,17.15,3.84,0,0,9,1.0075074,-68.553024,115,1,1.1,0.9,21.68,0.14,0,0
40029,1,1.26,0.32,0,0,9,1.0254224,-69.635749,115,1,1.1,0.9,21.8,0.04,0,0
40030,1,13.27,4.98,0,0,9,1.02534,-69.64276,115,1,1.1,0.9,21.8,0.04,0,0
40031,1,0,0,0,0,9,1.0075012,-65.922266,115,1,1.1,0.9,21.45,0.15,0,0
40032,1,69.84,17.61,0,0,9,1.0071602,-65.962584,115,1,1.1,0.9,21.46,0.15,0,0
40033,1,0,0,0,-250,9,1.0162951,-63.182272,500,1,1.1,0.9,21.31,0.11,0,0
40034,1,0,0,0,0,9,1.0116055,-65.194765,115,1,1.1,0.9,21.32,0.13,0,0
40035,1,69.84,7.87,0,0,9,1.0005808,-69.69607,13.8,1,1.1,0.9,21.39,0.15,0,0
40036,1,0,0,0,0,9,1.0114402,-65.869501,1,1,1.1,0.9,21.32,0.14,0,0
40037,1,0,0,0,0,9,1.0197893,-63.112687,500,1,1.1,0.9,21.29,0.07,0,0
40038,1,0,0,0,0,9,1.0412601,-62.40187,500,1,1.1,0.9,21.21,-0.02,0,0
40039,1,0,0,0,0,9,1.0398566,-63.158264,345,1,1.1,0.9,21.22,-0,0,0
40040,1,74.03,17.8,0,0,9,1.0307335,-65.702706,115,1,1.1,0.9,21.3,0.04,0,0
40041,1,4.1,1.21,0,0,9,1.0192443,-64.03742,115,1,1.1,0.9,21.98,0.14,0,0
40042,1,39.71,12.5,0,0,9,1.0197678,-66.305476,115,1,1.1,0.9,22.07,0.18,0,0
40043,1,39.71,7.17,0,0,9,1.0212502,-66.004317,115,1,1.1,0.9,22.01,0.17,0,0
40044,1,3.64,1.39,0,0,9,1.0244692,-68.123698,115,1,1.1,0.9,21.75,0.04,0,0
40045,1,8.36,1.51,0,0,9,1.0220702,-65.89968,115,1,1.1,0.9,21.66,0.07,0,0
40046,1,72.87,9.2,0,0,9,1.0304977,-66.186963,115,1,1.1,0.9,21.64,0.11,0,0
40047,1,5.37,0.35,0,0,9,1.0193241,-68.300806,115,1,1.1,0.9,22.27,0.12,0,0
40048,1,13.26,3.88,0,0,9,1.0132452,-60.973098,115,1,1.1,0.9,21.73,0.21,0,0
40049,1,0,0,0,0,9,1.0133215,-60.965048,115,1,1.1,0.9,21.73,0.21,0,0
40050,1,5.87,1.23,0,0,9,1.0112743,-67.339151,115,1,1.1,0.9,21.9,0.12,0,0
40051,1,0,0,0,0,9,1.0112993,-67.335969,115,1,1.1,0.9,21.9,0.12,0,0
40052,1,0,0,0,0,9,0.9930492,-69.623179,115,1,1.1,0.9,22.39,0.21,0,0
40053,1,8.65,2.39,0,0,9,0.9930043,-69.628486,115,1,1.1,0.9,22.39,0.21,0,0
40054,1,19.93,1.82,0,0,9,1.0337322,-60.388223,115,1,1.1,0.9,21.07,0.02,0,0
40055,1,3.8,0.99,0,0,9,1.0102885,-69.822196,115,1,1.1,0.9,22.57,0.11,0,0
40056,1,18.25,8.47,0,0,9,1.017735,-51.93712,115,1,1.1,0.9,20.7,0.26,0,0
40057,1,54.3,3.76,0,0,9,0.9936791,-70.935461,115,1,1.1,0.9,22.74,0.2,0,0
40058,1,6.44,3.46,0,0,9,0.9961007,-68.809051,115,1,1.1,0.9,22.16,0.21,0,0
40059,1,0,0,0,0,9,0.9908541,-69.384299,115,1,1.1,0.9,22.26,0.23,0,0
40060,1,25.86,5.99,0,0,9,0.9907334,-69.398904,115,1,1.1,0.9,22.26,0.23,0,0
40061,1,6.63,0.57,0,0,9,1.0163462,-54.608617,115,1,1.1,0.9,21,0.25,0,0
40062,1,8.38,2.62,0,0,9,1.0128104,-59.246807,115,1,1.1,0.9,21.03,0.16,0,0
40063,1,0,0,0,0,9,1.0128578,-59.242395,115,1,1.1,0.9,21.03,0.16,0,0
40064,1,36.49,4.32,0,0,9,1.023326,-63.990772,115,1,1.1,0.9,21.45,0.14,0,0
40065,1,0,0,0,0,9,0.9982853,-62.208921,115,1,1.1,0.9,21.99,0.08,0,0
40066,1,13.42,2.49,0,0,9,0.9982276,-62.216964,115,1,1.1,0.9,21.99,0.08,0,0
40067,1,5.65,1.07,0,0,9,1.0034987,-65.900578,115,1,1.1,0.9,21.89,0.24,0,0
40068,1,4.91,0.86,0,0,9,0.995078,-68.37686,115,1,1.1,0.9,22.07,0.22,0,0
40069,1,0,0,0,0,9,1.0191648,-67.385073,115,1,1.1,0.9,21.65,0.19,0,0
40070,1,24.83,6.01,0,0,9,1.0190295,-67.400082,115,1,1.1,0.9,21.65,0.19,0,0
40071,1,0,0,0,0,9,1.0192912,-67.37094,115,1,1.1,0.9,21.65,0.19,0,0
40072,1,0,0,0,0,9,1.0191648,-67.385073,115,1,1.1,0.9,21.65,0.19,0,0
40073,1,77.56,9.68,0,0,9,0.9988601,-61.895234,115,1,1.1,0.9,21.43,0.2,0,0
40074,1,0,0,0,-77,9,1.0212664,-61.317333,500,1,1.1,0.9,21.19,0.07,0,0
40075,1,0,0,0,0,9,1.0521347,-64.115458,115,1,1.1,0.9,21.08,0.02,0,0
40076,1,78.15,19.77,0,0,9,1.0208907,-61.362981,500,1,1.1,0.9,21.2,0.07,0,0
40077,1,14.96,5.57,0,0,9,0.9940639,-68.550745,115,1,1.1,0.9,22.39,0.26,0,0
40078,1,0,0,0,0,9,0.9941584,-68.5427,115,1,1.1,0.9,22.39,0.26,0,0
40079,1,26.23,1.95,0,0,9,1.0215533,-66.628519,115,1,1.1,0.9,21.51,0.17,0,0
40080,1,0,0,0,0,9,1.0216366,-66.613507,115,1,1.1,0.9,21.51,0.17,0,0
40081,1,0,0,0,0,9,1.0192427,-67.275474,115,1,1.1,0.9,21.64,0.19,0,0
40082,1,28.72,7.51,0,0,9,1.019099,-67.293175,115,1,1.1,0.9,21.64,0.2,0,0
40083,1,51.25,31.17,0,0,9,0.980845,-67.5042,115,1,1.1,0.9,21.84,0.4,0,0
40084,1,0,0,0,0,9,1.0308723,-66.15514,115,1,1.1,0.9,21.39,0.13,0,0
40085,1,70.47,14.87,0,0,9,1.0305708,-66.194431,115,1,1.1,0.9,21.39,0.13,0,0
40086,1,0,0,0,0,9,1.0311653,-66.118022,115,1,1.1,0.9,21.38,0.13,0,0
40087,1,0,0,0,0,9,1.0308723,-66.15514,115,1,1.1,0.9,21.39,0.13,0,0
40088,1,0,0,0,0,9,1.0059572,-63.345486,500,1,1.1,0.9,21.38,0.21,0,0
40089,1,61.88,15.46,0,0,9,0.9990161,-65.334267,115,1,1.1,0.9,21.44,0.25,0,0
40090,1,0.77,0.36,0,0,9,0.9968731,-65.95368,18,1,1.1,0.9,21.46,0.26,0,0
40091,1,0,0,0,0,9,0.9972727,-65.906688,1,1,1.1,0.9,21.46,0.26,0,0
40092,1,4.46,1.16,0,0,9,1.0102345,-66.423635,115,1,1.1,0.9,21.65,0.22,0,0
40093,1,39.39,5.43,0,0,9,1.0100881,-66.44811,115,1,1.1,0.9,21.65,0.22,0,0
40094,1,39.39,22.28,0,0,9,1.019699,-66.727021,115,1,1.1,0.9,21.59,0.19,0,0
40095,1,61.67,21.74,0,0,9,1.0033681,-61.545365,115,1,1.1,0.9,21.37,0.16,0,0
40096,1,61.67,4.56,0,0,9,0.9949583,-63.104477,115,1,1.1,0.9,21.61,0.2,0,0
40097,1,0,0,0,0,9,0.9922185,-66.435847,115,1,1.1,0.9,21.66,0.29,0,0
40098,1,47.47,18.2,0,0,9,0.9919256,-66.463065,115,1,1.1,0.9,21.67,0.29,0,0
40099,1,0,0,0,22,9,1.0055136,-68.3104,115,1,1.1,0.9,21.87,0.23,0,0
40100,1,38.88,3.52,0,0,9,1.0053706,-68.332886,115,1,1.1,0.9,21.87,0.23,0,0
40101,1,0,0,0,0,9,1.005414,-68.283919,115,1,1.1,0.9,21.86,0.23,0,0
40102,1,0,0,0,0,9,1.0055136,-68.3104,115,1,1.1,0.9,21.87,0.23,0,0
40103,1,38.88,5.78,0,0,9,1.0102494,-65.50342,115,1,1.1,0.9,21.63,0.21,0,0
40104,1,0,0,0,0,9,1.0170938,-66.039336,115,1,1.1,0.9,21.6,0.2,0,0
40105,1,70.72,22.98,0,0,9,1.0167001,-66.078842,115,1,1.1,0.9,21.61,0.2,0,0
40106,1,0,0,0,0,9,1.0174888,-66.000195,115,1,1.1,0.9,21.59,0.19,0,0
40107,1,0,0,0,80,9,1.013101,-62.908025,500,1,1.1,0.9,21.26,0.09,0,0
40108,1,70.72,7.82,0,0,9,1.0359608,-65.736202,115,1,1.1,0.9,21.3,0.1,0,0
40109,1,59.6,15.63,0,0,9,1.0108812,-65.385336,115,1,1.1,0.9,21.61,0.2,0,0
40110,1,59.6,21.9,0,0,9,1.0227744,-66.764737,115,1,1.1,0.9,21.47,0.18,0,0
40111,1,41.55,7.12,0,0,9,1.0256261,-66.741158,115,1,1.1,0.9,21.49,0.16,0,0
40112,1,41.55,4.75,0,0,9,1.0295454,-66.317506,115,1,1.1,0.9,21.42,0.13,0,0
40113,1,0,0,0,0,9,1.029713,-66.295466,115,1,1.1,0.9,21.41,0.13,0,0
40114,1,0,0,0,0,9,1.0191656,-67.32447,115,1,1.1,0.9,21.61,0.2,0,0
40115,1,47.68,12.9,0,0,9,1.0189101,-67.350198,115,1,1.1,0.9,21.62,0.2,0,0
40116,1,47.68,11.86,0,0,9,1.0314876,-66.133243,115,1,1.1,0.9,21.37,0.12,0,0
40117,1,59.26,20.65,0,0,9,1.0001964,-67.180758,115,1,1.1,0.9,21.79,0.28,0,0
40118,1,59.26,11.03,0,0,9,1.0069997,-68.093755,115,1,1.1,0.9,21.75,0.24,0,0
40119,1,27.69,15.77,0,0,9,1.011631,-67.573663,115,1,1.1,0.9,21.62,0.24,0,0
40120,1,52.96,21.26,0,0,9,1.012955,-67.668587,115,1,1.1,0.9,21.68,0.22,0,0
40121,1,0,0,0,0,9,1.0133286,-67.640256,115,1,1.1,0.9,21.67,0.22,0,0
40122,1,52.96,9.94,0,0,9,1.0170403,-67.094294,115,1,1.1,0.9,21.51,0.21,0,0
40123,1,51.6,18.54,0,0,9,0.9895653,-67.124965,115,1,1.1,0.9,21.81,0.3,0,0
40124,1,51.6,3.24,0,0,9,0.9931491,-66.737553,115,1,1.1,0.9,21.72,0.27,0,0
40125,1,18.47,5.44,0,0,9,1.0194026,-67.01486,115,1,1.1,0.9,21.52,0.19,0,0
40126,1,52.07,15.28,0,0,9,1.0263672,-66.52243,115,1,1.1,0.9,21.43,0.15,0,0
40127,1,0,0,0,0,9,1.0266828,-66.493549,115,1,1.1,0.9,21.42,0.15,0,0
40128,1,41.68,7.02,0,0,9,1.0297439,-66.329053,115,1,1.1,0.9,21.41,0.13,0,0
40129,1,41.68,5.23,0,0,9,1.0327482,-66.013138,115,1,1.1,0.9,21.35,0.12,0,0
40130,1,0,0,0,0,9,1.0264193,-66.82347,115,1,1.1,0.9,21.52,0.14,0,0
40131,1,46.52,3.02,0,0,9,1.026268,-66.848694,115,1,1.1,0.9,21.53,0.14,0,0
40132,1,46.52,13.78,0,0,9,1.0082864,-68.064251,115,1,1.1,0.9,21.75,0.24,0,0
40133,1,0,0,0,0,9,0.992627,-67.119125,115,1,1.1,0.9,21.8,0.27,0,0
40134,1,21.7,4.21,0,0,9,0.9925173,-67.133019,115,1,1.1,0.9,21.8,0.27,0,0
40135,1,67.16,25,0,0,9,0.9984278,-68.093881,115,1,1.1,0.9,21.9,0.28,0,0
40136,1,0,0,0,0,9,0.9988613,-68.052674,115,1,1.1,0.9,21.89,0.28,0,0
40137,1,67.16,19.46,0,0,9,1.0137156,-67.448312,115,1,1.1,0.9,21.6,0.23,0,0
40138,1,32.47,10.93,0,0,9,1.0182278,-67.483243,115,1,1.1,0.9,21.56,0.21,0,0
40139,1,60.68,9.23,0,0,9,1.019792,-67.434278,115,1,1.1,0.9,21.58,0.19,0,0
40140,1,60.68,14.83,0,0,9,1.0237163,-67.519211,115,1,1.1,0.9,21.57,0.17,0,0
40141,1,0,0,0,0,9,1.0240341,-67.485926,115,1,1.1,0.9,21.56,0.16,0,0
40142,1,55.77,30.2,0,0,9,1.0105748,-68.188136,115,1,1.1,0.9,21.79,0.25,0,0
40143,1,55.77,12.56,0,0,9,1.00045,-68.638895,115,1,1.1,0.9,21.93,0.27,0,0
40144,1,84.31,9.36,0,0,9,1.0173319,-67.731675,115,1,1.1,0.9,21.61,0.21,0,0
40145,1,84.31,29.64,0,0,9,1.0138549,-67.766253,115,1,1.1,0.9,21.73,0.23,0,0
40146,1,72.75,27.12,0,0,9,1.0212643,-67.041436,115,1,1.1,0.9,21.53,0.19,0,0
40147,1,45.47,4.96,0,0,9,1.0080264,-67.437714,115,1,1.1,0.9,21.63,0.24,0,0
40148,1,0,0,0,0,9,1.0121324,-66.54922,115,1,1.1,0.9,21.43,0.22,0,0
40149,1,45.47,16.04,0,0,9,1.0118451,-66.576588,115,1,1.1,0.9,21.43,0.23,0,0
40150,1,0,0,0,0,9,1.0100894,-62.566521,500,1,1.1,0.9,21.32,0.1,0,0
40151,1,79.56,6.26,0,0,9,1.0297522,-66.341214,115,1,1.1,0.9,21.41,0.13,0,0
40152,1,0,0,0,0,9,1.0127871,-62.326528,500,1,1.1,0.9,21.27,0.09,0,0
40153,1,0,0,0,0,9,1.006663,-67.158857,115,1,1.1,0.9,21.52,0.27,0,0
40154,1,79.56,37.62,0,0,9,1.0060426,-67.200396,115,1,1.1,0.9,21.53,0.27,0,0
40155,1,45.84,7.52,0,0,9,1.0140532,-66.717304,115,1,1.1,0.9,21.47,0.21,0,0
40156,1,45.84,7.65,0,0,9,1.0099732,-68.022603,115,1,1.1,0.9,21.76,0.22,0,0
40157,1,0,0,0,0,9,1.0171765,-67.216297,115,1,1.1,0.9,21.55,0.2,0,0
40158,1,71.23,8.52,0,0,9,1.0169463,-67.25727,115,1,1.1,0.9,21.56,0.2,0,0
40159,1,71.23,23.05,0,0,9,1.0159719,-67.168154,115,1,1.1,0.9,21.51,0.22,0,0
40160,1,95.81,44.06,0,0,9,1.0166347,-67.605223,115,1,1.1,0.9,21.6,0.21,0,0
40161,1,0,0,0,0,9,1.0189769,-67.953874,115,1,1.1,0.9,21.71,0.21,0,0
40162,1,95.81,27.77,0,0,9,1.0184325,-68.008059,115,1,1.1,0.9,21.72,0.21,0,0
40163,1,38.82,7.56,0,0,9,1.0362684,-66.84126,115,1,1.1,0.9,21.43,0.1,0,0
40164,1,38.82,19.02,0,0,9,1.0055364,-67.644549,115,1,1.1,0.9,21.62,0.28,0,0
40165,1,0,0,0,0,9,1.0058771,-67.621382,115,1,1.1,0.9,21.61,0.27,0,0
40166,1,55.36,14.14,0,0,9,1.0184697,-67.500683,115,1,1.1,0.9,21.56,0.19,0,0
40167,1,55.36,11.58,0,0,9,1.0170478,-67.352797,115,1,1.1,0.9,21.54,0.21,0,0
40168,1,90.24,18.24,0,0,9,1.0170469,-67.195328,115,1,1.1,0.9,21.52,0.21,0,0
40169,1,90.24,10.65,0,0,9,1.0091128,-67.708529,115,1,1.1,0.9,21.63,0.25,0,0
40170,1,72.57,42.76,0,0,9,1.0213033,-66.890361,115,1,1.1,0.9,21.49,0.19,0,0
40171,1,45.74,6.86,0,0,9,1.0088324,-67.72709,115,1,1.1,0.9,21.63,0.26,0,0
40172,1,0,0,0,0,9,1.019126,-67.825419,115,1,1.1,0.9,21.65,0.17,0,0
40173,1,45.74,22.07,0,0,9,1.0187933,-67.849493,115,1,1.1,0.9,21.65,0.18,0,0
40174,1,53.38,23.65,0,0,9,1.0260521,-66.60853,115,1,1.1,0.9,21.51,0.16,0,0
40175,1,53.38,11.85,0,0,9,1.0031969,-65.207998,115,1,1.1,0.9,21.43,0.14,0,0
40176,1,0,0,0,0,9,1.0034844,-65.175657,115,1,1.1,0.9,21.42,0.13,0,0
40177,1,0,0,0,0,9,1.0201998,-68.125833,115,1,1.1,0.9,21.69,0.19,0,0
40178,1,57.02,11.11,0,0,9,1.0199531,-68.15724,115,1,1.1,0.9,21.7,0.19,0,0
40179,1,54.31,9.76,0,0,9,1.0196383,-67.96564,115,1,1.1,0.9,21.69,0.19,0,0
40180,1,53.94,8.7,0,0,9,0.9866012,-65.678731,115,1,1.1,0.9,21.81,0.23,0,0
40181,1,37.56,13.67,0,0,9,1.0121755,-67.500778,115,1,1.1,0.9,21.57,0.22,0,0
40182,1,37.56,19.55,0,0,9,1.0105715,-67.492095,115,1,1.1,0.9,21.59,0.25,0,0
40183,1,0,0,0,0,9,1.0108968,-67.469759,115,1,1.1,0.9,21.58,0.25,0,0
40184,1,0,0,0,0,9,1.0076203,-67.750549,115,1,1.1,0.9,21.64,0.27,0,0
40185,1,60.56,21.37,0,0,9,1.0072592,-67.786171,115,1,1.1,0.9,21.64,0.27,0,0
40186,1,0,0,0,0,9,1.0036149,-63.385599,500,1,1.1,0.9,21.33,0.11,0,0
40187,1,60.56,5.18,0,0,9,1.0389724,-66.676582,115,1,1.1,0.9,21.39,0.08,0,0
40188,1,42.72,6.78,0,0,9,1.0271013,-67.630172,115,1,1.1,0.9,21.58,0.15,0,0
40189,1,0,0,0,0,9,1.0272796,-67.606977,115,1,1.1,0.9,21.57,0.15,0,0
40190,1,42.72,16.16,0,0,9,1.0244172,-67.864887,115,1,1.1,0.9,21.61,0.16,0,0
40191,1,78.78,27.41,0,0,9,1.0239948,-66.69744,115,1,1.1,0.9,21.51,0.16,0,0
40192,1,78.78,22.17,0,0,9,1.0209219,-67.120445,115,1,1.1,0.9,21.57,0.17,0,0
40193,1,23.12,4.61,0,0,9,1.020275,-68.322687,115,1,1.1,0.9,21.72,0.18,0,0
40194,1,1.15,0.17,0,0,9,1.0023924,-62.892418,115,1,1.1,0.9,21.63,0.28,0,0
40195,1,20.55,8.17,0,0,9,1.00225,-62.904494,115,1,1.1,0.9,21.63,0.28,0,0
40196,1,75.05,18.75,0,0,9,1.0137828,-67.808016,115,1,1.1,0.9,21.61,0.21,0,0
40197,1,58.31,11.72,0,0,9,1.0202621,-68.021095,115,1,1.1,0.9,21.66,0.15,0,0
40198,1,13.93,4.83,0,0,9,0.9963083,-66.164962,115,1,1.1,0.9,21.64,0.26,0,0
40199,1,0,0,0,0,9,1.0256664,-67.866007,115,1,1.1,0.9,21.58,0.16,0,0
40200,1,60.74,31.01,0,0,9,1.0252249,-67.895158,115,1,1.1,0.9,21.59,0.16,0,0
40201,1,0,0,0,0,9,1.0160297,-68.249233,115,1,1.1,0.9,21.73,0.22,0,0
40202,1,60.74,43.38,0,0,9,0.9686477,-71.603632,13.8,1,1.1,0.9,21.85,0.32,0,0
40203,1,0,0,0,0,9,1.0148176,-68.327214,13.8,1,1.1,0.9,21.73,0.22,0,0
40204,1,0,0,0,0,9,1.0148176,-68.327214,1,1,1.1,0.9,21.73,0.22,0,0
40205,1,0,0,0,0,9,1.0167115,-68.216906,115,1,1.1,0.9,21.72,0.22,0,0
40206,1,82.42,10.27,0,0,9,1.0380857,-67.467959,115,1,1.1,0.9,21.48,0.05,0,0
40207,1,0,0,0,0,9,1.021552,-67.100895,115,1,1.1,0.9,21.56,0.18,0,0
40208,1,82.42,36.93,0,0,9,1.0209112,-67.148058,115,1,1.1,0.9,21.57,0.18,0,0
40209,1,64.85,9.6,0,0,9,1.0221035,-67.599337,115,1,1.1,0.9,21.59,0.18,0,0
40210,1,64.85,17.01,0,0,9,1.0228247,-67.376748,115,1,1.1,0.9,21.54,0.18,0,0
40211,1,0,0,0,0,9,0.9956026,-66.62435,115,1,1.1,0.9,21.73,0.28,0,0
40212,1,30.11,7.03,0,0,9,0.9954639,-66.642802,115,1,1.1,0.9,21.73,0.28,0,0
40213,1,21.71,1.56,0,0,9,1.0290431,-67.004696,115,1,1.1,0.9,21.53,0.12,0,0
40214,1,0,0,0,0,9,1.0077939,-62.933873,500,1,1.1,0.9,21.32,0.1,0,0
40215,1,56.47,5.59,0,0,9,1.0294496,-67.729529,115,1,1.1,0.9,21.51,0.07,0,0
40216,1,56.47,4.22,0,0,9,1.0340088,-67.676932,115,1,1.1,0.9,21.53,0.07,0,0
40217,1,46.91,6.22,0,0,9,1.0279156,-67.363993,115,1,1.1,0.9,21.52,0.14,0,0
40218,1,0,0,0,0,9,1.0300725,-67.228492,115,1,1.1,0.9,21.5,0.13,0,0
40219,1,46.91,16.15,0,0,9,1.0297805,-67.253385,115,1,1.1,0.9,21.5,0.13,0,0
40220,1,0,0,0,0,9,1.0303681,-67.204582,115,1,1.1,0.9,21.49,0.13,0,0
40221,1,56.61,17.84,0,0,9,1.0211599,-68.060964,115,1,1.1,0.9,21.61,0.14,0,0
40222,1,56.61,11.29,0,0,9,1.0258056,-67.919112,115,1,1.1,0.9,21.54,0.08,0,0
40223,1,55.71,14.22,0,0,9,1.0195969,-68.12131,115,1,1.1,0.9,21.66,0.18,0,0
40224,1,55.71,7.98,0,0,9,1.0329748,-67.11354,115,1,1.1,0.9,21.48,0.12,0,0
40225,1,42.12,30.69,0,0,9,1.0179971,-68.118482,115,1,1.1,0.9,21.61,0.14,0,0
40226,1,52.55,32.51,0,0,9,1.0143268,-68.882495,115,1,1.1,0.9,21.82,0.2,0,0
40227,1,57.94,9.79,0,0,9,1.0126791,-66.689663,115,1,1.1,0.9,21.46,0.22,0,0
40228,1,17.73,6,0,0,9,0.9941251,-67.468368,115,1,1.1,0.9,21.82,0.29,0,0
40229,1,28.11,10.32,0,0,9,1.0138807,-67.598376,115,1,1.1,0.9,21.59,0.22,0,0
40230,1,0,0,0,0,9,1.0192572,-67.877361,115,1,1.1,0.9,21.61,0.18,0,0
40231,1,0,0,0,0,9,1.0193642,-67.869348,115,1,1.1,0.9,21.6,0.18,0,0
40232,1,14.89,6.89,0,0,9,1.019143,-67.885184,115,1,1.1,0.9,21.61,0.18,0,0
40233,1,74.35,20.01,0,0,9,1.0193441,-67.998987,115,1,1.1,0.9,21.64,0.18,0,0
40234,1,50.17,5.87,0,0,9,1.0023,-63.853333,115,1,1.1,0.9,21.43,0.15,0,0
40235,1,0,0,0,0,9,1.0017274,-67.016746,115,1,1.1,0.9,21.5,0.15,0,0
40236,1,0,0,0,0,9,1.0019554,-66.987912,115,1,1.1,0.9,21.49,0.15,0,0
40237,1,50.17,10.26,0,0,9,1.0015079,-67.045718,115,1,1.1,0.9,21.5,0.15,0,0
40238,1,0,0,0,0,9,1.0226356,-67.99096,115,1,1.1,0.9,21.62,0.17,0,0
40239,1,49.27,15.59,0,0,9,1.0223295,-68.018516,115,1,1.1,0.9,21.63,0.17,0,0
40240,1,49.27,15.54,0,0,9,1.023384,-68.054058,115,1,1.1,0.9,21.61,0.13,0,0
40241,1,38.61,1.17,0,0,9,1.0277304,-67.833348,115,1,1.1,0.9,21.53,0.08,0,0
40242,1,0,0,0,0,9,1.0027264,-67.62441,115,1,1.1,0.9,21.57,0.18,0,0
40243,1,38.61,9.19,0,0,9,1.0025255,-67.646229,115,1,1.1,0.9,21.57,0.18,0,0
40244,1,0,0,0,0,9,1.0029383,-67.600668,115,1,1.1,0.9,21.56,0.18,0,0
40245,1,69.59,11.35,0,0,9,1.0230554,-67.93902,115,1,1.1,0.9,21.65,0.18,0,0
40246,1,69.59,8.46,0,0,9,1.0211949,-68.106994,115,1,1.1,0.9,21.65,0.17,0,0
40247,1,0,0,0,0,9,1.0214678,-68.069669,115,1,1.1,0.9,21.65,0.17,0,0
40248,1,0,0,0,12.5,9,1.017395,-70.00432,115,1,1.1,0.9,22.07,0.11,0,0
40249,1,8.66,3.93,0,0,9,1.0173329,-70.008532,115,1,1.1,0.9,22.07,0.11,0,0
40250,1,61.44,8,0,0,9,1.0313896,-67.709338,115,1,1.1,0.9,21.55,0.08,0,0
40251,1,0,0,0,0,9,1.0285895,-67.669545,115,1,1.1,0.9,21.51,0.09,0,0
40252,1,61.44,34.72,0,0,9,1.0280676,-67.69833,115,1,1.1,0.9,21.52,0.09,0,0
40253,1,0,0,0,0,9,1.029108,-67.638953,115,1,1.1,0.9,21.51,0.08,0,0
40254,1,0,0,0,-228,9,0.996316,-63.77158,500,1,1.1,0.9,21.37,0.14,0,0
40255,1,0,0,0,0,9,1.0309064,-67.387359,115,1,1.1,0.9,21.51,0.13,0,0
40256,1,68.69,10.42,0,0,9,0.9960557,-63.814728,500,1,1.1,0.9,21.38,0.14,0,0
40257,1,0,0,0,0,9,1.0283771,-66.377062,115,1,1.1,0.9,21.48,0.15,0,0
40258,1,44.03,10.93,0,0,9,1.0281667,-66.40084,115,1,1.1,0.9,21.48,0.15,0,0
40259,1,63.2,13.74,0,0,9,1.0118872,-67.251754,115,1,1.1,0.9,21.52,0.23,0,0
40260,1,0,0,0,-440,9,1.0079722,-62.511607,500,1,1.1,0.9,21.32,0.19,0,0
40261,1,0,0,0,0,9,1.0059932,-64.346224,115,1,1.1,0.9,21.35,0.22,0,0
40262,1,70.03,8.26,0,0,9,0.9998867,-66.208133,22,1,1.1,0.9,21.38,0.22,0,0
40263,1,0,0,0,0,9,1.0062974,-63.794418,1,1,1.1,0.9,21.34,0.21,0,0
40264,1,0.08,0.02,0,0,9,1.045714,-48.152366,115,1,1.1,0.9,20.91,0.09,0,0
40265,1,7.88,4.68,0,0,9,1.0456406,-48.156496,115,1,1.1,0.9,20.91,0.1,0,0
40266,1,50.84,25.3,0,0,9,1.0224049,-68.047202,115,1,1.1,0.9,21.6,0.12,0,0
40267,1,0,0,0,0,9,1.009705,-68.210251,115,1,1.1,0.9,21.65,0.18,0,0
40268,1,50.84,10.83,0,0,9,1.0094649,-68.240162,115,1,1.1,0.9,21.65,0.18,0,0
40269,1,56.99,13.97,0,0,9,0.9957371,-67.181801,115,1,1.1,0.9,21.59,0.18,0,0
40270,1,0,0,0,0,9,0.9960315,-67.148454,115,1,1.1,0.9,21.58,0.18,0,0
40271,1,56.99,17.59,0,0,9,1.0260661,-67.934324,115,1,1.1,0.9,21.6,0.12,0,0
40272,1,56.06,26.43,0,0,9,0.9935134,-67.473407,115,1,1.1,0.9,21.63,0.2,0,0
40273,1,0,0,0,0,9,1.0173473,-62.345835,500,1,1.1,0.9,21.26,0.08,0,0
40274,1,56.06,6.87,0,0,9,1.006857,-64.687561,115,1,1.1,0.9,21.34,0.11,0,0
40275,1,0,0,0,0,9,1.015101,-62.813082,18,1,1.1,0.9,21.28,0.09,0,0
40276,1,0,0,0,0,9,1.015101,-62.813082,1,1,1.1,0.9,21.28,0.09,0,0
40277,1,0,0,0,0,9,1.0217203,-68.095456,115,1,1.1,0.9,21.65,0.17,0,0
40278,1,57.47,18.25,0,0,9,1.0213773,-68.127233,115,1,1.1,0.9,21.65,0.18,0,0
40279,1,98.23,36.88,0,0,9,1.0197198,-67.749624,115,1,1.1,0.9,21.59,0.19,0,0
40280,1,0,0,0,0,9,1.0094835,-68.438568,115,1,1.1,0.9,21.66,0.2,0,0
40281,1,98.23,54.4,0,0,9,1.0086393,-68.487298,115,1,1.1,0.9,21.67,0.21,0,0
40282,1,0,0,0,0,9,1.01076,-68.016312,115,1,1.1,0.9,21.61,0.21,0,0
40283,1,38.6,11.43,0,0,9,1.0105301,-68.036957,115,1,1.1,0.9,21.61,0.21,0,0
40284,1,0,0,0,0,9,1.0214528,-68.097809,115,1,1.1,0.9,21.65,0.17,0,0
40285,1,38.6,2.77,0,0,9,1.0213162,-68.122056,115,1,1.1,0.9,21.65,0.17,0,0
40286,1,19.47,3.13,0,0,9,0.9937165,-67.653548,115,1,1.1,0.9,22.37,0.11,0,0
40287,1,4.1,1.4,0,0,9,1.006775,-65.224226,115,1,1.1,0.9,21.48,0.1,0,0
40288,1,50.45,6.36,0,0,9,1.0065767,-65.255352,115,1,1.1,0.9,21.49,0.1,0,0
40289,1,50.45,15.61,0,0,9,0.9910505,-65.812238,115,1,1.1,0.9,21.68,0.21,0,0
40290,1,0,0,0,0,9,1.0087387,-68.374749,115,1,1.1,0.9,21.65,0.21,0,0
40291,1,54.1,12.35,0,0,9,1.0084857,-68.408414,115,1,1.1,0.9,21.65,0.21,0,0
40292,1,0,0,0,0,9,1.0107052,-68.273003,115,1,1.1,0.9,21.63,0.2,0,0
40293,1,0,0,0,0,9,1.0107052,-68.273003,24,1,1.1,0.9,21.63,0.2,0,0
40294,1,0,0,0,0,9,1.0107052,-68.273003,24,1,1.1,0.9,21.63,0.2,0,0
40295,1,0,0,0,0,9,1.0107052,-68.273003,1,1,1.1,0.9,21.63,0.2,0,0
40296,1,54.1,15.03,0,0,9,1.010399,-68.306663,115,1,1.1,0.9,21.64,0.2,0,0
40297,1,0,0,0,0,9,1.0109916,-68.243535,115,1,1.1,0.9,21.62,0.2,0,0
40298,1,0,0,0,0,9,1.0075044,-62.755829,500,1,1.1,0.9,21.3,0.09,0,0
40299,1,84.22,14.71,0,0,9,1.0401355,-67.312225,115,1,1.1,0.9,21.45,0.04,0,0
40300,1,0,0,0,0,9,1.0027519,-68.277372,115,1,1.1,0.9,21.68,0.21,0,0
40301,1,84.22,67.38,0,0,9,1.0017858,-68.324547,115,1,1.1,0.9,21.69,0.22,0,0
40302,1,51.14,13.7,0,0,9,1.0125002,-67.548332,115,1,1.1,0.9,21.54,0.15,0,0
40303,1,68.7,13.97,0,0,9,1.0100129,-68.188662,115,1,1.1,0.9,21.61,0.2,0,0
40304,1,68.7,30.27,0,0,9,1.0027898,-68.235673,115,1,1.1,0.9,21.65,0.24,0,0
40305,1,0,0,0,0,9,1.0162397,-68.841311,115,1,1.1,0.9,21.81,0.19,0,0
40306,1,16.15,2.95,0,0,9,1.0161603,-68.851407,115,1,1.1,0.9,21.82,0.19,0,0
40307,1,49.44,13.8,0,0,9,1.0120232,-68.415607,115,1,1.1,0.9,21.73,0.06,0,0
40308,1,0,0,0,0,9,1.0222668,-67.73187,115,1,1.1,0.9,21.53,0.12,0,0
40309,1,86.02,38.72,0,0,9,1.0216278,-67.776672,115,1,1.1,0.9,21.54,0.13,0,0
40310,1,86.02,32.19,0,0,9,1.0188803,-67.869046,115,1,1.1,0.9,21.57,0.14,0,0
40311,1,0,0,0,0,9,0.9985512,-67.214117,115,1,1.1,0.9,21.55,0.17,0,0
40312,1,73.01,15.78,0,0,9,0.9981828,-67.260309,115,1,1.1,0.9,21.56,0.17,0,0
40313,1,73.01,22,0,0,9,1.0133874,-67.835546,115,1,1.1,0.9,21.56,0.15,0,0
40314,1,0,0,0,0,9,0.9994258,-67.15919,115,1,1.1,0.9,21.54,0.17,0,0
40315,1,67.22,27,0,0,9,0.9989503,-67.197198,115,1,1.1,0.9,21.55,0.17,0,0
40316,1,0,0,0,0,9,0.9998633,-67.121304,115,1,1.1,0.9,21.53,0.17,0,0
40317,1,0,0,0,0,9,1.0010417,-67.124631,115,1,1.1,0.9,21.51,0.15,0,0
40318,1,0,0,0,0,9,1.0014366,-67.081749,115,1,1.1,0.9,21.51,0.15,0,0
40319,1,67.22,17.93,0,0,9,1.0006966,-67.166734,115,1,1.1,0.9,21.52,0.15,0,0
40320,1,51.59,14.8,0,0,9,1.0067031,-68.673342,115,1,1.1,0.9,21.71,0.22,0,0
40321,1,51.59,12.01,0,0,9,1.0095819,-68.533791,115,1,1.1,0.9,21.68,0.19,0,0
40322,1,34.22,11.2,0,0,9,1.0145831,-68.828502,115,1,1.1,0.9,21.8,0.2,0,0
40323,1,40.13,16.18,0,0,9,1.0150178,-67.578231,115,1,1.1,0.9,21.53,0.15,0,0
40324,1,0,0,0,0,9,1.0152748,-67.556401,115,1,1.1,0.9,21.52,0.15,0,0
40325,1,0,0,0,0,9,1.0072937,-68.80874,115,1,1.1,0.9,21.73,0.19,0,0
40326,1,40.13,1.93,0,0,9,1.0071837,-68.833417,115,1,1.1,0.9,21.73,0.19,0,0
40327,1,0,0,0,0,9,1.0141276,-68.963135,115,1,1.1,0.9,21.82,0.2,0,0
40328,1,9.15,0.36,0,0,9,1.0140974,-68.968678,115,1,1.1,0.9,21.82,0.2,0,0
40329,1,0,0,0,0,9,1.0122467,-69.649128,115,1,1.1,0.9,22.03,0.17,0,0
40330,1,40.44,4.86,0,0,9,1.0120898,-69.671718,115,1,1.1,0.9,22.03,0.17,0,0
40331,1,0,0,0,0,9,1.0124083,-69.625846,115,1,1.1,0.9,22.02,0.17,0,0
40332,1,0,0,0,0,9,1.0091627,-69.713081,115,1,1.1,0.9,22.13,0.16,0,0
40333,1,40.44,3.08,0,0,9,1.0090371,-69.739341,115,1,1.1,0.9,22.13,0.16,0,0
40334,1,15.46,2.61,0,0,9,1.0018642,-66.430982,115,1,1.1,0.9,21.8,0.22,0,0
40335,1,0,0,0,0,9,1.0122451,-63.251459,500,1,1.1,0.9,21.35,0.1,0,0
40336,1,0,0,0,0,9,1.0101962,-67.244762,115,1,1.1,0.9,21.45,0.2,0,0
40337,1,0,0,0,0,9,1.0118024,-70.158459,13.8,1,1.1,0.9,21.54,0.27,0,0
40338,1,0,0,0,0,9,1.0118024,-70.158459,1,1,1.1,0.9,21.54,0.27,0,0
40339,1,70.03,10.38,0,0,9,1.0119848,-63.296689,500,1,1.1,0.9,21.35,0.1,0,0
40340,1,54.08,15.27,0,0,9,1.0064127,-68.805559,115,1,1.1,0.9,21.73,0.21,0,0
40341,1,54.08,25.59,0,0,9,1.0063275,-67.971351,115,1,1.1,0.9,21.58,0.23,0,0
40342,1,47.72,8.83,0,0,9,1.0122527,-68.025717,115,1,1.1,0.9,21.62,0.14,0,0
40343,1,64.19,19.78,0,0,9,1.0017536,-67.062551,115,1,1.1,0.9,21.54,0.15,0,0
40344,1,64.19,30.1,0,0,9,0.9951432,-67.683824,115,1,1.1,0.9,21.62,0.21,0,0
40345,1,55.91,9.7,0,150,9,1.0139217,-68.48345,115,1,1.1,0.9,21.73,0.04,0,0
40346,1,0,0,0,0,9,1.0085142,-68.600132,115,1,1.1,0.9,21.7,0.18,0,0
40347,1,55.91,4.33,0,0,9,1.0083525,-68.633575,115,1,1.1,0.9,21.7,0.18,0,0
40348,1,0,0,0,0,9,0.9995446,-66.267343,115,1,1.1,0.9,21.6,0.15,0,0
40349,1,44.73,7.74,0,0,9,0.9993355,-66.294111,115,1,1.1,0.9,21.6,0.16,0,0
40350,1,0,0,0,0,9,0.9997196,-66.240586,115,1,1.1,0.9,21.59,0.15,0,0
40351,1,0,0,0,0,9,0.9995446,-66.267343,115,1,1.1,0.9,21.6,0.15,0,0
40352,1,0,0,0,0,9,1.0044425,-67.163433,115,1,1.1,0.9,21.51,0.14,0,0
40353,1,44.73,13,0,0,9,1.0041787,-67.187324,115,1,1.1,0.9,21.52,0.14,0,0
40354,1,0,0,0,0,9,1.0004917,-66.064817,115,1,1.1,0.9,21.8,0.24,0,0
40355,1,33.96,1.6,0,0,9,1.0003989,-66.084397,115,1,1.1,0.9,21.8,0.24,0,0
40356,1,0,0,0,0,9,1.0059731,-67.545692,115,1,1.1,0.9,21.55,0.15,0,0
40357,1,69.14,22.47,0,0,9,1.0055149,-67.589029,115,1,1.1,0.9,21.56,0.15,0,0
40358,1,69.14,12.8,0,0,9,1.007568,-68.065439,115,1,1.1,0.9,21.64,0.13,0,0
40359,1,14.92,3.95,0,0,9,1.0083876,-68.227584,115,1,1.1,0.9,21.62,0.21,0,0
40360,1,0,0,0,0,9,1.0139883,-67.45459,115,1,1.1,0.9,21.58,0.12,0,0
40361,1,54.7,16.52,0,0,9,1.013703,-67.485225,115,1,1.1,0.9,21.58,0.12,0,0
40362,1,54.7,22.33,0,0,9,1.0108184,-68.176203,115,1,1.1,0.9,21.7,0.09,0,0
40363,1,64.93,23.21,0,0,9,0.9975652,-66.859769,115,1,1.1,0.9,21.5,0.19,0,0
40364,1,0,0,0,0,9,1.0041356,-67.433787,115,1,1.1,0.9,21.54,0.16,0,0
40365,1,58.39,15.07,0,0,9,1.0038456,-67.468516,115,1,1.1,0.9,21.55,0.16,0,0
40366,1,0,0,0,0,9,1.0044363,-67.398969,115,1,1.1,0.9,21.54,0.15,0,0
40367,1,104.72,20.01,0,0,9,1.0052719,-67.786456,115,1,1.1,0.9,21.59,0.15,0,0
40368,1,0,0,0,0,9,1.0217212,-61.946602,500,1,1.1,0.9,21.3,0.04,0,0
40369,1,104.72,46.27,0,0,9,1.0013867,-66.458576,115,1,1.1,0.9,21.42,0.16,0,0
40370,1,0,0,0,0,9,1.0027339,-66.103345,13.8,1,1.1,0.9,21.41,0.15,0,0
40371,1,0,0,0,0,9,1.0027339,-66.103345,1,1,1.1,0.9,21.41,0.15,0,0
40372,1,0,0,0,0,9,1.0062855,-67.821328,115,1,1.1,0.9,21.56,0.22,0,0
40373,1,55.91,5.74,0,0,9,1.0061053,-67.858003,115,1,1.1,0.9,21.56,0.22,0,0
40374,1,0,0,0,0,9,1.0046474,-68.921093,115,1,1.1,0.9,21.75,0.2,0,0
40375,1,55.91,13.74,0,0,9,1.0043905,-68.952853,115,1,1.1,0.9,21.76,0.2,0,0
40376,1,0,0,0,0,9,1.0049456,-68.885046,115,1,1.1,0.9,21.75,0.2,0,0
40377,1,14.72,5.78,0,0,9,1.015844,-63.915914,115,1,1.1,0.9,21.33,0.05,0,0
40378,1,56.35,18.75,0,0,9,1.0095799,-67.993177,115,1,1.1,0.9,21.67,0.12,0,0
40379,1,56.35,5.59,0,0,9,1.0188548,-67.310538,115,1,1.1,0.9,21.54,0.09,0,0
40380,1,64.27,5.87,0,0,9,1.0004488,-69.506136,115,1,1.1,0.9,21.87,0.22,0,0
40381,1,33.83,8.13,0,0,9,1.0034681,-68.479341,115,1,1.1,0.9,21.67,0.23,0,0
40382,1,0,0,0,0,9,1.0182956,-62.433437,500,1,1.1,0.9,21.32,0.05,0,0
40383,1,53.31,14.66,0,0,9,1.021584,-66.867349,115,1,1.1,0.9,21.43,0.08,0,0
40384,1,0,0,0,0,9,1.0105048,-67.820898,115,1,1.1,0.9,21.64,0.13,0,0
40385,1,53.31,6.55,0,0,9,1.010322,-67.851747,115,1,1.1,0.9,21.64,0.13,0,0
40386,1,34.44,7.97,0,0,9,0.9995799,-65.808016,115,1,1.1,0.9,21.62,0.24,0,0
40387,1,0,0,0,0,9,0.9950779,-67.152427,115,1,1.1,0.9,21.57,0.21,0,0
40388,1,55.36,22.07,0,0,9,0.9947315,-67.182257,115,1,1.1,0.9,21.57,0.21,0,0
40389,1,55.36,20.07,0,0,9,0.997385,-67.919906,115,1,1.1,0.9,21.64,0.2,0,0
40390,1,91.33,17.31,0,0,9,1.0092678,-68.206853,115,1,1.1,0.9,21.67,0.11,0,0
40391,1,91.33,17.24,0,0,9,1.0032704,-68.036656,115,1,1.1,0.9,21.66,0.16,0,0
40392,1,21.05,6.09,0,0,9,1.0015109,-65.955243,115,1,1.1,0.9,21.68,0.23,0,0
40393,1,0,0,0,0,9,1.0112759,-67.744553,115,1,1.1,0.9,21.6,0.13,0,0
40394,1,47.7,10.81,0,0,9,1.0110169,-67.773017,115,1,1.1,0.9,21.61,0.13,0,0
40395,1,0,0,0,0,9,1.0114954,-67.717778,115,1,1.1,0.9,21.6,0.13,0,0
40396,1,0,0,0,0,9,1.0112759,-67.744553,115,1,1.1,0.9,21.6,0.13,0,0
40397,1,47.7,2.4,0,0,9,1.0207342,-67.024428,115,1,1.1,0.9,21.47,0.08,0,0
40398,1,0,0,0,0,9,1.0068022,-64.114509,115,1,1.1,0.9,21.46,0.12,0,0
40399,1,76.41,29.45,0,0,9,1.0063458,-64.15549,115,1,1.1,0.9,21.47,0.12,0,0
40400,1,0,0,0,0,9,1.0108169,-64.185174,115,1,1.1,0.9,21.4,0.08,0,0
40401,1,76.41,13.13,0,0,9,1.0105053,-64.228623,115,1,1.1,0.9,21.41,0.08,0,0
40402,1,0,0,0,0,9,1.0111243,-64.140557,115,1,1.1,0.9,21.4,0.08,0,0
40403,1,68.05,7.93,0,0,9,1.001711,-69.065702,115,1,1.1,0.9,21.78,0.23,0,0
40404,1,57.5,18.36,0,0,9,1.0093193,-68.338291,115,1,1.1,0.9,21.73,0.07,0,0
40405,1,57.5,29.02,0,0,9,1.0058896,-67.937436,115,1,1.1,0.9,21.62,0.14,0,0
40406,1,55.2,19.41,0,0,9,0.9963056,-66.969095,115,1,1.1,0.9,21.54,0.2,0,0
40407,1,0,0,0,60,9,1.0176119,-68.075025,115,1,1.1,0.9,21.63,0.07,0,0
40408,1,55.2,12.75,0,0,9,1.0173729,-68.104858,115,1,1.1,0.9,21.63,0.07,0,0
40409,1,75.02,25.93,0,0,9,1.0304027,-67.649885,115,1,1.1,0.9,21.59,0.03,0,0
40410,1,75.02,20.27,0,0,9,1.0056673,-67.77167,115,1,1.1,0.9,21.59,0.15,0,0
40411,1,13.63,3.32,0,0,9,0.9974015,-66.811588,115,1,1.1,0.9,21.59,0.18,0,0
40412,1,40.47,16.63,0,0,9,0.9934708,-67.85598,115,1,1.1,0.9,21.73,0.23,0,0
40413,1,40.47,11.14,0,0,9,1.0188943,-68.06565,115,1,1.1,0.9,21.65,0.07,0,0
40414,1,64.44,13.44,0,0,9,1.0034102,-68.194503,115,1,1.1,0.9,21.7,0.16,0,0
40415,1,0,0,0,0,9,1.0115567,-68.256808,115,1,1.1,0.9,21.68,0.1,0,0
40416,1,59.79,18.42,0,0,9,1.0111743,-68.293005,115,1,1.1,0.9,21.69,0.1,0,0
