BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
40417,1,59.79,38.72,0,0,9,1.0267206,-67.516908,115,1,1.1,0.9,21.62,0.06,0,0
40418,1,49.73,23.96,0,0,9,1.0130518,-67.590145,115,1,1.1,0.9,21.56,0.12,0,0
40419,1,0,0,0,0,9,1.0193385,-68.213683,115,1,1.1,0.9,21.67,0.07,0,0
40420,1,49.73,17.09,0,0,9,1.0190113,-68.240515,115,1,1.1,0.9,21.67,0.07,0,0
40421,1,32.03,7.04,0,0,9,1.0140037,-64.479561,115,1,1.1,0.9,21.42,0.06,0,0
40422,1,2.11,0.44,0,0,9,1.0019587,-65.672679,115,1,1.1,0.9,21.6,0.23,0,0
40423,1,14.42,0.21,0,0,9,1.0019135,-65.681781,115,1,1.1,0.9,21.6,0.23,0,0
40424,1,0,0,0,0,9,1.0049259,-62.051886,115,1,1.1,0.9,21.43,0.28,0,0
40425,1,19.39,9.4,0,0,9,1.0047828,-62.061961,115,1,1.1,0.9,21.43,0.28,0,0
40426,1,0,0,0,0,9,0.9978892,-61.192849,115,1,1.1,0.9,21.75,0.33,0,0
40427,1,61.16,5.33,0,0,9,0.9976955,-61.229236,115,1,1.1,0.9,21.75,0.33,0,0
40428,1,0,0,0,-49,9,1.0142282,-58.070964,500,1,1.1,0.9,21.11,0.22,0,0
40429,1,61.16,11.09,0,0,9,1.0173547,-59.126377,115,1,1.1,0.9,21.12,0.23,0,0
40430,1,56.07,11.69,0,0,9,1.0144419,-68.219556,115,1,1.1,0.9,21.67,0.09,0,0
40431,1,0,0,0,0,9,1.0147307,-68.187775,115,1,1.1,0.9,21.67,0.09,0,0
40432,1,56.07,16.41,0,0,9,1.0146342,-68.095292,115,1,1.1,0.9,21.64,0.09,0,0
40433,1,0,0,0,0,9,1.0149363,-68.063775,115,1,1.1,0.9,21.64,0.08,0,0
40434,1,73.3,28.69,0,0,9,0.99269,-67.549344,115,1,1.1,0.9,21.71,0.21,0,0
40435,1,73.3,10.07,0,0,9,0.9910587,-68.392949,115,1,1.1,0.9,21.9,0.21,0,0
40436,1,0,0,0,0,9,0.9913604,-68.348883,115,1,1.1,0.9,21.89,0.21,0,0
40437,1,0,0,0,0,9,1.0162472,-68.38315,115,1,1.1,0.9,21.69,0.08,0,0
40438,1,67.12,24.15,0,0,9,1.0158096,-68.421594,115,1,1.1,0.9,21.7,0.09,0,0
40439,1,0,0,0,0,9,1.0183793,-62.104186,500,1,1.1,0.9,21.31,0.05,0,0
40440,1,0,0,0,0,9,1.0398355,-67.075407,115,1,1.1,0.9,21.47,-0.02,0,0
40441,1,67.12,6.39,0,0,9,1.0181571,-62.143812,500,1,1.1,0.9,21.31,0.05,0,0
40442,1,73.48,56.88,0,0,9,0.9867486,-67.945823,115,1,1.1,0.9,21.81,0.31,0,0
40443,1,0,0,0,0,9,1.0120757,-63.689681,115,1,1.1,0.9,21.38,0.09,0,0
40444,1,20.16,12.36,0,0,9,0.9831675,-66.061732,13.2,1,1.1,0.9,21.47,0.14,0,0
40445,1,0,0,0,0,9,1.0125095,-63.656121,13.2,1,1.1,0.9,21.38,0.09,0,0
40446,1,0,0,0,0,9,1.0125095,-63.656121,1,1,1.1,0.9,21.38,0.09,0,0
40447,1,52.14,5.28,0,0,9,1.0234754,-67.312923,115,1,1.1,0.9,21.65,0.08,0,0
40448,1,52.14,5.78,0,0,9,1.0216627,-67.766858,115,1,1.1,0.9,21.72,0.07,0,0
40449,1,47.89,5.98,0,0,9,1.0243435,-66.399982,115,1,1.1,0.9,21.57,0.08,0,0
40450,1,0,0,0,0,9,1.024551,-66.370821,115,1,1.1,0.9,21.56,0.08,0,0
40451,1,0,0,0,0,9,1.0172272,-67.349011,115,1,1.1,0.9,21.66,0.11,0,0
40452,1,42.25,12.97,0,0,9,1.0169576,-67.37444,115,1,1.1,0.9,21.66,0.11,0,0
40453,1,0,0,0,0,9,1.0174504,-67.325211,115,1,1.1,0.9,21.65,0.11,0,0
40454,1,42.25,2.91,0,0,9,1.0234105,-66.703285,115,1,1.1,0.9,21.59,0.08,0,0
40455,1,8.85,1.49,0,0,9,1.0058042,-68.35209,115,1,1.1,0.9,22.1,0.16,0,0
40456,1,55.6,6.54,0,0,9,1.0115323,-65.045759,115,1,1.1,0.9,21.52,0.07,0,0
40457,1,55.07,7.65,0,0,9,1.0008544,-66.434668,115,1,1.1,0.9,21.76,0.14,0,0
40458,1,55.07,8.51,0,0,9,1.0245319,-67.998699,115,1,1.1,0.9,21.69,0.05,0,0
40459,1,0,0,0,0,9,1.0210524,-63.350135,115,1,1.1,0.9,21.26,0.04,0,0
40460,1,44.47,7.64,0,0,9,1.0208674,-63.374791,115,1,1.1,0.9,21.26,0.04,0,0
40461,1,6.33,1.53,0,10,9,1.0123036,-68.750109,115,1,1.1,0.9,22.29,0.05,0,0
40462,1,52.52,6.53,0,0,9,1.0001045,-68.046686,115,1,1.1,0.9,21.87,0.15,0,0
40463,1,52.52,8.45,0,0,9,1.0024998,-65.812927,115,1,1.1,0.9,21.75,0.13,0,0
40464,1,63.66,15.59,0,0,9,1.0255365,-65.99438,115,1,1.1,0.9,21.53,0.08,0,0
40465,1,0,0,0,0,9,1.0368207,-51.0673,115,1,1.1,0.9,21.12,0.1,0,0
40466,1,5.82,1.21,0,0,9,1.0367931,-51.070656,115,1,1.1,0.9,21.12,0.1,0,0
40467,1,32.01,15.38,0,0,9,1.0578925,-44.52926,115,1,1.1,0.9,20.51,0.09,0,0
40468,1,0,0,0,0,9,1.0581418,-44.536045,115,1,1.1,0.9,20.51,0.09,0,0
40469,1,6.32,1.41,0,0,9,1.0147645,-66.844647,115,1,1.1,0.9,21.54,0.09,0,0
40470,1,45.25,3.25,0,0,9,1.0146356,-66.870965,115,1,1.1,0.9,21.54,0.09,0,0
40471,1,56.19,9.15,0,0,9,0.9928052,-61.972727,115,1,1.1,0.9,21.82,0.35,0,0
40472,1,0,0,0,0,9,0.9930529,-61.938627,115,1,1.1,0.9,21.82,0.34,0,0
40473,1,56.01,23.18,0,0,9,0.9951753,-61.889925,115,1,1.1,0.9,21.72,0.34,0,0
40474,1,15.09,2.65,0,0,9,1.0026824,-70.314216,115,1,1.1,0.9,22.35,0.11,0,0
40475,1,33.75,13.92,0,0,9,1.0107564,-68.137005,115,1,1.1,0.9,21.66,0.12,0,0
40476,1,36.74,7,0,0,9,1.000715,-66.273191,115,1,1.1,0.9,21.61,0.19,0,0
40477,1,0,0,0,0,9,1.0008938,-66.251266,115,1,1.1,0.9,21.61,0.18,0,0
40478,1,65.63,11.01,0,0,9,1.0007783,-68.133611,115,1,1.1,0.9,22.22,0.17,0,0
40479,1,50.33,12.8,0,0,9,1.0054047,-68.341306,115,1,1.1,0.9,22.03,0.03,0,0
40480,1,0,0,0,0,9,1.0002089,-67.834952,115,1,1.1,0.9,21.95,0.1,0,0
40481,1,50.33,7.46,0,0,9,1.0000227,-67.863842,115,1,1.1,0.9,21.95,0.11,0,0
40482,1,0,0,0,0,9,0.9999928,-66.445404,115,1,1.1,0.9,21.91,0.23,0,0
40483,1,6.84,1.23,0,0,9,0.9999627,-66.449304,115,1,1.1,0.9,21.91,0.23,0,0
40484,1,43.72,41.39,0,0,9,0.9989992,-68.632752,115,1,1.1,0.9,21.86,0.19,0,0
40485,1,43.72,16.14,0,0,9,1.0016572,-69.720285,115,1,1.1,0.9,22.08,0.14,0,0
40486,1,0,0,0,0,9,1.0039146,-71.161731,115,1,1.1,0.9,22.31,0.15,0,0
40487,1,8.79,3.12,0,0,9,1.003864,-71.166424,115,1,1.1,0.9,22.32,0.15,0,0
40488,1,0,0,0,0,9,1.0178272,-70.356897,115,1,1.1,0.9,22.28,-0.13,0,0
40489,1,23.37,7.46,0,0,9,1.0176823,-70.369234,115,1,1.1,0.9,22.28,-0.12,0,0
40490,1,8.62,1.49,0,0,9,1.0182902,-67.099504,115,1,1.1,0.9,21.91,0.07,0,0
40491,1,50.96,11.01,0,0,9,1.0128351,-68.32051,115,1,1.1,0.9,21.67,0.11,0,0
40492,1,0,0,0,0,9,1.0268154,-52.738865,115,1,1.1,0.9,21.36,0.13,0,0
40493,1,34.06,4.36,0,0,9,1.0266724,-52.757207,115,1,1.1,0.9,21.36,0.13,0,0
40494,1,55.51,26.78,0,0,9,0.9952077,-68.919901,115,1,1.1,0.9,21.95,0.22,0,0
40495,1,55.51,11.01,0,0,9,0.9978135,-69.983554,115,1,1.1,0.9,22.1,0.16,0,0
40496,1,18.98,5.43,0,0,9,1.0081855,-70.534779,115,1,1.1,0.9,22.24,0.12,0,0
40497,1,37.82,7.49,0,0,9,1.0065718,-69.234171,115,1,1.1,0.9,21.86,0.13,0,0
40498,1,37.82,9.66,0,0,9,1.007424,-68.229253,115,1,1.1,0.9,21.69,0.14,0,0
40499,1,6.93,1.42,0,0,9,1.0544329,-45.961562,115,1,1.1,0.9,20.55,0.08,0,0
40500,1,0,0,0,0,9,1.0123315,-68.579608,115,1,1.1,0.9,21.8,0.1,0,0
40501,1,64.59,1.47,0,0,9,1.0121375,-68.616235,115,1,1.1,0.9,21.8,0.1,0,0
40502,1,64.59,28.64,0,0,9,1.0126155,-68.570353,115,1,1.1,0.9,21.7,0.11,0,0
40503,1,49.5,3.36,0,0,9,1.0054428,-69.513981,115,1,1.1,0.9,21.91,0.13,0,0
40504,1,49.79,12.01,0,0,9,1.011901,-67.70584,115,1,1.1,0.9,21.63,0.11,0,0
40505,1,62.5,6.64,0,0,9,1.0044348,-71.190373,115,1,1.1,0.9,22.29,0.16,0,0
40506,1,6.99,3.27,0,0,9,1.013281,-65.241297,115,1,1.1,0.9,21.55,0.04,0,0
40507,1,0,0,0,-41,9,1.0229334,-64.961129,500,1,1.1,0.9,21.5,0.07,0,0
40508,1,70.7,26.13,0,0,9,1.0204187,-66.462883,115,1,1.1,0.9,21.49,0.08,0,0
40509,1,0,0,0,0,9,1.0223517,-65.043728,500,1,1.1,0.9,21.54,0.07,0,0
40510,1,0,0,0,0,9,1.0156996,-67.836871,115,1,1.1,0.9,21.58,0.1,0,0
40511,1,0,0,0,0,9,1.0118767,-70.30989,20,1,1.1,0.9,21.61,0.12,0,0
40512,1,0,0,0,0,9,1.0118767,-70.30989,1,1,1.1,0.9,21.61,0.12,0,0
40513,1,0,0,0,0,9,1.023898,-64.851343,500,1,1.1,0.9,21.5,0.06,0,0
40514,1,0,0,0,0,9,1.0223517,-65.043728,500,1,1.1,0.9,21.54,0.07,0,0
40515,1,75.23,18.62,0,0,9,1.0219599,-65.090422,500,1,1.1,0.9,21.55,0.07,0,0
40516,1,75.23,6.17,0,0,9,1.0128254,-68.46541,115,1,1.1,0.9,21.68,0.11,0,0
40517,1,0,0,0,0,9,1.0241683,-64.511946,500,1,1.1,0.9,21.48,0.05,0,0
40518,1,86.28,24.41,0,0,9,1.0179598,-67.683442,115,1,1.1,0.9,21.54,0.09,0,0
40519,1,86.28,24.18,0,0,9,1.0012212,-70.341061,115,1,1.1,0.9,22.16,0.12,0,0
40520,1,53.54,23.47,0,150,9,1.0313751,-71.17158,115,1,1.1,0.9,22.34,-0.23,0,0
40521,1,46.39,16.11,0,0,9,1.0054088,-70.708644,115,1,1.1,0.9,22.24,0.06,0,0
40522,1,0,0,0,0,9,1.0056907,-70.684354,115,1,1.1,0.9,22.23,0.06,0,0
40523,1,0,0,0,0,9,1.0083723,-69.056531,115,1,1.1,0.9,21.78,0.14,0,0
40524,1,46.39,10.09,0,0,9,1.0081663,-69.084174,115,1,1.1,0.9,21.78,0.14,0,0
40525,1,45.32,2.84,0,0,9,1.0075009,-68.714092,115,1,1.1,0.9,22.09,0.05,0,0
40526,1,14.95,6.4,0,0,9,1.0161935,-68.682944,115,1,1.1,0.9,21.72,0.1,0,0
40527,1,45.03,5.8,0,0,9,1.0191536,-68.567681,115,1,1.1,0.9,21.68,0.08,0,0
40528,1,65.98,14.89,0,0,9,1.0086075,-68.830123,115,1,1.1,0.9,21.72,0.14,0,0
40529,1,65.98,38.15,0,0,9,1.0115117,-68.52809,115,1,1.1,0.9,21.69,0.13,0,0
40530,1,0,0,0,0,9,1.0064608,-68.491155,115,1,1.1,0.9,21.72,0.14,0,0
40531,1,62.18,9.57,0,0,9,1.0061847,-68.527665,115,1,1.1,0.9,21.73,0.15,0,0
40532,1,0,0,0,0,9,1.0067432,-68.452911,115,1,1.1,0.9,21.72,0.14,0,0
40533,1,5.41,1.12,0,0,9,1.0046644,-58.453888,115,1,1.1,0.9,21.58,0.24,0,0
40534,1,82.81,9.55,0,0,9,1.0206886,-68.904752,115,1,1.1,0.9,21.7,0.07,0,0
40535,1,84.79,20.41,0,0,9,1.0207443,-68.475309,115,1,1.1,0.9,21.64,0.08,0,0
40536,1,49.28,7,0,0,9,1.0205898,-68.536585,115,1,1.1,0.9,21.64,0.08,0,0
40537,1,49.28,22.59,0,0,9,1.0185884,-68.590723,115,1,1.1,0.9,21.66,0.09,0,0
40538,1,0,0,0,0,9,1.0090413,-71.070775,115,1,1.1,0.9,22.35,0.12,0,0
40539,1,69.49,7.19,0,0,9,1.008809,-71.112034,115,1,1.1,0.9,22.36,0.12,0,0
40540,1,41.05,12.89,0,0,9,1.0059859,-69.104078,115,1,1.1,0.9,21.84,0.14,0,0
40541,1,0,0,0,0,9,1.007727,-69.106555,115,1,1.1,0.9,21.77,0.14,0,0
40542,1,41.05,4.05,0,0,9,1.0075761,-69.129757,115,1,1.1,0.9,21.78,0.14,0,0
40543,1,69.16,23.26,0,0,9,1.0362523,-68.223392,115,1,1.1,0.9,21.96,0.06,0,0
40544,1,53.55,14.43,0,0,9,1.0152884,-68.788573,115,1,1.1,0.9,21.74,0.11,0,0
40545,1,0,0,0,0,9,1.0150178,-68.623951,115,1,1.1,0.9,21.73,0.11,0,0
40546,1,53.55,10.83,0,0,9,1.0147493,-68.654042,115,1,1.1,0.9,21.74,0.11,0,0
40547,1,0,0,0,0,9,1.0152422,-68.59311,115,1,1.1,0.9,21.73,0.1,0,0
40548,1,0,0,0,0,9,1.0150178,-68.623951,115,1,1.1,0.9,21.73,0.11,0,0
40549,1,13.56,3.28,0,0,9,1.0124068,-67.931905,115,1,1.1,0.9,22.14,0.06,0,0
40550,1,0,0,0,0,9,1.0139456,-68.42332,115,1,1.1,0.9,21.7,0.1,0,0
40551,1,49,2.91,0,0,9,1.0138038,-68.454361,115,1,1.1,0.9,21.7,0.1,0,0
40552,1,49,12.29,0,0,9,1.0086035,-69.090058,115,1,1.1,0.9,21.74,0.16,0,0
40553,1,61.88,6.4,0,0,9,1.015487,-68.057613,115,1,1.1,0.9,21.61,0.1,0,0
40554,1,0,0,0,0,9,1.0235972,-64.779036,500,1,1.1,0.9,21.5,0.07,0,0
40555,1,0,0,0,0,9,1.0068048,-68.517927,115,1,1.1,0.9,21.63,0.15,0,0
40556,1,61.88,11.77,0,0,9,0.9815537,-74.637873,18,1,1.1,0.9,21.75,0.2,0,0
40557,1,0,0,0,0,9,1.0039653,-69.455809,1,1,1.1,0.9,21.68,0.18,0,0
40558,1,8.94,1.64,0,0,9,1.0230852,-68.285898,115,1,1.1,0.9,21.59,0.06,0,0
40559,1,53.11,26.85,0,0,9,1.0129529,-68.967633,115,1,1.1,0.9,21.72,0.14,0,0
40560,1,0,0,0,0,9,1.0133444,-68.93987,115,1,1.1,0.9,21.72,0.14,0,0
40561,1,72.63,29.87,0,0,9,0.9991822,-69.158477,115,1,1.1,0.9,21.8,0.2,0,0
40562,1,0,0,0,0,9,1.0225575,-64.92775,500,1,1.1,0.9,21.51,0.06,0,0
40563,1,81.66,3.95,0,0,9,1.0270689,-68.150477,115,1,1.1,0.9,21.57,0.06,0,0
40564,1,81.66,15.75,0,0,9,1.0024926,-68.959796,115,1,1.1,0.9,21.73,0.18,0,0
40565,1,12.75,2.67,0,0,9,1.048916,-47.47355,115,1,1.1,0.9,20.75,0.08,0,0
40566,1,0,0,0,0,9,1.0071226,-70.031445,115,1,1.1,0.9,22.31,-0,0,0
40567,1,12.22,5.98,0,0,9,1.0070366,-70.03785,115,1,1.1,0.9,22.32,-0,0,0
40568,1,0,0,0,0,9,1.0072127,-70.024713,115,1,1.1,0.9,22.31,-0.01,0,0
40569,1,69.17,14.73,0,0,9,1.0155209,-69.911024,115,1,1.1,0.9,21.94,0.11,0,0
40570,1,40.04,16.99,0,0,9,1.0018211,-68.614544,115,1,1.1,0.9,22.54,0.08,0,0
40571,1,54.26,22.42,0,0,9,1.010045,-69.10723,115,1,1.1,0.9,21.75,0.15,0,0
40572,1,57.48,12.71,0,0,9,1.0189841,-69.272785,115,1,1.1,0.9,21.81,0.1,0,0
40573,1,0,0,0,0,9,1.0192579,-69.23738,115,1,1.1,0.9,21.8,0.1,0,0
40574,1,57.48,8.37,0,0,9,1.0186777,-68.638505,115,1,1.1,0.9,21.67,0.09,0,0
40575,1,57.1,36.6,0,0,9,1.0053993,-68.668997,115,1,1.1,0.9,21.67,0.16,0,0
40576,1,0,0,0,0,9,1.0181032,-54.021687,115,1,1.1,0.9,21.45,0.17,0,0
40577,1,4.12,1.4,0,0,9,1.0180804,-54.023892,115,1,1.1,0.9,21.45,0.17,0,0
40578,1,0,0,0,0,9,1.0181291,-54.019573,115,1,1.1,0.9,21.45,0.17,0,0
40579,1,4.28,1.13,0,0,9,1.012109,-69.734213,115,1,1.1,0.9,22.05,0.13,0,0
40580,1,8.25,1.86,0,0,9,1.02078,-69.940825,115,1,1.1,0.9,22.34,-0.12,0,0
40581,1,0,0,0,0,9,1.0231842,-55.877699,115,1,1.1,0.9,21.21,0.08,0,0
40582,1,0,0,0,0,9,1.0233313,-55.848856,115,1,1.1,0.9,21.21,0.08,0,0
40583,1,44.91,5.02,0,0,9,1.023023,-55.905576,115,1,1.1,0.9,21.22,0.09,0,0
40584,1,0,0,0,0,9,1.0188556,-70.298675,115,1,1.1,0.9,22.06,0.09,0,0
40585,1,0,0,0,0,9,1.0191933,-70.260156,115,1,1.1,0.9,22.05,0.09,0,0
40586,1,65.26,15.37,0,0,9,1.018542,-70.336888,115,1,1.1,0.9,22.07,0.09,0,0
40587,1,0,0,0,0,9,1.043512,-48.976501,115,1,1.1,0.9,20.93,0.09,0,0
40588,1,0,0,0,0,9,1.0435448,-48.973397,115,1,1.1,0.9,20.93,0.09,0,0
40589,1,5.8,1.84,0,0,9,1.043479,-48.979701,115,1,1.1,0.9,20.93,0.09,0,0
40590,1,0,0,0,0,9,1.043512,-48.976501,115,1,1.1,0.9,20.93,0.09,0,0
40591,1,16.06,4.31,0,0,9,1.0141811,-70.903174,115,1,1.1,0.9,22.4,-0.09,0,0
40592,1,5.39,2.58,0,0,9,1.0109069,-55.07132,115,1,1.1,0.9,21.46,0.21,0,0
40593,1,4.4,1.23,0,0,9,1.0092587,-54.50372,115,1,1.1,0.9,21.4,0.23,0,0
40594,1,0,0,0,0,9,1.021512,-56.991303,115,1,1.1,0.9,21.16,0.12,0,0
40595,1,14.89,4.1,0,0,9,1.0214302,-56.999327,115,1,1.1,0.9,21.16,0.12,0,0
40596,1,0,0,0,0,9,1.0215914,-56.983313,115,1,1.1,0.9,21.16,0.12,0,0
40597,1,14.37,0.71,0,24,9,1.0111668,-67.703386,115,1,1.1,0.9,22.66,-0.05,0,0
40598,1,28.39,4.25,0,0,9,1.0070544,-69.764326,115,1,1.1,0.9,22.12,0.15,0,0
40599,1,16.8,1.7,0,0,9,1.0323392,-68.44407,115,1,1.1,0.9,21.91,0.05,0,0
40600,1,5.4,1.83,0,0,9,1.0221296,-56.364584,115,1,1.1,0.9,21.11,0.12,0,0
40601,1,0,0,0,0,9,1.0221642,-56.361779,115,1,1.1,0.9,21.11,0.12,0,0
40602,1,4.36,0.61,0,0,9,1.0157587,-51.796546,115,1,1.1,0.9,21.24,0.21,0,0
40603,1,19.59,3.79,0,0,9,1.024129,-69.285316,115,1,1.1,0.9,22.02,0.07,0,0
40604,1,0,0,0,0,9,1.0242201,-69.274417,115,1,1.1,0.9,22.01,0.07,0,0
40605,1,0,0,0,0,9,1.0087985,-67.461174,115,1,1.1,0.9,22.63,-0.02,0,0
40606,1,9.59,4.44,0,0,9,1.0087194,-67.466905,115,1,1.1,0.9,22.63,-0.02,0,0
40607,1,0,0,0,0,9,1.0273202,-54.745378,115,1,1.1,0.9,21.03,0.08,0,0
40608,1,4.53,2.13,0,0,9,1.027286,-54.748074,115,1,1.1,0.9,21.03,0.08,0,0
40609,1,0,0,0,0,9,1.0273559,-54.742964,115,1,1.1,0.9,21.03,0.08,0,0
40610,1,0,0,0,0,9,1.0057894,-53.514957,115,1,1.1,0.9,21.4,0.26,0,0
40611,1,23.53,4.51,0,0,9,1.0017791,-54.460411,13.8,1,1.1,0.9,21.43,0.27,0,0
40612,1,0,0,0,0,9,1.0054957,-53.581827,13.8,1,1.1,0.9,21.4,0.26,0,0
40613,1,0,0,0,0,9,1.0054957,-53.581827,1,1,1.1,0.9,21.4,0.26,0,0
40614,1,16.07,7.1,0,0,9,1.0070216,-53.092946,115,1,1.1,0.9,21.25,0.27,0,0
40615,1,28.24,10.07,0,0,9,1.0277499,-69.137301,115,1,1.1,0.9,22.07,0.09,0,0
40616,1,45.84,15.06,0,0,9,1.0242622,-69.254785,115,1,1.1,0.9,22.13,0.11,0,0
40617,1,0,0,0,0,9,1.0085053,-67.148761,115,1,1.1,0.9,22.59,-0.01,0,0
40618,1,6.21,1.39,0,0,9,1.0084754,-67.152079,115,1,1.1,0.9,22.59,-0.01,0,0
40619,1,0,0,0,0,9,1.0085349,-67.144955,115,1,1.1,0.9,22.59,-0.01,0,0
40620,1,0,0,0,0,9,1.0308853,-66.899738,115,1,1.1,0.9,21.72,0.06,0,0
40621,1,11.36,3.22,0,0,9,1.0308249,-66.905901,115,1,1.1,0.9,21.72,0.06,0,0
40622,1,52.09,30.91,0,0,9,1.0365783,-68.196335,115,1,1.1,0.9,21.89,0.05,0,0
40623,1,0,0,0,-300,9,1.0101028,-65.898081,500,1,1.1,0.9,21.74,0.02,0,0
40624,1,52.09,24.16,0,0,9,1.0461279,-67.793228,115,1,1.1,0.9,21.78,-0.01,0,0
40625,1,0,0,0,0,9,1.0461279,-67.793228,13.8,1,1.1,0.9,21.78,-0.01,0,0
40626,1,0,0,0,0,9,1.0461279,-67.793228,13.8,1,1.1,0.9,21.78,-0.01,0,0
40627,1,0,0,0,0,9,1.0461279,-67.793228,1,1,1.1,0.9,21.78,-0.01,0,0
40628,1,12.15,3.44,0,0,9,1.0089699,-54.137157,115,1,1.1,0.9,21.34,0.23,0,0
40629,1,18.13,7.93,0,0,9,1.023533,-54.816591,115,1,1.1,0.9,21.04,0.1,0,0
40630,1,14.92,2.35,0,-5,9,1.0232277,-55.16794,115,1,1.1,0.9,20.97,0.13,0,0
40631,1,0.24,0.03,0,-108,9,1.014814,-54.856522,115,1,1.1,0.9,20.99,0.18,0,0
40632,1,22.91,7,0,0,9,1.0159758,-54.874026,115,1,1.1,0.9,20.99,0.17,0,0
40633,1,0.53,0.09,0,0,9,1.0148118,-54.856851,115,1,1.1,0.9,20.99,0.18,0,0
40634,1,0,0,0,0,9,1.0240101,-54.555325,115,1,1.1,0.9,21.2,0.07,0,0
40635,1,5.57,0.82,0,0,9,1.023986,-54.558758,115,1,1.1,0.9,21.2,0.07,0,0
40636,1,0,0,0,0,9,1.0294101,-66.104259,115,1,1.1,0.9,21.64,0.06,0,0
40637,1,5.92,1.78,0,0,9,1.0293771,-66.107753,115,1,1.1,0.9,21.64,0.06,0,0
40638,1,0,0,0,0,9,1.0294455,-66.10082,115,1,1.1,0.9,21.64,0.06,0,0
40639,1,51.62,31.78,0,36,9,1.0078877,-60.693076,115,1,1.1,0.9,22.02,0.11,0,0
40640,1,0,0,0,0,9,1.0078856,-66.805775,115,1,1.1,0.9,22.54,0.01,0,0
40641,1,12.69,6.64,0,0,9,1.0077873,-66.812731,115,1,1.1,0.9,22.54,0.01,0,0
40642,1,30.62,7.01,0,0,9,0.9908069,-63.897554,115,1,1.1,0.9,22.74,0.13,0,0
40643,1,31.22,6.46,0,0,9,1.0106482,-67.37626,115,1,1.1,0.9,21.9,0.15,0,0
40644,1,24.97,4.4,0,0,9,1.0072306,-60.195938,115,1,1.1,0.9,21.92,0.15,0,0
40645,1,0,0,0,0,9,1.0100536,-51.585216,115,1,1.1,0.9,21.03,0.26,0,0
40646,1,5.38,2.37,0,0,9,1.010017,-51.587915,115,1,1.1,0.9,21.03,0.26,0,0
40647,1,27.99,5.77,0,0,9,1.0293653,-68.312411,115,1,1.1,0.9,21.96,0.05,0,0
40648,1,17.46,2.83,0,0,9,1.0108578,-59.183066,115,1,1.1,0.9,21.75,0.15,0,0
40649,1,0,0,0,0,9,1.0109391,-59.172224,115,1,1.1,0.9,21.75,0.15,0,0
40650,1,0,0,0,0,9,1.0203413,-49.977129,115,1,1.1,0.9,21.1,0.22,0,0
40651,1,5.52,1.58,0,0,9,1.0203102,-49.980104,115,1,1.1,0.9,21.1,0.22,0,0
40652,1,21.8,4.82,0,0,9,1.0137465,-65.074229,115,1,1.1,0.9,22.11,0.05,0,0
40653,1,0,0,0,0,9,1.0138427,-65.062456,115,1,1.1,0.9,22.11,0.05,0,0
40654,1,23.05,9.5,0,0,9,1.010721,-52.327462,115,1,1.1,0.9,21.12,0.22,0,0
40655,1,0,0,0,-390,9,1.0141609,-47.576035,500,1,1.1,0.9,20.64,0.21,0,0
40656,1,32.14,4.2,0,0,9,1.0164701,-49.024478,115,1,1.1,0.9,20.67,0.23,0,0
40657,1,4.33,1.38,0,0,9,1.0201369,-56.163506,115,1,1.1,0.9,21.36,0.13,0,0
40658,1,8.05,1.23,0,0,9,1.0203101,-57.314968,115,1,1.1,0.9,21.36,0.1,0,0
40659,1,12.45,3.36,0,0,9,1.0286979,-65.705917,115,1,1.1,0.9,21.6,0.06,0,0
40660,1,0,0,0,0,9,1.0287594,-65.699211,115,1,1.1,0.9,21.6,0.06,0,0
40661,1,8.46,0.99,0,0,9,1.0195105,-50.531745,115,1,1.1,0.9,21.2,0.21,0,0
40662,1,7.01,2.08,0,0,9,1.0202643,-50.454577,115,1,1.1,0.9,21.19,0.21,0,0
40663,1,4.39,1.74,0,0,9,1.0219019,-54.269441,115,1,1.1,0.9,21.25,0.09,0,0
40664,1,8.95,2.26,0,0,9,1.0196423,-61.831431,115,1,1.1,0.9,21.8,0.05,0,0
40665,1,8.62,0.36,0,0,9,1.0215683,-62.496011,115,1,1.1,0.9,21.58,0.04,0,0
40666,1,0,0,0,-156,9,1.0143202,-64.316647,500,1,1.1,0.9,21.59,0.05,0,0
40667,1,56.77,7.71,0,0,9,1.015841,-65.140279,115,1,1.1,0.9,21.58,0.07,0,0
40668,1,0,0,0,-365.5,9,1.0197503,-60.435604,500,1,1.1,0.9,21.32,0.07,0,0
40669,1,59.03,4.58,0,0,9,1.0204396,-60.898098,115,1,1.1,0.9,21.32,0.07,0,0
40670,1,0,0,0,0,9,1.0206409,-61.025189,18,1,1.1,0.9,21.32,0.07,0,0
40671,1,0,0,0,0,9,1.0206409,-61.025189,1,1,1.1,0.9,21.32,0.07,0,0
40672,1,0,0,0,0,9,1.0276648,-53.68006,115,1,1.1,0.9,21.09,0.08,0,0
40673,1,7.1,0.43,0,0,9,1.027641,-53.684471,115,1,1.1,0.9,21.09,0.08,0,0
40674,1,9.95,1.73,0,0,9,1.0232512,-49.766565,115,1,1.1,0.9,21.07,0.22,0,0
40675,1,0,0,0,0,9,1.0180467,-56.786885,115,1,1.1,0.9,21.46,0.12,0,0
40676,1,17.69,1.22,0,0,9,1.0179962,-56.79701,115,1,1.1,0.9,21.47,0.12,0,0
40677,1,0,0,0,0,9,1.0357409,-51.504522,115,1,1.1,0.9,20.84,0.05,0,0
40678,1,12.88,5.01,0,0,9,1.0356565,-51.511121,115,1,1.1,0.9,20.84,0.05,0,0
40679,1,0,0,0,0,9,1.0358274,-51.497473,115,1,1.1,0.9,20.84,0.05,0,0
40680,1,7.02,1.39,0,0,9,1.0281226,-47.451186,115,1,1.1,0.9,20.56,0.11,0,0
40681,1,0,0,0,0,9,1.0281544,-47.447044,115,1,1.1,0.9,20.56,0.11,0,0
40682,1,6.27,2.64,0,0,9,1.0257286,-47.929281,115,1,1.1,0.9,20.6,0.14,0,0
40683,1,7.32,2.08,0,0,9,1.0211039,-54.266055,115,1,1.1,0.9,21.29,0.11,0,0
40684,1,0,0,0,0,9,1.0211452,-54.26215,115,1,1.1,0.9,21.29,0.11,0,0
40685,1,3.96,0.77,0,0,9,1.0189776,-54.458551,115,1,1.1,0.9,21.33,0.13,0,0
40686,1,13.34,2.94,0,0,9,1.0086474,-54.772808,115,1,1.1,0.9,21.45,0.22,0,0
40687,1,3.8,0.9,0,0,9,1.0293487,-46.943511,115,1,1.1,0.9,20.53,0.09,0,0
40688,1,7.76,1.89,0,0,9,1.0233239,-61.673599,115,1,1.1,0.9,21.42,0.05,0,0
40689,1,23.03,7.99,0,0,9,1.0103334,-50.819811,115,1,1.1,0.9,20.97,0.26,0,0
40690,1,0,0,0,0,9,1.0130552,-51.198047,115,1,1.1,0.9,21.02,0.24,0,0
40691,1,8,1.26,0,0,9,1.0130252,-51.202737,115,1,1.1,0.9,21.02,0.24,0,0
40692,1,13.44,4.79,0,0,9,1.0093516,-53.688543,115,1,1.1,0.9,21.33,0.24,0,0
40693,1,0,0,0,0,9,1.0254399,-62.689523,500,1,1.1,0.9,21.34,0.02,0,0
40694,1,0,0,0,0,9,1.0223011,-64.814661,115,1,1.1,0.9,21.31,0.05,0,0
40695,2,0,0,0,0,9,0.9927307,-61.529586,24,1,1.1,0.9,21.32,0.02,0,0
40696,2,0,0,0,0,9,1.0254399,-62.689523,13.8,1,1.1,0.9,21.34,0.02,0,0
40697,2,0,0,0,0,9,0.9938165,-62.088201,13.8,1,1.1,0.9,21.33,0.02,0,0
40698,1,0,0,0,-170,9,1.022567,-60.813549,500,1,1.1,0.9,21.16,0.07,0,0
40699,1,2.37,0.57,0,0,9,1.0232913,-61.089001,115,1,1.1,0.9,21.12,0.07,0,0
40700,2,0,0,0,0,9,1.0226571,-60.066227,13.8,1,1.1,0.9,21.15,0.07,0,0
40701,2,0,0,0,0,9,1.0226653,-60.400451,13.8,1,1.1,0.9,21.16,0.07,0,0
40702,2,0,0,0,0,9,1.0226474,-59.770734,18,1,1.1,0.9,21.15,0.07,0,0
40703,2,0,0,0,0,9,1.0473876,-62.853901,115,1,1.1,0.9,21.16,0.07,0,0
40704,1,0,0,0,0,9,1.0162765,-66.11856,500,1,1.1,0.9,21.74,-0.01,0,0
40705,1,0,0,0,0,9,1.051627,-66.696662,115,1,1.1,0.9,21.73,-0.01,0,0
40706,2,0,0,0,0,9,1.0250121,-65.869361,13.8,1,1.1,0.9,21.73,-0.01,0,0
40707,2,0,0,0,0,9,1.03338,-65.671121,24,1,1.1,0.9,21.73,-0.01,0,0
40708,2,0,0,0,0,9,1.0213813,-67.193073,115,1,1.1,0.9,21.45,0.12,0,0
40709,2,0,0,0,0,9,1.0258711,-65.979436,13.8,1,1.1,0.9,21.41,0.12,0,0
40710,2,0,0,0,0,9,1.0258711,-65.979436,13.8,1,1.1,0.9,21.41,0.12,0,0
40711,1,0,0,0,0,9,1.0275473,-67.046849,1,1,1.1,0.9,21.45,0.12,0,0
40712,2,0,0,0,0,9,0.9955296,-65.56396,115,1,1.1,0.9,21.75,0.32,0,0
40713,1,1.75,0.07,0,-28,9,0.9951902,-65.560826,115,1,1.1,0.9,21.75,0.32,0,0
40714,1,0,0,0,0,9,0.995625,-65.580183,115,1,1.1,0.9,21.75,0.32,0,0
40715,2,0,0,0,0,9,1.0169819,-62.506942,500,1,1.1,0.9,21.35,0.18,0,0
40716,1,0,0,0,0,9,1.0145327,-62.936328,115,1,1.1,0.9,21.4,0.19,0,0
40717,1,0,0,0,0,9,1.0157397,-62.723206,18,1,1.1,0.9,21.38,0.18,0,0
40718,1,0,0,0,0,9,1.0157397,-62.723206,1,1,1.1,0.9,21.38,0.18,0,0
40719,2,0,0,0,0,9,1.0011733,-68.016353,115,1,1.1,0.9,21.85,0.25,0,0
40720,1,0,0,0,0,9,1.0157456,-58.719828,115,1,1.1,0.9,20.96,0.13,0,0
40721,2,0,0,0,0,9,1.0229726,-55.773344,13.8,1,1.1,0.9,20.86,0.13,0,0
40722,2,0,0,0,0,9,1.0464688,-65.431625,765,1,1.1,0.9,21.36,0.01,0,0
40723,2,0,0,0,0,9,1.0367932,-64.664092,500,1,1.1,0.9,21.36,0.03,0,0
40724,1,0,0,0,0,9,1.0348104,-66.932176,345,1,1.1,0.9,21.43,0.05,0,0
40725,1,0,0,0,0,9,1.0255342,-69.868574,115,1,1.1,0.9,21.55,0.08,0,0
40726,1,0,0,0,0,9,1.035608,-66.884376,345,1,1.1,0.9,21.42,0.05,0,0
40727,1,9.98,3.69,0,0,9,1.0188498,-66.841056,115,1,1.1,0.9,21.85,0.05,0,0
40728,2,0,0,0,0,9,1.0188498,-66.841056,13.8,1,1.1,0.9,21.85,0.05,0,0
40729,1,0,0,0,-330,9,1.02753,-60.261331,500,1,1.1,0.9,21.11,0,0,0
40730,1,0,0,0,0,9,1.0290747,-61.220026,345,1,1.1,0.9,21.14,0.02,0,0
40731,1,0,0,0,0,9,1.030745,-64.056315,115,1,1.1,0.9,21.28,0.1,0,0
40732,2,0,0,0,0,9,0.9922739,-59.644021,18,1,1.1,0.9,21.1,0,0,0
40733,2,0,0,0,0,9,0.9922712,-59.583302,20,1,1.1,0.9,21.1,0,0,0
40734,2,0,0,0,0,9,1.02753,-60.261331,13.8,1,1.1,0.9,21.11,0,0,0
40735,2,0,0,0,0,9,0.9980395,-59.691585,13.8,1,1.1,0.9,21.1,0,0,0
40736,2,0,0,0,0,9,0.9934834,-58.964731,13.8,1,1.1,0.9,21.1,0,0,0
40737,1,0,0,0,0,9,1.0259522,-62.179517,500,1,1.1,0.9,21.33,0.02,0,0
40738,1,0,0,0,0,9,1.005928,-66.647521,115,1,1.1,0.9,21.42,0.12,0,0
40739,2,0,0,0,0,9,1.0259522,-62.179517,13.8,1,1.1,0.9,21.33,0.02,0,0
40740,2,0,0,0,0,9,1.0116245,-61.681581,13.8,1,1.1,0.9,21.32,0.02,0,0
40741,2,0,0,0,0,9,1.0259522,-62.179517,13.8,1,1.1,0.9,21.33,0.02,0,0
40742,2,0,0,0,0,9,1.0094077,-61.249173,13.8,1,1.1,0.9,21.32,0.01,0,0
40743,2,0,0,0,0,9,1.0121297,-61.628223,22,1,1.1,0.9,21.32,0.02,0,0
40744,2,0,0,0,0,9,1.010177,-61.165874,13.8,1,1.1,0.9,21.31,0.01,0,0
40745,2,0,0,0,0,9,1.0102066,-61.840808,13.8,1,1.1,0.9,21.32,0.02,0,0
40746,1,0,0,0,0,9,1.025689,-62.097687,500,1,1.1,0.9,21.31,0.02,0,0
40747,2,0,0,0,0,9,1.0340064,-68.259338,115,1,1.1,0.9,21.88,0.05,0,0
40748,1,0,0,0,0,9,1.0339717,-68.267646,115,1,1.1,0.9,21.88,0.05,0,0
40749,1,0.67,0.18,0,0,9,0.9938532,-70.138051,115,1,1.1,0.9,22.53,0.2,0,0
40750,2,0,0,0,0,9,0.9938532,-70.138051,13.8,1,1.1,0.9,22.53,0.2,0,0
40751,1,0,0,0,0,9,1.0470423,-63.766679,765,1,1.1,0.9,21.2,-0,0,0
40752,1,0,0,0,0,9,1.0374032,-61.871819,500,1,1.1,0.9,21.19,-0.02,0,0
40753,1,0,0,0,0,9,1.0599384,-62.454607,115,1,1.1,0.9,21.15,-0.04,0,0
40754,1,0,0,0,0,9,1.0264155,-59.310218,13.2,1,1.1,0.9,21.17,-0.04,0,0
40755,1,0,0,0,0,9,1.0264155,-59.310218,1,1,1.1,0.9,21.17,-0.04,0,0
40756,2,0,0,0,0,9,1.0198028,-63.381176,13.8,1,1.1,0.9,21.2,-0,0,0
40757,2,0,0,0,0,9,1.0470423,-63.766679,13.8,1,1.1,0.9,21.2,-0,0,0
40758,2,0,0,0,0,9,1.0185763,-63.038024,18,1,1.1,0.9,21.19,-0,0,0
40759,1,0,0,0,0,9,1.0479353,-64.345818,765,1,1.1,0.9,21.28,-0.03,0,0
40760,1,0,0,0,-714,9,1.0224008,-48.453362,765,1,1.1,0.9,20.85,-0.01,0,0
40761,1,0,0,0,0,9,1.0372999,-50.416671,500,1,1.1,0.9,20.82,0.04,0,0
40762,1,0,0,0,0,9,1.0369176,-51.263722,115,1,1.1,0.9,20.8,0.05,0,0
40763,2,0,0,0,0,9,0.9982505,-47.721189,13.8,1,1.1,0.9,20.84,-0.01,0,0
40764,2,0,0,0,0,9,0.9987605,-47.505135,13.8,1,1.1,0.9,20.84,-0.01,0,0
40765,1,0,0,0,-524,9,1.02,-61.243397,765,1,1.1,0.9,21.32,0,0,0
40766,1,0,0,0,0,9,1.0281536,-62.215516,500,1,1.1,0.9,21.35,0.03,0,0
40767,1,4.73,0.85,0,0,9,1.0296838,-63.642102,115,1,1.1,0.9,21.32,0.06,0,0
40768,2,0,0,0,0,9,1.0247122,-61.061135,18,1,1.1,0.9,21.32,0,0,0
40769,2,0,0,0,0,9,1.0238434,-60.353799,13.8,1,1.1,0.9,21.32,0,0,0
40770,2,0,0,0,0,9,1.0232443,-60.862059,22,1,1.1,0.9,21.32,0,0,0
40771,2,0,0,0,0,9,1.02,-61.243397,13.8,1,1.1,0.9,21.32,0,0,0
40772,2,0,0,0,0,9,1.0239728,-60.777235,13.8,1,1.1,0.9,21.32,0,0,0
40773,2,0,0,0,0,9,1.02,-61.243397,18,1,1.1,0.9,21.32,0,0,0
40774,2,0,0,0,0,9,1.0120035,-67.813367,115,1,1.1,0.9,21.61,0.12,0,0
40775,2,3.75,0.49,0,0,9,1.0153835,-66.403256,115,1,1.1,0.9,21.62,0.09,0,0
40776,1,0,0,0,0,9,1.0153359,-66.405945,115,1,1.1,0.9,21.62,0.09,0,0
40777,1,2.26,0.57,0,0,9,1.0334967,-59.07053,115,1,1.1,0.9,20.9,0.06,0,0
40778,2,0,0,0,0,9,1.0325858,-53.359842,18,1,1.1,0.9,20.72,0.08,0,0
40779,2,0,0,0,0,9,1.0336942,-55.259937,13.8,1,1.1,0.9,20.79,0.07,0,0
40780,2,0,0,0,0,9,1.0341848,-57.181601,13.8,1,1.1,0.9,20.85,0.07,0,0
40781,1,0,0,0,0,9,1.0332871,-59.140493,115,1,1.1,0.9,20.92,0.06,0,0
40782,2,0,0,0,0,9,1.0319712,-54.696702,115,1,1.1,0.9,20.84,0.07,0,0
40783,1,0,0,0,0,9,1.02,-41.991641,765,1,1.1,0.9,20.34,-0,0,0
40784,1,0,0,0,0,9,1.0584821,-43.011527,500,1,1.1,0.9,20.33,0.04,0,0
40785,1,0,0,0,0,9,1.0605229,-43.868867,115,1,1.1,0.9,20.3,0.07,0,0
40786,2,0,0,0,0,9,1.0024863,-39.599951,18,1,1.1,0.9,20.32,0,0,0
40787,2,0,0,0,0,9,1.0010688,-37.217208,13.8,1,1.1,0.9,20.3,0,0,0
40788,2,0,0,0,0,9,1.0026233,-40.917755,22,1,1.1,0.9,20.33,0,0,0
40789,1,0,0,0,0,9,1.0538826,-43.238737,500,1,1.1,0.9,20.36,0.07,0,0
40790,2,0,0,0,0,9,1.0159561,-58.599072,115,1,1.1,0.9,20.95,0.13,0,0
40791,1,0,0,0,0,9,1.0159234,-58.607127,115,1,1.1,0.9,20.95,0.13,0,0
40792,1,0,0,0,0,9,1.0159561,-58.599072,115,1,1.1,0.9,20.95,0.13,0,0
40793,2,0,0,0,0,9,1.0348574,-59.094818,115,1,1.1,0.9,21.05,0,0,0
40794,1,0,0,0,0,9,1.02704,-57.768121,765,1,1.1,0.9,21.21,-0,0,0
40795,1,0,0,0,0,9,1.0129266,-62.324253,500,1,1.1,0.9,21.28,0.09,0,0
40796,1,0,0,0,0,9,1.012673,-66.338556,115,1,1.1,0.9,21.38,0.22,0,0
40797,2,0,0,0,0,9,1.0266292,-57.493265,13.8,1,1.1,0.9,21.21,0,0,0
40798,2,0,0,0,0,9,1.0266331,-57.389124,13.8,1,1.1,0.9,21.21,0,0,0
40799,2,0,0,0,0,9,1.02704,-57.768121,13.8,1,1.1,0.9,21.21,-0,0,0
40800,2,0,0,0,0,9,1.02704,-57.768121,13.8,1,1.1,0.9,21.21,-0,0,0
40801,2,0,0,0,0,9,1.0267678,-57.427544,13.8,1,1.1,0.9,21.21,0,0,0
40802,2,0,0,0,0,9,1.0265188,-56.775451,13.8,1,1.1,0.9,21.2,0,0,0
40803,2,0,0,0,0,9,1.0264813,-57.46465,13.8,1,1.1,0.9,21.21,0,0,0
40804,2,0,0,0,0,9,1.0265347,-57.491724,13.8,1,1.1,0.9,21.21,0,0,0
40805,1,0,0,0,0,9,1.0233732,-63.90912,500,1,1.1,0.9,21.41,0.05,0,0
40806,2,0,0,0,0,9,1.0173363,-66.925248,115,1,1.1,0.9,21.48,0.09,0,0
40807,1,0,0,0,0,9,0.9964889,-67.327981,115,1,1.1,0.9,21.69,0.21,0,0
40808,2,0,0,0,0,9,1.0430712,-65.665223,13.8,1,1.1,0.9,21.62,0.21,0,0
40809,1,0,0,0,-70,9,1.014789,-62.879618,500,1,1.1,0.9,21.31,0.1,0,0
40810,1,0,0,0,0,9,1.0176895,-66.795596,115,1,1.1,0.9,21.44,0.21,0,0
40811,1,0,0,0,0,9,1.0152556,-64.23735,13.8,1,1.1,0.9,21.36,0.14,0,0
40812,1,0,0,0,0,9,1.0152556,-64.23735,1,1,1.1,0.9,21.36,0.14,0,0
40813,2,0,0,0,0,9,0.999854,-61.78614,20,1,1.1,0.9,21.3,0.09,0,0
40814,2,0,0,0,0,9,0.9982545,-61.96304,18,1,1.1,0.9,21.3,0.1,0,0
40815,2,0,0,0,0,9,0.9963306,-61.491244,13.8,1,1.1,0.9,21.29,0.09,0,0
40816,2,0,0,0,0,9,0.9953906,-61.618179,24,1,1.1,0.9,21.29,0.09,0,0
40817,2,0,0,0,0,9,0.9975715,-62.040761,24,1,1.1,0.9,21.3,0.1,0,0
40818,2,0,0,0,0,9,0.997159,-61.391511,20,1,1.1,0.9,21.29,0.09,0,0
40819,1,0,0,0,-420,9,1.02214,-58.874856,765,1,1.1,0.9,21.22,0,0,0
40820,1,0,0,0,0,9,1.0231674,-61.01928,500,1,1.1,0.9,21.22,0.01,0,0
40821,1,0,0,0,0,9,1.0239066,-62.880657,115,1,1.1,0.9,21.2,0.03,0,0
40822,1,0,0,0,0,9,1.0232823,-61.156766,13.8,1,1.1,0.9,21.22,0.01,0,0
40823,1,0,0,0,0,9,1.0232823,-61.156766,1,1,1.1,0.9,21.22,0.01,0,0
40824,2,0,0,0,0,9,1.0233051,-58.787565,13.8,1,1.1,0.9,21.22,0,0,0
40825,2,0,0,0,0,9,1.0234757,-58.135035,22,1,1.1,0.9,21.21,0,0,0
40826,2,0,0,0,0,9,1.0233046,-58.222878,18,1,1.1,0.9,21.22,0,0,0
40827,2,0,0,0,0,9,1.0231832,-58.294577,13.8,1,1.1,0.9,21.22,0,0,0
40828,2,0,0,0,0,9,1.0232723,-58.25951,13.8,1,1.1,0.9,21.21,0,0,0
40829,2,0,0,0,0,9,1.0235685,-58.051883,13.8,1,1.1,0.9,21.21,0,0,0
40830,1,0,0,0,0,9,1.0264896,-58.914088,765,1,1.1,0.9,21.23,-0.02,0,0
40831,1,0,0,0,0,9,1.0232601,-61.230028,500,1,1.1,0.9,21.25,0.01,0,0
40832,1,0,0,0,0,9,1.0439695,-63.481414,115,1,1.1,0.9,21.23,0.08,0,0
40833,2,0,0,0,0,9,1.0449142,-61.299491,13.8,1,1.1,0.9,21.16,0.08,0,0
40834,2,0,0,0,0,9,0.9963797,-65.740298,115,1,1.1,0.9,21.53,0.27,0,0
40835,1,0,0,0,0,9,1.0359303,-58.690216,115,1,1.1,0.9,20.97,-0.02,0,0
40836,2,0,0,0,0,9,1.0359303,-58.690216,13.8,1,1.1,0.9,20.97,-0.02,0,0
40837,2,0,0,0,0,9,1.030327,-55.599844,13.8,1,1.1,0.9,20.89,0,0,0
40838,2,0,0,0,0,9,1.0347481,-53.986505,18,1,1.1,0.9,20.82,0,0,0
40839,1,0,0,0,0,9,1.0358702,-58.949588,115,1,1.1,0.9,21.01,-0.01,0,0
40840,1,0,0,0,200,9,1.0361854,-55.437763,765,1,1.1,0.9,20.98,0.03,0,0
40841,1,0,0,0,0,9,1.0339665,-60.124495,500,1,1.1,0.9,21.12,0.05,0,0
40842,1,0,0,0,0,9,1.0374451,-61.56922,115,1,1.1,0.9,21.1,0.06,0,0
40843,2,0,0,0,0,9,1.0648015,-50.83737,13.8,1,1.1,0.9,20.93,0.02,0,0
40844,2,0,0,0,0,9,1.0626328,-51.225457,13.8,1,1.1,0.9,20.93,0.02,0,0
40845,3,0,0,0,0,9,1.043,-49.407065,18,1,1.1,0.9,20.92,0,0,0
40846,1,0,0,0,0,9,1.0341546,-56.579091,765,1,1.1,0.9,21.17,0,0,0
40847,1,0,0,0,0,9,1.0242259,-60.027769,500,1,1.1,0.9,21.15,0.06,0,0
40848,1,0,0,0,0,9,1.0271847,-59.863537,115,1,1.1,0.9,21.13,0.05,0,0
40849,2,0,0,0,0,9,1.0243508,-58.915479,13.8,1,1.1,0.9,21.13,0.06,0,0
40850,2,0,0,0,0,9,1.0242259,-60.027769,13.8,1,1.1,0.9,21.15,0.06,0,0
40851,1,0,0,0,0,9,1.025941,-62.101914,765,1,1.1,0.9,21.33,0.01,0,0
40852,1,0,0,0,0,9,1.0309536,-63.624626,500,1,1.1,0.9,21.35,0.02,0,0
40853,1,0,0,0,0,9,1.0259955,-67.942136,115,1,1.1,0.9,21.52,0.05,0,0
40854,2,0,0,0,0,9,1.0339796,-61.158382,13.8,1,1.1,0.9,21.32,0,0,0
40855,2,0,0,0,0,9,1.0320683,-61.38607,18,1,1.1,0.9,21.33,0.01,0,0
40856,2,0,0,0,0,9,1.0311826,-61.48973,13.8,1,1.1,0.9,21.33,0.01,0,0
40857,2,0,0,0,0,9,1.0299341,-61.63481,13.8,1,1.1,0.9,21.33,0.01,0,0
40858,2,0,0,0,0,9,1.0275802,-61.912555,13.8,1,1.1,0.9,21.33,0.01,0,0
40859,2,0,0,0,0,9,0.987178,-63.333847,13.8,1,1.1,0.9,21.35,0.02,0,0
40860,1,0,0,0,0,9,1.0257003,-64.346398,500,1,1.1,0.9,21.48,0.05,0,0
40861,2,0,0,0,0,9,1.0216269,-70.48504,115,1,1.1,0.9,21.66,0.09,0,0
40862,1,0,0,0,0,9,1.0186946,-66.805407,115,1,1.1,0.9,21.39,0.12,0,0
40863,2,0,0,0,0,9,1.0232279,-61.408631,13.8,1,1.1,0.9,21.22,0.05,0,0
40864,1,0,0,0,0,9,1.0186317,-66.810135,115,1,1.1,0.9,21.4,0.12,0,0
40865,2,0,0,0,0,9,1.0204577,-67.710522,115,1,1.1,0.9,21.54,0.07,0,0
40866,1,0,0,0,0,9,1.0216971,-61.09304,500,1,1.1,0.9,21.24,0.02,0,0
40867,1,0,0,0,0,9,1.0210984,-63.058849,115,1,1.1,0.9,21.18,0.02,0,0
40868,2,0,0,0,0,9,1.0204609,-60.40987,13.8,1,1.1,0.9,21.23,0.02,0,0
40869,2,0,0,0,0,9,1.0184208,-59.678971,13.8,1,1.1,0.9,21.23,0.02,0,0
40870,2,0,0,0,0,9,1.018336,-59.408737,18,1,1.1,0.9,21.22,0.02,0,0
40871,2,0,0,0,0,9,1.0146906,-68.301895,115,1,1.1,0.9,21.67,0.1,0,0
40872,1,0,0,0,0,9,1.0035719,-66.201508,115,1,1.1,0.9,21.67,0.12,0,0
40873,2,0,0,0,0,9,1.0042932,-62.296938,22,1,1.1,0.9,21.52,0.13,0,0
40874,1,0,0,0,0,9,1.0035412,-66.214521,115,1,1.1,0.9,21.67,0.12,0,0
40875,1,0,0,0,-404,9,1.02018,-47.460855,765,1,1.1,0.9,20.78,0,0,0
40876,1,0,0,0,0,9,1.0345612,-50.707566,500,1,1.1,0.9,20.82,0.04,0,0
40877,1,0,0,0,0,9,1.0345447,-51.484012,115,1,1.1,0.9,20.81,0.05,0,0
40878,2,0,0,0,0,9,1.0060285,-45.101993,13.8,1,1.1,0.9,20.75,0,0,0
40879,2,0,0,0,0,9,1.02018,-47.460855,13.8,1,1.1,0.9,20.78,0,0,0
40880,2,0,0,0,0,9,1.004869,-46.37856,22,1,1.1,0.9,20.77,0,0,0
40881,2,0,0,0,0,9,1.005565,-45.393182,13.2,1,1.1,0.9,20.76,0,0,0
40882,1,0,0,0,0,9,1.0204401,-47.796182,765,1,1.1,0.9,20.83,-0.01,0,0
40883,1,0,0,0,0,9,1.0170167,-57.895381,115,1,1.1,0.9,20.89,0.13,0,0
40884,2,0,0,0,0,9,1.0102735,-56.679112,13.8,1,1.1,0.9,20.85,0.14,0,0
40885,2,0,0,0,0,9,1.0064698,-54.135055,18,1,1.1,0.9,20.76,0.16,0,0
40886,2,0,0,0,0,9,1.0067855,-55.209814,13.8,1,1.1,0.9,20.82,0.15,0,0
40887,2,0,0,0,0,9,1.00079,-51.42872,13.8,1,1.1,0.9,20.68,0.18,0,0
40888,2,0,0,0,0,9,1.0076026,-55.618694,13.8,1,1.1,0.9,20.82,0.14,0,0
40889,2,0,0,0,0,9,1.0075149,-55.362195,13.8,1,1.1,0.9,20.81,0.15,0,0
40890,1,0,0,0,-160,9,1.02312,-61.231573,500,1,1.1,0.9,21.25,0,0,0
40891,1,0,0,0,0,9,1.018721,-63.066974,115,1,1.1,0.9,21.25,0.03,0,0
40892,2,0,0,0,0,9,1.0264803,-60.549309,22,1,1.1,0.9,21.24,0,0,0
40893,2,0,0,0,0,9,1.0281522,-60.198093,13.8,1,1.1,0.9,21.24,0,0,0
40894,2,0,0,0,0,9,1.0266903,-60.505137,24,1,1.1,0.9,21.24,0,0,0
40895,2,0,0,0,0,9,1.0259719,-60.655567,13.8,1,1.1,0.9,21.24,0,0,0
40896,2,0,0,0,0,9,1.0267827,-60.495956,18,1,1.1,0.9,21.24,0,0,0
40897,2,0,0,0,0,9,1.0263576,-60.574965,18,1,1.1,0.9,21.24,0,0,0
40898,1,0,0,0,-700,9,1.02116,-58.134621,765,1,1.1,0.9,21.22,0,0,0
40899,1,0,0,0,0,9,1.0247157,-61.673995,500,1,1.1,0.9,21.29,0.03,0,0
40900,1,0,0,0,0,9,1.0067077,-67.437279,115,1,1.1,0.9,21.52,0.14,0,0
40901,1,0,0,0,0,9,1.0013927,-70.561014,18,1,1.1,0.9,21.66,0.18,0,0
40902,1,0,0,0,0,9,1.0013927,-70.561014,1,1,1.1,0.9,21.66,0.18,0,0
40903,2,0,0,0,0,9,1.0374579,-56.966544,13.8,1,1.1,0.9,21.21,0,0,0
40904,2,0,0,0,0,9,1.0355223,-57.655326,13.8,1,1.1,0.9,21.22,0,0,0
40905,2,0,0,0,0,9,1.0369945,-57.124451,13.8,1,1.1,0.9,21.21,0,0,0
40906,2,0,0,0,0,9,1.037139,-57.068601,18,1,1.1,0.9,21.21,0,0,0
40907,2,0,0,0,0,9,1.0362141,-57.404131,20,1,1.1,0.9,21.21,0,0,0
40908,2,0,0,0,0,9,1.0365425,-57.729913,24,1,1.1,0.9,21.22,0,0,0
40909,1,0,0,0,0,9,1.0360172,-57.394797,765,1,1.1,0.9,21.17,0.01,0,0
40910,1,0,0,0,0,9,1.034252,-59.730876,500,1,1.1,0.9,21.12,0.03,0,0
40911,1,0,0,0,0,9,1.0346274,-60.0771,115,1,1.1,0.9,21.11,0.04,0,0
40912,2,0,0,0,0,9,0.9731932,-57.194485,13.8,1,1.1,0.9,21.17,0.01,0,0
40913,2,0,0,0,0,9,0.9795885,-56.695678,13.8,1,1.1,0.9,21.16,0.01,0,0
40914,2,0,0,0,0,9,1.0360172,-57.394797,18,1,1.1,0.9,21.17,0.01,0,0
40915,2,0,0,0,0,9,0.9797193,-56.77487,22,1,1.1,0.9,21.17,0.01,0,0
40916,2,0,0,0,0,9,0.9795805,-56.693488,13.8,1,1.1,0.9,21.16,0.01,0,0
40917,2,0,0,0,0,9,0.9795289,-56.674173,18,1,1.1,0.9,21.17,0.01,0,0
40918,2,0,0,0,0,9,1.0274592,-55.681616,115,1,1.1,0.9,20.99,0.09,0,0
40919,2,0,0,0,0,9,1.0264422,-60.218562,115,1,1.1,0.9,21.05,0.06,0,0
40920,1,0,0,0,0,9,1.0222732,-68.410884,115,1,1.1,0.9,21.61,0.07,0,0
40921,2,0,0,0,0,9,0.998439,-65.734472,13.8,1,1.1,0.9,21.51,0.07,0,0
40922,1,0,0,0,-391,9,1.0453004,-43.457292,500,1,1.1,0.9,20.34,0.12,0,0
40923,1,0,0,0,0,9,1.0749769,-43.695003,115,1,1.1,0.9,20.35,0.09,0,0
40924,2,0,0,0,0,9,1.0444657,-42.529733,18,1,1.1,0.9,20.33,0.12,0,0
40925,2,0,0,0,0,9,1.0439538,-41.930232,13.8,1,1.1,0.9,20.32,0.12,0,0
40926,2,0,0,0,0,9,1.0453004,-43.457292,13.8,1,1.1,0.9,20.34,0.12,0,0
40927,2,0,0,0,0,9,1.0444379,-42.577496,13.8,1,1.1,0.9,20.33,0.12,0,0
40928,2,0,0,0,0,9,1.0453004,-43.457292,13.8,1,1.1,0.9,20.34,0.12,0,0
40929,2,0,0,0,0,9,1.0453004,-43.457292,18,1,1.1,0.9,20.34,0.12,0,0
40930,1,0,0,0,0,9,1.0474505,-43.656741,500,1,1.1,0.9,20.37,0.1,0,0
40931,1,0,0,0,-1022,9,1.02214,-50.397639,765,1,1.1,0.9,20.9,0,0,0
40932,1,0,0,0,0,9,1.0388696,-53.124027,500,1,1.1,0.9,20.91,0.05,0,0
40933,1,0,0,0,0,9,1.0346013,-54.021796,115,1,1.1,0.9,20.91,0.04,0,0
40934,2,0,0,0,0,9,1.0079015,-49.630047,13.8,1,1.1,0.9,20.89,0,0,0
40935,2,0,0,0,0,9,1.0049923,-49.068783,13.8,1,1.1,0.9,20.88,0,0,0
40936,2,0,0,0,0,9,1.0047713,-49.633832,13.8,1,1.1,0.9,20.89,0,0,0
40937,2,0,0,0,0,9,1.0092234,-49.941674,13.8,1,1.1,0.9,20.89,0,0,0
40938,1,0,0,0,0,9,1.0268749,-50.727895,765,1,1.1,0.9,20.95,-0.05,0,0
40939,1,0,0,0,0,9,1.0252759,-62.226796,500,1,1.1,0.9,21.31,0,0,0
40940,1,0,0,0,0,9,1.0197871,-66.541304,115,1,1.1,0.9,21.35,0.11,0,0
40941,1,0,0,0,0,9,1.0226903,-73.183955,20,1,1.1,0.9,21.44,0.25,0,0
40942,1,0,0,0,0,9,1.0226903,-73.183955,1,1,1.1,0.9,21.44,0.25,0,0
40943,2,0,0,0,0,9,0.9853006,-61.347726,13.8,1,1.1,0.9,21.3,0,0,0
40944,2,0,0,0,0,9,1.0252759,-62.226796,13.8,1,1.1,0.9,21.31,0,0,0
40945,2,0,0,0,0,9,0.9932887,-61.529118,18,1,1.1,0.9,21.31,0,0,0
40946,2,0,0,0,0,9,0.9924094,-61.650869,13.8,1,1.1,0.9,21.31,0,0,0
40947,2,0,0,0,0,9,1.0403102,-53.683325,500,1,1.1,0.9,20.94,0.04,0,0
40948,1,0,0,0,0,9,1.028272,-54.80169,115,1,1.1,0.9,20.94,0.08,0,0
40949,2,0,0,0,0,9,1.0254859,-65.209365,115,1,1.1,0.9,21.44,0.06,0,0
40950,2,0,0,0,0,9,1.0110333,-70.502904,115,1,1.1,0.9,21.84,0.12,0,0
40951,1,0,0,0,0,9,1.0110333,-70.502904,115,1,1.1,0.9,21.84,0.12,0,0
40952,1,0,0,0,0,9,1.0110333,-70.502904,115,1,1.1,0.9,21.84,0.12,0,0
40953,2,0,0,0,0,9,1.0260814,-61.839436,500,1,1.1,0.9,21.3,0.04,0,0
40954,2,0,0,0,0,9,1.0360773,-63.647864,115,1,1.1,0.9,21.26,0.04,0,0
40955,1,0,0,0,0,9,1.0277202,-61.577525,500,1,1.1,0.9,21.25,0.04,0,0
40956,1,0,0,0,-60,9,1.03684,-57.025459,765,1,1.1,0.9,21.14,0,0,0
40957,1,0,0,0,0,9,1.0265714,-59.152545,500,1,1.1,0.9,21.06,0.05,0,0
40958,1,0,0,0,0,9,1.0173362,-57.972897,115,1,1.1,0.9,20.9,0.12,0,0
40959,2,0,0,0,0,9,1.0050378,-55.723774,18,1,1.1,0.9,21.13,0,0,0
40960,2,0,0,0,0,9,1.0025183,-56.320535,13.8,1,1.1,0.9,21.14,0,0,0
40961,2,0,0,0,0,9,1.0040415,-55.965092,13.8,1,1.1,0.9,21.13,0,0,0
40962,2,0,0,0,0,9,1.03684,-57.025459,18,1,1.1,0.9,21.14,0,0,0
40963,2,0,0,0,0,9,1.0040346,-55.958117,13.8,1,1.1,0.9,21.13,0,0,0
40964,2,0,0,0,0,9,1.03684,-57.025459,13.8,1,1.1,0.9,21.14,0,0,0
40965,1,0,0,0,0,9,1.0246934,-59.616554,500,1,1.1,0.9,21.13,0.05,0,0
40966,2,0,0,0,0,9,1.0196354,-68.144998,115,1,1.1,0.9,21.59,0.09,0,0
40967,1,0,0,0,80,9,1.0294619,-60.142953,500,1,1.1,0.9,21.12,0.05,0,0
40968,1,0,0,0,0,9,1.0353927,-59.162126,115,1,1.1,0.9,21.06,-0,0,0
40969,2,0,0,0,0,9,1.0262132,-58.516588,13.8,1,1.1,0.9,21.1,0.05,0,0
40970,2,0,0,0,0,9,1.0260392,-58.471866,13.8,1,1.1,0.9,21.11,0.05,0,0
40971,2,0,0,0,0,9,1.0261185,-58.509295,13.8,1,1.1,0.9,21.11,0.05,0,0
40972,2,0,0,0,0,9,1.026675,-58.725891,13.8,1,1.1,0.9,21.11,0.05,0,0
40973,2,0,0,0,0,9,1.0255526,-58.220604,18,1,1.1,0.9,21.1,0.05,0,0
40974,2,0,0,0,0,9,1.0261637,-58.502681,13.8,1,1.1,0.9,21.11,0.05,0,0
40975,1,0,0,0,0,9,1.0268365,-60.136749,115,1,1.1,0.9,21.04,0.06,0,0
40976,2,0,0,0,0,9,1.027283,-59.285239,13.8,1,1.1,0.9,21.02,0.06,0,0
40977,2,0,0,0,0,9,1.027171,-59.558232,13.8,1,1.1,0.9,21.02,0.06,0,0
40978,1,0,0,0,0,9,1.0268002,-60.22385,1,1,1.1,0.9,21.04,0.06,0,0
40979,1,0,0,0,-316,9,1.0240999,-56.584758,765,1,1.1,0.9,20.94,0,0,0
40980,1,0,0,0,0,9,1.0350212,-56.164173,500,1,1.1,0.9,20.88,0.05,0,0
40981,1,0,0,0,0,9,1.0310998,-58.425753,115,1,1.1,0.9,20.87,0.07,0,0
40982,1,0,0,0,0,9,1.0305924,-58.812754,13.8,1,1.1,0.9,20.87,0.07,0,0
40983,1,0,0,0,0,9,1.0305924,-58.812754,1,1,1.1,0.9,20.87,0.07,0,0
40984,2,0,0,0,0,9,1.0262938,-55.883315,13.8,1,1.1,0.9,20.93,0,0,0
40985,2,0,0,0,0,9,1.0272628,-56.052728,13.8,1,1.1,0.9,20.93,0,0,0
40986,2,0,0,0,0,9,1.026498,-55.964763,13.8,1,1.1,0.9,20.93,0,0,0
40987,2,0,0,0,0,9,1.0262388,-56.071539,13.8,1,1.1,0.9,20.93,0,0,0
40988,2,0,0,0,0,9,1.0240999,-56.584758,13.8,1,1.1,0.9,20.94,0,0,0
40989,2,0,0,0,0,9,1.0240999,-56.584758,18,1,1.1,0.9,20.94,0,0,0
40990,2,0,0,0,0,9,1.0216813,-59.481969,115,1,1.1,0.9,21.08,0.07,0,0
40991,1,0,0,0,0,9,1.0322348,-60.237952,500,1,1.1,0.9,21.12,0.05,0,0
40992,1,0,0,0,0,9,1.0337232,-59.30745,115,1,1.1,0.9,21.09,0.01,0,0
40993,2,0,0,0,0,9,1.0322348,-60.237952,13.8,1,1.1,0.9,21.12,0.05,0,0
40994,2,0,0,0,0,9,1.0396229,-59.961299,18,1,1.1,0.9,21.12,0.04,0,0
40995,2,0,0,0,0,9,1.0322348,-60.237952,20,1,1.1,0.9,21.12,0.05,0,0
40996,2,0,0,0,0,9,1.0334776,-62.243739,115,1,1.1,0.9,21.19,0.09,0,0
40997,2,0,0,0,0,9,1.0135455,-67.524402,115,1,1.1,0.9,21.57,0.11,0,0
40998,1,0,0,0,0,9,1.0324448,-60.091524,500,1,1.1,0.9,21.09,0.04,0,0
40999,1,0,0,0,0,9,1.0358994,-59.020825,115,1,1.1,0.9,21.02,-0.01,0,0
41000,2,0,0,0,0,9,1.0408923,-59.96402,13.8,1,1.1,0.9,21.09,0.03,0,0
41001,2,0,0,0,0,9,1.0324448,-60.091524,24,1,1.1,0.9,21.09,0.04,0,0
41002,2,0,0,0,0,9,1.0324448,-60.091524,13.2,1,1.1,0.9,21.09,0.04,0,0
41003,1,0,0,0,0,9,1.0315972,-60.197601,500,1,1.1,0.9,21.12,0.05,0,0
41004,1,0,0,0,0,9,1.0318243,-60.886083,115,1,1.1,0.9,21.22,0.05,0,0
41005,2,0,0,0,0,9,1.0388456,-57.017158,18,1,1.1,0.9,21.1,0.05,0,0
41006,1,0,0,0,-310,9,1.0240999,-60.344687,500,1,1.1,0.9,21.1,0,0,0
41007,1,0,0,0,0,9,1.0290392,-61.499845,345,1,1.1,0.9,21.12,0.02,0,0
41008,1,0,0,0,0,9,1.0517127,-62.801457,115,1,1.1,0.9,21.14,0.03,0,0
41009,2,0,0,0,0,9,1.0271745,-59.435157,22,1,1.1,0.9,21.09,0,0,0
41010,2,0,0,0,0,9,1.0269834,-58.663991,18,1,1.1,0.9,21.08,0,0,0
41011,2,0,0,0,0,9,1.0268312,-58.794544,13.8,1,1.1,0.9,21.08,0,0,0
41012,1,0,0,0,0,9,1.0256105,-60.584587,500,1,1.1,0.9,21.14,-0.02,0,0
41013,1,0,0,0,0,9,0.9971465,-65.717142,115,1,1.1,0.9,21.57,0.27,0,0
41014,2,0,0,0,0,9,0.9971465,-65.717142,18,1,1.1,0.9,21.57,0.27,0,0
41015,1,0,0,0,0,9,0.9971465,-65.717142,115,1,1.1,0.9,21.57,0.27,0,0
41016,2,0,0,0,0,9,1.0148408,-58.999515,115,1,1.1,0.9,21.02,0.12,0,0
41017,2,0,0,0,0,9,1.0421313,-63.82985,115,1,1.1,0.9,21.37,0.08,0,0
50000,1,7.34,1.65,0,0,10,1.0282739,-45.423308,161,1,1.1,0.9,20.22,0.21,0,0
50001,1,20.47,1.42,0,-30,10,1.0173038,-48.482951,161,1,1.1,0.9,20.52,0.24,0,0
50002,1,15.97,1.33,0,0,10,1.0215881,-49.008654,161,1,1.1,0.9,20.5,0.22,0,0
50003,1,0,0,0,0,10,1.0207215,-47.962386,161,1,1.1,0.9,20.47,0.23,0,0
50004,1,55.51,26.13,0,0,10,1.0202973,-47.990494,161,1,1.1,0.9,20.48,0.23,0,0
50005,1,50.87,17.16,0,0,10,1.0238729,-47.962182,161,1,1.1,0.9,20.42,0.22,0,0
50006,1,0,0,0,0,10,1.0296899,-45.06148,161,1,1.1,0.9,20.52,-0.05,0,0
50007,1,4.12,1.48,0,0,10,1.0296629,-45.063952,161,1,1.1,0.9,20.52,-0.05,0,0
50008,1,0,0,0,0,10,1.0265819,-47.619217,161,1,1.1,0.9,20.43,0.2,0,0
50009,1,46.5,19.84,0,0,10,1.0262722,-47.642515,161,1,1.1,0.9,20.43,0.2,0,0
50010,1,46.5,16.59,0,0,10,1.0253452,-47.690516,161,1,1.1,0.9,20.39,0.22,0,0
50011,1,0,0,0,0,10,1.0232925,-47.946319,161,1,1.1,0.9,20.43,0.22,0,0
50012,1,48.77,18.05,0,0,10,1.0229939,-47.974403,161,1,1.1,0.9,20.43,0.22,0,0
50013,1,0,0,0,0,10,1.0235773,-47.921063,161,1,1.1,0.9,20.43,0.22,0,0
50014,1,5.3,1.48,0,0,10,1.0294254,-48.367706,161,1,1.1,0.9,20.55,0.15,0,0
50015,1,3.52,0.83,0,0,10,1.032134,-47.334358,161,1,1.1,0.9,20.46,0.15,0,0
50016,1,13.56,4.61,0,0,10,1.0221862,-46.467335,161,1,1.1,0.9,20.37,0.24,0,0
50017,1,38.58,5.24,0,0,10,1.0274864,-48.081288,161,1,1.1,0.9,20.53,0.17,0,0
50018,1,51.91,25.63,0,0,10,1.0232277,-44.289995,161,1,1.1,0.9,20.21,0.26,0,0
50019,1,0,0,0,-260,10,1.0324533,-39.433789,500,1,1.1,0.9,19.92,0.24,0,0
50020,1,54.5,10.95,0,0,10,1.0320084,-41.35625,161,1,1.1,0.9,19.91,0.24,0,0
50021,1,0,0,0,0,10,1.0301702,-47.845217,161,1,1.1,0.9,20.53,0.15,0,0
50022,1,7.77,1.6,0,0,10,1.021638,-50.629889,115,1,1.1,0.9,20.57,0.23,0,0
50023,1,0,0,0,0,10,1.0460651,-39.190756,161,1,1.1,0.9,19.83,0.1,0,0
50024,1,7.46,4.28,0,0,10,1.0459989,-39.194438,161,1,1.1,0.9,19.83,0.1,0,0
50025,1,8.82,0.29,0,0,10,1.0305284,-41.993843,161,1,1.1,0.9,19.97,0.25,0,0
50026,1,0,0,0,0,10,1.0305508,-41.988731,161,1,1.1,0.9,19.97,0.25,0,0
50027,1,24.63,9.83,0,0,10,1.0220831,-44.118585,161,1,1.1,0.9,20.38,0.01,0,0
50028,1,0,0,0,0,10,1.0227196,-45.661379,161,1,1.1,0.9,20.29,0.26,0,0
50029,1,0,0,0,0,10,1.026117,-47.482945,115,1,1.1,0.9,20.24,0.26,0,0
50030,1,5.46,3.61,0,0,10,1.0226689,-45.663893,161,1,1.1,0.9,20.29,0.26,0,0
50031,1,0,0,0,0,10,1.0228025,-45.638299,161,1,1.1,0.9,20.29,0.26,0,0
50032,1,9.86,1.65,0,0,10,1.0471795,-39.769249,161,1,1.1,0.9,19.9,0.08,0,0
50033,1,0,0,0,0,10,1.0472181,-39.763452,161,1,1.1,0.9,19.9,0.08,0,0
50034,1,17.39,7.13,0,0,10,1.0312609,-34.931799,161,1,1.1,0.9,19.55,0.23,0,0
50035,1,4.43,1.02,0,0,10,1.0227028,-41.736218,161,1,1.1,0.9,20.12,0.11,0,0
50036,1,4.1,0.99,0,0,10,1.0289384,-42.132449,161,1,1.1,0.9,20.48,-0.06,0,0
50037,1,0,0,0,0,10,1.0467242,-42.59407,161,1,1.1,0.9,20.07,0.08,0,0
50038,1,6.94,1.68,0,0,10,1.0466898,-42.59747,161,1,1.1,0.9,20.07,0.08,0,0
50039,1,0,0,0,0,10,1.0467606,-42.589985,161,1,1.1,0.9,20.07,0.08,0,0
50040,1,0,0,0,0,10,1.0414529,-36.087945,161,1,1.1,0.9,19.65,0.14,0,0
50041,1,9.21,4.17,0,0,10,1.0413916,-36.092614,161,1,1.1,0.9,19.65,0.14,0,0
50042,1,3.05,0.15,0,0,10,1.0333413,-36.115119,161,1,1.1,0.9,19.67,0.15,0,0
50043,1,0,0,0,0,10,1.0245067,-41.210473,161,1,1.1,0.9,20.46,-0.02,0,0
50044,1,31.72,7.68,0,0,10,1.0226729,-41.774188,138,1,1.1,0.9,20.58,-0.03,0,0
50045,1,0,0,0,0,10,1.0212908,-42.222081,13.8,1,1.1,0.9,20.68,-0.04,0,0
50046,1,0,0,0,0,10,1.0212908,-42.222081,1,1,1.1,0.9,20.68,-0.04,0,0
50047,1,0,0,0,0,10,1.0245534,-41.204488,161,1,1.1,0.9,20.46,-0.02,0,0
50048,1,0,0,0,0,10,1.0245067,-41.210473,161,1,1.1,0.9,20.46,-0.02,0,0
50049,1,57.6,22.06,0,0,10,1.0147205,-44.656301,161,1,1.1,0.9,20.38,0.04,0,0
50050,1,3.05,1.07,0,0,10,1.017637,-44.333716,161,1,1.1,0.9,20.37,0.04,0,0
50051,1,57.6,4.39,0,0,10,1.0174481,-44.368092,161,1,1.1,0.9,20.38,0.04,0,0
50052,1,2.89,0.49,0,0,10,1.0500008,-40.864656,161,1,1.1,0.9,19.93,0.07,0,0
50053,1,14.45,1.84,0,0,10,1.0300442,-46.216409,161,1,1.1,0.9,20.49,0.09,0,0
50054,1,34.48,7.52,0,0,10,1.0133663,-44.860673,161,1,1.1,0.9,20.33,0.03,0,0
50055,1,34.48,8.22,0,0,10,1.0157439,-44.548396,161,1,1.1,0.9,20.31,0.02,0,0
50056,1,13.75,5.18,0,0,10,1.0146122,-40.713638,161,1,1.1,0.9,20.39,0.05,0,0
50057,1,7.07,2.13,0,0,10,1.0423808,-38.515438,161,1,1.1,0.9,19.89,0.04,0,0
50058,1,19.71,5.3,0,0,10,1.0195476,-46.341261,161,1,1.1,0.9,20.6,0.01,0,0
50059,1,0,0,0,0,10,1.0189385,-45.562943,500,1,1.1,0.9,20.35,-0,0,0
50060,1,0,0,0,0,10,1.020369,-44.469573,345,1,1.1,0.9,20.44,-0,0,0
50061,1,73.27,20.68,0,0,10,1.0249202,-45.610187,161,1,1.1,0.9,20.47,-0,0,0
50062,1,73.27,23.89,0,0,10,1.0193566,-46.358997,161,1,1.1,0.9,20.59,0.02,0,0
50063,1,0,0,0,0,10,1.038855,-38.632735,161,1,1.1,0.9,19.95,0.02,0,0
50064,1,11.3,2.19,0,0,10,1.0388102,-38.638787,161,1,1.1,0.9,19.95,0.02,0,0
50065,1,0,0,0,0,10,1.0210192,-42.86773,500,1,1.1,0.9,20.25,-0,0,0
50066,1,43.41,12.1,0,0,10,1.0188428,-44.200447,161,1,1.1,0.9,20.28,0.01,0,0
50067,1,45.56,2.45,0,0,10,1.0175387,-44.382462,161,1,1.1,0.9,20.31,0.02,0,0
50068,1,0,0,0,0,10,1.0205905,-44.734813,500,1,1.1,0.9,20.33,-0,0,0
50069,1,63.72,20,0,0,10,1.0202935,-46.26763,161,1,1.1,0.9,20.4,0.01,0,0
50070,1,4.06,1.22,0,-8,10,1.0228555,-44.211715,161,1,1.1,0.9,20.38,0.12,0,0
50071,1,0,0,0,0,10,1.0197265,-40.453432,161,1,1.1,0.9,20.39,0.01,0,0
50072,1,7.93,1.21,0,0,10,1.0196946,-40.45829,161,1,1.1,0.9,20.39,0.01,0,0
50073,1,0,0,0,0,10,1.0197616,-40.448845,161,1,1.1,0.9,20.39,0.01,0,0
50074,1,0,0,0,0,10,1.0167909,-46.592285,161,1,1.1,0.9,20.45,0.03,0,0
50075,1,81.24,36.41,0,0,10,1.0161755,-46.634816,161,1,1.1,0.9,20.45,0.03,0,0
50076,1,0,0,0,0,10,1.0199304,-44.655181,500,1,1.1,0.9,20.33,0,0,0
50077,1,81.24,42.05,0,0,10,1.0178323,-46.423568,161,1,1.1,0.9,20.39,0.02,0,0
50078,1,63.92,28.06,0,0,10,1.0132861,-40.653561,161,1,1.1,0.9,20.37,0.07,0,0
50079,1,0,0,0,0,10,1.0218831,-46.076663,161,1,1.1,0.9,20.54,0.01,0,0
50080,1,48.68,3.3,0,0,10,1.0217129,-46.105434,161,1,1.1,0.9,20.55,0.01,0,0
50081,1,0,0,0,0,10,1.0220555,-46.045852,161,1,1.1,0.9,20.54,0.01,0,0
50082,1,0,0,0,0,10,1.0221825,-45.478385,161,1,1.1,0.9,20.53,0,0,0
50083,1,48.68,2.65,0,0,10,1.0220206,-45.506483,161,1,1.1,0.9,20.53,0,0,0
50084,1,0,0,0,0,10,1.0223492,-45.447401,161,1,1.1,0.9,20.52,0,0,0
50085,1,0,0,0,0,10,1.0147511,-44.872089,161,1,1.1,0.9,20.33,0.03,0,0
