BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
50086,1,0,0,0,0,10,1.0149835,-44.850681,161,1,1.1,0.9,20.32,0.03,0,0
50087,1,36.38,14.29,0,0,10,1.0144924,-44.89325,161,1,1.1,0.9,20.33,0.03,0,0
50088,1,36.38,6.38,0,0,10,1.0176924,-44.300952,161,1,1.1,0.9,20.3,0.02,0,0
50089,1,0,0,0,0,10,1.0155693,-44.5883,161,1,1.1,0.9,20.32,0.02,0,0
50090,1,52.95,12.91,0,0,10,1.0152834,-44.619872,161,1,1.1,0.9,20.32,0.02,0,0
50091,1,0,0,0,0,10,1.0158401,-44.554855,161,1,1.1,0.9,20.31,0.02,0,0
50092,1,52.95,36.42,0,0,10,1.0109322,-44.66534,161,1,1.1,0.9,20.36,0.05,0,0
50093,1,0,0,0,0,10,1.0183127,-41.389513,161,1,1.1,0.9,20.44,0.04,0,0
50094,1,8.76,0.43,0,0,10,1.0182821,-41.395172,161,1,1.1,0.9,20.44,0.04,0,0
50095,1,46.31,10.26,0,0,10,1.0148848,-46.913511,161,1,1.1,0.9,20.47,0.03,0,0
50096,1,46.31,8.66,0,0,10,1.0142868,-46.997517,161,1,1.1,0.9,20.49,0.03,0,0
50097,1,0,0,0,0,10,1.0145009,-46.969199,161,1,1.1,0.9,20.48,0.03,0,0
50098,1,0,0,0,0,10,1.0244665,-42.353424,500,1,1.1,0.9,20.23,-0,0,0
50099,1,93.83,21.34,0,0,10,1.0203391,-44.633195,161,1,1.1,0.9,20.28,0.01,0,0
50100,1,0,0,0,0,10,1.0153295,-44.988881,161,1,1.1,0.9,20.33,0.03,0,0
50101,1,88.78,23.55,0,0,10,1.0148323,-45.040236,161,1,1.1,0.9,20.34,0.03,0,0
50102,1,63.64,21.19,0,0,10,1.0199596,-45.540891,161,1,1.1,0.9,20.34,0.02,0,0
50103,1,63.64,11.37,0,0,10,1.0100751,-44.873325,161,1,1.1,0.9,20.36,0.05,0,0
50104,1,58.29,20.55,0,0,10,1.0107185,-42.901928,161,1,1.1,0.9,20.31,0.08,0,0
50105,1,0,0,0,0,10,1.0207156,-46.231023,161,1,1.1,0.9,20.56,0.01,0,0
50106,1,8.61,0.97,0,0,10,1.0206858,-46.236352,161,1,1.1,0.9,20.56,0.01,0,0
50107,1,0,0,0,0,10,1.0207437,-46.225917,161,1,1.1,0.9,20.56,0.01,0,0
50108,1,0,0,0,0,10,1.0164828,-46.665171,161,1,1.1,0.9,20.42,0.02,0,0
50109,1,58.01,8.08,0,0,10,1.01624,-46.697051,161,1,1.1,0.9,20.43,0.03,0,0
50110,1,58.01,4.95,0,0,10,1.0161059,-46.728844,161,1,1.1,0.9,20.44,0.03,0,0
50111,1,0,0,0,0,10,1.0162958,-46.697076,161,1,1.1,0.9,20.43,0.02,0,0
50112,1,0,0,0,0,10,1.0154288,-44.44718,161,1,1.1,0.9,20.28,0.02,0,0
50113,1,64.66,20.62,0,0,10,1.0150127,-44.486828,161,1,1.1,0.9,20.29,0.03,0,0
50114,1,0,0,0,0,10,1.0152618,-43.648432,161,1,1.1,0.9,20.31,0.04,0,0
50115,1,65.74,7.1,0,0,10,1.0149963,-43.689357,161,1,1.1,0.9,20.32,0.04,0,0
50116,1,0,0,0,720,10,1.02714,-42.023543,500,1,1.1,0.9,20.21,-0.01,0,0
50117,1,65.74,18.45,0,0,10,1.013725,-44.437517,161,1,1.1,0.9,20.29,0.03,0,0
50118,1,0,0,0,0,10,1.0104781,-45.087287,13.8,1,1.1,0.9,20.31,0.04,0,0
50119,1,0,0,0,0,10,1.0104781,-45.087287,1,1,1.1,0.9,20.31,0.04,0,0
50120,1,34.46,4.82,0,0,10,1.0215257,-45.098521,161,1,1.1,0.9,20.52,0.01,0,0
50121,1,34.46,2.55,0,0,10,1.0180368,-41.53453,161,1,1.1,0.9,20.45,0.03,0,0
50122,1,0,0,0,0,10,1.0181495,-41.513523,161,1,1.1,0.9,20.45,0.03,0,0
50123,1,0,0,0,0,10,1.0219186,-46.090686,161,1,1.1,0.9,20.54,0.01,0,0
50124,1,40.75,5.21,0,0,10,1.0217441,-46.116221,161,1,1.1,0.9,20.54,0.01,0,0
50125,1,40.75,12.59,0,0,10,1.0147101,-46.926138,161,1,1.1,0.9,20.49,0.03,0,0
50126,1,62.14,16.85,0,0,10,1.0156604,-45.065056,161,1,1.1,0.9,20.34,0.03,0,0
50127,1,0,0,0,0,10,1.0104176,-44.88814,161,1,1.1,0.9,20.35,0.05,0,0
50128,1,48.42,3.38,0,0,10,1.0102399,-44.916475,161,1,1.1,0.9,20.36,0.05,0,0
50129,1,46.28,15,0,0,10,1.0121847,-44.620964,161,1,1.1,0.9,20.32,0.04,0,0
50130,1,46.28,3.85,0,0,10,1.012643,-44.271196,161,1,1.1,0.9,20.35,0.04,0,0
50131,1,0,0,0,0,10,1.0203787,-45.573908,161,1,1.1,0.9,20.35,0.01,0,0
50132,1,43.29,6.7,0,0,10,1.0201769,-45.601217,161,1,1.1,0.9,20.35,0.01,0,0
50133,1,0,0,0,0,10,1.0205455,-45.546547,161,1,1.1,0.9,20.34,0.01,0,0
50134,1,43.29,11.68,0,0,10,1.0195702,-45.800185,161,1,1.1,0.9,20.37,0.02,0,0
50135,1,43.38,14.5,0,0,10,1.0160519,-46.75739,161,1,1.1,0.9,20.44,0.03,0,0
50136,1,43.38,8.55,0,0,10,1.0153211,-46.882607,161,1,1.1,0.9,20.48,0.03,0,0
50137,1,0,0,0,0,10,1.009802,-44.879915,161,1,1.1,0.9,20.36,0.05,0,0
50138,1,69,29.71,0,0,10,1.0093281,-44.916575,161,1,1.1,0.9,20.37,0.06,0,0
50139,1,69,30.47,0,0,10,1.0135921,-45.182904,161,1,1.1,0.9,20.37,0.04,0,0
50140,1,13.12,2.03,0,0,10,1.0211885,-40.910269,161,1,1.1,0.9,20.37,0.02,0,0
50141,1,0,0,0,0,10,1.0136471,-44.600693,161,1,1.1,0.9,20.36,0.05,0,0
50142,1,49.62,7.98,0,0,10,1.0134322,-44.628101,161,1,1.1,0.9,20.36,0.05,0,0
50143,1,0,0,0,0,10,1.0138337,-44.571301,161,1,1.1,0.9,20.35,0.04,0,0
50144,1,0,0,0,0,10,1.0196912,-43.097604,161,1,1.1,0.9,20.2,0.03,0,0
50145,1,0,0,0,0,10,1.0199657,-43.067325,161,1,1.1,0.9,20.19,0.03,0,0
50146,1,49.62,13.07,0,0,10,1.0194342,-43.127891,161,1,1.1,0.9,20.2,0.03,0,0
50147,1,36.99,7.86,0,0,10,1.0238052,-45.528329,161,1,1.1,0.9,20.33,-0,0,0
50148,1,59.87,24.51,0,0,10,1.0185802,-46.256658,161,1,1.1,0.9,20.41,0.02,0,0
50149,1,0,0,0,0,10,1.0360343,-37.886168,161,1,1.1,0.9,19.98,-0.03,0,0
50150,1,7.2,2.04,0,0,10,1.035993,-37.890145,161,1,1.1,0.9,19.99,-0.03,0,0
50151,1,0,0,0,0,10,1.0105096,-44.826109,161,1,1.1,0.9,20.34,0.05,0,0
50152,1,49.27,19.26,0,0,10,1.010192,-44.854176,161,1,1.1,0.9,20.34,0.05,0,0
50153,1,0,0,0,0,10,1.0135944,-44.626991,161,1,1.1,0.9,20.31,0.03,0,0
50154,1,49.27,7.96,0,0,10,1.0133902,-44.658919,161,1,1.1,0.9,20.31,0.03,0,0
50155,1,42.11,8.66,0,0,10,1.0233264,-45.889738,161,1,1.1,0.9,20.38,-0,0,0
50156,1,0,0,0,0,10,1.0198962,-43.360904,161,1,1.1,0.9,20.22,0.03,0,0
50157,1,0,0,0,0,10,1.0198962,-43.360904,13.8,1,1.1,0.9,20.22,0.03,0,0
50158,1,0,0,0,0,10,1.0198962,-43.360904,13.8,1,1.1,0.9,20.22,0.03,0,0
50159,1,0,0,0,0,10,1.0198962,-43.360904,1,1,1.1,0.9,20.22,0.03,0,0
50160,1,43.87,11.86,0,0,10,1.0196907,-43.384096,161,1,1.1,0.9,20.22,0.03,0,0
50161,1,47.56,42.35,0,0,10,1.0180186,-46.152441,161,1,1.1,0.9,20.51,0.03,0,0
50162,1,47.56,9.12,0,0,10,1.0165109,-46.878279,161,1,1.1,0.9,20.47,0.02,0,0
50163,1,0,0,0,147,10,1.0242916,-43.748876,500,1,1.1,0.9,20.29,-0.01,0,0
50164,1,47.46,9.8,0,0,10,1.0261484,-45.515158,161,1,1.1,0.9,20.33,-0.01,0,0
50165,1,37.62,7.9,0,0,10,1.0136481,-44.851876,161,1,1.1,0.9,20.33,0.04,0,0
50166,1,37.62,10.48,0,0,10,1.0134747,-44.626378,161,1,1.1,0.9,20.36,0.05,0,0
50167,1,64.14,20.02,0,0,10,1.0184248,-45.088281,161,1,1.1,0.9,20.31,0.02,0,0
50168,1,64.64,8.73,0,0,10,1.0153888,-44.65673,161,1,1.1,0.9,20.3,0.03,0,0
50169,1,40.12,13.93,0,0,10,1.0137893,-44.308949,161,1,1.1,0.9,20.29,0.04,0,0
50170,1,40.12,18.56,0,0,10,1.0100512,-44.894214,161,1,1.1,0.9,20.35,0.05,0,0
50171,1,39.7,13.52,0,0,10,1.0255895,-45.597741,161,1,1.1,0.9,20.34,-0.01,0,0
50172,1,27.93,3.68,0,0,10,1.0212424,-45.398487,161,1,1.1,0.9,20.32,0.01,0,0
50173,1,33.64,10.28,0,0,10,1.0206375,-40.388334,161,1,1.1,0.9,20.35,0.03,0,0
50174,1,63.74,12.29,0,0,10,1.0182308,-44.061454,161,1,1.1,0.9,20.29,0.03,0,0
50175,1,0,0,0,0,10,1.0185324,-44.021613,161,1,1.1,0.9,20.28,0.02,0,0
50176,1,0,0,0,0,10,1.0233385,-41.159156,500,1,1.1,0.9,20.17,0,0,0
50177,1,63.74,24.27,0,0,10,1.0211787,-43.26087,161,1,1.1,0.9,20.2,0.02,0,0
50178,1,51.69,6.39,0,0,10,1.018189,-43.878956,161,1,1.1,0.9,20.27,0.03,0,0
50179,1,51.69,13.55,0,0,10,1.0183056,-43.865759,161,1,1.1,0.9,20.27,0.03,0,0
50180,1,58.27,7.72,0,0,10,1.0194327,-45.774218,161,1,1.1,0.9,20.39,0.02,0,0
50181,1,58.27,1.78,0,0,10,1.0227637,-46.019198,161,1,1.1,0.9,20.39,0,0,0
50182,1,0,0,0,0,10,1.0270682,-39.332231,161,1,1.1,0.9,20.03,0.04,0,0
50183,1,15.02,4.57,0,0,10,1.0269838,-39.340172,161,1,1.1,0.9,20.03,0.04,0,0
50184,1,45.29,2.88,0,0,10,1.0160456,-44.946673,161,1,1.1,0.9,20.35,0.03,0,0
50185,1,36.49,1.02,0,0,10,1.0135949,-44.804348,161,1,1.1,0.9,20.33,0.03,0,0
50186,1,36.49,11.21,0,0,10,1.0153854,-44.660673,161,1,1.1,0.9,20.31,0.03,0,0
50187,1,0,0,0,0,10,1.0144682,-45.031342,161,1,1.1,0.9,20.36,0.03,0,0
50188,1,57.56,14.05,0,0,10,1.0142002,-45.062267,161,1,1.1,0.9,20.36,0.04,0,0
50189,1,43.4,12.48,0,0,10,1.0182057,-44.842216,161,1,1.1,0.9,20.31,0.01,0,0
50190,1,0,0,0,0,10,1.0137922,-44.86831,161,1,1.1,0.9,20.33,0.04,0,0
50191,1,43.4,17.14,0,0,10,1.0134991,-44.895157,161,1,1.1,0.9,20.34,0.04,0,0
50192,1,0,0,0,0,10,1.0140915,-44.84304,161,1,1.1,0.9,20.33,0.04,0,0
50193,1,0,0,0,0,10,1.0225567,-42.610566,161,1,1.1,0.9,20.41,0.01,0,0
50194,1,10.69,1.86,0,0,10,1.0225115,-42.617104,161,1,1.1,0.9,20.41,0.01,0,0
50195,1,0,0,0,0,10,1.0226046,-42.604806,161,1,1.1,0.9,20.41,0.01,0,0
50196,1,5.82,0.51,0,0,10,1.0189687,-39.991917,161,1,1.1,0.9,20.4,0.01,0,0
50197,1,0,0,0,0,10,1.0189879,-39.988437,161,1,1.1,0.9,20.4,0.01,0,0
50198,1,0,0,0,0,10,1.0251494,-39.96719,161,1,1.1,0.9,20.05,0.05,0,0
50199,1,6.81,3.24,0,0,10,1.0250996,-39.970442,161,1,1.1,0.9,20.05,0.05,0,0
50200,1,54.82,6.75,0,0,10,1.0131512,-45.208488,161,1,1.1,0.9,20.37,0.04,0,0
50201,1,0,0,0,0,10,1.0189459,-40.970022,161,1,1.1,0.9,20.38,0.04,0,0
50202,1,57.3,18.08,0,0,10,1.0185975,-41.004787,161,1,1.1,0.9,20.39,0.04,0,0
50203,1,0,0,0,0,10,1.020219,-48.192205,500,1,1.1,0.9,20.37,-0.01,0,0
50204,1,0,0,0,0,10,1.0267847,-34.531066,345,1,1.1,0.9,20.22,-0,0,0
50205,1,57.3,13.42,0,0,10,1.0213998,-39.648905,161,1,1.1,0.9,20.24,0.04,0,0
50206,1,0,0,0,0,10,1.0289565,-35.51985,13.8,1,1.1,0.9,20.19,0,0,0
50207,1,0,0,0,0,10,1.0289565,-35.51985,1,1,1.1,0.9,20.19,0,0,0
50208,1,6.15,2.79,0,0,10,1.0191091,-41.312127,161,1,1.1,0.9,20.42,0.03,0,0
50209,1,0,0,0,-17,10,1.0213004,-42.268224,500,1,1.1,0.9,20.24,0.01,0,0
50210,1,0,0,0,0,10,1.0160442,-44.470942,161,1,1.1,0.9,20.28,0.03,0,0
50211,1,0,0,0,0,10,1.0219569,-42.032115,13.8,1,1.1,0.9,20.24,0.01,0,0
50212,1,0,0,0,0,10,1.0219569,-42.032115,1,1,1.1,0.9,20.24,0.01,0,0
50213,1,63.19,6.85,0,0,10,1.0211054,-42.303478,500,1,1.1,0.9,20.25,0.01,0,0
50214,1,0,0,0,0,10,1.0227655,-42.051946,500,1,1.1,0.9,20.21,0.01,0,0
50215,1,60.14,26.74,0,0,10,1.0140243,-44.572385,161,1,1.1,0.9,20.34,0.04,0,0
50216,1,5.52,1.17,0,0,10,1.0342552,-36.896759,161,1,1.1,0.9,19.89,-0.01,0,0
50217,1,4.58,2.84,0,0,10,1.0266304,-40.666986,161,1,1.1,0.9,20.33,0.01,0,0
50218,1,15.59,8,0,0,10,1.0223248,-39.99342,161,1,1.1,0.9,20.3,0.03,0,0
50219,1,55.37,12.73,0,0,10,1.0135107,-44.824336,161,1,1.1,0.9,20.33,0.04,0,0
50220,1,18.77,2.59,0,0,10,1.022795,-40.870343,161,1,1.1,0.9,20.36,0.02,0,0
50221,1,0,0,0,0,10,1.0282847,-39.835004,161,1,1.1,0.9,20.3,0.01,0,0
50222,1,0,0,0,0,10,1.0273476,-41.298948,138,1,1.1,0.9,20.44,0.02,0,0
50223,1,7.08,2.16,0,0,10,1.0074058,-44.995093,13.8,1,1.1,0.9,20.61,0.06,0,0
50224,1,0,0,0,0,10,1.0303673,-41.636083,1,1,1.1,0.9,20.51,0.02,0,0
50225,1,10.49,3.43,0,0,10,1.0335487,-36.572223,161,1,1.1,0.9,19.87,-0.01,0,0
50226,1,30.36,4.37,0,0,10,1.0183704,-41.571802,161,1,1.1,0.9,20.19,0.06,0,0
50227,1,52.28,24.45,0,0,10,1.0183782,-40.445889,161,1,1.1,0.9,20.32,0.05,0,0
50228,1,25.53,4.39,0,0,10,1.0163118,-44.54957,161,1,1.1,0.9,20.31,0.03,0,0
50229,1,0,0,0,0,10,1.0202165,-45.613351,161,1,1.1,0.9,20.38,0.01,0,0
50230,1,0,0,0,0,10,1.020406,-45.580104,161,1,1.1,0.9,20.38,0.01,0,0
50231,1,53.92,5.31,0,0,10,1.0200108,-45.645242,161,1,1.1,0.9,20.39,0.01,0,0
50232,1,0,0,0,0,10,1.0202165,-45.613351,161,1,1.1,0.9,20.38,0.01,0,0
50233,1,39.7,12.71,0,0,10,1.0133976,-42.881757,161,1,1.1,0.9,20.28,0.06,0,0
50234,1,39.7,7.94,0,0,10,1.0162166,-42.894951,161,1,1.1,0.9,20.25,0.04,0,0
50235,1,26.24,5.09,0,0,10,1.0199048,-43.343936,161,1,1.1,0.9,20.26,0.02,0,0
50236,1,63.71,26.73,0,0,10,1.0186192,-41.821643,161,1,1.1,0.9,20.18,0.06,0,0
50237,1,0,0,0,0,10,1.0148801,-44.462729,161,1,1.1,0.9,20.34,0.04,0,0
50238,1,54.21,14.75,0,0,10,1.0146005,-44.495123,161,1,1.1,0.9,20.35,0.05,0,0
50239,1,0,0,0,-28,10,1.0243186,-42.318939,500,1,1.1,0.9,20.22,0,0,0
50240,1,0,0,0,0,10,1.0267723,-44.32639,161,1,1.1,0.9,20.24,-0,0,0
50241,1,54.21,6.45,0,0,10,1.0241046,-42.348314,500,1,1.1,0.9,20.23,0,0,0
50242,1,47.67,9.66,0,0,10,1.0166482,-42.639195,161,1,1.1,0.9,20.23,0.04,0,0
50243,1,47.67,10.73,0,0,10,1.0174057,-42.843796,161,1,1.1,0.9,20.25,0.03,0,0
50244,1,38.38,18.82,0,0,10,1.0218017,-44.648866,161,1,1.1,0.9,20.29,0.01,0,0
50245,1,0,0,0,0,10,1.0146165,-44.746879,161,1,1.1,0.9,20.32,0.03,0,0
50246,1,38.38,4.21,0,0,10,1.0144606,-44.770383,161,1,1.1,0.9,20.32,0.03,0,0
50247,1,62.03,11.37,0,0,10,1.0229276,-45.065885,161,1,1.1,0.9,20.31,0.01,0,0
50248,1,25.58,2.14,0,0,10,1.034533,-38.50303,161,1,1.1,0.9,19.99,0.01,0,0
50249,1,40.93,12.91,0,0,10,1.0148178,-42.309693,161,1,1.1,0.9,20.25,0.05,0,0
50250,1,40.93,6.67,0,0,10,1.0146173,-42.370395,161,1,1.1,0.9,20.25,0.05,0,0
50251,1,0,0,0,0,10,1.0187506,-41.607775,161,1,1.1,0.9,20.13,0.03,0,0
50252,1,49.39,15.06,0,0,10,1.0184687,-41.63433,161,1,1.1,0.9,20.13,0.03,0,0
50253,1,49.39,9.48,0,0,10,1.0159092,-42.045479,161,1,1.1,0.9,20.2,0.04,0,0
50254,1,55.1,30.77,0,0,10,1.014766,-44.38844,161,1,1.1,0.9,20.33,0.04,0,0
50255,1,0,0,0,0,10,1.0179326,-44.128166,161,1,1.1,0.9,20.29,0.03,0,0
50256,1,55.1,28.15,0,0,10,1.0174929,-44.16012,161,1,1.1,0.9,20.29,0.03,0,0
50257,1,0,0,0,0,10,1.0183817,-44.095584,161,1,1.1,0.9,20.28,0.03,0,0
50258,1,0,0,0,0,10,1.0198358,-46.504784,161,1,1.1,0.9,20.44,0.01,0,0
50259,1,26.84,1.37,0,0,10,1.0197688,-46.520008,161,1,1.1,0.9,20.45,0.01,0,0
50260,1,55.44,6,0,0,10,1.0176229,-42.856081,161,1,1.1,0.9,20.23,0.03,0,0
50261,1,0,0,0,0,10,1.0185528,-44.138441,161,1,1.1,0.9,20.29,0.03,0,0
50262,1,56.25,9.72,0,0,10,1.0183224,-44.1688,161,1,1.1,0.9,20.29,0.03,0,0
50263,1,0,0,0,0,10,1.0229154,-41.457244,500,1,1.1,0.9,20.18,0,0,0
50264,1,56.25,6.87,0,0,10,1.0201197,-44.005913,161,1,1.1,0.9,20.27,0.02,0,0
50265,1,0,0,0,0,10,1.0233733,-40.922585,161,1,1.1,0.9,20.37,0.02,0,0
50266,1,20.55,3.87,0,0,10,1.0232771,-40.935435,161,1,1.1,0.9,20.37,0.02,0,0
50267,1,20.66,3.63,0,0,10,1.0223733,-40.954663,161,1,1.1,0.9,20.14,0.03,0,0
50268,1,0,0,0,-38,10,1.0199238,-40.517418,161,1,1.1,0.9,20.09,0.12,0,0
50269,1,6.13,0.54,0,0,10,1.0199012,-40.521254,161,1,1.1,0.9,20.09,0.12,0,0
50270,1,0,0,0,0,10,1.0359012,-38.1845,161,1,1.1,0.9,19.99,-0.02,0,0
50271,1,6.99,0.76,0,0,10,1.0358755,-38.188508,161,1,1.1,0.9,20,-0.02,0,0
50272,1,41.98,9.47,0,0,10,1.0205645,-42.149762,161,1,1.1,0.9,20.24,0.02,0,0
50273,1,41.98,18.54,0,0,10,1.018738,-42.70147,161,1,1.1,0.9,20.27,0.03,0,0
50274,1,0,0,0,0,10,1.0190328,-42.680692,161,1,1.1,0.9,20.27,0.03,0,0
50275,1,7.5,1.25,0,0,10,1.023977,-42.184725,161,1,1.1,0.9,20.39,0.01,0,0
50276,1,10.6,3.39,0,0,10,1.0339204,-36.941422,161,1,1.1,0.9,19.92,-0.03,0,0
50277,1,0,0,0,0,10,1.0301173,-38.492016,161,1,1.1,0.9,19.98,0.03,0,0
50278,1,10.85,0.78,0,0,10,1.0300846,-38.497781,161,1,1.1,0.9,19.98,0.03,0,0
50279,1,4.39,2.47,0,-21,10,1.0190799,-41.77226,161,1,1.1,0.9,20.18,0.13,0,0
50280,1,63.89,9.59,0,0,10,1.0210667,-42.817468,161,1,1.1,0.9,20.24,0.02,0,0
50281,1,0,0,0,0,10,1.021005,-40.901907,500,1,1.1,0.9,20.17,0.01,0,0
50282,1,0,0,0,0,10,1.0225211,-42.681894,161,1,1.1,0.9,20.21,0.01,0,0
50283,1,63.89,29.86,0,0,10,1.0205357,-40.932613,500,1,1.1,0.9,20.18,0.02,0,0
50284,1,0,0,0,0,10,1.0225811,-40.75777,500,1,1.1,0.9,20.15,0.01,0,0
50285,1,0,0,0,0,10,1.018883,-42.855317,161,1,1.1,0.9,20.27,0.03,0,0
50286,1,20.89,2.72,0,0,10,1.0188138,-42.866988,161,1,1.1,0.9,20.28,0.03,0,0
50287,1,0,0,0,0,10,1.0313655,-36.15873,161,1,1.1,0.9,19.86,-0.02,0,0
50288,1,21.02,2.88,0,0,10,1.0312794,-36.171701,161,1,1.1,0.9,19.86,-0.02,0,0
50289,1,44.93,7.9,0,0,10,1.0240794,-44.861626,161,1,1.1,0.9,20.29,0,0,0
50290,1,0,0,0,0,10,1.0141244,-44.272072,161,1,1.1,0.9,20.35,0.05,0,0
50291,1,13.3,3.37,0,0,10,1.0140534,-44.280055,161,1,1.1,0.9,20.35,0.05,0,0
50292,1,0,0,0,0,10,1.0141913,-44.264774,161,1,1.1,0.9,20.35,0.05,0,0
50293,1,19.75,5.24,0,0,10,1.0162539,-44.315311,161,1,1.1,0.9,20.35,0.03,0,0
50294,1,38.97,7.62,0,0,10,1.019405,-42.963257,161,1,1.1,0.9,20.27,0.02,0,0
50295,1,38.97,14.33,0,0,10,1.0211582,-40.07493,161,1,1.1,0.9,20.12,0.04,0,0
50296,1,6.58,1.83,0,0,10,1.0272,-40.025365,161,1,1.1,0.9,20.03,0.04,0,0
50297,1,4.84,0.41,0,0,10,1.034564,-39.385481,161,1,1.1,0.9,20.24,-0.01,0,0
50298,1,10.45,3.07,0,0,10,1.0326395,-37.662232,161,1,1.1,0.9,19.92,0.02,0,0
50299,1,44.85,17.19,0,0,10,1.0140666,-43.872993,161,1,1.1,0.9,20.35,0.05,0,0
50300,1,9.41,1.3,0,0,10,1.0277407,-43.811767,161,1,1.1,0.9,20.25,-0.01,0,0
50301,1,3.91,1.4,0,0,10,1.0301707,-35.267454,161,1,1.1,0.9,19.79,-0.01,0,0
50302,1,4.67,1.56,0,0,10,1.0171335,-43.294617,161,1,1.1,0.9,20.31,0.04,0,0
50303,1,5.26,0.66,0,0,10,1.0302047,-34.894976,161,1,1.1,0.9,19.74,-0,0,0
50304,1,0,0,0,0,10,1.0368056,-35.671391,161,1,1.1,0.9,19.79,0.01,0,0
50305,1,7.13,1.36,0,0,10,1.0367734,-35.675275,161,1,1.1,0.9,19.79,0.01,0,0
50306,1,0,0,0,0,10,1.0368387,-35.667027,161,1,1.1,0.9,19.79,0.01,0,0
50307,1,0,0,0,0,10,1.0368056,-35.671391,161,1,1.1,0.9,19.79,0.01,0,0
50308,1,16.39,3.44,0,0,10,1.0298619,-39.769467,161,1,1.1,0.9,20.1,-0,0,0
50309,1,5.28,0.75,0,0,10,1.027615,-34.150314,161,1,1.1,0.9,19.69,0,0,0
50310,1,0,0,0,0,10,1.0308895,-38.204231,161,1,1.1,0.9,19.87,0.01,0,0
50311,1,10.75,4.33,0,0,10,1.0308244,-38.209856,161,1,1.1,0.9,19.87,0.01,0,0
50312,1,35.86,10.83,0,0,10,1.0385273,-35.25987,161,1,1.1,0.9,19.79,-0.01,0,0
50313,1,8.7,1.04,0,0,10,1.0400353,-34.934334,161,1,1.1,0.9,19.75,-0.01,0,0
50314,1,0,0,0,0,10,1.0320642,-38.814987,161,1,1.1,0.9,20.03,-0.01,0,0
50315,1,0,0,0,0,10,1.0308302,-36.851413,138,1,1.1,0.9,20.02,-0,0,0
50316,1,38,2.51,0,0,10,1.0319585,-38.83789,161,1,1.1,0.9,20.03,-0.01,0,0
50317,1,0,0,0,0,10,1.0331716,-39.852763,161,1,1.1,0.9,20.06,-0.03,0,0
50318,1,9.81,2.76,0,0,10,1.0331223,-39.857992,161,1,1.1,0.9,20.06,-0.03,0,0
50319,1,4.37,0.47,0,0,10,1.0413225,-34.926342,161,1,1.1,0.9,19.75,-0.02,0,0
50320,1,5.18,1.31,0,0,10,1.0358526,-36.9306,161,1,1.1,0.9,19.94,-0.01,0,0
50321,1,0,0,0,0,10,1.0358814,-36.927584,161,1,1.1,0.9,19.94,-0.01,0,0
50322,1,0.12,0.07,0,0,10,1.0459071,-35.873265,161,1,1.1,0.9,19.76,-0.03,0,0
50323,1,3.08,0.39,0,0,10,1.0458947,-35.874837,161,1,1.1,0.9,19.76,-0.03,0,0
50324,1,31.26,8.61,0,0,10,1.0373288,-35.784497,161,1,1.1,0.9,19.87,-0,0,0
50325,1,4.28,0.92,0,0,10,1.0374681,-36.772118,161,1,1.1,0.9,19.9,-0.01,0,0
50326,1,4.52,1.6,0,0,10,1.0375935,-36.800896,161,1,1.1,0.9,19.9,-0.01,0,0
50327,1,0,0,0,0,10,1.0394503,-35.266025,161,1,1.1,0.9,19.81,-0,0,0
50328,1,4.34,3.33,0,0,10,1.0394022,-35.268125,161,1,1.1,0.9,19.81,-0,0,0
50329,1,3.88,1.07,0,0,10,1.0392046,-35.216339,161,1,1.1,0.9,19.79,0,0,0
50330,1,0,0,0,0,10,1.0392245,-35.214359,161,1,1.1,0.9,19.79,0,0,0
50331,1,0,0,0,0,10,1.020459,-47.043076,161,1,1.1,0.9,20.85,0.22,0,0
50332,1,0,0,0,0,10,1.0246421,-48.931177,115,1,1.1,0.9,20.84,0.22,0,0
50333,1,3.54,0.68,0,0,10,1.0204423,-47.044984,161,1,1.1,0.9,20.85,0.22,0,0
50334,1,0,0,0,0,10,1.0299104,-42.73714,161,1,1.1,0.9,20.39,0.14,0,0
50335,1,0,0,0,0,10,1.0327236,-43.017512,115,1,1.1,0.9,20.39,0.12,0,0
50336,1,6.76,1.98,0,0,10,1.0298732,-42.740519,161,1,1.1,0.9,20.39,0.14,0,0
50337,1,0,0,0,-207.5,10,1.0388392,-36.420963,500,1,1.1,0.9,19.8,0.02,0,0
50338,1,0,0,0,0,10,1.0401082,-37.057524,161,1,1.1,0.9,19.79,0.03,0,0
50339,1,26.64,4.43,0,0,10,1.0407182,-39.425979,115,1,1.1,0.9,19.79,0.07,0,0
50340,1,0,0,0,-220,10,1.0361009,-33.354661,500,1,1.1,0.9,19.74,0.01,0,0
50341,1,35.67,12.88,0,0,10,1.0393149,-34.480286,161,1,1.1,0.9,19.74,0.01,0,0
50342,1,0.69,0.14,0,0,10,1.044687,-36.120095,13.8,1,1.1,0.9,19.75,0,0,0
50343,1,0,0,0,0,10,1.0447924,-36.093134,1,1,1.1,0.9,19.75,0,0,0
50344,1,33.61,2.57,0,0,10,1.039235,-34.573658,161,1,1.1,0.9,19.77,0.01,0,0
50345,1,0,0,0,-10,10,1.0240878,-44.449195,161,1,1.1,0.9,20.56,0.2,0,0
50346,1,12.15,2.16,0,0,10,1.0248417,-44.312914,115,1,1.1,0.9,20.57,0.18,0,0
50347,1,0,0,0,0,10,1.0238997,-44.4834,18,1,1.1,0.9,20.56,0.2,0,0
50348,1,0,0,0,0,10,1.0238997,-44.4834,1,1,1.1,0.9,20.56,0.2,0,0
50349,1,0,0,0,0,10,1.0241834,-44.452077,161,1,1.1,0.9,20.56,0.2,0,0
50350,1,0,0,0,0,10,1.0240878,-44.449195,161,1,1.1,0.9,20.56,0.2,0,0
50351,1,0,0,0,0,10,1.0240878,-44.449195,161,1,1.1,0.9,20.56,0.2,0,0
50352,1,0,0,0,-44,10,1.0201218,-45.732819,161,1,1.1,0.9,20.72,0.24,0,0
50353,1,6.9,1.18,0,0,10,1.0274393,-47.821929,115,1,1.1,0.9,20.77,0.24,0,0
50354,1,0,0,0,0,10,1.04251,-33.249917,161,1,1.1,0.9,19.68,-0,0,0
50355,1,1.94,0.59,0,0,10,1.0424992,-33.250935,161,1,1.1,0.9,19.68,-0,0,0
50356,1,0,0,0,-460,10,1.02214,-40.996247,500,1,1.1,0.9,20.17,0,0,0
50357,1,0,0,0,0,10,1.0178081,-42.785567,161,1,1.1,0.9,20.22,0.03,0,0
50358,1,0,0,0,0,10,1.0163338,-43.516356,13.8,1,1.1,0.9,20.24,0.04,0,0
50359,1,0,0,0,0,10,1.0163338,-43.516356,1,1,1.1,0.9,20.24,0.04,0,0
50360,2,0,0,0,0,10,1.0284612,-39.068022,18,1,1.1,0.9,20.15,0,0,0
50361,2,0,0,0,0,10,1.02214,-40.996247,13.2,1,1.1,0.9,20.17,0,0,0
50362,2,0,0,0,0,10,1.027348,-39.666145,13.8,1,1.1,0.9,20.15,0,0,0
50363,2,0,0,0,0,10,1.0263574,-39.739589,20,1,1.1,0.9,20.15,0,0,0
50364,2,0,0,0,0,10,1.02214,-40.996247,13.8,1,1.1,0.9,20.17,0,0,0
50365,2,0,0,0,0,10,1.0283296,-39.133083,22,1,1.1,0.9,20.14,0,0,0
50366,2,0,0,0,0,10,1.0267873,-40.499154,13.8,1,1.1,0.9,20.16,0,0,0
50367,2,0,0,0,0,10,1.0418766,-34.385616,500,1,1.1,0.9,19.75,-0.03,0,0
50368,1,0,0,0,0,10,1.0425132,-34.829424,161,1,1.1,0.9,19.73,-0.03,0,0
50369,2,0,0,0,0,10,1.0209989,-45.437664,161,1,1.1,0.9,20.33,0.01,0,0
50370,1,0,0,0,-148.5,10,1.02116,-42.601332,500,1,1.1,0.9,20.24,0,0,0
50371,1,0,0,0,0,10,1.0168841,-44.25448,161,1,1.1,0.9,20.26,0.02,0,0
50372,1,0,0,0,0,10,1.0128421,-46.277212,13.8,1,1.1,0.9,20.28,0.04,0,0
50373,1,0,0,0,0,10,1.0128421,-46.277212,1,1,1.1,0.9,20.28,0.04,0,0
50374,2,0,0,0,0,10,1.0053069,-41.481538,13.8,1,1.1,0.9,20.23,0,0,0
50375,2,0,0,0,0,10,1.0046739,-41.756322,13.8,1,1.1,0.9,20.23,0,0,0
50376,2,0,0,0,0,10,1.0071139,-41.696194,24,1,1.1,0.9,20.23,0,0,0
50377,1,0,0,0,0,10,1.0227068,-42.624501,500,1,1.1,0.9,20.24,-0.01,0,0
50378,1,0,0,0,0,10,1.0217115,-40.503783,161,1,1.1,0.9,20.38,0.01,0,0
50379,2,0,0,0,0,10,1.0211507,-39.526366,13.8,1,1.1,0.9,20.36,0.01,0,0
50380,1,0,0,0,-46,10,1.041,-31.403363,500,1,1.1,0.9,19.62,0.01,0,0
50381,1,0,0,0,0,10,1.0433546,-32.216173,161,1,1.1,0.9,19.59,0.01,0,0
50382,2,0,0,0,0,10,1.0437526,-28.972807,18,1,1.1,0.9,19.6,0,0,0
50383,1,0,0,0,0,10,1.0282251,-30.62806,500,1,1.1,0.9,19.42,0.29,0,0
50384,1,0,0,0,0,10,1.0345272,-33.686656,161,1,1.1,0.9,19.42,0.24,0,0
50385,2,0,0,0,0,10,1.0159176,-26.050446,20,1,1.1,0.9,19.33,0.31,0,0
50386,2,0,0,0,0,10,1.0191699,-27.027664,20,1,1.1,0.9,19.35,0.3,0,0
50387,2,0,0,0,0,10,0.9880937,-33.355595,13.8,1,1.1,0.9,19.41,0.23,0,0
50388,1,0,0,0,0,10,1.0284239,-30.987345,500,1,1.1,0.9,19.47,0.28,0,0
50389,1,0,0,0,0,10,1.0480238,-38.829489,161,1,1.1,0.9,19.81,0.08,0,0
50390,2,0,0,0,0,10,1.0484633,-38.022748,13.8,1,1.1,0.9,19.78,0.08,0,0
50391,2,0,0,0,0,10,1.0484132,-37.848704,13.8,1,1.1,0.9,19.78,0.08,0,0
50392,1,0,0,0,0,10,1.0468574,-38.154817,161,1,1.1,0.9,19.79,0.07,0,0
50393,2,0,0,0,0,10,1.0030899,-37.884255,18,1,1.1,0.9,19.78,0.07,0,0
50394,1,0,0,0,0,10,1.0468357,-38.160737,161,1,1.1,0.9,19.79,0.07,0,0
50395,1,0,0,0,-614,10,1.02018,-32.62776,500,1,1.1,0.9,19.68,-0,0,0
50396,1,0,0,0,0,10,1.0268026,-33.772558,161,1,1.1,0.9,19.65,0.01,0,0
50397,2,0,0,0,0,10,1.0172138,-31.161003,18,1,1.1,0.9,19.67,0,0,0
50398,2,0,0,0,0,10,1.0121742,-29.158114,13.8,1,1.1,0.9,19.65,0,0,0
50399,2,0,0,0,0,10,1.013811,-29.754118,13.8,1,1.1,0.9,19.65,0,0,0
50400,1,0,0,0,0,10,1.02802,-37.805823,500,1,1.1,0.9,19.95,0,0,0
50401,1,0,0,0,0,10,1.029868,-39.096555,161,1,1.1,0.9,19.93,0.05,0,0
50402,2,0,0,0,0,10,1.0117779,-36.077022,13.8,1,1.1,0.9,19.93,0,0,0
50403,2,0,0,0,0,10,1.0113172,-36.44829,13.8,1,1.1,0.9,19.94,0,0,0
50404,2,0,0,0,0,10,1.0110256,-36.641683,13.8,1,1.1,0.9,19.94,0,0,0
50405,1,0,0,0,0,10,1.0265399,-38.11477,500,1,1.1,0.9,20.01,0,0,0
50406,1,0,0,0,-628,10,1.0274233,-37.170668,500,1,1.1,0.9,19.83,0.22,0,0
50407,1,0,0,0,0,10,1.0317242,-37.893181,345,1,1.1,0.9,19.8,0.22,0,0
50408,1,0,0,0,0,10,1.0333373,-38.150588,161,1,1.1,0.9,19.75,0.21,0,0
50409,2,0,0,0,0,10,0.9952769,-36.122124,18,1,1.1,0.9,19.81,0.22,0,0
50410,1,0,0,0,0,10,1.0312466,-37.923764,345,1,1.1,0.9,19.81,0.22,0,0
50411,1,0,0,0,0,10,1.0251323,-45.66704,161,1,1.1,0.9,20.35,-0.01,0,0
50412,2,0,0,0,0,10,1.0450058,-44.969101,13.8,1,1.1,0.9,20.33,-0.01,0,0
50413,2,0,0,0,0,10,1.0700048,-42.327615,18,1,1.1,0.9,20.27,-0.04,0,0
50414,1,0,0,0,0,10,1.0343351,-35.122166,500,1,1.1,0.9,19.79,-0.01,0,0
50415,1,0,0,0,0,10,1.0347079,-36.390699,161,1,1.1,0.9,19.74,-0.01,0,0
50416,1,0,0,0,0,10,1.0345863,-36.121538,13.8,1,1.1,0.9,19.75,-0.01,0,0
50417,1,0,0,0,0,10,1.0345863,-36.121538,1,1,1.1,0.9,19.75,-0.01,0,0
50418,2,0,0,0,0,10,1.0323515,-34.146033,18,1,1.1,0.9,19.78,-0.01,0,0
50419,2,0,0,0,0,10,1.0322928,-34.158733,18,1,1.1,0.9,19.78,-0.01,0,0
50420,1,0,0,0,0,10,1.0395244,-38.251207,161,1,1.1,0.9,19.74,0.17,0,0
50421,2,0,0,0,0,10,0.9912385,-35.183058,13.8,1,1.1,0.9,19.65,0.16,0,0
50422,1,0,0,0,0,10,1.0391578,-38.302286,161,1,1.1,0.9,19.74,0.17,0,0
50423,1,0,0,0,0,10,1.0395244,-38.251207,161,1,1.1,0.9,19.74,0.17,0,0
50424,2,0,0,0,0,10,1.0241886,-39.51256,500,1,1.1,0.9,20.08,0.01,0,0
50425,1,0,0,0,0,10,1.0202288,-41.270061,161,1,1.1,0.9,20.09,0.02,0,0
50426,1,0,0,0,0,10,1.0145345,-45.784511,13.8,1,1.1,0.9,20.13,0.06,0,0
50427,1,0,0,0,0,10,1.0145345,-45.784511,1,1,1.1,0.9,20.13,0.06,0,0
50428,1,0,0,0,-250,10,1.0239353,-39.451037,500,1,1.1,0.9,20.07,0.01,0,0
50429,1,0,0,0,0,10,1.0398248,-36.698039,500,1,1.1,0.9,19.93,-0,0,0
50430,1,0,0,0,0,10,1.0341349,-34.993487,345,1,1.1,0.9,19.92,-0.02,0,0
50431,1,0,0,0,0,10,1.0352401,-37.119387,161,1,1.1,0.9,19.87,-0.01,0,0
50432,1,0,0,0,0,10,1.0331949,-35.937486,138,1,1.1,0.9,19.89,0.01,0,0
50433,2,0,0,0,0,10,0.9879641,-35.836923,13.8,1,1.1,0.9,19.92,-0,0,0
50434,2,0,0,0,0,10,1.0398248,-36.698039,13.8,1,1.1,0.9,19.93,-0,0,0
50435,1,0,0,0,0,10,1.0398202,-36.900964,500,1,1.1,0.9,19.95,-0.01,0,0
50436,1,0,0,0,0,10,1.0346048,-34.793938,345,1,1.1,0.9,19.89,-0.01,0,0
50437,2,0,0,0,0,10,1.0139996,-44.646595,161,1,1.1,0.9,20.31,0.03,0,0
50438,1,0,0,0,-146,10,1.02116,-42.968419,500,1,1.1,0.9,20.25,0,0,0
50439,1,0,0,0,0,10,1.0173169,-44.262924,161,1,1.1,0.9,20.26,0.01,0,0
50440,2,0,0,0,0,10,1.0062185,-41.958204,24,1,1.1,0.9,20.25,0,0,0
50441,2,0,0,0,0,10,1.0056009,-42.135534,13.8,1,1.1,0.9,20.25,0,0,0
50442,2,0,0,0,0,10,1.0099057,-42.06424,13.8,1,1.1,0.9,20.25,-0,0,0
50443,2,0,0,0,0,10,1.0240999,-43.282668,500,1,1.1,0.9,20.26,0,0,0
50444,1,0,0,0,0,10,1.0222914,-45.172277,161,1,1.1,0.9,20.3,0.01,0,0
50445,1,0,0,0,0,10,1.023971,-43.415167,500,1,1.1,0.9,20.28,-0,0,0
50446,1,0,0,0,-158,10,1.0288612,-33.804483,500,1,1.1,0.9,19.74,0.01,0,0
50447,1,0,0,0,0,10,1.0383932,-34.640891,161,1,1.1,0.9,19.72,0.01,0,0
50448,2,0,0,0,0,10,1.030704,-30.404624,13.8,1,1.1,0.9,19.71,-0,0,0
50449,2,0,0,0,0,10,1.0288612,-33.804483,18,1,1.1,0.9,19.74,0.01,0,0
50450,1,0,0,0,-64,10,1.0232926,-42.657549,500,1,1.1,0.9,20.23,-0,0,0
50451,2,0,0,0,0,10,1.0267123,-42.699842,161,1,1.1,0.9,20.23,-0,0,0
50452,1,0,0,0,0,10,1.0237603,-42.658572,500,1,1.1,0.9,20.23,-0.01,0,0
50453,1,0,0,0,-160,10,1.0434214,-43.865866,500,1,1.1,0.9,20.24,0.18,0,0
50454,1,0,0,0,0,10,1.0315805,-46.761562,161,1,1.1,0.9,20.28,0.19,0,0
50455,1,0,0,0,0,10,1.0479296,-42.920465,18,1,1.1,0.9,20.23,0.17,0,0
50456,1,0,0,0,0,10,1.0479296,-42.920465,1,1,1.1,0.9,20.23,0.17,0,0
50457,2,0,0,0,0,10,1.042689,-43.474,18,1,1.1,0.9,20.23,0.18,0,0
50458,2,0,0,0,0,10,1.0411595,-34.050939,500,1,1.1,0.9,19.78,0,0,0
50459,1,0,0,0,0,10,1.0404243,-34.098035,161,1,1.1,0.9,19.77,-0,0,0
50460,1,0,0,0,0,10,1.0250013,-33.320547,138,1,1.1,0.9,19.8,-0.01,0,0
53000,1,29.54,1.26,0,0,11,1.0073293,-67.776384,115,1,1.1,0.9,22.93,0.09,0,0
53001,1,0,0,0,0,11,1.0107223,-61.033867,115,1,1.1,0.9,22.43,0.09,0,0
53002,1,6.2,0.68,0,0,11,1.0107011,-61.037938,115,1,1.1,0.9,22.43,0.09,0,0
53003,1,3.71,0.38,0,0,11,1.0190028,-69.252089,115,1,1.1,0.9,22.35,0.04,0,0
53004,1,6.27,0.56,0,0,11,1.0050328,-65.412284,115,1,1.1,0.9,22.73,0.13,0,0
53005,1,16.39,7.38,0,0,11,1.0067951,-61.943259,115,1,1.1,0.9,22.5,0.12,0,0
53006,1,0,0,0,0,11,1.0069117,-61.933802,115,1,1.1,0.9,22.49,0.11,0,0
53007,1,6.15,1.28,0,0,11,1.0149104,-59.044768,115,1,1.1,0.9,22.1,0.1,0,0
53008,1,5.1,0.23,0,0,11,1.0207376,-65.365988,115,1,1.1,0.9,22.21,0.12,0,0
53009,1,0,0,0,0,11,1.0207508,-65.362666,115,1,1.1,0.9,22.21,0.12,0,0
53010,1,0,0,0,0,11,1.0116241,-70.573778,115,1,1.1,0.9,22.48,0.09,0,0
53011,1,5.82,2.94,0,0,11,1.0115752,-70.577222,115,1,1.1,0.9,22.48,0.09,0,0
53012,1,8.76,1.06,0,-7,11,1.0110733,-70.874654,115,1,1.1,0.9,22.48,0.09,0,0
53013,1,5.66,0.32,0,0,11,1.0178816,-66.382585,115,1,1.1,0.9,22.48,0.09,0,0
53014,1,0,0,0,0,11,1.0084341,-61.446309,115,1,1.1,0.9,22.41,0.11,0,0
53015,1,9.53,2.39,0,0,11,1.008381,-61.452179,115,1,1.1,0.9,22.41,0.12,0,0
53016,1,0,0,0,0,11,1.0161115,-69.668024,115,1,1.1,0.9,22.38,0.06,0,0
53017,1,0,0,0,0,11,1.0161416,-69.6655,115,1,1.1,0.9,22.38,0.06,0,0
53018,1,4.41,1.54,0,0,11,1.0160851,-69.670552,115,1,1.1,0.9,22.39,0.06,0,0
53019,1,12.4,7.53,0,0,11,1.0133299,-70.048294,115,1,1.1,0.9,22.45,0.08,0,0
53020,1,11.64,1.51,0,0,11,1.0065584,-63.446963,115,1,1.1,0.9,22.59,0.12,0,0
53021,1,2.59,0.18,0,0,11,1.0201702,-67.281457,115,1,1.1,0.9,22.16,0.07,0,0
53022,1,9.13,1.36,0,0,11,1.0013263,-65.658293,115,1,1.1,0.9,22.71,0.2,0,0
53023,1,21.21,4.08,0,0,11,0.9986129,-65.608724,115,1,1.1,0.9,22.61,0.27,0,0
53024,1,0,0,0,0,11,0.9945708,-64.333005,115,1,1.1,0.9,22.13,0.44,0,0
53025,1,24.29,7.74,0,0,11,0.9944176,-64.346199,115,1,1.1,0.9,22.13,0.44,0,0
53026,1,21.97,7.55,0,0,11,0.9935429,-64.689916,115,1,1.1,0.9,22.22,0.43,0,0
53027,1,4.86,0.61,0,0,11,1.0171266,-71.085742,115,1,1.1,0.9,22.41,0.05,0,0
53028,1,6.55,3.28,0,0,11,1.0158974,-63.09984,115,1,1.1,0.9,21.76,0.25,0,0
53029,1,14.17,6.14,0,0,11,1.0064008,-65.826562,115,1,1.1,0.9,22.8,0.13,0,0
53030,1,10.23,3.27,0,0,11,1.0209595,-63.385503,115,1,1.1,0.9,21.76,0.2,0,0
53031,1,26.75,10.14,0,0,11,0.9990317,-63.679904,115,1,1.1,0.9,21.98,0.42,0,0
53032,1,20.47,3,0,0,11,1.0015518,-65.977139,115,1,1.1,0.9,22.77,0.2,0,0
53033,1,0,0,0,0,11,1.0189319,-70.606793,115,1,1.1,0.9,22.39,0.04,0,0
53034,1,7.26,2.28,0,0,11,1.0188876,-70.610957,115,1,1.1,0.9,22.39,0.04,0,0
53035,1,25.04,6.24,0,0,11,1.0151131,-73.677099,115,1,1.1,0.9,22.52,0.05,0,0
53036,1,0,0,0,0,11,1.0269004,-68.919755,230,1,1.1,0.9,22.08,0.01,0,0
53037,1,0,0,0,0,11,1.0265586,-70.995352,115,1,1.1,0.9,22.18,0.02,0,0
53038,1,28.08,5.33,0,0,11,1.0267681,-68.934676,230,1,1.1,0.9,22.08,0.01,0,0
53039,1,4.28,0.28,0,0,11,1.0238135,-71.019771,115,1,1.1,0.9,22.28,0.02,0,0
53040,1,0,0,0,38,11,1.0222743,-64.980244,115,1,1.1,0.9,22.73,-0.04,0,0
53041,1,29.91,8.74,0,0,11,1.0032466,-67.839893,18,1,1.1,0.9,22.85,-0,0,0
53042,1,0,0,0,0,11,1.0240603,-64.734882,18,1,1.1,0.9,22.72,-0.05,0,0
53043,1,0,0,0,0,11,1.0240603,-64.734882,1,1,1.1,0.9,22.72,-0.05,0,0
53044,1,0,0,0,0,11,1.0187578,-58.049724,230,1,1.1,0.9,21.49,0.32,0,0
53045,1,32.12,8.5,0,0,11,1.0053325,-62.838404,115,1,1.1,0.9,21.79,0.39,0,0
53046,1,1.59,0.38,0,0,11,0.9990845,-71.536108,13.8,1,1.1,0.9,22.35,0.4,0,0
53047,1,0,0,0,0,11,1.0003214,-71.262337,1,1,1.1,0.9,22.34,0.4,0,0
53048,1,0,0,0,0,11,0.9972434,-64.540375,115,1,1.1,0.9,22.21,0.4,0,0
53049,1,32.12,11.03,0,0,11,0.9970605,-64.55857,115,1,1.1,0.9,22.21,0.4,0,0
53050,1,18.35,5.93,0,0,11,1.0062767,-61.663169,115,1,1.1,0.9,21.69,0.36,0,0
53051,1,0,0,0,0,11,1.0063893,-61.652979,115,1,1.1,0.9,21.69,0.36,0,0
53052,1,0,0,0,0,11,1.0078224,-76.472266,115,1,1.1,0.9,22.7,0.08,0,0
53053,1,22.06,3.56,0,0,11,1.0077305,-76.486727,115,1,1.1,0.9,22.7,0.08,0,0
53054,1,3.07,1.5,0,0,11,1.0340075,-64.073817,115,1,1.1,0.9,21.84,0,0,0
53055,1,0,0,0,0,11,1.000926,-63.655864,115,1,1.1,0.9,21.97,0.41,0,0
53056,1,27.16,9.57,0,0,11,1.0007319,-63.672848,115,1,1.1,0.9,21.98,0.41,0,0
53057,1,0,0,0,0,11,1.0011137,-63.639767,115,1,1.1,0.9,21.97,0.41,0,0
53058,1,6.85,1.07,0,0,11,1.0244214,-59.631395,115,1,1.1,0.9,21.34,0.28,0,0
53059,1,0,0,0,0,11,1.0244534,-59.627103,115,1,1.1,0.9,21.34,0.28,0,0
53060,1,0,0,0,0,11,1.0072634,-61.211345,115,1,1.1,0.9,21.65,0.36,0,0
53061,1,13.45,2.97,0,0,11,1.0072008,-61.219908,115,1,1.1,0.9,21.65,0.36,0,0
53062,1,0,0,0,0,11,1.0073256,-61.203109,115,1,1.1,0.9,21.65,0.36,0,0
53063,1,10.54,1.99,0,0,11,1.0138484,-61.547493,115,1,1.1,0.9,21.68,0.34,0,0
53064,1,6.2,2.63,0,0,11,1.0184893,-60.595247,115,1,1.1,0.9,22.3,0.08,0,0
53065,1,7.07,0.17,0,0,11,1.0229622,-60.225272,115,1,1.1,0.9,21.44,0.28,0,0
53066,1,0,0,0,0,11,1.0091429,-60.62927,115,1,1.1,0.9,21.56,0.36,0,0
53067,1,41.45,2.26,0,0,11,1.0090033,-60.653816,115,1,1.1,0.9,21.57,0.36,0,0
53068,1,0,0,0,0,11,1.007669,-60.682414,115,1,1.1,0.9,21.57,0.37,0,0
53069,1,29.03,9.48,0,0,11,1.0074993,-60.699615,115,1,1.1,0.9,21.57,0.37,0,0
53070,1,0,0,0,0,11,1.0078269,-60.666279,115,1,1.1,0.9,21.56,0.37,0,0
53071,1,39.54,9.92,0,0,11,1.0028044,-61.906895,115,1,1.1,0.9,21.77,0.4,0,0
53072,1,39.54,12.63,0,0,11,1.0038308,-61.7183,115,1,1.1,0.9,21.72,0.4,0,0
53073,1,0,0,0,20,11,1.0064148,-61.652197,115,1,1.1,0.9,21.74,0.37,0,0
53074,1,25.17,10.68,0,0,11,1.0062426,-61.666901,115,1,1.1,0.9,21.74,0.37,0,0
53075,1,34.08,2.51,0,0,11,1.0041532,-61.890463,115,1,1.1,0.9,21.77,0.38,0,0
53076,1,0,0,0,0,11,1.0079869,-60.862807,115,1,1.1,0.9,21.57,0.37,0,0
53077,1,30.51,4.39,0,0,11,1.0078715,-60.882372,115,1,1.1,0.9,21.58,0.37,0,0
53078,1,0,0,0,0,11,1.0080938,-60.845258,115,1,1.1,0.9,21.57,0.37,0,0
53079,1,28.3,12.38,0,0,11,1.0225253,-59.40807,115,1,1.1,0.9,21.3,0.3,0,0
53080,1,0,0,0,0,11,1.0227212,-59.393701,115,1,1.1,0.9,21.3,0.3,0,0
53081,1,28.3,3.26,0,0,11,1.0090458,-61.224413,115,1,1.1,0.9,21.68,0.36,0,0
53082,1,27.01,14.94,0,0,11,1.0051128,-61.222138,115,1,1.1,0.9,21.65,0.39,0,0
53083,1,0,0,0,0,11,1.010431,-60.620797,115,1,1.1,0.9,21.52,0.36,0,0
53084,1,27.01,8.09,0,0,11,1.0102745,-60.636345,115,1,1.1,0.9,21.53,0.36,0,0
53085,1,27.05,8.2,0,0,11,1.0097746,-60.510331,115,1,1.1,0.9,21.51,0.35,0,0
53086,1,0,0,0,0,11,1.0063098,-61.221512,115,1,1.1,0.9,21.63,0.36,0,0
53087,1,27.05,5.29,0,0,11,1.0061931,-61.238386,115,1,1.1,0.9,21.64,0.36,0,0
53088,1,0,0,0,0,11,1.0079568,-61.113551,115,1,1.1,0.9,21.61,0.38,0,0
53089,1,20.27,10.06,0,0,11,1.0077832,-61.125451,115,1,1.1,0.9,21.61,0.38,0,0
53090,1,0,0,0,0,11,1.0215275,-60.416501,115,1,1.1,0.9,21.48,0.29,0,0
53091,1,14.19,4.61,0,0,11,1.0214488,-60.423687,115,1,1.1,0.9,21.48,0.29,0,0
53092,1,0,0,0,0,11,1.0216104,-60.408487,115,1,1.1,0.9,21.47,0.29,0,0
53093,1,0,0,0,0,11,1.0290284,-75.093956,115,1,1.1,0.9,22.37,0.1,0,0
53094,1,18.61,4.86,0,0,11,1.0289357,-75.104367,115,1,1.1,0.9,22.37,0.1,0,0
53095,1,40.38,10.27,0,0,11,1.0072065,-60.8943,115,1,1.1,0.9,21.59,0.38,0,0
53096,1,0,0,0,0,11,1.0074447,-60.869383,115,1,1.1,0.9,21.58,0.37,0,0
53097,1,40.38,11.84,0,0,11,1.0128459,-60.132301,115,1,1.1,0.9,21.45,0.34,0,0
53098,1,0,0,0,0,11,1.0130698,-60.109939,115,1,1.1,0.9,21.44,0.34,0,0
53099,1,0,0,0,0,11,1.0212218,-75.573077,115,1,1.1,0.9,22.51,0.13,0,0
53100,1,3.5,1.02,0,0,11,1.0212039,-75.574901,115,1,1.1,0.9,22.52,0.13,0,0
53101,1,0,0,0,0,11,1.0092241,-60.733174,115,1,1.1,0.9,21.59,0.36,0,0
53102,1,18.91,2.93,0,0,11,1.009135,-60.745367,115,1,1.1,0.9,21.59,0.36,0,0
53103,1,0,0,0,0,11,1.0081168,-60.707787,115,1,1.1,0.9,21.55,0.36,0,0
53104,1,18.91,9.33,0,0,11,1.0079676,-60.718244,115,1,1.1,0.9,21.55,0.36,0,0
53105,1,12.15,0.3,0,0,11,1.016153,-60.134322,115,1,1.1,0.9,21.5,0.33,0,0
53106,1,0,0,0,0,11,1.0161911,-60.127073,115,1,1.1,0.9,21.5,0.33,0,0
53107,1,0,0,0,0,11,1.0115073,-60.408587,115,1,1.1,0.9,21.51,0.35,0,0
53108,1,21.83,3.51,0,0,11,1.0114219,-60.422732,115,1,1.1,0.9,21.52,0.35,0,0
53109,1,21.83,1.76,0,0,11,1.0128574,-60.164867,115,1,1.1,0.9,21.46,0.34,0,0
53110,1,0,0,0,0,11,1.0129284,-60.152038,115,1,1.1,0.9,21.45,0.34,0,0
53111,1,29.69,3.36,0,0,11,1.0116066,-60.409661,115,1,1.1,0.9,21.52,0.34,0,0
53112,1,21.71,3.73,0,0,11,1.0202869,-74.0246,115,1,1.1,0.9,22.38,0.09,0,0
53113,1,19.39,8.27,0,0,11,1.0167223,-74.22531,115,1,1.1,0.9,22.47,0.09,0,0
53114,1,4.08,0.55,0,0,11,1.0291422,-60.508505,115,1,1.1,0.9,21.4,0.12,0,0
53115,1,32.97,5.01,0,0,11,1.0136575,-60.491218,115,1,1.1,0.9,21.52,0.28,0,0
53116,1,0,0,0,0,11,1.0137868,-60.471408,115,1,1.1,0.9,21.52,0.28,0,0
53117,1,0,0,0,0,11,1.0152576,-75.311225,115,1,1.1,0.9,22.53,0.08,0,0
53118,1,5.41,1.1,0,0,11,1.0152315,-75.314374,115,1,1.1,0.9,22.53,0.08,0,0
53119,1,17.41,8.28,0,0,11,1.0087891,-60.50705,115,1,1.1,0.9,21.51,0.36,0,0
53120,1,8.05,1.89,0,0,11,1.0326883,-75.543535,115,1,1.1,0.9,22.4,0.1,0,0
53121,1,0,0,0,0,11,1.0097216,-60.463123,115,1,1.1,0.9,21.55,0.36,0,0
53122,1,43.14,27.25,0,0,11,1.0093065,-60.48614,115,1,1.1,0.9,21.56,0.37,0,0
53123,1,0,0,0,0,11,1.0120396,-60.314403,115,1,1.1,0.9,21.5,0.35,0,0
53124,1,43.14,20.47,0,0,11,1.0117283,-60.336591,115,1,1.1,0.9,21.5,0.36,0,0
53125,1,0,0,0,0,11,1.0141574,-60.271405,115,1,1.1,0.9,21.5,0.33,0,0
53126,1,6.37,1.08,0,0,11,1.0141316,-60.275452,115,1,1.1,0.9,21.5,0.33,0,0
53127,1,26.4,10.17,0,0,11,1.0122165,-60.439826,115,1,1.1,0.9,21.57,0.33,0,0
53128,1,26.4,10.94,0,0,11,1.0141514,-60.020959,115,1,1.1,0.9,21.47,0.35,0,0
53129,1,0,0,0,0,11,1.0265669,-60.859337,115,1,1.1,0.9,21.67,0.15,0,0
53130,1,6.77,2.69,0,0,11,1.0265264,-60.862867,115,1,1.1,0.9,21.68,0.15,0,0
53131,1,27.21,1.34,0,0,11,1.021475,-73.751545,115,1,1.1,0.9,22.29,0.1,0,0
53132,1,26.24,13.67,0,0,11,1.0125198,-74.247295,115,1,1.1,0.9,22.48,0.14,0,0
53133,1,0,0,0,0,11,1.01392,-60.00645,115,1,1.1,0.9,21.46,0.33,0,0
53134,1,40.62,7.86,0,0,11,1.013752,-60.030137,115,1,1.1,0.9,21.46,0.33,0,0
53135,1,0,0,0,0,11,1.0226228,-56.44607,230,1,1.1,0.9,21.3,0.29,0,0
53136,1,40.62,11.43,0,0,11,1.0193437,-59.077944,115,1,1.1,0.9,21.35,0.3,0,0
53137,1,18.17,1.6,0,0,11,1.0182078,-73.832445,115,1,1.1,0.9,22.48,0.06,0,0
53138,1,18.55,2.01,0,0,11,1.0206833,-73.171776,115,1,1.1,0.9,22.42,0.05,0,0
53139,1,35.98,10.25,0,58.5,11,1.041564,-61.543196,115,1,1.1,0.9,21.73,0.02,0,0
53140,1,0,0,0,0,11,1.016079,-59.487437,115,1,1.1,0.9,21.44,0.32,0,0
53141,1,35.98,7.9,0,0,11,1.0159138,-59.509785,115,1,1.1,0.9,21.45,0.32,0,0
53142,1,8.54,0.26,0,0,11,1.0270826,-73.541357,115,1,1.1,0.9,22.19,0.06,0,0
53143,1,18.98,7.5,0,0,11,1.0126477,-74.168335,115,1,1.1,0.9,22.49,0.13,0,0
53144,1,1.25,0.06,0,0,11,1.0161823,-74.113458,115,1,1.1,0.9,22.4,0.12,0,0
53145,1,18.98,5.73,0,0,11,1.0160797,-74.124631,115,1,1.1,0.9,22.4,0.12,0,0
53146,1,0,0,0,0,11,1.0162837,-74.102776,115,1,1.1,0.9,22.4,0.12,0,0
53147,1,16.99,3.02,0,0,11,1.0351455,-66.425364,115,1,1.1,0.9,22.14,-0.07,0,0
53148,1,35.8,11.26,0,0,11,1.0067402,-60.174832,115,1,1.1,0.9,21.49,0.39,0,0
53149,1,35.8,8.68,0,0,11,1.0235566,-60.437555,115,1,1.1,0.9,21.58,0.21,0,0
53150,1,35.8,11.74,0,0,11,1.0063379,-60.011587,115,1,1.1,0.9,21.48,0.39,0,0
53151,1,35.87,15.88,0,0,11,1.0237037,-71.334084,115,1,1.1,0.9,22.27,0.01,0,0
53152,1,0,0,0,0,11,1.0239483,-71.313824,115,1,1.1,0.9,22.27,0.01,0,0
53153,1,7.53,4.31,0,0,11,1.0293569,-53.360768,115,1,1.1,0.9,21.39,0.12,0,0
53154,1,25.79,2.79,0,0,11,1.0277898,-74.847883,115,1,1.1,0.9,22.34,0.1,0,0
53155,1,0,0,0,0,11,1.0278787,-74.83211,115,1,1.1,0.9,22.34,0.1,0,0
53156,1,0,0,0,0,11,1.0140475,-59.769895,115,1,1.1,0.9,21.52,0.24,0,0
53157,1,30.85,7.1,0,0,11,1.0138843,-59.787726,115,1,1.1,0.9,21.53,0.24,0,0
53158,1,0,0,0,0,11,1.0139487,-59.760637,115,1,1.1,0.9,21.52,0.24,0,0
53159,1,30.85,10.4,0,0,11,1.0113944,-59.822052,115,1,1.1,0.9,21.56,0.26,0,0
53160,1,0,0,0,0,11,1.0313061,-71.22864,115,1,1.1,0.9,22.45,-0.1,0,0
53161,1,12.65,4.28,0,0,11,1.0312387,-71.235096,115,1,1.1,0.9,22.45,-0.1,0,0
53162,1,0,0,0,0,11,1.031382,-71.220994,115,1,1.1,0.9,22.45,-0.1,0,0
53163,1,0,0,0,0,11,1.0313061,-71.22864,115,1,1.1,0.9,22.45,-0.1,0,0
53164,1,6.33,1.27,0,0,11,1.0314297,-70.685491,115,1,1.1,0.9,22.2,-0.04,0,0
53165,1,8.76,3.36,0,0,11,1.0124429,-59.030896,115,1,1.1,0.9,21.48,0.28,0,0
53166,1,0,0,0,0,11,1.0125014,-59.026487,115,1,1.1,0.9,21.48,0.28,0,0
53167,1,9.39,2.68,0,0,11,1.0225133,-59.254619,115,1,1.1,0.9,21.66,0.05,0,0
53168,1,0,0,0,0,11,1.0330993,-70.501102,115,1,1.1,0.9,22.16,-0.04,0,0
53169,1,0,0,0,0,11,1.0331139,-70.498496,115,1,1.1,0.9,22.16,-0.04,0,0
53170,1,4.52,0.53,0,0,11,1.0330812,-70.503501,115,1,1.1,0.9,22.16,-0.04,0,0
53171,1,3.48,0.5,0,0,11,1.0179294,-57.369605,115,1,1.1,0.9,21.48,0.22,0,0
53172,1,5.46,0.65,0,0,11,1.0384224,-69.227567,115,1,1.1,0.9,22.37,-0.15,0,0
53173,1,0,0,0,0,11,1.0384433,-69.224563,115,1,1.1,0.9,22.37,-0.15,0,0
53174,1,4.14,0.52,0,0,11,1.022194,-66.680267,115,1,1.1,0.9,21.88,-0.02,0,0
53175,1,32.51,15.24,0,0,11,1.0169562,-66.980347,115,1,1.1,0.9,21.95,0.04,0,0
53176,1,0,0,0,0,11,1.0256476,-53.965194,115,1,1.1,0.9,21.09,0.24,0,0
53177,1,9.61,5.43,0,0,11,1.025564,-53.970176,115,1,1.1,0.9,21.09,0.24,0,0
53178,1,26.13,7.34,0,0,11,1.0305814,-47.24488,115,1,1.1,0.9,20.6,0.27,0,0
53179,1,15.89,4.74,0,0,11,1.0201556,-55.870376,115,1,1.1,0.9,21.35,0.23,0,0
53180,1,0,0,0,0,11,1.008378,-51.527308,115,1,1.1,0.9,20.89,0.08,0,0
53181,1,24.14,7.48,0,0,11,1.0082517,-51.540087,115,1,1.1,0.9,20.89,0.08,0,0
53182,1,7.93,0.64,0,6,11,1.0216086,-55.784177,115,1,1.1,0.9,21.35,-0.02,0,0
53183,1,0,0,0,0,11,1.0324984,-65.41467,115,1,1.1,0.9,21.66,0.03,0,0
53184,1,0,0,0,0,11,1.0325464,-65.406721,115,1,1.1,0.9,21.65,0.03,0,0
53185,1,13.07,1.16,0,0,11,1.0324602,-65.422128,115,1,1.1,0.9,21.66,0.03,0,0
53186,1,17.96,1.65,0,0,11,1.0176997,-46.649305,115,1,1.1,0.9,20.53,0.11,0,0
53187,1,32.41,3.09,0,0,11,1.0129406,-47.510562,115,1,1.1,0.9,20.55,0.02,0,0
53188,1,32.41,12.65,0,0,11,1.0128437,-47.049374,115,1,1.1,0.9,20.55,0.08,0,0
53189,1,0,0,0,0,11,1.0235772,-53.329091,115,1,1.1,0.9,21.13,0.22,0,0
53190,1,8.64,2.07,0,0,11,1.0235375,-53.334184,115,1,1.1,0.9,21.13,0.22,0,0
53191,1,0,0,0,0,11,1.0315626,-63.717812,115,1,1.1,0.9,21.47,0.02,0,0
53192,1,0,0,0,0,11,1.0316694,-63.702425,115,1,1.1,0.9,21.46,0.02,0,0
53193,1,26.02,3.27,0,0,11,1.031456,-63.731485,115,1,1.1,0.9,21.47,0.02,0,0
53194,1,9.67,3.39,0,0,11,1.0309353,-45.195555,115,1,1.1,0.9,20.37,0.16,0,0
53195,1,0,0,0,0,11,1.0283041,-54.49735,115,1,1.1,0.9,21.13,0.2,0,0
53196,1,4.17,0.64,0,0,11,1.028289,-54.49965,115,1,1.1,0.9,21.13,0.2,0,0
53197,1,0,0,0,0,11,1.0283212,-54.494849,115,1,1.1,0.9,21.13,0.2,0,0
53198,1,10.25,1.25,0,0,11,1.034109,-44.844546,115,1,1.1,0.9,20.32,0.15,0,0
53199,1,0,0,0,0,11,1.0341496,-44.83823,115,1,1.1,0.9,20.32,0.15,0,0
53200,1,6.7,1.81,0,0,11,1.0102207,-54.711377,115,1,1.1,0.9,21.41,0.25,0,0
53201,1,0,0,0,0,11,1.0102583,-54.707253,115,1,1.1,0.9,21.41,0.25,0,0
53202,1,10.09,2.04,0,0,11,1.0199661,-49.294799,115,1,1.1,0.9,20.81,0.2,0,0
53203,1,35.71,17.84,0,0,11,1.0034685,-55.276482,115,1,1.1,0.9,21.51,0.28,0,0
53204,1,0,0,0,0,11,1.024635,-58.027236,115,1,1.1,0.9,21.46,0.06,0,0
53205,1,2.55,0.8,0,0,11,1.0246199,-58.028699,115,1,1.1,0.9,21.46,0.06,0,0
53206,1,0,0,0,0,11,1.0128043,-54.282597,115,1,1.1,0.9,21.35,0.24,0,0
53207,1,9.94,2.31,0,0,11,1.0127554,-54.288223,115,1,1.1,0.9,21.35,0.24,0,0
53208,1,0,0,0,0,11,1.0128571,-54.276772,115,1,1.1,0.9,21.35,0.24,0,0
53209,1,12.33,3.29,0,0,11,1.0293973,-53.076722,115,1,1.1,0.9,21.08,0.07,0,0
53210,1,7.05,1.75,0,0,11,1.0080497,-54.961925,115,1,1.1,0.9,21.46,0.26,0,0
53211,1,16.75,0.57,0,0,11,1.0306773,-46.179473,115,1,1.1,0.9,20.53,0.14,0,0
53212,1,0,0,0,0,11,1.031886,-41.747934,500,1,1.1,0.9,20.36,0.22,0,0
53213,1,0,0,0,0,11,1.0349388,-42.344629,230,1,1.1,0.9,20.32,0.21,0,0
53214,1,0,0,0,0,11,1.03505,-44.264756,115,1,1.1,0.9,20.28,0.17,0,0
53215,2,0,0,0,0,11,1.031886,-41.747934,13.8,1,1.1,0.9,20.36,0.22,0,0
53216,2,0,0,0,0,11,0.9774982,-41.294341,13.8,1,1.1,0.9,20.36,0.22,0,0
53217,2,0,0,0,0,11,0.9714105,-40.902876,13.8,1,1.1,0.9,20.35,0.22,0,0
53218,2,0,0,0,0,11,0.9778099,-41.417022,13.8,1,1.1,0.9,20.36,0.22,0,0
53219,1,0,0,0,0,11,1.0351885,-42.34435,230,1,1.1,0.9,20.32,0.21,0,0
53220,1,0,0,0,0,11,1.0328816,-41.8845,500,1,1.1,0.9,20.39,0.2,0,0
53221,1,2,0.52,0,0,11,1.0361279,-45.851394,115,1,1.1,0.9,20.37,0.29,0,0
53222,2,0,0,0,0,11,1.0211918,-39.279109,13.8,1,1.1,0.9,20.13,0.33,0,0
53223,2,0,0,0,0,11,1.0216433,-43.524442,18,1,1.1,0.9,20.29,0.3,0,0
53224,2,0,0,0,0,11,1.0180424,-41.642747,13.2,1,1.1,0.9,20.2,0.31,0,0
53225,1,0,0,0,0,11,1.0361049,-45.884569,115,1,1.1,0.9,20.38,0.29,0,0
53226,2,0,0,0,0,11,1.0317325,-70.279031,115,1,1.1,0.9,22.09,-0.02,0,0
53227,1,0,0,0,0,11,1.0317325,-70.279031,115,1,1.1,0.9,22.09,-0.02,0,0
53228,1,0,0,0,-280,11,1.0453005,-48.246685,500,1,1.1,0.9,20.78,0.16,0,0
53229,1,0,0,0,0,11,1.0415871,-49.770698,230,1,1.1,0.9,20.78,0.18,0,0
53230,1,0,0,0,0,11,1.0359918,-51.949311,115,1,1.1,0.9,20.82,0.19,0,0
53231,1,2.45,0.37,0,0,11,1.0319675,-53.893947,13.8,1,1.1,0.9,20.86,0.19,0,0
53232,1,0,0,0,0,11,1.0328704,-53.620048,1,1,1.1,0.9,20.86,0.19,0,0
53233,2,0,0,0,0,11,1.0236293,-47.059608,18,1,1.1,0.9,20.76,0.15,0,0
53234,1,0,0,0,0,11,1.0468799,-48.080828,500,1,1.1,0.9,20.75,0.15,0,0
53235,1,0,0,0,0,11,1.0453005,-48.246685,500,1,1.1,0.9,20.78,0.16,0,0
53236,2,2.1,0.45,0,0,11,1.0367523,-63.171022,115,1,1.1,0.9,21.33,0.07,0,0
53237,1,0,0,0,0,11,1.0367403,-63.179237,115,1,1.1,0.9,21.33,0.07,0,0
53238,1,0,0,0,0,11,1.0192147,-67.271478,500,1,1.1,0.9,22.13,0.01,0,0
53239,1,0,0,0,0,11,1.0195505,-71.133952,230,1,1.1,0.9,22.19,0.02,0,0
53240,1,0,0,0,0,11,1.0400462,-74.989853,115,1,1.1,0.9,22.31,0.06,0,0
53241,2,0,0,0,0,11,1.0107835,-66.132113,13.8,1,1.1,0.9,22.12,0,0,0
53242,2,0,0,0,0,11,1.0077934,-66.477089,13.8,1,1.1,0.9,22.12,0,0,0
53243,2,0,0,0,0,11,1.00902,-66.334586,18,1,1.1,0.9,22.12,0,0,0
53244,2,0,0,0,0,11,1.007755,-66.470166,13.8,1,1.1,0.9,22.12,0.01,0,0
53245,1,0,0,0,0,11,1.0183238,-71.182589,230,1,1.1,0.9,22.21,0.03,0,0
53246,2,5.45,1.79,0,0,11,1.04,-59.998895,115,1,1.1,0.9,20.84,0,0,0
53247,1,0,0,0,0,11,1.0398701,-60.050986,115,1,1.1,0.9,20.85,0,0,0
53248,2,0,0,0,0,11,1.0224601,-60.443011,115,1,1.1,0.9,21.48,0.29,0,0
53249,1,0,0,0,0,11,1.0222256,-60.460102,115,1,1.1,0.9,21.48,0.29,0,0
53250,1,0,0,0,-438,11,1.02,-64.714043,500,1,1.1,0.9,21.86,0,0,0
53251,1,0,0,0,0,11,1.0219108,-65.698392,230,1,1.1,0.9,21.85,0.01,0,0
53252,1,0,0,0,0,11,1.022586,-66.513066,115,1,1.1,0.9,21.86,0.01,0,0
53253,2,0,0,0,0,11,1.0352924,-63.127733,13.8,1,1.1,0.9,21.85,0,0,0
53254,2,0,0,0,0,11,1.02,-64.714043,13.8,1,1.1,0.9,21.86,0,0,0
53255,2,0,0,0,0,11,1.0374534,-62.73395,18,1,1.1,0.9,21.84,0,0,0
53256,1,0,0,0,0,11,1.0219551,-65.766433,230,1,1.1,0.9,21.86,0.01,0,0
53257,1,0,0,0,0,11,1.0418314,-55.727035,230,1,1.1,0.9,21.13,0.03,0,0
53258,1,0,0,0,0,11,1.0271229,-59.310467,115,1,1.1,0.9,21.27,0.15,0,0
53259,1,0,0,0,0,11,1.0183982,-62.211411,13.8,1,1.1,0.9,21.4,0.22,0,0
53260,1,0,0,0,0,11,1.0183982,-62.211411,1,1,1.1,0.9,21.4,0.22,0,0
53261,2,0,0,0,0,11,1.0814278,-50.495623,18,1,1.1,0.9,21.03,0,0,0
53262,1,0,0,0,0,11,1.0299129,-75.172935,115,1,1.1,0.9,22.37,0.1,0,0
53263,2,0,0,0,0,11,1.0117066,-73.196946,13.8,1,1.1,0.9,22.31,0.11,0,0
53264,2,0,0,0,0,11,1.0112686,-71.395059,18,1,1.1,0.9,22.25,0.11,0,0
53265,1,0,0,0,0,11,1.0298708,-75.187989,115,1,1.1,0.9,22.38,0.1,0,0
53266,1,0,0,0,0,11,1.0196823,-56.293338,230,1,1.1,0.9,21.28,0.3,0,0
53267,1,0,0,0,0,11,1.0121762,-59.991503,115,1,1.1,0.9,21.42,0.35,0,0
53268,2,0,0,0,0,11,1.0065285,-52.999943,18,1,1.1,0.9,21.19,0.32,0,0
53269,2,0,0,0,0,11,1.0100073,-53.225288,13.8,1,1.1,0.9,21.12,0.24,0,0
53270,2,0,0,0,0,11,1.0213825,-59.018565,230,1,1.1,0.9,21.29,0.16,0,0
53271,1,0,0,0,0,11,1.0283868,-61.851293,115,1,1.1,0.9,21.32,0.19,0,0
53272,1,0,0,0,-92,11,1.021017,-59.024851,230,1,1.1,0.9,21.3,0.16,0,0
53273,1,0,0,0,0,11,1.0257003,-53.755588,230,1,1.1,0.9,21.05,0.29,0,0
53274,1,0,0,0,0,11,1.0234745,-56.276527,115,1,1.1,0.9,21.02,0.3,0,0
53275,1,0,0,0,0,11,1.0231015,-57.600617,13.8,1,1.1,0.9,21.01,0.31,0,0
53276,1,0,0,0,0,11,1.0231015,-57.600617,1,1,1.1,0.9,21.01,0.31,0,0
53277,2,0,0,0,0,11,1.0198833,-51.636881,20,1,1.1,0.9,20.99,0.3,0,0
53278,1,0,0,0,0,11,1.03686,-44.387698,230,1,1.1,0.9,20.5,0.19,0,0
53279,2,0,0,0,0,11,1.0361584,-45.510654,115,1,1.1,0.9,20.39,0.25,0,0
53280,1,0,0,0,0,11,1.0364099,-45.029905,18,1,1.1,0.9,20.43,0.23,0,0
53281,1,0,0,0,0,11,1.0364099,-45.029905,1,1,1.1,0.9,20.43,0.23,0,0
53282,1,0,0,0,-66,11,1.0308384,-65.202851,230,1,1.1,0.9,21.52,0.05,0,0
53283,1,0,0,0,0,11,1.034275,-64.952259,115,1,1.1,0.9,21.55,0.03,0,0
53284,2,0,0,0,0,11,1.0377804,-64.476933,13.8,1,1.1,0.9,21.5,0.04,0,0
53285,2,0,0,0,0,11,1.0377804,-64.476933,13.8,1,1.1,0.9,21.5,0.04,0,0
53286,1,0,0,0,0,11,1.0293705,-65.35989,1,1,1.1,0.9,21.52,0.05,0,0
53287,1,0,0,0,0,11,1.0312766,-65.251382,230,1,1.1,0.9,21.52,0.04,0,0
53288,2,0,0,0,0,11,1.0350247,-63.165324,230,1,1.1,0.9,21.28,0.08,0,0
53289,2,0,0,0,0,11,1.0377597,-60.072997,115,1,1.1,0.9,21.1,0.1,0,0
53290,1,0,0,0,0,11,1.02214,-70.186623,230,1,1.1,0.9,22.01,-0,0,0
53291,1,0,0,0,0,11,1.0327835,-72.623447,115,1,1.1,0.9,22.02,0.05,0,0
53292,2,0,0,0,0,11,1.0153374,-65.85104,13.8,1,1.1,0.9,21.93,0,0,0
53293,2,0,0,0,0,11,1.0158794,-67.16011,18,1,1.1,0.9,21.96,0,0,0
53294,1,0,0,0,0,11,1.0366829,-40.749541,500,1,1.1,0.9,20.29,0.21,0,0
53295,1,0,0,0,0,11,1.0375246,-42.326178,230,1,1.1,0.9,20.3,0.2,0,0
