BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
53296,1,0,0,0,0,11,1.0347213,-44.551683,115,1,1.1,0.9,20.29,0.16,0,0
53297,2,0,0,0,0,11,1.0257458,-38.753126,24,1,1.1,0.9,20.25,0.22,0,0
53298,2,0,0,0,0,11,1.0232172,-39.599583,13.8,1,1.1,0.9,20.27,0.22,0,0
53299,1,0,0,0,0,11,1.0373706,-41.283997,500,1,1.1,0.9,20.36,0.19,0,0
53300,2,0,0,0,0,11,1.0290441,-68.495111,230,1,1.1,0.9,22.02,-0.03,0,0
53301,2,0,0,0,0,11,1.0331079,-69.90247,115,1,1.1,0.9,22.04,-0.02,0,0
53302,1,0,0,0,0,11,1.0289639,-68.495218,230,1,1.1,0.9,22.02,-0.03,0,0
53303,2,0,0,0,0,11,1.0143,-46.804285,115,1,1.1,0.9,20.46,0,0,0
53304,1,0,0,0,0,11,1.0141138,-46.862891,115,1,1.1,0.9,20.47,0,0,0
53305,2,0,0,0,0,11,1.0439422,-51.807365,500,1,1.1,0.9,21.04,0.2,0,0
53306,1,0,0,0,0,11,1.0296986,-54.907223,230,1,1.1,0.9,21.13,0.24,0,0
53307,1,0,0,0,0,11,1.024426,-59.220173,115,1,1.1,0.9,21.27,0.29,0,0
60000,1,5.85,0.67,0,0,12,1.0307152,-48.415888,115,1,1.1,0.9,20.81,0.17,0,0
60001,1,0,0,0,0,12,0.9921306,-50.997379,115,1,1.1,0.9,21.43,0.27,0,0
60002,1,0,0,0,0,12,0.992334,-50.972225,115,1,1.1,0.9,21.42,0.27,0,0
60003,1,42.02,9.83,0,0,12,0.9919323,-51.022091,115,1,1.1,0.9,21.43,0.27,0,0
60004,1,10.79,3.01,0,0,12,0.9978217,-49.753771,115,1,1.1,0.9,21.21,0.26,0,0
60005,1,0,0,0,0,12,1.0406935,-45.889078,230,1,1.1,0.9,20.72,0.17,0,0
60006,1,0,0,0,0,12,1.0378145,-46.613446,161,1,1.1,0.9,20.77,0.18,0,0
60007,1,43.48,6.13,0,0,12,1.0285258,-49.363855,115,1,1.1,0.9,20.9,0.2,0,0
60008,1,0,0,0,0,12,1.0221732,-51.901511,24,1,1.1,0.9,21.03,0.21,0,0
60009,1,0,0,0,0,12,1.0221732,-51.901511,1,1,1.1,0.9,21.03,0.21,0,0
60010,1,0,0,0,0,12,1.0378459,-46.609258,161,1,1.1,0.9,20.77,0.18,0,0
60011,1,0,0,0,0,12,1.0115798,-48.658899,115,1,1.1,0.9,21.09,0.14,0,0
60012,1,8.51,3.11,0,0,12,1.0077488,-49.156881,13.8,1,1.1,0.9,21.11,0.15,0,0
60013,1,0,0,0,0,12,1.0115626,-48.660043,13.8,1,1.1,0.9,21.09,0.14,0,0
60014,1,0,0,0,0,12,1.0115626,-48.660043,1,1,1.1,0.9,21.09,0.14,0,0
60015,1,39.21,12.67,0,0,12,0.990545,-50.986855,115,1,1.1,0.9,21.43,0.29,0,0
60016,1,0,0,0,0,12,1.0145207,-44.498533,230,1,1.1,0.9,20.79,0.18,0,0
60017,1,61.01,16.91,0,0,12,1.0069755,-48.355179,115,1,1.1,0.9,20.94,0.22,0,0
60018,1,0,0,0,0,12,1.002228,-49.289743,115,1,1.1,0.9,21.11,0.24,0,0
60019,1,25.43,4.76,0,0,12,1.0020981,-49.306215,115,1,1.1,0.9,21.11,0.24,0,0
60020,1,28.5,3.3,0,0,12,0.9990915,-50.343059,115,1,1.1,0.9,21.32,0.23,0,0
60021,1,37.03,3.06,0,0,12,1.000909,-49.630084,115,1,1.1,0.9,21.2,0.23,0,0
60022,1,37.03,2.96,0,0,12,0.9999782,-50.03562,115,1,1.1,0.9,21.26,0.23,0,0
60023,1,0,0,0,0,12,1.0152038,-47.900495,115,1,1.1,0.9,20.86,0.17,0,0
60024,1,5.75,0.88,0,0,12,1.0151768,-47.904079,115,1,1.1,0.9,20.86,0.17,0,0
60025,1,0,0,0,0,12,1.0152268,-47.897325,115,1,1.1,0.9,20.85,0.17,0,0
60026,1,39.65,4.96,0,0,12,1.0001097,-49.64003,115,1,1.1,0.9,21.2,0.24,0,0
60027,1,34.96,8.56,0,0,12,1.0050001,-48.745064,115,1,1.1,0.9,21.01,0.23,0,0
60028,1,0,0,0,0,12,1.00517,-48.726304,115,1,1.1,0.9,21,0.23,0,0
60029,1,0,0,0,0,12,1.030084,-45.69803,115,1,1.1,0.9,20.59,0.15,0,0
60030,1,10.99,4.79,0,0,12,1.030008,-45.704095,115,1,1.1,0.9,20.59,0.15,0,0
60031,1,13.83,5.36,0,0,12,0.9991658,-49.635935,115,1,1.1,0.9,21.2,0.25,0,0
60032,1,10.65,2.25,0,0,12,1.0264069,-49.746596,115,1,1.1,0.9,20.97,0.23,0,0
60033,1,0,0,0,0,12,0.9977233,-48.979829,115,1,1.1,0.9,21.05,0.29,0,0
60034,1,14.1,3.74,0,0,12,0.9976547,-48.987845,115,1,1.1,0.9,21.05,0.3,0,0
60035,1,5.7,2.04,0,0,12,1.0289984,-48.530487,115,1,1.1,0.9,20.82,0.24,0,0
60036,1,0,0,0,0,12,0.9895027,-50.076973,115,1,1.1,0.9,21.31,0.33,0,0
60037,1,36.07,8.94,0,0,12,0.9893009,-50.09706,115,1,1.1,0.9,21.32,0.33,0,0
60038,1,0,0,0,0,12,0.9896831,-50.053739,115,1,1.1,0.9,21.31,0.33,0,0
60039,1,0,0,0,0,12,0.9895027,-50.076973,115,1,1.1,0.9,21.31,0.33,0,0
60040,1,0.73,0.4,0,0,12,1.0017562,-50.688981,115,1,1.1,0.9,21.26,0.36,0,0
60041,1,0,0,0,0,12,1.0018018,-50.681725,115,1,1.1,0.9,21.25,0.36,0,0
60042,1,11.46,0.98,0,0,12,1.0017146,-50.695383,115,1,1.1,0.9,21.26,0.36,0,0
60043,1,0,0,0,0,12,1.0017562,-50.688981,115,1,1.1,0.9,21.26,0.36,0,0
60044,1,33.82,13.61,0,0,12,1.0081382,-46.993161,115,1,1.1,0.9,20.86,0.22,0,0
60045,1,0,0,0,0,12,1.0100913,-46.894571,115,1,1.1,0.9,20.84,0.21,0,0
60046,1,15.49,4.42,0,0,12,1.0099988,-46.90362,115,1,1.1,0.9,20.84,0.21,0,0
60047,1,4.3,0.6,0,0,12,0.9919794,-50.03537,115,1,1.1,0.9,21.3,0.3,0,0
60048,1,4.46,2.42,0,0,12,0.9919419,-50.037893,115,1,1.1,0.9,21.3,0.3,0,0
60049,1,0,0,0,0,12,0.9920336,-50.030126,115,1,1.1,0.9,21.3,0.3,0,0
60050,1,0,0,0,0,12,1.0185654,-46.916053,115,1,1.1,0.9,20.73,0.17,0,0
60051,1,27.39,1.41,0,0,12,1.0184782,-46.93388,115,1,1.1,0.9,20.73,0.17,0,0
60052,1,16.17,1.69,0,0,12,0.9978228,-49.594398,115,1,1.1,0.9,21.22,0.26,0,0
60053,1,20.13,11.18,0,0,12,1.0274723,-50.23953,115,1,1.1,0.9,21.01,0.23,0,0
60054,1,15.27,3.07,0,0,12,0.9979516,-50.391175,115,1,1.1,0.9,21.24,0.38,0,0
60055,1,36.8,26.2,0,0,12,1.0221851,-50.704654,115,1,1.1,0.9,21.1,0.25,0,0
60056,1,0,0,0,0,12,1.0164234,-44.741043,230,1,1.1,0.9,20.64,0.2,0,0
60057,1,0,0,0,0,12,1.0536865,-47.038253,161,1,1.1,0.9,20.8,0.17,0,0
60058,1,36.8,14.3,0,0,12,1.0304285,-50.678508,115,1,1.1,0.9,21.05,0.19,0,0
60059,1,0,0,0,0,12,1.0231687,-43.186334,230,1,1.1,0.9,20.54,0.18,0,0
60060,1,62.53,16.06,0,0,12,1.0146694,-46.257431,115,1,1.1,0.9,20.64,0.21,0,0
60061,1,0,0,0,0,12,1.0236191,-43.124987,230,1,1.1,0.9,20.53,0.18,0,0
60062,1,14.06,6.7,0,0,12,0.9917359,-48.712294,115,1,1.1,0.9,21.09,0.41,0,0
60063,1,10.26,4.63,0,0,12,1.0193198,-43.789403,115,1,1.1,0.9,20.56,0.12,0,0
60064,1,14.09,2.67,0,0,12,1.0024541,-48.484402,115,1,1.1,0.9,21.08,0.24,0,0
60065,1,0.65,0.15,0,0,12,1.0182565,-40.358721,115,1,1.1,0.9,20.32,0.1,0,0
60066,1,33.59,4.62,0,0,12,1.018112,-40.379378,115,1,1.1,0.9,20.33,0.1,0,0
60067,1,0,0,0,0,12,1.0194877,-44.38878,115,1,1.1,0.9,20.5,0.17,0,0
60068,1,12.75,7.34,0,0,12,1.0193726,-44.395772,115,1,1.1,0.9,20.5,0.18,0,0
60069,1,0,0,0,0,12,1.019604,-44.381726,115,1,1.1,0.9,20.5,0.17,0,0
60070,1,14.29,1.28,0,0,12,1.0315706,-51.250185,115,1,1.1,0.9,21.12,0.17,0,0
60071,1,0,0,0,0,12,1.0028913,-48.193972,115,1,1.1,0.9,21.04,0.24,0,0
60072,1,10.03,3.23,0,0,12,1.0028282,-48.199458,115,1,1.1,0.9,21.05,0.24,0,0
60073,1,18.47,2.21,0,0,12,1.0192468,-44.458233,115,1,1.1,0.9,20.51,0.17,0,0
60074,1,0,0,0,0,12,1.0201582,-51.546823,115,1,1.1,0.9,21.25,0.24,0,0
60075,1,21.39,10.12,0,0,12,1.0199937,-51.557695,115,1,1.1,0.9,21.25,0.25,0,0
60076,1,40.15,5.26,0,0,12,1.0183875,-44.701677,115,1,1.1,0.9,20.62,0.14,0,0
60077,1,0.08,0.01,0,0,12,1.0255865,-40.689027,115,1,1.1,0.9,20.3,0.08,0,0
60078,1,6.4,1.78,0,0,12,1.0255498,-40.69245,115,1,1.1,0.9,20.3,0.08,0,0
60079,1,43.23,11.96,0,0,12,1.0027719,-47.518854,115,1,1.1,0.9,21.14,0.25,0,0
60080,1,0,0,0,0,12,1.0173444,-44.830673,115,1,1.1,0.9,20.66,0.13,0,0
60081,1,20.34,3.36,0,0,12,1.0172647,-44.843686,115,1,1.1,0.9,20.66,0.13,0,0
60082,1,0,0,0,0,12,1.0166305,-52.17153,115,1,1.1,0.9,21.32,0.2,0,0
60083,1,31.5,5.98,0,0,12,1.0164672,-52.191494,115,1,1.1,0.9,21.33,0.2,0,0
60084,1,25.9,7.92,0,0,12,0.9942553,-45.930713,115,1,1.1,0.9,20.67,0.41,0,0
60085,1,0,0,0,0,12,1.0104812,-47.429925,115,1,1.1,0.9,21.02,0.2,0,0
60086,1,0,0,0,0,12,1.0105459,-47.42217,115,1,1.1,0.9,21.02,0.2,0,0
60087,1,12.36,2.86,0,0,12,1.0104222,-47.436801,115,1,1.1,0.9,21.02,0.2,0,0
60088,1,7.43,0.13,0,0,12,1.0067351,-48.056618,115,1,1.1,0.9,21.18,0.22,0,0
60089,1,16.01,7.76,0,0,12,1.0094355,-48.849099,115,1,1.1,0.9,21.31,0.21,0,0
60090,1,44.35,8.97,0,0,12,1.0220569,-44.377484,115,1,1.1,0.9,20.73,0.1,0,0
60091,1,8.66,3.09,0,0,12,1.0285998,-46.058541,115,1,1.1,0.9,20.92,0.06,0,0
60092,1,0,0,0,0,12,1.0286529,-46.053664,115,1,1.1,0.9,20.92,0.06,0,0
60093,1,0,0,0,0,12,1.0371801,-47.287995,115,1,1.1,0.9,21,0.06,0,0
60094,1,21.36,2.52,0,0,12,1.0371052,-47.299897,115,1,1.1,0.9,21,0.06,0,0
60095,1,25.95,10.63,0,0,12,1.0058693,-48.91524,115,1,1.1,0.9,21.34,0.22,0,0
60096,1,0,0,0,0,12,0.9881036,-44.469864,230,1,1.1,0.9,20.79,0.09,0,0
60097,1,29.63,4.14,0,0,12,1.0449171,-47.027075,115,1,1.1,0.9,20.91,0.03,0,0
60098,1,0,0,0,0,12,1.0339547,-47.552178,115,1,1.1,0.9,21.03,0.09,0,0
60099,1,27.17,21.74,0,0,12,1.0336527,-47.566484,115,1,1.1,0.9,21.03,0.09,0,0
60100,1,0,0,0,0,12,1.0342493,-47.538739,115,1,1.1,0.9,21.02,0.09,0,0
60101,1,6.37,1.34,0,0,12,1.025599,-45.611118,115,1,1.1,0.9,20.88,0.07,0,0
60102,1,11.39,3.79,0,0,12,1.0195348,-50.921961,115,1,1.1,0.9,21.11,0.18,0,0
60103,1,23.24,9.95,0,0,12,1.0159062,-46.094486,115,1,1.1,0.9,20.68,0.18,0,0
60104,1,5.33,1.42,0,0,12,1.0227908,-43.44037,115,1,1.1,0.9,20.68,0.07,0,0
60105,1,7.39,2.53,0,0,12,1.0223736,-52.513595,115,1,1.1,0.9,21.29,0.1,0,0
60106,1,18.43,6.42,0,-30,12,1.010206,-45.373078,115,1,1.1,0.9,20.65,0.26,0,0
60107,1,0,0,0,0,12,1.0106661,-45.367792,115,1,1.1,0.9,20.64,0.25,0,0
60108,1,0,0,0,0,12,1.010206,-45.373078,115,1,1.1,0.9,20.65,0.26,0,0
60109,1,15.12,2.96,0,0,12,1.0378306,-47.03298,115,1,1.1,0.9,20.92,0.06,0,0
60110,1,18.21,1.8,0,0,12,1.032579,-47.060409,115,1,1.1,0.9,20.93,0.08,0,0
60111,1,0,0,0,0,12,1.019484,-45.993865,115,1,1.1,0.9,20.77,0.14,0,0
60112,1,10.28,0.78,0,0,12,1.0194535,-46.000396,115,1,1.1,0.9,20.77,0.14,0,0
60113,1,0,0,0,0,12,1.0171038,-50.54057,115,1,1.1,0.9,20.99,0.12,0,0
60114,1,19.09,3.37,0,0,12,1.0170173,-50.550966,115,1,1.1,0.9,21,0.12,0,0
60115,1,0,0,0,0,12,1.0171818,-50.530087,115,1,1.1,0.9,20.99,0.12,0,0
60116,1,7.14,1.69,0,0,12,1.0175852,-51.48922,115,1,1.1,0.9,21.13,0.11,0,0
60117,1,14.48,3.86,0,0,12,1.0207728,-48.881474,115,1,1.1,0.9,20.8,0.17,0,0
60118,1,0,0,0,0,12,1.014891,-49.750192,115,1,1.1,0.9,21.02,0.21,0,0
60119,1,0,0,0,0,12,1.0149773,-49.734692,115,1,1.1,0.9,21.02,0.21,0,0
60120,1,26.97,3.12,0,0,12,1.0147901,-49.765074,115,1,1.1,0.9,21.03,0.21,0,0
60121,1,0,0,0,0,12,1.0102744,-46.37061,115,1,1.1,0.9,20.83,0.22,0,0
60122,1,27.46,10.04,0,0,12,1.0100988,-46.384575,115,1,1.1,0.9,20.84,0.22,0,0
60123,1,9.8,1.27,0,0,12,1.0131465,-46.32766,115,1,1.1,0.9,20.83,0.19,0,0
60124,1,0,0,0,0,12,1.0131828,-46.321493,115,1,1.1,0.9,20.83,0.19,0,0
60125,1,0,0,0,0,12,1.0131465,-46.32766,115,1,1.1,0.9,20.83,0.19,0,0
60126,1,0,0,0,0,12,1.0202854,-51.313782,115,1,1.1,0.9,21.05,0.12,0,0
60127,1,15.79,9.6,0,0,12,1.0201514,-51.321617,115,1,1.1,0.9,21.05,0.12,0,0
60128,1,0,0,0,0,12,1.0234108,-46.939914,115,1,1.1,0.9,20.92,0.13,0,0
60129,1,22.8,3.08,0,0,12,1.0233183,-46.954371,115,1,1.1,0.9,20.92,0.13,0,0
60130,1,11.26,1.99,0,0,12,1.0189818,-51.494676,115,1,1.1,0.9,21.03,0.12,0,0
60131,1,0,0,0,0,12,1.0189818,-51.494676,22,1,1.1,0.9,21.03,0.12,0,0
60132,1,0,0,0,0,12,1.0189818,-51.494676,22,1,1.1,0.9,21.03,0.12,0,0
60133,1,0,0,0,0,12,1.0189818,-51.494676,1,1,1.1,0.9,21.03,0.12,0,0
60134,1,38.16,13.79,0,0,12,1.0154609,-49.989956,115,1,1.1,0.9,20.94,0.09,0,0
60135,1,7.39,1.63,0,0,12,1.0147538,-53.004368,115,1,1.1,0.9,21.37,0.11,0,0
60136,1,0,0,0,0,12,1.0248431,-50.902831,115,1,1.1,0.9,21.02,0.1,0,0
60137,1,6.33,1.16,0,0,12,1.0248167,-50.906432,115,1,1.1,0.9,21.02,0.1,0,0
60138,1,9.82,0.66,0,0,12,1.0232098,-50.257103,115,1,1.1,0.9,20.78,0.12,0,0
60139,1,0,0,0,0,12,1.0232406,-50.251737,115,1,1.1,0.9,20.78,0.12,0,0
60140,1,7.14,2.04,0,0,12,1.0229816,-49.584578,115,1,1.1,0.9,20.92,0.2,0,0
60141,1,0,0,0,0,12,1.0230212,-49.580954,115,1,1.1,0.9,20.91,0.2,0,0
60142,1,24.84,5.4,0,0,12,1.0336016,-49.657969,115,1,1.1,0.9,20.92,0.06,0,0
60143,1,0,0,0,0,12,1.0381289,-48.537453,115,1,1.1,0.9,20.82,0.06,0,0
60144,1,5.68,1.24,0,0,12,1.0381028,-48.540683,115,1,1.1,0.9,20.82,0.06,0,0
60145,1,0,0,0,0,12,1.0381589,-48.534219,115,1,1.1,0.9,20.82,0.06,0,0
60146,1,0,0,0,0,12,1.0163706,-51.744018,115,1,1.1,0.9,21.04,0.14,0,0
60147,1,14.85,6.81,0,0,12,1.0162562,-51.751787,115,1,1.1,0.9,21.05,0.14,0,0
60148,1,0,0,0,0,12,1.0164742,-51.736194,115,1,1.1,0.9,21.04,0.14,0,0
60149,1,0,0,0,0,12,1.0252463,-52.968135,115,1,1.1,0.9,21.21,0.11,0,0
60150,1,24.6,7.5,0,0,12,1.02509,-52.982811,115,1,1.1,0.9,21.21,0.11,0,0
60151,1,65.01,11.26,0,0,12,1.0170383,-51.799275,115,1,1.1,0.9,21.05,0.15,0,0
60152,1,0,0,0,0,12,1.0213645,-49.646903,115,1,1.1,0.9,20.94,0.23,0,0
60153,1,9.96,5.23,0,0,12,1.0212887,-49.652215,115,1,1.1,0.9,20.94,0.23,0,0
60154,1,0,0,0,0,12,1.0214507,-49.641194,115,1,1.1,0.9,20.94,0.23,0,0
60155,1,6.56,0.47,0,0,12,1.0146209,-55.699612,115,1,1.1,0.9,21.69,0.11,0,0
60156,1,0,0,0,0,12,1.0244459,-49.463235,115,1,1.1,0.9,20.86,0.21,0,0
60157,1,38.66,8.82,0,0,12,1.0242578,-49.486695,115,1,1.1,0.9,20.86,0.21,0,0
60158,1,0,0,0,0,12,1.0353795,-45.45982,230,1,1.1,0.9,20.65,0.1,0,0
60159,1,40.76,8.05,0,0,12,1.0290523,-48.935014,115,1,1.1,0.9,20.75,0.18,0,0
60160,1,0,0,0,0,12,1.0158719,-51.871571,115,1,1.1,0.9,21.08,0.14,0,0
60161,1,35.02,7.17,0,0,12,1.0157208,-51.891234,115,1,1.1,0.9,21.08,0.14,0,0
60162,1,46.54,4.06,0,0,12,1.0164786,-51.886191,115,1,1.1,0.9,21.08,0.13,0,0
60163,1,7.05,1.34,0,0,12,1.0447973,-46.728581,115,1,1.1,0.9,20.68,0.06,0,0
60164,1,0,0,0,0,12,1.027749,-50.250195,115,1,1.1,0.9,20.93,0.09,0,0
60165,1,2.63,0.46,0,0,12,1.025247,-50.641678,18,1,1.1,0.9,20.95,0.1,0,0
60166,1,11.6,6.99,0,0,12,1.0118338,-51.546968,18,1,1.1,0.9,20.99,0.13,0,0
60167,1,0,0,0,0,12,1.0263776,-50.372827,1,1,1.1,0.9,20.94,0.1,0,0
60168,1,0,0,0,0,12,1.027864,-50.242983,115,1,1.1,0.9,20.93,0.09,0,0
60169,1,0,0,0,0,12,1.027749,-50.250195,115,1,1.1,0.9,20.93,0.09,0,0
60170,1,0,0,0,0,12,1.0321317,-52.619068,115,1,1.1,0.9,21.14,0.09,0,0
60171,1,8.55,2.91,0,0,12,1.0320844,-52.623631,115,1,1.1,0.9,21.14,0.09,0,0
60172,1,13.47,2.38,0,0,12,1.0288288,-50.284612,115,1,1.1,0.9,21.07,0.15,0,0
60173,1,0.66,0.08,0,0,12,1.0114935,-52.104769,115,1,1.1,0.9,21.07,0.18,0,0
60174,1,47.35,6.22,0,0,12,1.0112912,-52.132835,115,1,1.1,0.9,21.07,0.18,0,0
60175,1,33.31,4.52,0,0,12,1.0173401,-51.225263,115,1,1.1,0.9,20.95,0.14,0,0
60176,1,0,0,0,0,12,1.0174682,-51.207027,115,1,1.1,0.9,20.95,0.14,0,0
60177,1,33.31,3.04,0,0,12,1.0166861,-51.736095,115,1,1.1,0.9,21.06,0.14,0,0
60178,1,0,0,0,0,12,1.0181737,-51.04131,115,1,1.1,0.9,20.9,0.14,0,0
60179,1,17.1,1.86,0,0,12,1.0181074,-51.050536,115,1,1.1,0.9,20.9,0.14,0,0
60180,1,0,0,0,0,12,1.0218936,-53.479613,115,1,1.1,0.9,21.29,0.11,0,0
60181,1,22.2,2.59,0,0,12,1.0218064,-53.493269,115,1,1.1,0.9,21.29,0.11,0,0
60182,1,0,0,0,0,12,1.0153579,-51.774423,115,1,1.1,0.9,21.01,0.16,0,0
60183,1,43.87,16.58,0,0,12,1.015081,-51.797702,115,1,1.1,0.9,21.01,0.16,0,0
60184,1,0,0,0,0,12,0.9922839,-48.721091,230,1,1.1,0.9,20.97,0.11,0,0
60185,1,51.19,7.86,0,0,12,1.0402109,-52.062279,115,1,1.1,0.9,21.03,0.06,0,0
60186,1,51.19,22.57,0,0,12,1.0231255,-52.731433,115,1,1.1,0.9,21.14,0.13,0,0
60187,1,0,0,0,0,12,1.0102244,-52.890817,115,1,1.1,0.9,21.41,0.18,0,0
60188,1,40.38,11.99,0,0,12,1.0099888,-52.913703,115,1,1.1,0.9,21.42,0.18,0,0
60189,1,40.38,5.22,0,0,12,1.0137771,-52.259468,115,1,1.1,0.9,21.18,0.15,0,0
60190,1,0,0,0,0,12,1.0057658,-52.207999,115,1,1.1,0.9,21.1,0.23,0,0
60191,1,58.14,41.99,0,0,12,1.0052224,-52.236876,115,1,1.1,0.9,21.1,0.23,0,0
60192,1,0,0,0,0,12,1.0190998,-52.853875,115,1,1.1,0.9,21.21,0.12,0,0
60193,1,39.89,6.15,0,0,12,1.0189182,-52.878318,115,1,1.1,0.9,21.21,0.12,0,0
60194,1,98.99,17.16,0,0,12,1.0118602,-51.567777,115,1,1.1,0.9,20.99,0.18,0,0
60195,1,18.88,0.32,0,0,12,1.0156123,-52.251075,115,1,1.1,0.9,21.07,0.16,0,0
60196,1,0,0,0,0,12,1.036524,-50.906716,115,1,1.1,0.9,21.11,0.16,0,0
60197,1,10.46,3.41,0,0,12,1.0364625,-50.912224,115,1,1.1,0.9,21.11,0.16,0,0
60198,1,0,0,0,0,12,1.0365873,-50.901504,115,1,1.1,0.9,21.11,0.16,0,0
60199,1,6.85,0.95,0,0,12,1.0551661,-46.750779,115,1,1.1,0.9,20.63,-0,0,0
60200,1,50.47,12.26,0,0,12,1.0083273,-52.079241,115,1,1.1,0.9,21.4,0.21,0,0
60201,1,50.47,10.44,0,0,12,1.0263561,-51.184689,115,1,1.1,0.9,21.06,0.13,0,0
60202,1,39.18,13.95,0,0,12,1.0386541,-52.196083,115,1,1.1,0.9,21.05,0.07,0,0
60203,1,39.18,6.84,0,0,12,1.0125254,-52.448079,115,1,1.1,0.9,21.11,0.17,0,0
60204,1,0,0,0,0,12,1.0210661,-53.491673,115,1,1.1,0.9,21.31,0.11,0,0
60205,1,0,0,0,0,12,1.0212628,-53.460651,115,1,1.1,0.9,21.3,0.11,0,0
60206,1,55.38,6.87,0,0,12,1.0208487,-53.525793,115,1,1.1,0.9,21.31,0.11,0,0
60207,1,0,0,0,0,12,1.0271195,-53.272008,115,1,1.1,0.9,21.24,0.1,0,0
60208,1,55.38,9.57,0,0,12,1.0269036,-53.302838,115,1,1.1,0.9,21.25,0.1,0,0
60209,1,0,0,0,0,12,1.0273379,-53.241072,115,1,1.1,0.9,21.24,0.09,0,0
60210,1,0,0,0,0,12,1.0190702,-51.020047,115,1,1.1,0.9,20.9,0.14,0,0
60211,1,40.34,6.38,0,0,12,1.0189169,-51.045237,115,1,1.1,0.9,20.9,0.14,0,0
60212,1,0,0,0,0,12,1.0192369,-50.998498,115,1,1.1,0.9,20.9,0.14,0,0
60213,1,0,0,0,0,12,0.9891695,-53.405514,115,1,1.1,0.9,21.36,0.3,0,0
60214,1,9.97,1.71,0,0,12,0.9891293,-53.411881,115,1,1.1,0.9,21.36,0.3,0,0
60215,1,0,0,0,0,12,0.9892092,-53.399325,115,1,1.1,0.9,21.36,0.3,0,0
60216,1,5.34,0.77,0,0,12,1.0317343,-50.596661,115,1,1.1,0.9,21.1,0.15,0,0
60217,1,57.44,17.87,0,0,12,1.0227146,-50.181151,115,1,1.1,0.9,20.91,0.15,0,0
60218,1,57.44,9.13,0,0,12,1.0213663,-51.501784,115,1,1.1,0.9,21.08,0.15,0,0
60219,1,0,0,0,0,12,1.0229496,-49.216779,115,1,1.1,0.9,20.89,0.24,0,0
60220,1,26.48,8.04,0,0,12,1.0227865,-49.23211,115,1,1.1,0.9,20.89,0.24,0,0
60221,1,0,0,0,0,12,1.0184669,-52.091076,115,1,1.1,0.9,21.07,0.14,0,0
60222,1,33.22,7.48,0,0,12,1.0182932,-52.109139,115,1,1.1,0.9,21.07,0.14,0,0
60223,1,0,0,0,0,12,1.0151923,-52.31835,115,1,1.1,0.9,21.11,0.16,0,0
60224,1,0,0,0,0,12,1.0154083,-52.297879,115,1,1.1,0.9,21.11,0.16,0,0
60225,1,33.22,10.33,0,0,12,1.0149898,-52.337636,115,1,1.1,0.9,21.11,0.16,0,0
60226,1,43.43,10.98,0,0,12,1.0000404,-50.717282,115,1,1.1,0.9,21.37,0.31,0,0
60227,1,0,0,0,0,12,1.0002676,-50.693211,115,1,1.1,0.9,21.37,0.31,0,0
60228,1,43.43,16.01,0,0,12,0.9993402,-51.028603,115,1,1.1,0.9,21.4,0.31,0,0
60229,1,46.66,0.96,0,0,12,1.0202098,-51.984484,115,1,1.1,0.9,21.03,0.12,0,0
60230,1,0,0,0,0,12,1.0150381,-52.323405,115,1,1.1,0.9,21.11,0.16,0,0
60231,1,46.66,7.19,0,0,12,1.0148553,-52.349603,115,1,1.1,0.9,21.11,0.16,0,0
60232,1,46.39,24.55,0,0,12,1.0138985,-52.493292,115,1,1.1,0.9,21.1,0.17,0,0
60233,1,0,0,0,0,12,1.0155291,-52.399104,115,1,1.1,0.9,21.1,0.15,0,0
60234,1,39.07,10.04,0,0,12,1.0153026,-52.422345,115,1,1.1,0.9,21.11,0.15,0,0
60235,1,0,0,0,0,12,1.0157224,-52.376557,115,1,1.1,0.9,21.1,0.15,0,0
60236,1,0,0,0,0,12,1.0159179,-52.114432,115,1,1.1,0.9,21.05,0.15,0,0
60237,1,39.07,8.63,0,0,12,1.0157408,-52.138907,115,1,1.1,0.9,21.05,0.15,0,0
60238,1,32.95,6.98,0,0,12,1.0412775,-50.897933,115,1,1.1,0.9,21.08,0.16,0,0
60239,1,0,0,0,0,12,1.0300006,-51.998936,115,1,1.1,0.9,21.32,0.14,0,0
60240,1,7.06,1.13,0,0,12,1.0299718,-52.00331,115,1,1.1,0.9,21.32,0.14,0,0
60241,1,0,0,0,0,12,1.0300286,-51.995066,115,1,1.1,0.9,21.32,0.14,0,0
60242,1,0,0,0,0,12,1.0131645,-52.568011,115,1,1.1,0.9,21.13,0.16,0,0
60243,1,46.85,4.13,0,0,12,1.0129888,-52.596927,115,1,1.1,0.9,21.14,0.16,0,0
60244,1,0,0,0,0,12,1.0133356,-52.541558,115,1,1.1,0.9,21.13,0.16,0,0
60245,1,0,0,0,0,12,1.0131645,-52.568011,115,1,1.1,0.9,21.13,0.16,0,0
60246,1,26.77,10.85,0,0,12,1.0190372,-51.281354,115,1,1.1,0.9,21.23,0.16,0,0
60247,1,0.29,0.05,0,26,12,1.013248,-53.189837,115,1,1.1,0.9,21.4,0.14,0,0
60248,1,51.38,7.91,0,0,12,1.0130214,-53.219599,115,1,1.1,0.9,21.4,0.14,0,0
60249,1,51.38,16.54,0,0,12,1.012916,-51.967648,115,1,1.1,0.9,21.33,0.18,0,0
60250,1,62.32,4.67,0,0,12,1.0035295,-53.355046,115,1,1.1,0.9,21.29,0.21,0,0
60251,1,0,0,0,0,12,1.01644,-52.331188,115,1,1.1,0.9,21.1,0.14,0,0
60252,1,34.29,2.16,0,0,12,1.016339,-52.351338,115,1,1.1,0.9,21.1,0.14,0,0
60253,1,0,0,0,0,12,1.0165491,-52.310707,115,1,1.1,0.9,21.1,0.14,0,0
60254,1,34.29,10.98,0,0,12,1.009707,-51.747665,115,1,1.1,0.9,21.01,0.2,0,0
60255,1,0,0,0,0,12,1.0120961,-52.645537,115,1,1.1,0.9,21.14,0.18,0,0
60256,1,40.21,19.77,0,0,12,1.0117951,-52.666251,115,1,1.1,0.9,21.14,0.18,0,0
60257,1,40.21,10.19,0,0,12,1.015741,-53.854064,115,1,1.1,0.9,21.31,0.17,0,0
60258,1,55.67,8.88,0,0,12,1.0072567,-53.801524,115,1,1.1,0.9,21.28,0.2,0,0
60259,1,43.77,5.33,0,0,12,1.0097837,-52.656244,115,1,1.1,0.9,21.14,0.18,0,0
60260,1,45.36,10.08,0,0,12,1.0152625,-52.784487,115,1,1.1,0.9,21.16,0.16,0,0
60261,1,19.68,0.57,0,0,12,1.0260734,-53.173836,115,1,1.1,0.9,21.2,0.12,0,0
60262,1,0,0,0,0,12,1.0261234,-53.162284,115,1,1.1,0.9,21.19,0.12,0,0
60263,1,0,0,0,0,12,1.0260734,-53.173836,115,1,1.1,0.9,21.2,0.12,0,0
60264,1,0,0,0,0,12,1.0096006,-49.675825,230,1,1.1,0.9,21.04,0.14,0,0
60265,1,46.12,6.35,0,0,12,0.9962344,-53.486355,115,1,1.1,0.9,21.21,0.24,0,0
60266,1,0,0,0,0,12,0.9869727,-57.634393,13.8,1,1.1,0.9,21.4,0.32,0,0
60267,1,0,0,0,0,12,0.9869727,-57.634393,1,1,1.1,0.9,21.4,0.32,0,0
60268,1,0,0,0,0,12,0.9955741,-53.662197,115,1,1.1,0.9,21.24,0.25,0,0
60269,1,45.48,11.59,0,0,12,0.9953181,-53.69106,115,1,1.1,0.9,21.24,0.25,0,0
60270,1,60.93,8.09,0,0,12,1.0218828,-51.737517,115,1,1.1,0.9,21,0.12,0,0
60271,1,60.93,22.88,0,0,12,1.012113,-51.489284,115,1,1.1,0.9,20.97,0.18,0,0
60272,1,58.23,14.68,0,0,12,1.0144033,-53.528622,115,1,1.1,0.9,21.25,0.16,0,0
60273,1,58.23,15.01,0,0,12,1.0216082,-53.550517,115,1,1.1,0.9,21.24,0.13,0,0
60274,1,0,0,0,0,12,1.0117518,-48.349617,230,1,1.1,0.9,20.93,0.09,0,0
60275,1,64.53,6.24,0,0,12,1.0132277,-52.367397,115,1,1.1,0.9,21.09,0.16,0,0
60276,1,0,0,0,0,12,1.0197037,-56.374657,13.8,1,1.1,0.9,21.26,0.21,0,0
60277,1,0,0,0,0,12,1.0197037,-56.374657,1,1,1.1,0.9,21.26,0.21,0,0
60278,1,0,0,0,0,12,1.011986,-48.293006,230,1,1.1,0.9,20.92,0.09,0,0
60279,1,0,0,0,0,12,1.0178233,-52.198883,115,1,1.1,0.9,21.09,0.14,0,0
60280,1,46,9.31,0,0,12,1.0176035,-52.227741,115,1,1.1,0.9,21.1,0.14,0,0
60281,1,0,0,0,0,12,1.0096089,-52.428854,115,1,1.1,0.9,21.1,0.18,0,0
60282,1,46,12.76,0,0,12,1.009355,-52.453616,115,1,1.1,0.9,21.1,0.18,0,0
60283,1,0,0,0,0,12,1.0098719,-52.401548,115,1,1.1,0.9,21.09,0.18,0,0
60284,1,0,0,0,0,12,0.9961215,-53.949392,115,1,1.1,0.9,21.29,0.25,0,0
60285,1,26.49,5.22,0,0,12,0.9960042,-53.966081,115,1,1.1,0.9,21.29,0.25,0,0
60286,1,57.11,20.3,0,0,12,1.0279221,-51.224966,115,1,1.1,0.9,21.05,0.12,0,0
60287,1,0,0,0,0,12,1.0224685,-45.72672,230,1,1.1,0.9,20.78,0.09,0,0
60288,1,0,0,0,0,12,1.0331653,-50.891799,115,1,1.1,0.9,20.98,0.09,0,0
60289,1,57.11,7.78,0,0,12,1.0222384,-45.758917,230,1,1.1,0.9,20.78,0.09,0,0
60290,1,0,0,0,0,12,1.0593895,-46.619335,115,1,1.1,0.9,20.6,-0.01,0,0
60291,1,23.59,11.18,0,0,12,1.0592269,-46.630396,115,1,1.1,0.9,20.6,-0.01,0,0
60292,1,46.93,18.5,0,0,12,1.0094525,-52.797569,115,1,1.1,0.9,21.16,0.18,0,0
60293,1,0,0,0,0,12,1.0098829,-53.060518,115,1,1.1,0.9,21.2,0.18,0,0
60294,1,41.92,7.41,0,0,12,1.0096969,-53.087239,115,1,1.1,0.9,21.2,0.18,0,0
60295,1,44.11,12.95,0,0,12,1.0319824,-52.074323,115,1,1.1,0.9,21.14,0.1,0,0
60296,1,0,0,0,0,12,1.0150105,-52.410376,115,1,1.1,0.9,21.1,0.15,0,0
60297,1,44.11,5.43,0,0,12,1.0148653,-52.435872,115,1,1.1,0.9,21.11,0.15,0,0
60298,1,0,0,0,0,12,1.0219321,-51.733966,115,1,1.1,0.9,21,0.12,0,0
60299,1,39.86,7.55,0,0,12,1.0217679,-51.756522,115,1,1.1,0.9,21.01,0.12,0,0
60300,1,0,0,0,0,12,1.0221112,-51.712956,115,1,1.1,0.9,21,0.12,0,0
60301,1,64.95,9.93,0,0,12,1.0315495,-45.832573,230,1,1.1,0.9,20.79,0.08,0,0
60302,1,0,0,0,0,12,1.0394121,-46.009139,138,1,1.1,0.9,20.8,0.08,0,0
60303,1,0,0,0,0,12,1.0292384,-50.059168,115,1,1.1,0.9,20.93,0.12,0,0
60304,1,0,0,0,0,12,1.0272552,-51.250843,13.8,1,1.1,0.9,20.97,0.12,0,0
60305,1,0,0,0,0,12,1.0272552,-51.250843,1,1,1.1,0.9,20.97,0.12,0,0
60306,1,62.94,30.6,0,0,12,1.0176088,-51.272648,115,1,1.1,0.9,21.05,0.19,0,0
60307,1,0,0,0,0,12,1.010746,-49.066049,230,1,1.1,0.9,20.98,0.11,0,0
60308,1,79.68,8.07,0,0,12,1.010539,-52.263623,115,1,1.1,0.9,21.06,0.18,0,0
60309,1,79.68,34.07,0,0,12,1.0072404,-52.66571,115,1,1.1,0.9,21.14,0.2,0,0
60310,1,11.24,5.06,0,0,12,1.0241524,-48.425081,115,1,1.1,0.9,20.73,0.28,0,0
60311,1,60.94,11.91,0,0,12,1.0226335,-50.864801,115,1,1.1,0.9,21.15,0.15,0,0
60312,1,60.94,17.83,0,0,12,1.0152144,-51.427142,115,1,1.1,0.9,21.02,0.17,0,0
60313,1,0,0,0,0,12,1.0370278,-49.128787,115,1,1.1,0.9,21.06,0.11,0,0
60314,1,41.17,6.58,0,0,12,1.0368666,-49.153915,115,1,1.1,0.9,21.06,0.11,0,0
60315,1,41.17,10.05,0,0,12,1.0304512,-49.915173,115,1,1.1,0.9,21.16,0.13,0,0
60316,1,0,0,0,0,12,1.0239249,-52.609557,115,1,1.1,0.9,21.25,0.14,0,0
60317,1,0,0,0,0,12,1.024217,-52.577069,115,1,1.1,0.9,21.25,0.13,0,0
60318,1,62.51,15.21,0,0,12,1.0236029,-52.643388,115,1,1.1,0.9,21.26,0.14,0,0
60319,1,40.94,8.31,0,0,12,1.020079,-52.998571,115,1,1.1,0.9,21.14,0.13,0,0
60320,1,0,0,0,0,12,1.014468,-53.738152,115,1,1.1,0.9,21.29,0.17,0,0
60321,1,40.94,12.8,0,0,12,1.0142213,-53.759825,115,1,1.1,0.9,21.29,0.17,0,0
60322,1,0,0,0,0,12,1.0147164,-53.712627,115,1,1.1,0.9,21.29,0.17,0,0
60323,1,0,0,0,0,12,1.014468,-53.738152,115,1,1.1,0.9,21.29,0.17,0,0
60324,1,0,0,0,0,12,1.0106203,-52.37074,115,1,1.1,0.9,21.07,0.18,0,0
60325,1,41.06,17.77,0,0,12,1.0103218,-52.394284,115,1,1.1,0.9,21.08,0.18,0,0
60326,1,41.06,9.57,0,0,12,1.0125837,-52.503812,115,1,1.1,0.9,21.12,0.17,0,0
60327,1,36.97,17.84,0,0,12,1.0167145,-53.298469,115,1,1.1,0.9,21.2,0.15,0,0
60328,1,36.97,1.78,0,0,12,1.0120066,-53.243007,115,1,1.1,0.9,21.21,0.17,0,0
60329,1,54.25,3.67,0,0,12,1.0139441,-53.898273,115,1,1.1,0.9,21.31,0.17,0,0
60330,1,49.11,9.48,0,0,12,1.0138982,-52.374099,115,1,1.1,0.9,21.09,0.16,0,0
60331,1,0,0,0,0,12,1.0113937,-52.281941,115,1,1.1,0.9,21.06,0.18,0,0
60332,1,49.11,11.77,0,0,12,1.0111393,-52.309899,115,1,1.1,0.9,21.07,0.18,0,0
60333,1,35.11,10.67,0,0,12,0.9875362,-53.973649,115,1,1.1,0.9,21.34,0.31,0,0
60334,1,35.11,14.71,0,0,12,0.9956199,-54.064436,115,1,1.1,0.9,21.32,0.25,0,0
60335,1,0,0,0,0,12,0.9958716,-54.044869,115,1,1.1,0.9,21.31,0.25,0,0
60336,1,40.08,3.33,0,0,12,1.0253331,-51.718195,115,1,1.1,0.9,21.07,0.12,0,0
60337,1,0,0,0,0,12,1.0064103,-48.32491,230,1,1.1,0.9,20.91,0.1,0,0
60338,1,40.84,20.2,0,0,12,1.0242533,-51.491481,115,1,1.1,0.9,20.96,0.11,0,0
60339,1,0,0,0,0,12,1.00761,-52.690792,115,1,1.1,0.9,21.14,0.19,0,0
60340,1,40.84,13.06,0,0,12,1.0073681,-52.713963,115,1,1.1,0.9,21.15,0.2,0,0
60341,1,46.66,17.22,0,0,12,1.0138214,-50.34455,115,1,1.1,0.9,21.09,0.2,0,0
60342,1,46.77,2.8,0,0,12,1.0131255,-53.276633,115,1,1.1,0.9,21.22,0.17,0,0
60343,1,33.72,3.86,0,0,12,1.0135025,-52.539191,115,1,1.1,0.9,21.1,0.16,0,0
60344,1,0,0,0,0,12,1.0140799,-52.586602,115,1,1.1,0.9,21.16,0.16,0,0
60345,1,33.72,3.56,0,0,12,1.0139398,-52.607856,115,1,1.1,0.9,21.17,0.16,0,0
60346,1,0,0,0,0,12,1.0141982,-52.566278,115,1,1.1,0.9,21.16,0.16,0,0
60347,1,26.38,5.04,0,0,12,1.017194,-52.226148,115,1,1.1,0.9,21.08,0.14,0,0
60348,1,0,0,0,0,12,1.0109633,-52.380011,115,1,1.1,0.9,21.07,0.18,0,0
60349,1,48.98,6.45,0,0,12,1.0107843,-52.407178,115,1,1.1,0.9,21.08,0.18,0,0
60350,1,0,0,0,0,12,1.0111385,-52.350511,115,1,1.1,0.9,21.07,0.18,0,0
60351,1,0,0,0,0,12,1.0109633,-52.380011,115,1,1.1,0.9,21.07,0.18,0,0
60352,1,0,0,0,0,12,1.0007399,-53.858353,115,1,1.1,0.9,21.34,0.22,0,0
60353,1,46.61,1.48,0,0,12,1.0005947,-53.889115,115,1,1.1,0.9,21.35,0.22,0,0
60354,1,0,0,0,0,12,1.0107134,-49.119289,230,1,1.1,0.9,21,0.12,0,0
60355,1,0,0,0,0,12,1.0009329,-52.900998,115,1,1.1,0.9,21.17,0.22,0,0
60356,1,55.97,5.53,0,0,12,1.0105192,-49.153187,230,1,1.1,0.9,21,0.12,0,0
60357,1,0,0,0,0,12,1.0118774,-53.699131,115,1,1.1,0.9,21.26,0.17,0,0
60358,1,53.46,18.63,0,0,12,1.0115466,-53.73166,115,1,1.1,0.9,21.27,0.17,0,0
60359,1,0,0,0,0,12,1.012226,-53.667414,115,1,1.1,0.9,21.25,0.17,0,0
60360,1,37.99,3.76,0,0,12,1.0021914,-53.581487,115,1,1.1,0.9,21.3,0.21,0,0
60361,1,0,0,0,0,12,1.0023351,-53.558095,115,1,1.1,0.9,21.3,0.21,0,0
60362,1,44.13,13.42,0,0,12,1.014858,-53.878546,115,1,1.1,0.9,21.31,0.17,0,0
60363,1,0,0,0,0,12,1.0085492,-52.80748,115,1,1.1,0.9,21.16,0.18,0,0
60364,1,44.13,2.81,0,0,12,1.0084047,-52.832936,115,1,1.1,0.9,21.16,0.18,0,0
60365,1,51.61,24.14,0,0,12,0.9967928,-54.048417,115,1,1.1,0.9,21.31,0.25,0,0
60366,1,0,0,0,0,12,0.9942306,-53.246578,115,1,1.1,0.9,21.26,0.26,0,0
60367,1,51.61,21.45,0,0,12,0.9938908,-53.276251,115,1,1.1,0.9,21.27,0.26,0,0
60368,1,0,0,0,0,12,0.9946085,-53.218753,115,1,1.1,0.9,21.26,0.26,0,0
60369,1,28.4,4.86,0,0,12,1.007734,-52.828348,115,1,1.1,0.9,21.16,0.19,0,0
60370,1,0,0,0,0,12,1.0098284,-48.600651,230,1,1.1,0.9,20.93,0.11,0,0
60371,1,64.48,19.1,0,0,12,1.0204175,-52.278057,115,1,1.1,0.9,21.05,0.12,0,0
60372,1,64.48,11.65,0,0,12,1.0116652,-52.737239,115,1,1.1,0.9,21.18,0.17,0,0
60373,1,10.68,1.59,0,0,12,1.0242643,-52.296436,115,1,1.1,0.9,21.23,0.13,0,0
60374,1,0,0,0,0,12,1.0103235,-53.791299,115,1,1.1,0.9,21.29,0.18,0,0
60375,1,0,0,0,0,12,1.0105251,-53.769379,115,1,1.1,0.9,21.28,0.18,0,0
60376,1,38.72,8.73,0,0,12,1.010121,-53.814148,115,1,1.1,0.9,21.29,0.18,0,0
60377,1,38.72,13.32,0,0,12,1.0184214,-53.595021,115,1,1.1,0.9,21.28,0.16,0,0
60378,1,0,0,0,0,12,1.0153567,-52.232866,115,1,1.1,0.9,21.07,0.15,0,0
60379,1,41.27,12.89,0,0,12,1.0151242,-52.256639,115,1,1.1,0.9,21.08,0.16,0,0
60380,1,0,0,0,0,12,1.0276779,-52.356705,115,1,1.1,0.9,21.19,0.12,0,0
60381,1,41.27,20.09,0,0,12,1.0273586,-52.376608,115,1,1.1,0.9,21.2,0.12,0,0
60382,1,46.42,6.77,0,0,12,1.0026631,-54.221801,115,1,1.1,0.9,21.39,0.21,0,0
60383,1,0,0,0,0,12,1.0001298,-53.029652,115,1,1.1,0.9,21.19,0.22,0,0
60384,1,55.95,8.76,0,0,12,0.9999113,-53.063194,115,1,1.1,0.9,21.2,0.22,0,0
60385,1,0,0,0,0,12,1.0074644,-48.010347,230,1,1.1,0.9,20.9,0.1,0,0
60386,1,59,6.1,0,0,12,1.0391674,-51.525026,115,1,1.1,0.9,21.02,0.06,0,0
60387,1,0,0,0,0,12,1.0097482,-47.875928,230,1,1.1,0.9,20.88,0.09,0,0
60388,1,59,28.26,0,0,12,1.0138889,-52.64001,115,1,1.1,0.9,21.16,0.16,0,0
60389,1,38.82,3.87,0,0,12,1.0071518,-51.723186,115,1,1.1,0.9,21.39,0.22,0,0
60390,1,33.47,9.47,0,0,12,1.011884,-53.519177,115,1,1.1,0.9,21.25,0.18,0,0
60391,1,52.19,19.88,0,0,12,0.9996629,-53.113142,115,1,1.1,0.9,21.21,0.22,0,0
60392,1,35.17,11.92,0,0,12,0.9960815,-52.429209,115,1,1.1,0.9,21.2,0.27,0,0
60393,1,35.17,10.18,0,0,12,1.0118893,-53.70256,115,1,1.1,0.9,21.26,0.17,0,0
60394,1,0,0,0,0,12,1.017433,-52.515425,115,1,1.1,0.9,21.1,0.13,0,0
60395,1,55.16,11.66,0,0,12,1.0171833,-52.550486,115,1,1.1,0.9,21.11,0.14,0,0
60396,1,43.59,3.13,0,0,12,0.9964078,-53.615382,115,1,1.1,0.9,21.33,0.25,0,0
60397,1,43.59,3.43,0,0,12,0.9998686,-53.257755,115,1,1.1,0.9,21.25,0.21,0,0
60398,1,0,0,0,0,12,1.0000327,-53.231434,115,1,1.1,0.9,21.24,0.21,0,0
60399,1,0,0,0,0,12,1.0164729,-52.266611,115,1,1.1,0.9,21.13,0.15,0,0
60400,1,35.96,6.55,0,0,12,1.0163143,-52.28624,115,1,1.1,0.9,21.14,0.15,0,0
60401,1,0,0,0,0,12,1.0166214,-52.24446,115,1,1.1,0.9,21.13,0.15,0,0
60402,1,39.86,15.15,0,0,12,1.0208098,-50.845948,115,1,1.1,0.9,20.97,0.14,0,0
60403,1,82.85,33.74,0,0,12,1.0000884,-53.727318,115,1,1.1,0.9,21.32,0.22,0,0
60404,1,0,0,0,0,12,1.0006068,-53.68335,115,1,1.1,0.9,21.31,0.22,0,0
60405,1,0,0,0,0,12,1.0399827,-50.828272,115,1,1.1,0.9,21.12,0.19,0,0
60406,1,49.4,17.24,0,0,12,1.0396952,-50.85239,115,1,1.1,0.9,21.12,0.19,0,0
60407,1,19.11,4.2,0,0,12,0.9963463,-52.393208,115,1,1.1,0.9,21.29,0.27,0,0
60408,1,4.91,1.52,0,0,12,1.0292387,-48.985227,115,1,1.1,0.9,20.98,0.19,0,0
60409,1,0,0,0,0,12,1.0024789,-53.676046,115,1,1.1,0.9,21.34,0.19,0,0
60410,1,45.68,9.52,0,0,12,1.0022728,-53.703087,115,1,1.1,0.9,21.35,0.19,0,0
60411,1,44.77,27.72,0,0,12,0.982832,-54.068522,115,1,1.1,0.9,21.4,0.34,0,0
60412,1,57.48,16.03,0,0,12,1.0193566,-51.268821,115,1,1.1,0.9,21.29,0.17,0,0
60413,1,0,0,0,0,12,1.0196979,-51.234899,115,1,1.1,0.9,21.29,0.17,0,0
60414,1,46.85,22.28,0,0,12,0.9834942,-53.867966,115,1,1.1,0.9,21.38,0.34,0,0
60415,1,0,0,0,0,12,1.0102822,-52.791304,115,1,1.1,0.9,21.16,0.18,0,0
60416,1,19.65,3.96,0,0,12,1.0101864,-52.803076,115,1,1.1,0.9,21.16,0.18,0,0
60417,1,41.77,10.59,0,0,12,0.9953362,-53.111768,115,1,1.1,0.9,21.24,0.25,0,0
60418,1,41.77,9.94,0,0,12,0.996901,-53.694745,115,1,1.1,0.9,21.35,0.25,0,0
60419,1,28.74,7.5,0,0,12,1.0348514,-51.866733,115,1,1.1,0.9,21.09,0.08,0,0
60420,1,26.15,1.76,0,0,12,1.0156531,-52.621445,115,1,1.1,0.9,21.12,0.14,0,0
60421,1,33.08,8.07,0,0,12,1.0069153,-53.27792,115,1,1.1,0.9,21.31,0.15,0,0
60422,1,33.08,5.62,0,0,12,1.009494,-52.898924,115,1,1.1,0.9,21.26,0.17,0,0
60423,1,54.23,22.05,0,0,12,1.0159723,-50.154361,115,1,1.1,0.9,21,0.33,0,0
60424,1,52.98,13.95,0,0,12,1.0313769,-49.9586,115,1,1.1,0.9,20.91,0.24,0,0
60425,1,37.63,10.94,0,0,12,0.9957386,-53.66787,115,1,1.1,0.9,21.35,0.26,0,0
60426,1,37.63,17.4,0,0,12,1.0004267,-54.176418,115,1,1.1,0.9,21.39,0.22,0,0
60427,1,0,0,0,0,12,1.0211464,-49.76666,115,1,1.1,0.9,20.92,0.31,0,0
60428,1,51.65,13.96,0,0,12,1.0209047,-49.793899,115,1,1.1,0.9,20.92,0.31,0,0
60429,1,0,0,0,0,12,1.0214325,-49.737824,115,1,1.1,0.9,20.91,0.31,0,0
60430,1,51.65,4.69,0,0,12,1.0105724,-52.577221,115,1,1.1,0.9,21.14,0.17,0,0
60431,1,52.24,13.89,0,0,12,1.0095883,-52.815515,115,1,1.1,0.9,21.23,0.17,0,0
60432,1,29.16,10.7,0,0,12,1.0389744,-50.85308,115,1,1.1,0.9,21.13,0.18,0,0
60433,1,37.98,9.33,0,0,12,0.9942409,-53.510107,115,1,1.1,0.9,21.31,0.26,0,0
60434,1,0,0,0,0,12,0.989147,-53.316784,115,1,1.1,0.9,21.29,0.3,0,0
60435,1,37.98,17.02,0,0,12,0.9888514,-53.337789,115,1,1.1,0.9,21.3,0.3,0,0
60436,1,0,0,0,0,12,0.9894251,-53.293734,115,1,1.1,0.9,21.29,0.3,0,0
60437,1,0,0,0,0,12,0.989147,-53.316784,115,1,1.1,0.9,21.29,0.3,0,0
60438,1,0,0,0,0,12,0.989147,-53.316784,115,1,1.1,0.9,21.29,0.3,0,0
60439,1,0,0,0,73.5,12,1.03011,-47.902724,230,1,1.1,0.9,20.83,0.12,0,0
60440,1,58.79,7.38,0,0,12,1.0175013,-50.260175,115,1,1.1,0.9,20.85,0.14,0,0
60441,1,0,0,0,0,12,1.031801,-49.930855,115,1,1.1,0.9,20.91,0.24,0,0
60442,1,35.62,15.6,0,0,12,1.031557,-49.949985,115,1,1.1,0.9,20.91,0.24,0,0
60443,1,0,0,0,0,12,1.0278427,-50.47533,115,1,1.1,0.9,21,0.26,0,0
60444,1,35.62,1.57,0,0,12,1.0209205,-53.971554,13.8,1,1.1,0.9,21.13,0.27,0,0
60445,1,0,0,0,0,12,1.028578,-50.191252,13.8,1,1.1,0.9,20.99,0.26,0,0
60446,1,0,0,0,0,12,1.028578,-50.191252,1,1,1.1,0.9,20.99,0.26,0,0
60447,1,0,0,0,0,12,1.0279539,-50.453848,115,1,1.1,0.9,21,0.26,0,0
60448,1,17.98,4.37,0,0,12,1.015362,-50.23639,115,1,1.1,0.9,21.07,0.18,0,0
60449,1,51.06,21,0,0,12,1.0356018,-50.948225,115,1,1.1,0.9,21.18,0.19,0,0
60450,1,52.67,2.08,0,0,12,1.017529,-52.523342,115,1,1.1,0.9,21.12,0.14,0,0
60451,1,0,0,0,0,12,1.017677,-52.494364,115,1,1.1,0.9,21.11,0.14,0,0
60452,1,52.67,16.26,0,0,12,1.0148852,-52.532221,115,1,1.1,0.9,21.1,0.16,0,0
60453,1,0,0,0,0,12,1.0132585,-50.111943,115,1,1.1,0.9,21.01,0.35,0,0
60454,1,42.26,9.19,0,0,12,1.0130495,-50.13896,115,1,1.1,0.9,21.01,0.35,0,0
60455,1,48.44,25.74,0,0,12,0.9980269,-53.438038,115,1,1.1,0.9,21.32,0.24,0,0
60456,1,47.72,31.48,0,0,12,0.9954875,-53.654127,115,1,1.1,0.9,21.34,0.26,0,0
60457,1,60.66,12.72,0,0,12,1.0008943,-53.343757,115,1,1.1,0.9,21.28,0.21,0,0
60458,1,60.66,19.71,0,0,12,0.9986933,-53.492873,115,1,1.1,0.9,21.27,0.23,0,0
60459,1,35.86,15.63,0,0,12,1.0030057,-51.672373,115,1,1.1,0.9,21.11,0.23,0,0
60460,1,35.86,5.21,0,0,12,0.9991792,-51.814164,115,1,1.1,0.9,21.33,0.26,0,0
60461,1,0,0,0,0,12,0.9991792,-51.814164,22,1,1.1,0.9,21.33,0.26,0,0
60462,1,0,0,0,0,12,0.9991792,-51.814164,22,1,1.1,0.9,21.33,0.26,0,0
60463,1,0,0,0,0,12,0.9991792,-51.814164,1,1,1.1,0.9,21.33,0.26,0,0
60464,1,34.79,8.56,0,0,12,1.032337,-50.67366,115,1,1.1,0.9,21.05,0.23,0,0
60465,1,34.79,14.26,0,0,12,1.0268881,-50.549693,115,1,1.1,0.9,21.02,0.26,0,0
60466,1,0,0,0,0,12,1.0271362,-50.531335,115,1,1.1,0.9,21.01,0.26,0,0
60467,1,39.15,6.64,0,0,12,1.0287394,-50.867938,115,1,1.1,0.9,21.08,0.25,0,0
60468,1,38.97,4.36,0,0,12,1.0411407,-46.741972,115,1,1.1,0.9,20.66,0.15,0,0
60469,1,42.18,13.5,0,0,12,1.0297405,-48.387232,115,1,1.1,0.9,20.83,0.2,0,0
60470,1,10.86,4.36,0,0,12,1.0112354,-50.881986,115,1,1.1,0.9,21.21,0.2,0,0
60471,1,31.95,6.44,0,0,12,1.0178718,-49.971042,115,1,1.1,0.9,20.97,0.32,0,0
60472,1,43.98,11.4,0,0,12,1.028932,-51.433974,115,1,1.1,0.9,20.97,0.06,0,0
60473,1,43.98,5.92,0,0,12,1.0166794,-52.164965,115,1,1.1,0.9,21.1,0.12,0,0
60474,1,0,0,0,0,12,1.0166794,-52.164965,13.8,1,1.1,0.9,21.1,0.12,0,0
60475,1,0,0,0,0,12,1.0166794,-52.164965,13.8,1,1.1,0.9,21.1,0.12,0,0
60476,1,0,0,0,0,12,1.0166794,-52.164965,1,1,1.1,0.9,21.1,0.12,0,0
60477,1,31.41,4.65,0,0,12,1.0259757,-51.136818,115,1,1.1,0.9,21.13,0.12,0,0
60478,1,59.9,9.52,0,0,12,1.0106763,-52.823568,115,1,1.1,0.9,21.26,0.17,0,0
60479,1,55.51,15.06,0,0,12,1.0225273,-52.268678,115,1,1.1,0.9,21.05,0.09,0,0
60480,1,0,0,0,0,12,1.0228377,-52.237859,115,1,1.1,0.9,21.05,0.09,0,0
60481,1,68.72,11.27,0,0,12,1.0084486,-51.373485,115,1,1.1,0.9,21.37,0.2,0,0
60482,1,0,0,0,0,12,1.023297,-47.211109,230,1,1.1,0.9,20.94,0.13,0,0
60483,1,68.72,7.51,0,0,12,1.0186298,-49.719109,115,1,1.1,0.9,20.99,0.17,0,0
60484,1,44.55,5.46,0,0,12,1.0092422,-53.635982,115,1,1.1,0.9,21.37,0.15,0,0
60485,1,0,0,0,0,12,1.0094068,-53.608022,115,1,1.1,0.9,21.37,0.15,0,0
60486,1,44.55,3.47,0,0,12,1.0113403,-52.567227,115,1,1.1,0.9,21.24,0.16,0,0
60487,1,61.7,19.21,0,50,12,1.0091468,-53.322573,115,1,1.1,0.9,21.34,0.13,0,0
60488,1,61.7,10.71,0,0,12,1.0072944,-52.809968,115,1,1.1,0.9,21.2,0.17,0,0
60489,1,0,0,0,0,12,0.9972274,-47.141448,230,1,1.1,0.9,20.84,0.2,0,0
60490,1,59.11,9.28,0,0,12,1.0463936,-50.466813,115,1,1.1,0.9,21,0.15,0,0
60491,1,0,0,0,0,12,1.0367691,-50.898508,115,1,1.1,0.9,21.08,0.21,0,0
60492,1,59.11,23.43,0,0,12,1.0363436,-50.930815,115,1,1.1,0.9,21.09,0.21,0,0
60493,1,0,0,0,0,12,1.0371257,-50.867406,115,1,1.1,0.9,21.08,0.21,0,0
60494,1,81.16,34.98,0,84,12,1.0111684,-53.844846,115,1,1.1,0.9,21.42,0.12,0,0
60495,1,81.16,4.95,0,0,12,1.0150996,-52.31331,115,1,1.1,0.9,21.14,0.15,0,0
60496,1,0,0,0,0,12,0.9964181,-52.916596,115,1,1.1,0.9,21.18,0.24,0,0
60497,1,71.6,9.76,0,0,12,0.9961188,-52.958992,115,1,1.1,0.9,21.19,0.24,0,0
60498,1,0,0,0,0,12,1.0168218,-49.065889,230,1,1.1,0.9,20.99,0.13,0,0
60499,1,71.6,18.58,0,0,12,0.9968227,-52.843826,115,1,1.1,0.9,21.16,0.24,0,0
60500,1,46.46,17.56,0,0,12,1.0208754,-49.775351,115,1,1.1,0.9,20.93,0.31,0,0
60501,1,46.46,5.44,0,0,12,1.0225896,-49.940408,115,1,1.1,0.9,20.94,0.29,0,0
60502,1,0,0,0,0,12,1.0213185,-49.929094,115,1,1.1,0.9,20.94,0.3,0,0
60503,1,38.44,13.57,0,0,12,1.0210833,-49.951466,115,1,1.1,0.9,20.94,0.31,0,0
60504,1,37.43,13.21,0,0,12,1.0206849,-49.989452,115,1,1.1,0.9,20.96,0.31,0,0
60505,1,38.62,2.99,0,0,12,1.0402029,-46.934665,115,1,1.1,0.9,20.65,0.14,0,0
60506,1,38.62,12.13,0,0,12,1.0396744,-46.921908,115,1,1.1,0.9,20.62,0.15,0,0
60507,1,50.14,42.32,0,0,12,1.0270162,-50.995797,115,1,1.1,0.9,21.13,0.28,0,0
60508,1,64.38,13.62,0,0,12,1.0286226,-50.457091,115,1,1.1,0.9,21,0.25,0,0
60509,1,0,0,0,0,12,1.0289418,-50.422256,115,1,1.1,0.9,20.99,0.25,0,0
60510,1,0,0,0,-34,12,1.0186552,-48.860437,230,1,1.1,0.9,20.97,0.11,0,0
60511,1,0,0,0,0,12,0.9969493,-53.572596,115,1,1.1,0.9,21.32,0.27,0,0
60512,1,90.46,32.95,0,35,12,0.9466511,-71.570066,18,1,1.1,0.9,22.26,0.6,0,0
60513,1,0,0,0,0,12,1.041488,-49.457256,1,1,1.1,0.9,21.45,0.09,0,0
60514,1,90.46,12.15,0,0,12,1.0081397,-53.328231,115,1,1.1,0.9,21.32,0.16,0,0
60515,1,48.98,23.26,0,0,12,1.0259984,-51.066457,115,1,1.1,0.9,21.12,0.27,0,0
60516,1,0,0,0,0,12,1.0237424,-49.908547,115,1,1.1,0.9,20.93,0.29,0,0
60517,1,38.05,15.19,0,0,12,1.0234575,-49.930879,115,1,1.1,0.9,20.94,0.29,0,0
60518,1,14.79,0.7,0,0,12,1.0315134,-53.748461,115,1,1.1,0.9,21.51,0.1,0,0
60519,1,31.13,7.85,0,0,12,1.0131501,-52.172295,115,1,1.1,0.9,21.11,0.15,0,0
60520,1,0,0,0,0,12,1.0133069,-52.155966,115,1,1.1,0.9,21.11,0.15,0,0
60521,1,39.77,4.84,0,0,12,1.0191766,-49.48836,115,1,1.1,0.9,20.93,0.3,0,0
60522,1,39.77,11.82,0,0,12,1.0148987,-50.138008,115,1,1.1,0.9,21,0.34,0,0
60523,1,46.22,33.68,0,0,12,1.0183831,-49.825361,115,1,1.1,0.9,21,0.17,0,0
60524,1,50.75,15.73,0,0,12,1.0310415,-50.496574,115,1,1.1,0.9,21.02,0.24,0,0
60525,1,33.94,9.92,0,0,12,1.0341213,-50.85275,115,1,1.1,0.9,21.09,0.23,0,0
60526,1,0,0,0,0,12,1.0343078,-50.835008,115,1,1.1,0.9,21.08,0.23,0,0
60527,1,35.55,13.48,0,0,12,1.0269542,-50.932607,115,1,1.1,0.9,21.1,0.26,0,0
60528,1,0,0,0,0,12,1.0302749,-48.012578,115,1,1.1,0.9,20.85,0.21,0,0
60529,1,37.6,16.78,0,0,12,1.0299984,-48.031305,115,1,1.1,0.9,20.85,0.21,0,0
60530,1,4.06,1.53,0,0,12,1.0332433,-47.418667,115,1,1.1,0.9,20.76,0.2,0,0
60531,1,33.2,10.29,0,0,12,1.0330575,-47.436295,115,1,1.1,0.9,20.77,0.2,0,0
60532,1,0,0,0,0,12,1.0066422,-52.955118,115,1,1.1,0.9,21.38,0.18,0,0
60533,1,10.25,1.64,0,0,12,1.0065933,-52.961536,115,1,1.1,0.9,21.38,0.18,0,0
60534,1,0,0,0,0,12,1.0066918,-52.948449,115,1,1.1,0.9,21.38,0.18,0,0
60535,1,45.03,4.74,0,0,12,1.0290189,-50.759344,115,1,1.1,0.9,21.07,0.25,0,0
60536,1,45.03,20.25,0,0,12,1.0161876,-50.348566,115,1,1.1,0.9,21,0.35,0,0
60537,1,0,0,0,0,12,1.0161844,-52.484063,115,1,1.1,0.9,21.16,0.13,0,0
60538,1,53.58,16.03,0,0,12,0.9759288,-58.284118,13.8,1,1.1,0.9,21.36,0.22,0,0
60539,1,0,0,0,0,12,1.0120891,-52.99431,13.8,1,1.1,0.9,21.18,0.14,0,0
60540,1,0,0,0,0,12,1.0120891,-52.99431,1,1,1.1,0.9,21.18,0.14,0,0
60541,1,0,0,0,0,12,1.0165714,-52.455211,115,1,1.1,0.9,21.15,0.13,0,0
60542,1,53.58,24.94,0,0,12,1.0053161,-53.651566,115,1,1.1,0.9,21.45,0.18,0,0
60543,1,0,0,0,0,12,1.0342325,-50.938195,115,1,1.1,0.9,21.09,0.2,0,0
60544,1,34.51,3.18,0,0,12,1.0341,-50.959518,115,1,1.1,0.9,21.1,0.21,0,0
60545,1,34.51,5.83,0,0,12,1.0308912,-50.847348,115,1,1.1,0.9,21.09,0.24,0,0
60546,1,60.85,7.18,0,0,12,1.0144315,-51.986723,115,1,1.1,0.9,21.06,0.14,0,0
60547,1,0,0,0,0,12,1.0146403,-51.949991,115,1,1.1,0.9,21.05,0.14,0,0
60548,1,35.95,16.3,0,0,12,1.0298108,-50.851088,115,1,1.1,0.9,21.08,0.25,0,0
60549,1,23.94,5.04,0,0,12,1.012737,-53.212444,115,1,1.1,0.9,21.31,0.13,0,0
60550,1,43.27,13.91,0,0,12,1.0143437,-49.706342,115,1,1.1,0.9,20.93,0.35,0,0
60551,1,35.5,4.89,0,0,12,1.0269969,-48.021918,115,1,1.1,0.9,20.69,0.24,0,0
60552,1,63.18,15.99,0,0,12,1.0168761,-50.065162,115,1,1.1,0.9,21.05,0.17,0,0
60553,1,0,0,0,0,12,1.0286879,-45.113763,230,1,1.1,0.9,20.8,0.1,0,0
60554,1,0,0,0,0,12,1.0260006,-47.180396,138,1,1.1,0.9,20.91,0.14,0,0
60555,1,63.18,4.07,0,0,12,1.0187639,-49.941352,115,1,1.1,0.9,21.03,0.16,0,0
60556,1,0,0,0,0,12,1.0288914,-45.068681,230,1,1.1,0.9,20.79,0.1,0,0
60557,1,38.72,4.08,0,0,12,1.0100302,-52.159219,115,1,1.1,0.9,21.24,0.17,0,0
60558,1,0,0,0,0,12,1.0014832,-53.628353,115,1,1.1,0.9,21.36,0.21,0,0
60559,1,38.72,9.46,0,0,12,1.0012674,-53.652578,115,1,1.1,0.9,21.36,0.21,0,0
60560,1,12.61,3.6,0,0,12,1.0193944,-49.854128,115,1,1.1,0.9,21.03,0.15,0,0
60561,1,0,0,0,0,12,1.0186372,-49.422236,115,1,1.1,0.9,20.85,0.34,0,0
60562,1,19.08,5.97,0,0,12,1.0185252,-49.434045,115,1,1.1,0.9,20.86,0.34,0,0
60563,1,0,0,0,0,12,1.0210577,-50.160194,115,1,1.1,0.9,21.04,0.15,0,0
60564,1,0,0,0,0,12,1.0211283,-50.149182,115,1,1.1,0.9,21.04,0.15,0,0
60565,1,19.45,2.56,0,0,12,1.0209827,-50.17256,115,1,1.1,0.9,21.04,0.15,0,0
60566,1,38.84,11.19,0,0,12,1.0443804,-46.198113,115,1,1.1,0.9,20.58,0.14,0,0
60567,1,25.07,2.15,0,0,12,1.04521,-46.355973,115,1,1.1,0.9,20.6,0.12,0,0
60568,1,11.2,4.62,0,0,12,1.0125851,-51.825646,115,1,1.1,0.9,21.13,0.16,0,0
60569,1,0,0,0,0,12,1.0216315,-48.787185,115,1,1.1,0.9,20.99,0.15,0,0
60570,1,0,0,0,0,12,1.0216837,-48.779885,115,1,1.1,0.9,20.99,0.15,0,0
60571,1,12.27,1.77,0,0,12,1.0215764,-48.794654,115,1,1.1,0.9,21,0.15,0,0
60572,1,0,0,0,0,12,1.0216315,-48.787185,115,1,1.1,0.9,20.99,0.15,0,0
60573,1,31.31,3.46,0,0,12,1.016008,-49.551647,115,1,1.1,0.9,20.96,0.18,0,0
60574,1,0,0,0,0,12,1.0486262,-45.717627,115,1,1.1,0.9,20.51,0.12,0,0
60575,1,39.65,14.63,0,0,12,1.0483929,-45.737153,115,1,1.1,0.9,20.52,0.12,0,0
60576,1,39.65,16.38,0,0,12,1.0428861,-46.455612,115,1,1.1,0.9,20.62,0.13,0,0
60577,1,32.95,1.78,0,0,12,1.0275672,-57.243474,115,1,1.1,0.9,21.85,0.06,0,0
60578,1,0,0,0,0,12,1.0276722,-57.223855,115,1,1.1,0.9,21.85,0.06,0,0
60579,1,11,0.16,0,0,12,1.0108363,-51.129661,115,1,1.1,0.9,21.18,0.18,0,0
60580,1,0,0,0,0,12,1.0513922,-45.74583,115,1,1.1,0.9,20.51,0.09,0,0
60581,1,32.72,5.38,0,0,12,1.0512625,-45.76426,115,1,1.1,0.9,20.52,0.09,0,0
60582,1,0,0,0,0,12,1.0515134,-45.728172,115,1,1.1,0.9,20.51,0.09,0,0
60583,1,57.18,0.86,0,0,12,1.024807,-51.566662,115,1,1.1,0.9,21.5,0.14,0,0
60584,1,0,0,0,0,12,1.014304,-51.267254,115,1,1.1,0.9,21.11,0.16,0,0
60585,1,7.83,2.47,0,0,12,1.0142594,-51.272064,115,1,1.1,0.9,21.11,0.16,0,0
60586,1,7.77,0.99,0,0,12,1.0164185,-50.672201,115,1,1.1,0.9,21.08,0.16,0,0
60587,1,17.78,5.02,0,0,12,1.0136022,-52.450342,115,1,1.1,0.9,21.16,0.13,0,0
60588,1,7.75,0.97,0,0,12,1.0251326,-51.271761,115,1,1.1,0.9,21.45,0.11,0,0
60589,1,21.04,3.55,0,0,12,1.0306474,-50.385835,115,1,1.1,0.9,21.23,0.16,0,0
60590,1,12.57,4.52,0,0,12,1.0133206,-51.906897,115,1,1.1,0.9,21.28,0.11,0,0
60591,1,0,0,0,0,12,1.0214955,-51.677773,115,1,1.1,0.9,21.6,0.14,0,0
60592,1,5.41,1.25,0,0,12,1.0214683,-51.680859,115,1,1.1,0.9,21.61,0.14,0,0
60593,1,9.44,2.99,0,0,12,1.0233287,-50.20919,115,1,1.1,0.9,21.28,0.11,0,0
60594,1,6.52,1.43,0,0,12,1.0469729,-48.379034,115,1,1.1,0.9,20.87,0.08,0,0
60595,1,10.46,7.24,0,0,12,1.0208442,-48.725132,115,1,1.1,0.9,21.06,0.12,0,0
60596,1,9.32,2.5,0,0,12,1.013056,-52.46633,115,1,1.1,0.9,21.79,0.16,0,0
60597,1,45.08,8.2,0,0,12,1.0341526,-42.999882,115,1,1.1,0.9,20.51,0.08,0,0
60598,1,16.63,10.76,0,0,12,0.9910035,-53.120089,115,1,1.1,0.9,22.09,0.2,0,0
60599,1,8.74,3.55,0,0,12,1.0084806,-52.717892,115,1,1.1,0.9,21.86,0.17,0,0
60600,1,2.37,0.66,0,0,12,1.0370582,-42.867384,115,1,1.1,0.9,20.3,0.15,0,0
60601,1,8.69,2.11,0,0,12,1.0370175,-42.872272,115,1,1.1,0.9,20.3,0.15,0,0
60602,1,20.7,11.76,0,0,12,1.0318546,-43.071238,115,1,1.1,0.9,20.53,0.09,0,0
60603,1,0,0,0,0,12,1.032019,-43.061688,115,1,1.1,0.9,20.53,0.09,0,0
60604,1,26.48,5.74,0,10,12,0.9942669,-52.552058,115,1,1.1,0.9,22.02,0.14,0,0
60605,1,52.79,11.01,0,0,12,1.0200249,-41.35724,115,1,1.1,0.9,20.65,0.09,0,0
60606,1,0,0,0,0,12,1.0366474,-42.226064,115,1,1.1,0.9,20.45,0.07,0,0
60607,1,6.65,1.34,0,0,12,1.0366148,-42.229646,115,1,1.1,0.9,20.45,0.07,0,0
60608,1,0,0,0,0,12,0.9973992,-50.864341,115,1,1.1,0.9,21.76,0.12,0,0
60609,1,14.84,4.77,0,0,12,0.9973144,-50.872916,115,1,1.1,0.9,21.76,0.12,0,0
60610,1,5.82,1.54,0,0,12,1.0408989,-41.681635,115,1,1.1,0.9,20.09,0.15,0,0
60611,1,0,0,0,0,12,1.0171222,-39.672991,115,1,1.1,0.9,20.2,0.13,0,0
60612,1,6.11,0.94,0,0,12,1.0170979,-39.676299,115,1,1.1,0.9,20.2,0.13,0,0
60613,1,0,0,0,0,12,1.0373352,-41.212281,115,1,1.1,0.9,20.62,-0.02,0,0
60614,1,15.68,3.61,0,0,12,1.0372508,-41.221599,115,1,1.1,0.9,20.62,-0.02,0,0
60615,1,28.12,7.91,0,0,12,1.0067496,-47.750353,115,1,1.1,0.9,21.32,0.06,0,0
60616,1,6.17,1.66,0,0,12,1.0402888,-40.094969,115,1,1.1,0.9,20.44,-0,0,0
60617,1,4.73,0.9,0,0,12,1.0283272,-40.18909,115,1,1.1,0.9,20.07,0.16,0,0
60618,1,0,0,0,0,12,1.0283489,-40.186305,115,1,1.1,0.9,20.07,0.16,0,0
60619,1,0,0,0,0,12,1.0376836,-40.458398,115,1,1.1,0.9,20.55,-0.02,0,0
60620,1,7.92,3.7,0,0,12,1.0376277,-40.462252,115,1,1.1,0.9,20.55,-0.02,0,0
60621,1,13.79,2.63,0,-38,12,1.0116644,-41.328681,115,1,1.1,0.9,20.3,0.2,0,0
60622,1,3.78,0.96,0,0,12,1.018383,-40.275472,115,1,1.1,0.9,20.23,0.13,0,0
60623,1,12.45,2.62,0,0,12,1.036272,-41.31475,115,1,1.1,0.9,20.66,-0.02,0,0
60624,1,5.74,1.55,0,0,12,1.0418971,-39.431682,115,1,1.1,0.9,20.37,-0.02,0,0
60625,1,5.08,1.19,0,0,12,1.0130134,-46.740156,115,1,1.1,0.9,21.15,0.01,0,0
60626,1,0,0,0,-58,12,1.0257769,-39.616099,500,1,1.1,0.9,20.41,0.04,0,0
60627,1,0,0,0,0,12,1.0293022,-39.495537,230,1,1.1,0.9,20.4,0.04,0,0
60628,1,1.61,0.32,0,0,12,1.0299383,-40.124906,115,1,1.1,0.9,20.38,0.05,0,0
60629,2,0,0,0,0,12,1.0257769,-39.616099,18,1,1.1,0.9,20.41,0.04,0,0
60630,1,0,0,0,0,12,1.029617,-39.476685,230,1,1.1,0.9,20.4,0.04,0,0
60631,2,0,0,0,0,12,1.02802,-38.643702,500,1,1.1,0.9,20.35,0,0,0
60632,1,0,0,0,0,12,1.0358707,-38.926494,230,1,1.1,0.9,20.34,0.01,0,0
60633,1,3.56,0.76,0,0,12,1.0360994,-38.85817,115,1,1.1,0.9,20.32,0.02,0,0
60634,1,0,0,0,490,12,1.0190447,-40.26371,500,1,1.1,0.9,20.48,0.03,0,0
60635,2,0,0,0,0,12,1.0385562,-44.422601,230,1,1.1,0.9,20.53,0.1,0,0
60636,1,0,0,0,0,12,1.032316,-47.298449,115,1,1.1,0.9,20.59,0.2,0,0
60637,1,0,0,0,0,12,1.0321585,-47.391586,13.8,1,1.1,0.9,20.59,0.21,0,0
60638,1,0,0,0,0,12,1.0321585,-47.391586,1,1,1.1,0.9,20.59,0.21,0,0
60639,1,0,0,0,0,12,1.0381381,-44.695229,230,1,1.1,0.9,20.57,0.1,0,0
60640,1,0,0,0,0,12,1.030322,-39.994277,500,1,1.1,0.9,20.43,0.02,0,0
60641,1,0,0,0,0,12,1.0366719,-40.811485,230,1,1.1,0.9,20.43,0.03,0,0
60642,1,0,0,0,0,12,1.025258,-41.22815,138,1,1.1,0.9,20.47,0.04,0,0
60643,1,0,0,0,0,12,1.0349054,-42.365246,115,1,1.1,0.9,20.45,0.05,0,0
60644,1,0,0,0,0,12,1.024496,-41.256371,13.8,1,1.1,0.9,20.48,0.04,0,0
60645,1,0,0,0,0,12,1.024496,-41.256371,1,1,1.1,0.9,20.48,0.04,0,0
60646,2,0,0,0,0,12,1.037521,-38.884509,13.8,1,1.1,0.9,20.42,0.02,0,0
60647,1,1.99,0.56,0,0,12,1.0366612,-40.812591,230,1,1.1,0.9,20.43,0.03,0,0
60648,1,0,0,0,-450,12,1.0328542,-41.022667,500,1,1.1,0.9,20.33,0.12,0,0
60649,1,0,0,0,0,12,1.0355978,-41.82779,230,1,1.1,0.9,20.32,0.12,0,0
