BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
60650,1,0,0,0,0,12,1.0376727,-43.183914,115,1,1.1,0.9,20.32,0.15,0,0
60651,2,0,0,0,0,12,1.0380286,-40.15115,24,1,1.1,0.9,20.32,0.12,0,0
60652,1,0.28,0.06,0,0,12,1.037298,-41.101952,500,1,1.1,0.9,20.34,0.09,0,0
60653,1,0,0,0,-225,12,1.026116,-39.058298,500,1,1.1,0.9,20.38,0.02,0,0
60654,1,0,0,0,0,12,1.0286949,-39.713519,230,1,1.1,0.9,20.37,0.04,0,0
60655,1,0,0,0,0,12,1.0309917,-40.183505,115,1,1.1,0.9,20.36,0.05,0,0
60656,2,0,0,0,0,12,1.0328503,-37.579278,13.8,1,1.1,0.9,20.36,0.02,0,0
60657,1,0,0,0,0,12,1.0187393,-38.589474,500,1,1.1,0.9,20.38,0,0,0
60658,1,0,0,0,0,12,1.0098076,-42.023596,230,1,1.1,0.9,20.4,0.07,0,0
60659,1,0,0,0,0,12,1.0534921,-44.936838,115,1,1.1,0.9,20.41,0.09,0,0
60660,1,0,0,0,0,12,1.0062299,-44.096489,13.8,1,1.1,0.9,20.41,0.11,0,0
60661,1,0,0,0,0,12,1.0062299,-44.096489,1,1,1.1,0.9,20.41,0.11,0,0
60662,2,0,0,0,0,12,1.0295495,-35.091858,13.8,1,1.1,0.9,20.34,0,0,0
60663,2,0,0,0,0,12,1.0244253,-36.868036,13.8,1,1.1,0.9,20.36,0,0,0
60664,2,0,0,0,0,12,1.029498,-35.08055,22,1,1.1,0.9,20.34,0,0,0
60665,1,0,0,0,79,12,1.0404852,-41.168135,500,1,1.1,0.9,20.34,0.07,0,0
60666,1,0,0,0,0,12,1.0369929,-41.273749,230,1,1.1,0.9,20.27,0.11,0,0
60667,1,3.73,0.65,0,0,12,1.0389411,-42.50335,115,1,1.1,0.9,20.25,0.14,0,0
60668,2,0,0,0,0,12,1.0197371,-39.968469,18,1,1.1,0.9,20.32,0.07,0,0
60669,1,0,0,0,0,12,1.0391826,-41.253993,500,1,1.1,0.9,20.36,0.08,0,0
60670,2,0,0,0,0,12,1.0260849,-43.605556,500,1,1.1,0.9,20.7,0,0,0
60671,1,0,0,0,0,12,1.0278589,-46.288831,230,1,1.1,0.9,20.73,0.02,0,0
60672,1,0,0,0,0,12,1.0400689,-50.520858,115,1,1.1,0.9,20.8,-0,0,0
60673,1,0,0,0,0,12,1.0264383,-46.393211,230,1,1.1,0.9,20.74,0.03,0,0
60674,1,0,0,0,0,12,1.0196039,-44.73143,500,1,1.1,0.9,20.73,0.03,0,0
60675,1,0,0,0,0,12,1.0204715,-46.087457,230,1,1.1,0.9,20.74,0.05,0,0
60676,1,0,0,0,0,12,1.0198283,-50.633953,115,1,1.1,0.9,20.84,0.14,0,0
60677,2,0,0,0,0,12,1.0087633,-43.007177,13.8,1,1.1,0.9,20.71,0.02,0,0
60678,2,0,0,0,0,12,1.0056915,-44.153097,13.8,1,1.1,0.9,20.72,0.03,0,0
60679,2,0,0,0,0,12,1.0508135,-40.609968,500,1,1.1,0.9,20.31,0.06,0,0
60680,1,0,0,0,0,12,1.041667,-41.224999,230,1,1.1,0.9,20.3,0.07,0,0
60681,1,4.72,3.73,0,0,12,1.0201089,-41.412646,115,1,1.1,0.9,20.3,0.11,0,0
60682,1,0,0,0,30.5,12,1.02312,-43.253234,500,1,1.1,0.9,20.67,0,0,0
60683,1,0,0,0,0,12,1.0218114,-42.445523,345,1,1.1,0.9,20.7,0.02,0,0
60684,1,0,0,0,0,12,1.0266542,-46.676147,230,1,1.1,0.9,20.83,0.07,0,0
60685,1,0,0,0,0,12,1.0317658,-49.696399,115,1,1.1,0.9,20.94,0.1,0,0
60686,2,0,0,0,0,12,1.0132208,-42.994588,13.8,1,1.1,0.9,20.67,0,0,0
60687,2,0,0,0,0,12,1.02312,-43.253234,13.8,1,1.1,0.9,20.67,0,0,0
60688,2,0,0,0,0,12,1.0140166,-42.644443,13.8,1,1.1,0.9,20.67,0,0,0
60689,2,0,0,0,0,12,1.02312,-43.253234,20,1,1.1,0.9,20.67,0,0,0
60690,2,0,0,0,0,12,1.0147027,-42.838092,18,1,1.1,0.9,20.67,0,0,0
60691,2,0,0,0,0,12,1.02312,-43.253234,24,1,1.1,0.9,20.67,0,0,0
60692,2,0,0,0,0,12,0.9890718,-41.459857,13.8,1,1.1,0.9,20.69,0.02,0,0
60693,1,0,0,0,0,12,1.0220149,-42.251125,345,1,1.1,0.9,20.67,0.03,0,0
60694,1,0,0,0,0,12,1.0211777,-45.943539,230,1,1.1,0.9,20.64,0.06,0,0
60695,2,3.47,1.77,0,0,12,1.02312,-47.583488,115,1,1.1,0.9,20.62,0,0,0
60696,2,4.48,1.79,0,0,12,1.01626,-45.543753,115,1,1.1,0.9,20.98,0,0,0
60697,1,0,0,0,0,12,1.011458,-38.482808,230,1,1.1,0.9,20.15,0.15,0,0
60698,1,0,0,0,0,12,1.0150941,-39.021172,115,1,1.1,0.9,20.14,0.16,0,0
60699,1,0.58,0.29,0,0,12,1.0153581,-39.317165,13.8,1,1.1,0.9,20.14,0.16,0,0
60700,1,0,0,0,0,12,1.0164922,-39.19753,1,1,1.1,0.9,20.13,0.16,0,0
60701,2,0,0,0,0,12,1.0202352,-36.420526,13.8,1,1.1,0.9,20.1,0.14,0,0
60702,2,0,0,0,0,12,1.0160874,-37.324189,13.8,1,1.1,0.9,20.12,0.15,0,0
60703,1,0,0,0,0,12,1.0112165,-38.506497,230,1,1.1,0.9,20.15,0.16,0,0
60704,1,0,0,0,0,12,1.0283017,-35.754854,500,1,1.1,0.9,20.21,0.01,0,0
60705,1,0,0,0,0,12,1.0247453,-37.04015,230,1,1.1,0.9,20.2,0.02,0,0
60706,1,0,0,0,0,12,1.0267464,-40.029197,115,1,1.1,0.9,20.21,0.07,0,0
60707,2,0,0,0,0,12,0.9977608,-33.318787,13.8,1,1.1,0.9,20.18,0.01,0,0
60708,2,0,0,0,0,12,0.9995702,-34.059096,13.8,1,1.1,0.9,20.19,0.01,0,0
60709,1,0,0,0,-260,12,1.0256976,-39.668213,500,1,1.1,0.9,20.42,0.03,0,0
60710,1,0,0,0,0,12,1.0294,-40.578198,230,1,1.1,0.9,20.43,0.05,0,0
60711,1,0,0,0,0,12,1.032512,-41.097715,115,1,1.1,0.9,20.4,0.05,0,0
60712,2,0,0,0,0,12,1.0120676,-38.302467,20,1,1.1,0.9,20.4,0.03,0,0
60713,1,0,0,0,93,12,1.0319472,-44.120188,500,1,1.1,0.9,20.75,-0,0,0
60714,1,0,0,0,0,12,1.0252144,-48.426231,230,1,1.1,0.9,20.88,0.06,0,0
60715,1,0,0,0,0,12,1.0269217,-51.283175,115,1,1.1,0.9,20.93,0.08,0,0
60716,2,0,0,0,0,12,1.0346722,-43.795959,18,1,1.1,0.9,20.75,-0.01,0,0
60717,2,0,0,0,0,12,1.0388494,-43.494887,22,1,1.1,0.9,20.75,-0.01,0,0
60718,1,0,0,0,0,12,1.0320225,-43.970336,500,1,1.1,0.9,20.73,0,0,0
60719,1,0,0,0,0,12,1.0360897,-41.034009,230,1,1.1,0.9,20.21,0.12,0,0
60720,1,0,0,0,0,12,1.0384805,-41.687765,115,1,1.1,0.9,20.17,0.14,0,0
60721,2,0,0,0,0,12,1.0268376,-38.508616,13.8,1,1.1,0.9,20.16,0.13,0,0
60722,2,0,0,0,0,12,1.027599,-50.230244,115,1,1.1,0.9,20.9,0.1,0,0
60723,1,0,0,0,0,12,1.027365,-50.251669,115,1,1.1,0.9,20.9,0.1,0,0
60724,1,0,0,0,0,12,1.0241652,-44.362988,500,1,1.1,0.9,20.74,0,0,0
60725,1,0,0,0,0,12,1.0158911,-47.51691,230,1,1.1,0.9,20.83,0.08,0,0
60726,1,0,0,0,0,12,1.0122564,-52.004728,115,1,1.1,0.9,21.01,0.17,0,0
60727,2,0,0,0,0,12,1.0250875,-43.587749,18,1,1.1,0.9,20.74,0,0,0
60728,2,0,0,0,0,12,1.0258515,-42.788698,18,1,1.1,0.9,20.73,0,0,0
60729,2,0,0,0,0,12,1.0210816,-46.934727,18,1,1.1,0.9,20.81,0.07,0,0
60730,2,0,0,0,0,12,1.0307921,-45.762609,13.8,1,1.1,0.9,20.79,0.06,0,0
60731,2,0,0,0,0,12,1.0428658,-40.756738,230,1,1.1,0.9,20.41,0.03,0,0
60732,2,0,0,0,0,12,1.0408228,-41.223012,115,1,1.1,0.9,20.32,0.05,0,0
60733,1,0,0,0,0,12,1.0428846,-40.790543,230,1,1.1,0.9,20.41,0.03,0,0
60734,2,0,0,0,0,12,1.0403032,-40.398064,500,1,1.1,0.9,20.34,0.14,0,0
60735,2,0,0,0,0,12,1.036886,-40.460682,230,1,1.1,0.9,20.33,0.15,0,0
60736,1,0,0,0,0,12,1.0364696,-41.925251,161,1,1.1,0.9,20.36,0.15,0,0
60737,1,0,0,0,0,12,1.0311502,-45.156389,115,1,1.1,0.9,20.49,0.15,0,0
60738,1,0,0,0,-27.5,12,1.02508,-42.438062,500,1,1.1,0.9,20.58,0,0,0
60739,1,0,0,0,0,12,1.0271772,-44.558762,230,1,1.1,0.9,20.62,0.03,0,0
60740,1,0,0,0,0,12,1.0249697,-49.774672,115,1,1.1,0.9,20.69,0.12,0,0
60741,1,0,0,0,0,12,1.0247923,-49.182374,18,1,1.1,0.9,20.68,0.11,0,0
60742,1,0,0,0,0,12,1.0247923,-49.182374,1,1,1.1,0.9,20.68,0.11,0,0
60743,2,0,0,0,0,12,1.0251222,-42.436198,18,1,1.1,0.9,20.58,0,0,0
60744,2,0,0,0,0,12,1.0276295,-42.160962,18,1,1.1,0.9,20.58,-0,0,0
60745,1,0,0,0,0,12,1.0251222,-42.436198,1,1,1.1,0.9,20.58,0,0,0
60746,2,0,0,0,0,12,1.027776,-41.167097,18,1,1.1,0.9,20.57,0,0,0
60747,2,0,0,0,0,12,1.0278154,-41.479857,13.8,1,1.1,0.9,20.57,0,0,0
60748,1,0,0,0,0,12,1.049,-40.340906,500,1,1.1,0.9,20.5,0,0,0
60749,1,0,0,0,0,12,1.0431077,-40.926781,230,1,1.1,0.9,20.43,0.03,0,0
60750,1,0,0,0,0,12,1.0408718,-41.706147,115,1,1.1,0.9,20.37,0.05,0,0
60751,2,0,0,0,0,12,1.033949,-36.510653,20,1,1.1,0.9,20.46,0,0,0
60752,2,0,0,0,0,12,1.0245938,-43.544397,500,1,1.1,0.9,20.7,0,0,0
60753,1,0,0,0,0,12,1.0260279,-47.49582,230,1,1.1,0.9,20.82,0.06,0,0
60754,1,0,0,0,0,12,1.0151206,-51.88624,115,1,1.1,0.9,21.05,0.14,0,0
60755,1,0,0,0,0,12,1.0100988,-58.300132,18,1,1.1,0.9,21.4,0.2,0,0
60756,1,0,0,0,0,12,1.0100988,-58.300132,1,1,1.1,0.9,21.4,0.2,0,0
60757,1,0,0,0,-452,12,0.9998332,-38.758483,500,1,1.1,0.9,20.19,0.2,0,0
60758,1,0,0,0,0,12,1.0021557,-38.782038,230,1,1.1,0.9,20.19,0.2,0,0
60759,1,0,0,0,0,12,1.0125642,-40.486307,115,1,1.1,0.9,20.21,0.2,0,0
60760,2,0,0,0,0,12,1.0054368,-37.461785,18,1,1.1,0.9,20.17,0.19,0,0
60761,1,0,0,0,0,12,1.0016802,-38.8312,500,1,1.1,0.9,20.2,0.18,0,0
60762,1,0,0,0,0,12,1.0310237,-50.294412,115,1,1.1,0.9,20.97,0.24,0,0
60763,2,0,0,0,0,12,1.0310237,-50.294412,13.2,1,1.1,0.9,20.97,0.24,0,0
60764,2,0,0,0,0,12,1.0310237,-50.294412,22,1,1.1,0.9,20.97,0.24,0,0
60765,2,0,0,0,0,12,1.0167585,-45.115651,115,1,1.1,0.9,20.5,0.21,0,0
60766,2,0,0,0,0,12,1.0397175,-41.002504,500,1,1.1,0.9,20.32,0.08,0,0
60767,1,0,0,0,0,12,1.036646,-42.045556,230,1,1.1,0.9,20.27,0.11,0,0
60768,1,0,0,0,0,12,1.0374069,-44.053079,115,1,1.1,0.9,20.2,0.12,0,0
60769,1,0,0,0,0,12,1.0358674,-42.331329,18,1,1.1,0.9,20.26,0.11,0,0
60770,1,0,0,0,0,12,1.0358674,-42.331329,1,1,1.1,0.9,20.26,0.11,0,0
60771,1,0,0,0,0,12,1.0368623,-41.942166,230,1,1.1,0.9,20.26,0.11,0,0
60772,1,0,0,0,0,12,1.036646,-42.045556,230,1,1.1,0.9,20.27,0.11,0,0
60773,2,0,0,0,0,12,1.0186623,-51.760369,115,1,1.1,0.9,20.99,0.14,0,0
60774,1,0,0,0,0,12,1.024683,-47.684755,115,1,1.1,0.9,20.61,0.3,0,0
60775,2,0,0,0,0,12,1.0155462,-43.27938,13.8,1,1.1,0.9,20.42,0.34,0,0
60776,2,0,0,0,0,12,1.0110285,-41.876959,18,1,1.1,0.9,20.37,0.36,0,0
60777,1,0,0,0,0,12,1.0247489,-47.868579,115,1,1.1,0.9,20.63,0.3,0,0
60778,1,0,0,0,0,12,1.0360312,-40.993881,230,1,1.1,0.9,20.22,0.12,0,0
60779,1,0,0,0,0,12,1.0383888,-41.946002,115,1,1.1,0.9,20.19,0.14,0,0
60780,2,0,0,0,0,12,1.0329429,-36.055198,24,1,1.1,0.9,20.1,0.15,0,0
60781,1,0,0,0,0,12,1.0360543,-41.088859,230,1,1.1,0.9,20.24,0.12,0,0
60782,1,0,0,0,0,12,1.0360312,-40.993881,230,1,1.1,0.9,20.22,0.12,0,0
60783,2,0,0,0,0,12,1.0263823,-45.354622,230,1,1.1,0.9,20.76,0.08,0,0
60784,2,0,0,0,0,12,1.0269749,-49.421675,115,1,1.1,0.9,20.8,0.13,0,0
60785,1,0,0,0,-644,12,1.0121019,-39.577733,500,1,1.1,0.9,20.43,0.04,0,0
60786,1,0,0,0,0,12,1.0524286,-42.754144,230,1,1.1,0.9,20.44,0.05,0,0
60787,1,0,0,0,0,12,1.0549259,-45.371203,115,1,1.1,0.9,20.44,0.07,0,0
60788,2,0,0,0,0,12,1.0027589,-39.2428,20,1,1.1,0.9,20.42,0.04,0,0
60789,2,0,0,0,0,12,1.0027589,-39.2428,20,1,1.1,0.9,20.42,0.04,0,0
60790,1,0,0,0,0,12,1.0001252,-39.528285,1,1,1.1,0.9,20.43,0.04,0,0
60791,2,0,0,0,0,12,1.0041608,-39.331002,13.8,1,1.1,0.9,20.43,0.03,0,0
60792,2,0,0,0,0,12,1.0029504,-38.527894,13.8,1,1.1,0.9,20.42,0.03,0,0
60793,2,0,0,0,0,12,1.0524286,-42.754144,13.8,1,1.1,0.9,20.44,0.05,0,0
60794,2,0,0,0,0,12,1.005379,-38.644814,24,1,1.1,0.9,20.42,0.03,0,0
60795,2,0,0,0,0,12,1.0071742,-38.742542,18,1,1.1,0.9,20.42,0.03,0,0
60796,1,0,0,0,0,12,1.0512832,-42.825881,230,1,1.1,0.9,20.45,0.06,0,0
60797,1,0,0,0,0,12,1.0372612,-46.329578,115,1,1.1,0.9,20.8,0.08,0,0
60798,2,0,0,0,0,12,1.0470882,-43.261091,13.8,1,1.1,0.9,20.7,0.1,0,0
60799,2,0,0,0,0,12,1.0461179,-42.2767,13.8,1,1.1,0.9,20.68,0.1,0,0
60800,1,0,0,0,0,12,1.0372377,-46.346837,115,1,1.1,0.9,20.8,0.08,0,0
60801,2,0,0,0,-840,12,1.0105901,-42.901452,500,1,1.1,0.9,20.55,0.13,0,0
60802,2,0,0,0,0,12,1.0217569,-44.652621,230,1,1.1,0.9,20.56,0.12,0,0
60803,2,0,0,0,0,12,1.0232412,-47.761911,115,1,1.1,0.9,20.63,0.16,0,0
60804,1,0,0,0,-518,12,1.0113653,-39.839728,500,1,1.1,0.9,20.34,0.18,0,0
60805,1,0,0,0,0,12,1.0196543,-41.312692,230,1,1.1,0.9,20.37,0.2,0,0
60806,1,0,0,0,0,12,1.0138659,-44.181322,115,1,1.1,0.9,20.35,0.27,0,0
60807,2,0,0,0,0,12,1.0190701,-38.86904,13.8,1,1.1,0.9,20.33,0.18,0,0
60808,2,0,0,0,0,12,1.0113653,-39.839728,13.8,1,1.1,0.9,20.34,0.18,0,0
60809,2,0,0,0,0,12,1.0191099,-40.891214,13.8,1,1.1,0.9,20.36,0.2,0,0
60810,2,0,0,0,0,12,1.0094161,-52.705114,115,1,1.1,0.9,21.14,0.18,0,0
60811,2,0,0,0,0,12,1.0008632,-44.80306,115,1,1.1,0.9,20.42,0.38,0,0
60812,1,0,0,0,-44,12,1.000614,-44.816836,115,1,1.1,0.9,20.42,0.38,0,0
60813,1,0,0,0,0,12,1.0400141,-41.812118,115,1,1.1,0.9,20.38,0.05,0,0
60814,2,0,0,0,0,12,1.0400141,-41.812118,13.8,1,1.1,0.9,20.38,0.05,0,0
60815,2,0,0,0,0,12,1.0400141,-41.812118,13.8,1,1.1,0.9,20.38,0.05,0,0
60816,1,0,0,0,0,12,1.0391261,-38.765768,230,1,1.1,0.9,20.32,0.01,0,0
60817,1,0,0,0,0,12,1.0408754,-39.411165,115,1,1.1,0.9,20.34,0.01,0,0
60818,1,0,0,0,0,12,1.0406555,-39.332762,13.8,1,1.1,0.9,20.34,0.01,0,0
60819,1,0,0,0,0,12,1.0406555,-39.332762,1,1,1.1,0.9,20.34,0.01,0,0
60820,2,0,0,0,0,12,1.0311297,-36.181708,13.8,1,1.1,0.9,20.28,0.02,0,0
60821,1,0,0,0,0,12,1.0391493,-38.799493,230,1,1.1,0.9,20.33,0.01,0,0
60822,2,0,0,0,0,12,1.0377216,-38.912986,115,1,1.1,0.9,19.79,0.18,0,0
60823,1,0,0,0,0,12,1.0376877,-38.937289,115,1,1.1,0.9,19.8,0.18,0,0
60824,1,0,0,0,0,12,1.0377216,-38.912986,115,1,1.1,0.9,19.79,0.18,0,0
60825,2,0,0,0,0,12,1.0186388,-50.649473,115,1,1.1,0.9,20.84,0.15,0,0
60826,1,0,0,0,0,12,1.0185335,-50.702697,115,1,1.1,0.9,20.85,0.15,0,0
60827,2,0,0,0,0,12,1.0509318,-40.642179,500,1,1.1,0.9,20.42,0.04,0,0
60828,1,0,0,0,0,12,1.0303707,-42.8472,230,1,1.1,0.9,20.44,0.09,0,0
60829,1,0,0,0,0,12,1.0238115,-44.839781,115,1,1.1,0.9,20.48,0.14,0,0
60830,1,0,0,0,-137,12,1.02508,-43.290174,500,1,1.1,0.9,20.69,0,0,0
60831,1,0,0,0,0,12,1.024727,-46.934382,230,1,1.1,0.9,20.76,0.06,0,0
60832,1,0,0,0,0,12,1.0186122,-51.105446,115,1,1.1,0.9,20.89,0.12,0,0
60833,2,0,0,0,0,12,1.0258665,-41.677772,13.8,1,1.1,0.9,20.67,0,0,0
60834,2,0,0,0,0,12,1.0259624,-41.311882,13.2,1,1.1,0.9,20.67,0,0,0
60835,2,0,0,0,0,12,1.0257531,-42.929302,13.8,1,1.1,0.9,20.68,0,0,0
60836,1,0,0,0,0,12,1.017188,-44.39379,500,1,1.1,0.9,20.76,0.06,0,0
60837,1,0,0,0,0,12,1.016016,-49.183203,230,1,1.1,0.9,20.98,0.1,0,0
60838,1,0,0,0,0,12,1.0219456,-52.858398,115,1,1.1,0.9,21.11,0.12,0,0
60839,2,0,0,0,0,12,1.017188,-44.39379,13.8,1,1.1,0.9,20.76,0.06,0,0
60840,2,0,0,0,0,12,1.023444,-44.303842,22,1,1.1,0.9,20.76,0.05,0,0
60841,2,0,0,0,0,12,1.0206204,-44.026267,13.2,1,1.1,0.9,20.75,0.06,0,0
60842,1,0,0,0,0,12,1.0157349,-49.066701,230,1,1.1,0.9,20.97,0.11,0,0
60843,1,0,0,0,0,12,1.021531,-44.263694,500,1,1.1,0.9,20.72,0.02,0,0
60844,2,0,0,0,0,12,1.039,-50.667345,115,1,1.1,0.9,20.81,0,0,0
60845,1,0,0,0,0,12,1.0385494,-50.699136,115,1,1.1,0.9,20.82,0,0,0
60846,1,0,0,0,0,12,1.039,-50.667345,115,1,1.1,0.9,20.81,-0,0,0
60847,2,0,0,0,0,12,1.0263005,-38.309556,500,1,1.1,0.9,20.32,0.08,0,0
60848,2,0,0,0,0,12,1.0271379,-40.642176,230,1,1.1,0.9,20.37,0.12,0,0
60849,1,0,0,0,0,12,1.0222923,-43.81782,115,1,1.1,0.9,20.42,0.16,0,0
60850,2,0,0,0,0,12,1.010298,-48.480783,230,1,1.1,0.9,20.93,0.11,0,0
60851,2,0,0,0,0,12,1.0193004,-51.685965,115,1,1.1,0.9,20.98,0.13,0,0
60852,2,0,0,0,0,12,1.0066931,-41.182535,500,1,1.1,0.9,20.54,0.07,0,0
60853,1,0,0,0,0,12,1.0190468,-46.137933,230,1,1.1,0.9,20.7,0.16,0,0
60854,1,0,0,0,0,12,1.0351238,-49.501594,115,1,1.1,0.9,20.83,0.22,0,0
60855,1,0,0,0,0,12,1.0342082,-49.816279,115,1,1.1,0.9,20.9,0.06,0,0
60856,2,0,0,0,0,12,1.0168714,-46.054701,13.8,1,1.1,0.9,20.77,-0,0,0
60857,2,0,0,0,0,12,1.0146789,-47.595315,13.8,1,1.1,0.9,20.82,0.03,0,0
60858,1,0,0,0,0,12,1.02533,-43.611559,500,1,1.1,0.9,20.69,0.01,0,0
60859,1,0,0,0,0,12,1.0206642,-46.875538,230,1,1.1,0.9,20.77,0.07,0,0
60860,1,0,0,0,0,12,1.0221727,-49.441204,115,1,1.1,0.9,20.76,0.13,0,0
60861,2,0,0,0,0,12,1.0364856,-43.324008,24,1,1.1,0.9,20.69,-0,0,0
60862,2,0,0,0,0,12,1.02533,-43.611559,13.8,1,1.1,0.9,20.69,0.01,0,0
60863,1,0,0,0,0,12,1.0202826,-46.92857,230,1,1.1,0.9,20.79,0.07,0,0
60864,1,0,0,0,0,12,1.0206642,-46.875538,230,1,1.1,0.9,20.77,0.07,0,0
60865,2,0,0,0,0,12,1.03654,-38.791273,115,1,1.1,0.9,20.3,0.03,0,0
60866,1,0,0,0,0,12,1.03654,-38.791273,115,1,1.1,0.9,20.3,0.03,0,0
60867,1,0,0,0,-530,12,1.0182199,-34.063905,500,1,1.1,0.9,20.12,0,0,0
60868,1,0,0,0,0,12,1.0225539,-35.943534,230,1,1.1,0.9,20.11,0.03,0,0
60869,1,0,0,0,0,12,1.0249551,-38.621154,115,1,1.1,0.9,20.06,0.08,0,0
60870,1,0,0,0,0,12,1.023321,-37.106635,13.8,1,1.1,0.9,20.09,0.05,0,0
60871,1,0,0,0,0,12,1.023321,-37.106635,1,1,1.1,0.9,20.09,0.05,0,0
60872,2,0,0,0,0,12,0.9917034,-31.808056,18,1,1.1,0.9,20.09,0,0,0
60873,2,0,0,0,0,12,0.987035,-31.005349,13.8,1,1.1,0.9,20.08,0,0,0
60874,2,0,0,0,0,12,0.9919548,-31.63669,13.8,1,1.1,0.9,20.09,0,0,0
60875,2,0,0,0,0,12,1.0393779,-38.297634,115,1,1.1,0.9,20.22,0.02,0,0
60876,1,0,0,0,0,12,1.0142114,-40.585476,500,1,1.1,0.9,20.5,0.05,0,0
60877,1,0,0,0,0,12,1.0401536,-45.011138,230,1,1.1,0.9,20.59,0.1,0,0
60878,1,0,0,0,0,12,1.0248488,-47.982472,115,1,1.1,0.9,20.65,0.29,0,0
60879,1,0,0,0,0,12,1.0232345,-48.337204,13.8,1,1.1,0.9,20.66,0.32,0,0
60880,1,0,0,0,0,12,1.0232345,-48.337204,1,1,1.1,0.9,20.66,0.32,0,0
60881,2,0,0,0,0,12,1.0142114,-40.585476,13.8,1,1.1,0.9,20.5,0.05,0,0
60882,2,0,0,0,0,12,1.0305282,-38.794346,13.8,1,1.1,0.9,20.48,0.04,0,0
60883,2,0,0,0,0,12,1.029189,-40.279741,18,1,1.1,0.9,20.5,0.04,0,0
60884,1,0,0,0,-378,12,1.0240999,-40.787798,500,1,1.1,0.9,20.53,0,0,0
60885,1,0,0,0,0,12,1.0122889,-38.274292,345,1,1.1,0.9,20.43,0.06,0,0
60886,1,0,0,0,0,12,1.0492025,-41.532594,230,1,1.1,0.9,20.47,0.03,0,0
60887,1,0,0,0,0,12,1.0638793,-43.656198,138,1,1.1,0.9,20.53,-0.03,0,0
60888,1,0,0,0,0,12,1.0655499,-46.277021,115,1,1.1,0.9,20.53,-0.03,0,0
60889,1,0,0,0,0,12,1.0128048,-38.394841,13.8,1,1.1,0.9,20.43,0.06,0,0
60890,1,0,0,0,0,12,1.0128048,-38.394841,1,1,1.1,0.9,20.43,0.06,0,0
60891,2,0,0,0,0,12,1.0295186,-38.389192,13.8,1,1.1,0.9,20.51,0,0,0
60892,2,0,0,0,0,12,1.0304095,-39.882682,18,1,1.1,0.9,20.52,0,0,0
60893,2,0,0,0,0,12,1.027995,-40.227274,13.8,1,1.1,0.9,20.53,0,0,0
60894,2,0,0,0,0,12,1.0312962,-39.748118,13.8,1,1.1,0.9,20.52,0,0,0
60895,2,0,0,0,0,12,1.0289731,-40.083153,13.8,1,1.1,0.9,20.53,0,0,0
60896,2,0,0,0,0,12,1.0320889,-39.629827,18,1,1.1,0.9,20.52,0,0,0
70000,1,12.27,3.07,0,0,13,1.01249,-41.096928,138,1,1.1,0.9,20.77,0,0,0
70001,1,10.87,4.15,0,0,13,1.0194798,-43.717636,138,1,1.1,0.9,21.11,-0.02,0,0
70002,1,15.53,2.99,0,0,13,1.0238106,-43.910599,138,1,1.1,0.9,21.15,-0.02,0,0
70003,1,0,0,0,0,13,1.023879,-43.901857,138,1,1.1,0.9,21.15,-0.02,0,0
70004,1,0,0,0,0,13,1.0202221,-43.988268,138,1,1.1,0.9,21.16,-0.01,0,0
70005,1,6.32,2.02,0,0,13,1.0201838,-43.992151,138,1,1.1,0.9,21.16,-0.01,0,0
70006,1,43.53,6.24,0,0,13,1.0144231,-44.464873,138,1,1.1,0.9,21.27,0.03,0,0
70007,1,10.26,1.95,0,0,13,1.0429219,-37.715141,138,1,1.1,0.9,20.16,-0.06,0,0
70008,1,10.22,3.8,0,0,13,1.0297597,-35.171751,138,1,1.1,0.9,19.86,0.02,0,0
70009,1,10.37,2.47,0,0,13,1.0407736,-41.935257,138,1,1.1,0.9,20.83,-0.05,0,0
70010,1,14.52,10.37,0,0,13,1.0313217,-41.439396,138,1,1.1,0.9,20.85,0.03,0,0
70011,1,0,0,0,0,13,1.0228822,-40.491059,138,1,1.1,0.9,20.76,0.09,0,0
70012,1,6.22,1.36,0,0,13,1.0228499,-40.494528,138,1,1.1,0.9,20.76,0.09,0,0
70013,1,0,0,0,0,13,1.0205758,-33.918668,138,1,1.1,0.9,19.86,0.03,0,0
70014,1,36.64,11.05,0,0,13,1.0203807,-33.939096,138,1,1.1,0.9,19.86,0.04,0,0
70015,1,0,0,0,0,13,1.0002816,-32.699525,138,1,1.1,0.9,20.02,0.3,0,0
70016,1,42.5,9.15,0,0,13,1.0000743,-32.723338,138,1,1.1,0.9,20.03,0.3,0,0
70017,1,37.14,16.8,0,0,13,1.0042812,-32.224393,138,1,1.1,0.9,19.77,0.11,0,0
70018,1,0,0,0,0,13,1.0026754,-32.485537,138,1,1.1,0.9,19.81,0.12,0,0
70019,1,36.36,15.68,0,0,13,1.0024254,-32.505989,138,1,1.1,0.9,19.81,0.12,0,0
70020,1,0,0,0,0,13,1.0029282,-32.464175,138,1,1.1,0.9,19.8,0.11,0,0
70021,1,0,0,0,0,13,1.032461,-40.364612,138,1,1.1,0.9,20.83,0.07,0,0
70022,1,5.57,1.09,0,0,13,1.0324376,-40.36791,138,1,1.1,0.9,20.83,0.07,0,0
70023,1,0,0,0,0,13,1.0324847,-40.361479,138,1,1.1,0.9,20.83,0.07,0,0
70024,1,0,0,0,0,13,1.0121531,-23.720982,138,1,1.1,0.9,19.06,0.25,0,0
70025,1,34.29,5.64,0,0,13,1.0120184,-23.74051,138,1,1.1,0.9,19.07,0.25,0,0
70026,1,36.35,12.41,0,0,13,1.0312989,-42.260338,138,1,1.1,0.9,21.03,0.06,0,0
70027,1,0,0,0,0,13,1.0250266,-35.459151,138,1,1.1,0.9,20.41,0.17,0,0
70028,1,0,0,0,0,13,1.0250346,-35.495159,138,1,1.1,0.9,20.42,0.17,0,0
70029,1,14.47,1.61,0,0,13,1.024968,-35.467381,138,1,1.1,0.9,20.42,0.18,0,0
70030,1,54.72,35.76,0,45,13,1.033873,-42.426553,138,1,1.1,0.9,21.1,0.1,0,0
70031,1,11.27,4.35,0,-14,13,1.0256733,-19.565005,138,1,1.1,0.9,18.54,0.2,0,0
70032,1,0,0,0,0,13,1.0258916,-19.561231,138,1,1.1,0.9,18.54,0.2,0,0
70033,1,20.71,5.61,0,0,13,1.0177426,-31.085625,138,1,1.1,0.9,19.97,0.24,0,0
70034,1,7.8,2.52,0,0,13,1.0241834,-26.244058,138,1,1.1,0.9,19.48,0.19,0,0
70035,1,7.89,0.71,0,0,13,1.0224066,-22.540907,138,1,1.1,0.9,19.05,0.18,0,0
70036,1,0,0,0,0,13,1.0224361,-22.536115,138,1,1.1,0.9,19.05,0.18,0,0
70037,1,28.36,15.95,0,0,13,0.9977787,-24.264031,138,1,1.1,0.9,19.49,0.34,0,0
70038,1,6.58,0.78,0,0,13,1.0230892,-15.901616,138,1,1.1,0.9,18.23,0.11,0,0
70039,1,0,0,0,0,13,1.0231148,-15.897593,138,1,1.1,0.9,18.23,0.11,0,0
70040,1,0,0,0,0,13,1.0190264,-18.281734,138,1,1.1,0.9,18.68,0.14,0,0
70041,1,5.38,1.19,0,0,13,1.0190017,-18.285083,138,1,1.1,0.9,18.68,0.14,0,0
70042,1,0,0,0,0,13,1.0153267,-27.36106,138,1,1.1,0.9,19.5,0.19,0,0
70043,1,8.96,1.48,0,0,13,1.0152839,-27.366476,138,1,1.1,0.9,19.5,0.19,0,0
70044,1,0,0,0,0,13,1.0268621,-19.81822,138,1,1.1,0.9,19.37,0.1,0,0
70045,1,33.65,3.63,0,0,13,1.0267404,-19.837337,138,1,1.1,0.9,19.38,0.1,0,0
70046,1,33.91,17.28,0,0,13,1.016966,-19.77667,138,1,1.1,0.9,19.43,0.13,0,0
70047,1,0,0,0,0,13,1.0136941,-16.564297,138,1,1.1,0.9,18.72,0.14,0,0
70048,1,23.72,7.16,0,0,13,1.0135656,-16.578327,138,1,1.1,0.9,18.72,0.14,0,0
70049,1,0,0,0,0,13,1.0149845,-18.166768,138,1,1.1,0.9,19.3,0.12,0,0
70050,1,37.45,12.86,0,0,13,1.0147749,-18.187247,138,1,1.1,0.9,19.3,0.12,0,0
70051,1,0,0,0,0,13,1.0152047,-18.146129,138,1,1.1,0.9,19.29,0.12,0,0
70052,1,39.47,7.68,0,0,13,1.0161267,-18.305608,138,1,1.1,0.9,19.3,0.12,0,0
70053,1,0,0,0,0,13,1.0236826,-16.476147,138,1,1.1,0.9,19.13,0.06,0,0
70054,1,40.9,14.56,0,0,13,1.0051471,-18.976172,18,1,1.1,0.9,19.19,0.08,0,0
70055,1,0,0,0,0,13,1.0246304,-16.357206,18,1,1.1,0.9,19.12,0.06,0,0
70056,1,0,0,0,0,13,1.0246304,-16.357206,1,1,1.1,0.9,19.12,0.06,0,0
70057,1,0,0,0,0,13,1.023981,-16.453313,138,1,1.1,0.9,19.12,0.06,0,0
70058,1,10.35,3.77,0,0,13,1.0247634,-16.335352,138,1,1.1,0.9,19.1,0.06,0,0
70059,1,0,0,0,0,13,1.0325152,-15.604154,138,1,1.1,0.9,19.04,0.02,0,0
70060,1,10.75,5.1,0,0,13,1.0324392,-15.609467,138,1,1.1,0.9,19.04,0.02,0,0
70061,1,52.17,14.58,0,0,13,1.013914,-32.675263,138,1,1.1,0.9,20.06,0.13,0,0
70062,1,0,0,0,0,13,1.0237385,-6.634221,138,1,1.1,0.9,18.4,0.05,0,0
70063,1,49.84,4.04,0,0,13,1.0235832,-6.664703,138,1,1.1,0.9,18.4,0.05,0,0
70064,1,0,0,0,0,13,1.0238881,-6.602404,138,1,1.1,0.9,18.4,0.05,0,0
70065,1,59.81,26.72,0,0,13,1.0266412,-8.237042,138,1,1.1,0.9,18.41,0.06,0,0
70066,1,5.6,0.59,0,0,13,1.0340347,-11.454333,138,1,1.1,0.9,18.65,0.02,0,0
70067,1,40.73,16.17,0,25,13,1.0097757,-32.099694,138,1,1.1,0.9,19.93,0.18,0,0
70068,1,25.19,11.04,0,0,13,1.0312167,-14.498476,138,1,1.1,0.9,18.9,0.04,0,0
70069,1,0,0,0,0,13,1.049683,-31.997223,138,1,1.1,0.9,19.63,0.01,0,0
70070,1,17.85,2.05,0,0,13,1.049626,-32.007148,138,1,1.1,0.9,19.63,0.01,0,0
70071,1,0,0,0,0,13,1.030789,-40.478423,138,1,1.1,0.9,20.43,0.04,0,0
70072,1,46.13,11.5,0,0,13,1.0415127,-44.083023,115,1,1.1,0.9,20.47,0.09,0,0
70073,1,0,0,0,0,13,1.0629653,-48.922914,13.8,1,1.1,0.9,20.53,0.15,0,0
70074,1,0,0,0,0,13,1.0629653,-48.922914,1,1,1.1,0.9,20.53,0.15,0,0
70075,1,0,0,0,0,13,1.0300886,-40.571039,138,1,1.1,0.9,20.44,0.04,0,0
70076,1,46.48,7.01,0,0,13,1.0422913,-43.968106,115,1,1.1,0.9,20.46,0.08,0,0
70077,1,10.73,6.53,0,0,13,1.0382158,-6.010666,138,1,1.1,0.9,18.24,0.01,0,0
70078,1,0,0,0,0,13,1.0381563,-37.964902,138,1,1.1,0.9,20.22,0.02,0,0
70079,1,41.21,22.56,0,0,13,1.0378136,-37.987802,138,1,1.1,0.9,20.22,0.02,0,0
70080,1,0,0,0,0,13,1.0384914,-37.946155,138,1,1.1,0.9,20.21,0.02,0,0
70081,1,0.1,0.04,0,0,13,1.0381555,-37.964956,138,1,1.1,0.9,20.22,0.02,0,0
70082,1,43.02,12.18,0,0,13,1.0046046,-37.377171,138,1,1.1,0.9,20.33,0.19,0,0
70083,1,7.66,1.46,0,0,13,1.0502236,-32.099643,138,1,1.1,0.9,19.59,0.03,0,0
70084,1,0,0,0,0,13,1.0346766,-40.241354,138,1,1.1,0.9,20.4,0.03,0,0
70085,1,50.73,12.38,0,0,13,1.0440432,-43.671505,115,1,1.1,0.9,20.47,0.07,0,0
70086,1,0,0,0,0,13,1.0346914,-40.218306,138,1,1.1,0.9,20.4,0.03,0,0
70087,1,0,0,0,0,13,1.0346766,-40.241354,138,1,1.1,0.9,20.4,0.03,0,0
70088,1,4.79,0.39,0,0,13,1.043226,-9.393813,138,1,1.1,0.9,18.39,-0.01,0,0
70089,1,0,0,0,0,13,1.0432422,-9.391324,138,1,1.1,0.9,18.39,-0.01,0,0
70090,1,0,0,0,0,13,1.0425578,-8.112406,138,1,1.1,0.9,18.35,-0.02,0,0
70091,1,7.46,1.06,0,0,13,1.0425291,-8.116873,138,1,1.1,0.9,18.35,-0.02,0,0
70092,1,8.36,2.17,0,0,13,1.0129158,-39.370136,138,1,1.1,0.9,20.45,0.11,0,0
70093,1,6.38,1.4,0,0,13,1.0410228,-19.238906,138,1,1.1,0.9,18.84,0.03,0,0
70094,1,29.97,17.72,0,0,13,1.0386147,-29.856279,138,1,1.1,0.9,19.6,0.04,0,0
70095,1,0,0,0,0,13,1.0394,-17.420334,345,1,1.1,0.9,19.09,0,0,0
70096,1,0,0,0,0,13,1.0338096,-15.815365,138,1,1.1,0.9,19.08,-0,0,0
70097,2,0,0,0,0,13,1.0394,-17.420334,13.8,1,1.1,0.9,19.09,0,0,0
70098,2,0,0,0,0,13,1.0418512,-17.200717,18,1,1.1,0.9,19.08,0,0,0
70099,2,0,0,0,0,13,1.0394,-17.420334,24,1,1.1,0.9,19.09,0,0,0
70100,2,0,0,0,0,13,1.0394,-17.420334,13.8,1,1.1,0.9,19.09,0,0,0
70101,1,0,0,0,0,13,1.039243,-17.554264,345,1,1.1,0.9,19.1,0.01,0,0
70102,1,0,0,0,0,13,1.0394,-17.420334,345,1,1.1,0.9,19.09,0,0,0
70103,1,0,0,0,0,13,1.0347624,-14.151673,138,1,1.1,0.9,18.87,-0,0,0
70104,2,0,0,0,0,13,0.9739238,-11.770587,13.8,1,1.1,0.9,18.83,0,0,0
70105,2,0,0,0,0,13,1.0363776,-4.465039,138,1,1.1,0.9,18.17,0.02,0,0
70106,1,0,0,0,0,13,1.0364018,-4.489106,138,1,1.1,0.9,18.17,0.02,0,0
70107,2,0,0,0,0,13,1.0369999,-39.333838,138,1,1.1,0.9,20.31,0,0,0
70108,1,0.06,0.02,0,0,13,1.0369996,-39.333873,138,1,1.1,0.9,20.31,0,0,0
70109,1,0,0,0,0,13,1.0367488,-39.364841,138,1,1.1,0.9,20.31,0.01,0,0
70110,2,0,0,0,0,13,1.0363239,-4.470291,138,1,1.1,0.9,18.17,0.02,0,0
70111,2,2.96,0.23,0,0,13,1.0380596,-17.875076,138,1,1.1,0.9,19.07,0.11,0,0
70112,1,0,0,0,0,13,1.0350341,-27.176389,345,1,1.1,0.9,19.66,0.08,0,0
70113,1,0.97,0.53,0,0,13,1.0304028,-26.979832,138,1,1.1,0.9,19.54,0.05,0,0
70114,2,0,0,0,0,13,1.0427958,-25.502397,13.8,1,1.1,0.9,19.64,0.07,0,0
70115,2,0,0,0,0,13,1.0307803,-26.729662,13.8,1,1.1,0.9,19.65,0.07,0,0
70116,1,0,0,0,0,13,1.0346185,-27.252039,345,1,1.1,0.9,19.68,0.08,0,0
70117,1,0,0,0,0,13,1.0240707,-2.224399,345,1,1.1,0.9,18.28,0.03,0,0
70118,1,0,0,0,0,13,1.026527,-4.188814,138,1,1.1,0.9,18.22,0.04,0,0
70119,1,0.35,0.1,0,0,13,1.028771,-5.628014,18,1,1.1,0.9,18.18,0.06,0,0
70120,1,0,0,0,0,13,1.0290621,-5.573761,1,1,1.1,0.9,18.18,0.06,0,0
70121,2,0,0,0,0,13,1.0137792,-1.096975,18,1,1.1,0.9,18.26,0.04,0,0
70122,1,0,0,0,0,13,1.0288764,-34.725188,345,1,1.1,0.9,19.94,-0,0,0
70123,1,0,0,0,0,13,1.0496001,-37.267721,161,1,1.1,0.9,19.98,-0.04,0,0
70124,1,1.89,0.46,0,0,13,1.044645,-37.666223,138,1,1.1,0.9,20.12,-0.06,0,0
70125,2,0,0,0,0,13,1.0159509,-33.721843,13.8,1,1.1,0.9,19.93,0,0,0
70126,2,0,0,0,0,13,1.0159604,-33.560074,13.8,1,1.1,0.9,19.92,0,0,0
70127,2,0,0,0,0,13,1.015991,-33.390119,13.8,1,1.1,0.9,19.92,0,0,0
70128,2,0,0,0,0,13,1.0200866,-24.280377,138,1,1.1,0.9,19.08,0.17,0,0
70129,1,0.75,0.29,0,0,13,1.0200697,-24.33489,138,1,1.1,0.9,19.09,0.17,0,0
70130,1,7.37,2.89,0,0,13,1.0334724,-35.644569,138,1,1.1,0.9,19.87,0.01,0,0
70131,2,0,0,0,0,13,1.0504931,-31.213215,13.8,1,1.1,0.9,19.76,0,0,0
70132,1,0,0,0,0,13,1.02606,-2.417647,345,1,1.1,0.9,18.29,0,0,0
70133,1,0,0,0,0,13,1.0363987,-4.467151,138,1,1.1,0.9,18.17,0.02,0,0
70134,2,0,0,0,0,13,0.9641463,-1.358349,13.8,1,1.1,0.9,18.27,0,0,0
70135,1,0,0,0,0,13,1.0273842,-36.628687,345,1,1.1,0.9,20.29,0.05,0,0
70136,1,0,0,0,0,13,1.0328711,-40.808676,230,1,1.1,0.9,20.39,0.08,0,0
70137,1,0,0,0,0,13,1.0322504,-41.291688,138,1,1.1,0.9,20.46,0.04,0,0
70138,1,0,0,0,0,13,1.0485738,-43.554893,115,1,1.1,0.9,20.44,0.05,0,0
70139,1,0,0,0,0,13,1.0454462,-45.410015,13.8,1,1.1,0.9,20.5,0.09,0,0
70140,1,0,0,0,0,13,1.0454462,-45.410015,1,1,1.1,0.9,20.5,0.09,0,0
70141,2,0,0,0,0,13,1.0324322,-36.514063,13.8,1,1.1,0.9,20.29,0.05,0,0
70142,2,0,0,0,0,13,1.032458,-36.407869,13.8,1,1.1,0.9,20.29,0.05,0,0
70143,1,0,0,0,0,13,1.0274377,-36.629365,1,1,1.1,0.9,20.29,0.05,0,0
70144,2,0,0,0,0,13,1.0349827,-36.473695,13.8,1,1.1,0.9,20.29,0.05,0,0
70145,1,1.07,0.17,0,0,13,1.029785,-21.459571,138,1,1.1,0.9,18.61,0.11,0,0
70146,2,0,0,0,0,13,1.0374861,-18.255873,13.8,1,1.1,0.9,18.51,0.14,0,0
70147,2,0.66,0.32,0,0,13,1.0216172,-33.169399,138,1,1.1,0.9,19.77,0.03,0,0
70148,1,0,0,0,0,13,1.0277199,-15.529815,138,1,1.1,0.9,19.01,0.08,0,0
70149,2,0,0,0,0,13,1.0277199,-15.529815,13.8,1,1.1,0.9,19.01,0.08,0,0
70150,2,0,0,0,0,13,1.0277199,-15.529815,18,1,1.1,0.9,19.01,0.08,0,0
70151,1,0,0,0,0,13,1.01724,-25.375039,345,1,1.1,0.9,19.36,-0,0,0
70152,1,2.53,0.58,0,0,13,1.0187517,-27.801623,138,1,1.1,0.9,19.33,0.03,0,0
70153,2,0,0,0,0,13,1.0128396,-24.394771,13.8,1,1.1,0.9,19.35,0,0,0
70154,2,0,0,0,0,13,1.0101392,-23.553468,18,1,1.1,0.9,19.34,0,0,0
70155,2,0,0,0,0,13,1.0106808,-23.293496,18,1,1.1,0.9,19.33,0,0,0
70156,2,0,0,0,0,13,1.0130275,-24.121168,13.8,1,1.1,0.9,19.34,0,0,0
70157,1,0,0,0,0,13,1.0173594,-25.570465,345,1,1.1,0.9,19.39,-0.01,0,0
70158,1,0,0,0,0,13,1.01724,-25.375039,345,1,1.1,0.9,19.36,-0,0,0
70159,1,0,0,0,0,13,1.0363912,-13.665487,138,1,1.1,0.9,18.82,0.05,0,0
70160,2,0,0,0,0,13,1.0774115,-7.269266,13.8,1,1.1,0.9,18.65,0.02,0,0
70161,1,0,0,0,-88,13,1.029392,-20.528105,345,1,1.1,0.9,19.29,0.07,0,0
70162,1,0,0,0,0,13,1.0372901,-19.201837,138,1,1.1,0.9,19.26,0.08,0,0
70163,2,0,0,0,0,13,1.0372901,-19.201837,18,1,1.1,0.9,19.26,0.08,0,0
70164,2,0,0,0,0,13,1.0498337,-17.855759,13.8,1,1.1,0.9,19.23,0.06,0,0
70165,2,0,0,0,0,13,1.0657943,-16.043005,18,1,1.1,0.9,19.2,0.05,0,0
70166,2,0,0,0,0,13,1.0295212,-20.339306,13.8,1,1.1,0.9,19.28,0.07,0,0
70167,2,4.78,0.32,0,0,13,1.036416,-4.501906,138,1,1.1,0.9,18.17,0.02,0,0
70168,2,0,0,0,0,13,1.0329657,-36.019472,138,1,1.1,0.9,19.91,0.01,0,0
70169,1,0,0,0,0,13,1.0329657,-36.019472,138,1,1.1,0.9,19.91,0.01,0,0
70170,1,0,0,0,0,13,1.05154,-26.355919,345,1,1.1,0.9,19.61,0.01,0,0
70171,1,0,0,0,0,13,1.0520456,-32.411468,138,1,1.1,0.9,19.59,0.02,0,0
70172,2,0,0,0,0,13,0.9881856,-23.147801,13.8,1,1.1,0.9,19.58,0,0,0
70173,2,0,0,0,0,13,0.986017,-24.761273,20,1,1.1,0.9,19.59,0,0,0
70174,2,0,0,0,0,13,0.9883207,-24.822779,18,1,1.1,0.9,19.59,0,0,0
70175,1,0,0,0,0,13,1.0367109,-4.552648,138,1,1.1,0.9,18.18,0.02,0,0
70176,2,0,0,0,0,13,1.0669748,-3.422775,13.8,1,1.1,0.9,18.16,-0.01,0,0
70177,2,0,0,0,0,13,1.0345,-22.51198,138,1,1.1,0.9,18.79,0,0,0
70178,1,0,0,0,0,13,1.0341737,-22.569577,138,1,1.1,0.9,18.8,0.01,0,0
70179,1,0,0,0,0,13,1.0338216,-14.119048,138,1,1.1,0.9,18.87,0.05,0,0
70180,2,0,0,0,0,13,1.0451736,-8.84966,13.8,1,1.1,0.9,18.74,0.08,0,0
70181,2,0,0,0,0,13,1.0338216,-14.119048,13.8,1,1.1,0.9,18.87,0.05,0,0
70182,2,0,0,0,0,13,1.0317553,-17.108708,138,1,1.1,0.9,18.84,0.19,0,0
70183,1,0,0,0,0,13,1.0366773,-4.55099,138,1,1.1,0.9,18.18,0.02,0,0
70184,2,0,0,0,0,13,1.0366773,-4.55099,13.8,1,1.1,0.9,18.18,0.02,0,0
70185,1,0,0,0,0,13,1.0366773,-4.55099,138,1,1.1,0.9,18.18,0.02,0,0
70186,1,0,0,0,0,13,1.0366773,-4.55099,138,1,1.1,0.9,18.18,0.02,0,0
70187,1,0,0,0,0,13,1.0311693,-34.116436,138,1,1.1,0.9,19.82,-0.01,0,0
70188,2,0,0,0,0,13,1.0354119,-32.020276,13.8,1,1.1,0.9,19.78,0,0,0
70189,2,0,0,0,0,13,1.0340222,-32.579229,18,1,1.1,0.9,19.78,0,0,0
70190,1,0,0,0,0,13,1.0311095,-34.147126,138,1,1.1,0.9,19.82,-0.01,0,0
74000,1,13.58,1.04,0,0,14,1.0275316,-31.571355,138,1,1.1,0.9,20.23,-0.05,0,0
74001,1,16.78,1.7,0,0,14,1.0205057,-34.319287,138,1,1.1,0.9,20.35,-0.01,0,0
74002,1,40.97,11.41,0,0,14,1.0141681,-20.26094,138,1,1.1,0.9,19.45,0.04,0,0
74003,1,40.97,8.05,0,0,14,1.0104162,-20.569065,138,1,1.1,0.9,19.52,0.06,0,0
74004,1,0,0,0,0,14,1.0177337,-29.204621,138,1,1.1,0.9,19.83,0.06,0,0
74005,1,20.28,8,0,0,14,1.0176067,-29.215507,138,1,1.1,0.9,19.84,0.06,0,0
74006,1,0,0,0,0,14,1.0062409,-21.104979,138,1,1.1,0.9,19.56,0.07,0,0
74007,1,30.04,3.25,0,0,14,1.0061382,-21.124903,138,1,1.1,0.9,19.56,0.07,0,0
74008,1,0,0,0,0,14,1.0138599,-18.050433,138,1,1.1,0.9,19.38,0.09,0,0
74009,1,34.78,9.28,0,0,14,1.0136845,-18.070738,138,1,1.1,0.9,19.38,0.09,0,0
74010,1,31.52,12.45,0,0,14,1.0164116,-17.438974,138,1,1.1,0.9,19.3,0.09,0,0
74011,1,0,0,0,0,14,1.0166152,-17.422676,138,1,1.1,0.9,19.3,0.09,0,0
74012,1,12.96,2.98,0,0,14,1.0087782,-33.27759,138,1,1.1,0.9,20.16,0.1,0,0
74013,1,37.65,8.57,0,0,14,1.0281503,-18.290661,138,1,1.1,0.9,19.29,0.04,0,0
74014,1,0,0,0,0,14,1.0251212,-16.847523,138,1,1.1,0.9,19.22,0.07,0,0
74015,1,44.32,5.08,0,0,14,1.0249684,-16.87527,138,1,1.1,0.9,19.22,0.07,0,0
74016,1,6.89,1.58,0,0,14,1.0163398,-19.519865,138,1,1.1,0.9,19.48,0.03,0,0
74017,1,25.52,6.8,0,0,14,1.0202604,-32.264592,138,1,1.1,0.9,20.03,0.04,0,0
74018,1,18.36,8.77,0,0,14,1.0137571,-19.421742,138,1,1.1,0.9,19.46,0.05,0,0
74019,1,12.19,4.75,0,0,14,1.0178241,-34.643117,138,1,1.1,0.9,20.36,0,0,0
74020,1,12.66,1.77,0,0,14,0.9999665,-21.373031,138,1,1.1,0.9,19.68,0.12,0,0
74021,1,0,0,0,0,14,1.0000172,-21.364934,138,1,1.1,0.9,19.68,0.12,0,0
74022,1,0,0,0,0,14,1.0208634,-18.69853,138,1,1.1,0.9,19.43,0.02,0,0
74023,1,6.8,1.09,0,0,14,1.0208371,-18.702858,138,1,1.1,0.9,19.43,0.02,0,0
74024,1,34.12,13.23,0,0,14,1.0045258,-20.961317,138,1,1.1,0.9,19.57,0.09,0,0
74025,1,34.12,1.94,0,0,14,1.013894,-20.67611,138,1,1.1,0.9,19.49,0.04,0,0
74026,1,49.09,21.69,0,0,14,1.0010506,-34.55195,138,1,1.1,0.9,20.33,0.13,0,0
74027,1,0,0,0,0,14,1.0078338,-17.931488,138,1,1.1,0.9,19.38,0.13,0,0
74028,1,12.9,4.54,0,0,14,1.0077423,-17.939443,138,1,1.1,0.9,19.38,0.13,0,0
74029,1,22.07,6.09,0,0,14,1.0201337,-32.368261,138,1,1.1,0.9,20.04,0.04,0,0
74030,1,0,0,0,0,14,1.0089202,-19.992117,138,1,1.1,0.9,19.49,0.09,0,0
74031,1,13.53,2.53,0,0,14,1.0088617,-20.000513,138,1,1.1,0.9,19.49,0.09,0,0
74032,1,2.55,0.23,0,0,14,1.0089117,-19.993787,138,1,1.1,0.9,19.49,0.09,0,0
74033,1,43.98,25.25,0,0,14,1.0063071,-20.749365,138,1,1.1,0.9,19.55,0.08,0,0
74034,1,43.61,14.3,0,0,14,1.0011224,-34.435944,138,1,1.1,0.9,20.32,0.13,0,0
74035,1,43.61,5.98,0,0,14,1.0119947,-34.280363,138,1,1.1,0.9,20.23,0.07,0,0
74036,1,0,0,0,0,14,1.0114419,-19.862589,138,1,1.1,0.9,19.48,0.05,0,0
74037,1,54.36,8.67,0,0,14,1.0045054,-21.754514,18,1,1.1,0.9,19.52,0.06,0,0
74038,1,0,0,0,0,14,1.0115948,-19.801685,18,1,1.1,0.9,19.48,0.05,0,0
74039,1,0,0,0,0,14,1.0115948,-19.801685,1,1,1.1,0.9,19.48,0.05,0,0
74040,1,0,0,0,0,14,1.0117101,-19.832889,138,1,1.1,0.9,19.47,0.05,0,0
74041,1,0,0,0,0,14,1.0114419,-19.862589,138,1,1.1,0.9,19.48,0.05,0,0
74042,1,0,0,0,0,14,1.0092414,-34.411368,138,1,1.1,0.9,20.26,0.09,0,0
74043,1,31.47,9.85,0,0,14,1.0090517,-34.430004,138,1,1.1,0.9,20.26,0.09,0,0
74044,1,31.47,11.96,0,0,14,1.0153067,-33.90298,138,1,1.1,0.9,20.18,0.06,0,0
74045,1,0,0,0,0,14,1.015514,-33.886854,138,1,1.1,0.9,20.17,0.06,0,0
74046,1,0,0,0,0,14,1.0177766,-30.965892,345,1,1.1,0.9,20.04,0.03,0,0
74047,1,0,0,0,0,14,1.0177148,-33.675183,138,1,1.1,0.9,20.14,0.05,0,0
74048,1,50.85,11.88,0,0,14,1.0175449,-30.99345,345,1,1.1,0.9,20.05,0.04,0,0
74049,1,50.85,7.45,0,0,14,1.0151203,-34.833673,138,1,1.1,0.9,20.36,0.02,0,0
74050,1,0,0,0,0,14,1.0160126,-33.676604,138,1,1.1,0.9,20.19,0.05,0,0
74051,1,21.95,5.36,0,0,14,1.0158967,-33.689038,138,1,1.1,0.9,20.2,0.05,0,0
74052,1,0,0,0,0,14,1.0367274,-15.362285,138,1,1.1,0.9,19.21,-0.01,0,0
74053,1,24.44,4.12,0,0,14,1.0366279,-15.376613,138,1,1.1,0.9,19.21,-0.01,0,0
74054,1,0,0,0,0,14,1.0217208,-18.845105,138,1,1.1,0.9,19.44,0.01,0,0
74055,1,19.01,1.4,0,0,14,1.0216633,-18.856753,138,1,1.1,0.9,19.44,0.01,0,0
74056,1,0,0,0,0,14,1.0158015,-18.582461,138,1,1.1,0.9,19.36,0.06,0,0
74057,1,16.4,6,0,0,14,1.015691,-18.591297,138,1,1.1,0.9,19.36,0.06,0,0
74058,1,32.67,4.23,0,0,14,1.0084132,-34.236074,138,1,1.1,0.9,20.25,0.09,0,0
74059,1,0,0,0,0,14,1.0108058,-34.43422,138,1,1.1,0.9,20.27,0.07,0,0
74060,1,32.67,5.15,0,0,14,1.0106771,-34.455151,138,1,1.1,0.9,20.27,0.07,0,0
74061,1,0,0,0,0,14,1.0109337,-34.414837,138,1,1.1,0.9,20.27,0.07,0,0
74062,1,0,0,0,0,14,1.0108058,-34.43422,138,1,1.1,0.9,20.27,0.07,0,0
74063,1,40.31,5.07,0,0,14,1.0228267,-17.105551,138,1,1.1,0.9,19.27,0.03,0,0
74064,1,33.93,7.74,0,0,14,1.0175185,-33.437291,138,1,1.1,0.9,20.15,0.05,0,0
74065,1,0,0,0,0,14,1.0176694,-33.418269,138,1,1.1,0.9,20.14,0.05,0,0
74066,1,16.2,1.76,0,0,14,1.0160481,-34.01553,138,1,1.1,0.9,20.21,0.05,0,0
74067,1,0,0,0,0,14,1.0122338,-34.859721,138,1,1.1,0.9,20.26,0.06,0,0
74068,1,51.81,8.37,0,0,14,1.0120188,-34.893384,138,1,1.1,0.9,20.26,0.06,0,0
74069,1,51.81,8.29,0,0,14,1.0126977,-34.802066,138,1,1.1,0.9,20.26,0.06,0,0
74070,1,40.71,8.69,0,0,14,1.0113707,-34.730432,138,1,1.1,0.9,20.25,0.07,0,0
74071,1,40.71,16.36,0,0,14,1.0100093,-34.767551,138,1,1.1,0.9,20.32,0.08,0,0
74072,1,0,0,0,0,14,1.0178874,-30.734007,345,1,1.1,0.9,20.03,0.03,0,0
74073,1,0,0,0,0,14,1.0180236,-33.82351,138,1,1.1,0.9,20.17,0.05,0,0
74074,1,50.12,9.66,0,0,14,1.0176499,-30.765884,345,1,1.1,0.9,20.04,0.03,0,0
74075,1,0,0,0,0,14,1.0126393,-34.778024,138,1,1.1,0.9,20.24,0.06,0,0
74076,1,30.91,7.75,0,0,14,1.0124906,-34.795288,138,1,1.1,0.9,20.24,0.06,0,0
74077,1,30.91,14.46,0,0,14,1.0077299,-34.55253,138,1,1.1,0.9,20.31,0.09,0,0
74078,1,0,0,0,0,14,1.0079823,-34.535042,138,1,1.1,0.9,20.3,0.08,0,0
74079,1,0,0,0,0,14,1.0135835,-35.360676,138,1,1.1,0.9,20.41,0.04,0,0
74080,1,0,0,0,0,14,1.0137904,-35.326612,138,1,1.1,0.9,20.41,0.04,0,0
74081,1,0,0,0,0,14,1.0135835,-35.360676,138,1,1.1,0.9,20.41,0.04,0,0
74082,1,53.89,6.13,0,0,14,1.013402,-35.390777,138,1,1.1,0.9,20.42,0.04,0,0
74083,1,0,0,0,0,14,1.0197092,-31.200877,345,1,1.1,0.9,20.05,0.03,0,0
74084,1,55.04,2.75,0,0,14,1.0136328,-34.605521,138,1,1.1,0.9,20.22,0.06,0,0
74085,1,0,0,0,0,14,1.0112535,-34.92553,138,1,1.1,0.9,20.34,0.07,0,0
74086,1,55.04,15.99,0,0,14,1.0109338,-34.957549,138,1,1.1,0.9,20.35,0.07,0,0
74087,1,44.64,8.61,0,0,14,1.0139145,-34.469378,138,1,1.1,0.9,20.26,0.06,0,0
74088,1,43.59,8.82,0,0,14,1.0124424,-34.589844,138,1,1.1,0.9,20.23,0.06,0,0
74089,1,0,0,0,0,14,1.0124838,-34.952388,138,1,1.1,0.9,20.34,0.06,0,0
74090,1,43.59,14.51,0,0,14,1.0122307,-34.97703,138,1,1.1,0.9,20.35,0.06,0,0
74091,1,0,0,0,0,14,1.0125195,-34.679217,138,1,1.1,0.9,20.3,0.06,0,0
74092,1,36.44,7.28,0,0,14,1.0123482,-34.701393,138,1,1.1,0.9,20.3,0.07,0,0
74093,1,0,0,0,0,14,1.0127093,-34.65665,138,1,1.1,0.9,20.3,0.06,0,0
74094,1,0,0,0,0,14,1.0069557,-34.643898,138,1,1.1,0.9,20.3,0.09,0,0
74095,1,29.29,8.33,0,0,14,1.0020462,-35.500749,18,1,1.1,0.9,20.32,0.1,0,0
74096,1,29.29,8.63,0,0,14,1.0018663,-35.500601,18,1,1.1,0.9,20.32,0.1,0,0
74097,1,0,0,0,0,14,1.0077525,-34.511571,1,1,1.1,0.9,20.29,0.09,0,0
74098,1,0,0,0,0,14,1.0072696,-34.610046,138,1,1.1,0.9,20.29,0.09,0,0
74099,1,0,0,0,0,14,1.0069557,-34.643898,138,1,1.1,0.9,20.3,0.09,0,0
74100,1,0,0,0,0,14,1.0069557,-34.643898,138,1,1.1,0.9,20.3,0.09,0,0
74101,1,0,0,0,0,14,1.0069557,-34.643898,138,1,1.1,0.9,20.3,0.09,0,0
74102,1,32.71,5.52,0,0,14,1.0116789,-34.575095,138,1,1.1,0.9,20.27,0.07,0,0
74103,1,32.71,9.59,0,0,14,1.0097744,-34.376882,138,1,1.1,0.9,20.31,0.07,0,0
74104,1,2.87,0.66,0,0,14,1.0395829,-38.53359,138,1,1.1,0.9,20.24,0.07,0,0
74105,1,49.04,16.54,0,0,14,1.0088995,-34.551196,138,1,1.1,0.9,20.31,0.08,0,0
74106,1,14.84,3.07,0,0,14,1.0394096,-14.484517,138,1,1.1,0.9,19.05,0.01,0,0
74107,1,0,0,0,0,14,1.0156664,-33.669646,138,1,1.1,0.9,20.19,0.05,0,0
74108,1,12.31,3.88,0,0,14,1.015601,-33.676002,138,1,1.1,0.9,20.19,0.05,0,0
74109,1,0,0,0,0,14,1.0157431,-33.662024,138,1,1.1,0.9,20.19,0.05,0,0
74110,1,0,0,0,0,14,1.0156664,-33.669646,138,1,1.1,0.9,20.19,0.05,0,0
74111,1,27.48,3.91,0,0,14,1.0276921,-16.47714,138,1,1.1,0.9,19.2,0.01,0,0
74112,1,17.93,3.82,0,0,14,1.0101621,-34.216712,138,1,1.1,0.9,20.3,0.07,0,0
74113,1,21.14,5.91,0,0,14,1.0225776,-23.906758,138,1,1.1,0.9,19.7,-0.02,0,0
74114,1,4.21,1.05,0,0,14,1.0241345,-27.26012,138,1,1.1,0.9,19.84,-0.01,0,0
74115,1,13.7,4.38,0,0,14,1.0374151,-15.90903,138,1,1.1,0.9,19.16,-0,0,0
74116,1,19.24,2.64,0,0,14,1.0269268,-26.869727,138,1,1.1,0.9,19.94,-0.08,0,0
74117,1,31.95,12.17,0,0,14,1.0122436,-34.109492,138,1,1.1,0.9,20.19,0.07,0,0
74118,1,0,0,0,0,14,1.0124492,-34.090787,138,1,1.1,0.9,20.19,0.07,0,0
74119,1,0,0,0,0,14,1.0220048,-32.492276,138,1,1.1,0.9,20.04,0.15,0,0
74120,1,45.74,14.43,0,0,14,1.0217275,-32.519859,138,1,1.1,0.9,20.05,0.15,0,0
74121,1,5.47,2.63,0,0,14,1.0277417,-27.250301,138,1,1.1,0.9,19.91,-0.07,0,0
74122,1,5.23,3.51,0,0,14,1.0375602,-24.832037,138,1,1.1,0.9,19.39,-0.03,0,0
74123,1,21.18,5.16,0,0,14,1.0574124,-32.890712,138,1,1.1,0.9,20.04,0.06,0,0
74124,1,11.89,5.75,0,0,14,1.041062,-33.854774,138,1,1.1,0.9,20.15,0.11,0,0
74125,1,16.59,6.76,0,0,14,1.050469,-34.667274,138,1,1.1,0.9,20.26,0.04,0,0
74126,1,12.98,6.76,0,0,14,1.0335593,-35.273619,138,1,1.1,0.9,20.32,0.06,0,0
74127,1,0,0,0,0,14,1.0336705,-35.266227,138,1,1.1,0.9,20.32,0.06,0,0
74128,1,13.4,2.04,0,0,14,1.048931,-33.725017,138,1,1.1,0.9,20.13,0.08,0,0
74129,1,57.21,18.63,0,0,14,1.0220774,-34.640045,138,1,1.1,0.9,20.18,0.13,0,0
74130,1,0,0,0,0,14,1.0080005,-34.152947,345,1,1.1,0.9,20.12,0.11,0,0
74131,1,57.21,8.92,0,0,14,1.0187359,-34.693969,138,1,1.1,0.9,20.18,0.15,0,0
74132,1,12.45,4.24,0,0,14,1.0454403,-23.249415,138,1,1.1,0.9,19.25,-0.07,0,0
74133,1,47.27,15.97,0,0,14,1.0395313,-34.30191,138,1,1.1,0.9,20.21,0.12,0,0
74134,1,0,0,0,0,14,1.0398013,-34.278933,138,1,1.1,0.9,20.21,0.12,0,0
74135,1,0,0,0,0,14,1.0473408,-36.475231,138,1,1.1,0.9,20.45,-0,0,0
74136,1,9.66,1.74,0,0,14,1.0473019,-36.48017,138,1,1.1,0.9,20.45,-0,0,0
74137,1,18.81,3.21,0,0,14,1.0225408,-34.70654,138,1,1.1,0.9,20.19,0.14,0,0
74138,1,6.81,2.93,0,0,14,1.0449495,-32.91651,138,1,1.1,0.9,20.14,-0.1,0,0
74139,1,30.64,1.67,0,0,14,1.0424801,-36.400919,138,1,1.1,0.9,20.44,-0.03,0,0
74140,1,0,0,0,0,14,1.0460603,-37.224091,138,1,1.1,0.9,20.51,-0.03,0,0
74141,1,8.27,1.48,0,0,14,1.0460236,-37.228897,138,1,1.1,0.9,20.52,-0.03,0,0
74142,1,0,0,0,0,14,1.020641,-36.059617,138,1,1.1,0.9,20.21,0,0,0
74143,1,6.53,2.32,0,0,14,1.0206019,-36.063378,138,1,1.1,0.9,20.21,0,0,0
74144,1,0,0,0,0,14,1.0206855,-36.05593,138,1,1.1,0.9,20.21,0,0,0
74145,1,0,0,0,0,14,1.020641,-36.059617,138,1,1.1,0.9,20.21,0,0,0
74146,1,17.14,5.93,0,0,14,1.0435386,-29.761802,138,1,1.1,0.9,19.73,-0.08,0,0
74147,1,0,0,0,0,14,1.0179233,-36.223072,138,1,1.1,0.9,20.23,0.02,0,0
74148,1,10.89,3.09,0,0,14,1.0178673,-36.22954,138,1,1.1,0.9,20.23,0.02,0,0
74149,1,0,0,0,0,14,1.01798,-36.217349,138,1,1.1,0.9,20.23,0.02,0,0
74150,1,41.07,6.38,0,-30,14,1.0174948,-35.984902,138,1,1.1,0.9,20.18,0.01,0,0
74151,1,7.17,2.76,0,0,14,1.0148992,-36.186324,138,1,1.1,0.9,20.24,0.05,0,0
74152,1,0,0,0,0,14,1.0149461,-36.18242,138,1,1.1,0.9,20.24,0.05,0,0
74153,1,26.99,2.66,0,0,14,1.0245652,-37.407496,138,1,1.1,0.9,20.29,-0.01,0,0
74154,1,8.91,3.84,0,0,14,1.0367867,-38.052778,138,1,1.1,0.9,20.27,-0.1,0,0
74155,1,7.13,2.67,0,0,14,1.0396192,-41.059071,138,1,1.1,0.9,20.81,-0.01,0,0
74156,1,1.17,0.06,0,0,14,1.0362,-38.854152,138,1,1.1,0.9,20.37,0.07,0,0
74157,1,14.02,2.84,0,0,14,1.0361354,-38.862313,138,1,1.1,0.9,20.37,0.07,0,0
74158,1,0,0,0,0,14,1.036563,-39.017071,138,1,1.1,0.9,20.39,0.06,0,0
74159,1,7.59,3.71,0,0,14,1.0365002,-39.021118,138,1,1.1,0.9,20.39,0.06,0,0
74160,1,42.24,2.89,0,0,14,1.0357824,-39.708263,138,1,1.1,0.9,20.47,0.06,0,0
74161,1,29.72,2.83,0,16,14,1.0316647,-42.902816,138,1,1.1,0.9,20.93,0.03,0,0
74162,1,33.02,21.81,0,0,14,1.0303111,-42.879821,138,1,1.1,0.9,20.92,0.04,0,0
74163,1,9.62,1.41,0,0,14,1.0321475,-40.538223,138,1,1.1,0.9,20.51,-0.1,0,0
74164,1,41.6,1.97,0,0,14,1.0337065,-41.767323,138,1,1.1,0.9,20.73,0.05,0,0
74165,1,40.92,3.64,0,0,14,1.0353505,-41.232295,138,1,1.1,0.9,20.63,0.05,0,0
74166,1,11.9,3.33,0,0,14,1.0306029,-39.988151,138,1,1.1,0.9,20.46,0.03,0,0
74167,1,0,0,0,-150,14,0.9966754,-37.515757,345,1,1.1,0.9,20.4,0.06,0,0
74168,1,0,0,0,0,14,1.0005319,-37.914721,161,1,1.1,0.9,20.4,0.07,0,0
74169,1,47.54,16.68,0,0,14,1.0383756,-41.375966,138,1,1.1,0.9,20.64,0.04,0,0
74170,1,36.86,9.37,0,0,14,1.020011,-41.94785,138,1,1.1,0.9,20.77,0.1,0,0
74171,1,28.68,5.57,0,0,14,1.0301487,-41.003674,138,1,1.1,0.9,20.61,0.04,0,0
74172,1,20.34,3.25,0,0,14,1.0314094,-40.947872,138,1,1.1,0.9,20.6,0.03,0,0
74173,1,47.53,33.3,0,0,14,1.0267707,-40.751062,138,1,1.1,0.9,20.59,0.07,0,0
74174,1,0,0,0,0,14,1.0211931,-41.419183,138,1,1.1,0.9,20.7,0.11,0,0
74175,1,42.35,9.66,0,0,14,1.0209969,-41.44414,138,1,1.1,0.9,20.71,0.11,0,0
74176,1,46.71,12.13,0,0,14,1.0256178,-41.481996,138,1,1.1,0.9,20.67,0.07,0,0
74177,1,42.93,4.9,0,0,14,1.0319645,-40.353768,138,1,1.1,0.9,20.54,0.05,0,0
74178,1,5.75,0.97,0,0,14,1.0391974,-40.776471,138,1,1.1,0.9,20.57,0.03,0,0
74179,1,0,0,0,0,14,1.0162948,-41.401052,138,1,1.1,0.9,20.71,0.14,0,0
74180,1,41.7,15.19,0,0,14,1.0160537,-41.423671,138,1,1.1,0.9,20.72,0.14,0,0
74181,1,41.9,10.38,0,0,14,1.0192443,-41.773956,138,1,1.1,0.9,20.74,0.11,0,0
74182,1,34.98,21.26,0,0,14,1.037107,-40.27735,138,1,1.1,0.9,20.53,0.01,0,0
74183,1,0,0,0,0,14,1.0162203,-41.643691,138,1,1.1,0.9,20.73,0.13,0,0
74184,1,23.68,13.94,0,0,14,1.0160079,-41.656794,138,1,1.1,0.9,20.74,0.13,0,0
74185,1,0,0,0,0,14,1.0164099,-41.631598,138,1,1.1,0.9,20.73,0.13,0,0
74186,1,9.38,2.89,0,0,14,1.0284568,-39.735713,138,1,1.1,0.9,20.42,0.03,0,0
74187,1,26.28,15.06,0,0,14,1.0284412,-41.603341,138,1,1.1,0.9,20.53,0.01,0,0
74188,1,11.41,2.2,0,0,14,1.0335927,-40.224597,138,1,1.1,0.9,20.48,-0.01,0,0
74189,1,13.67,2.59,0,0,14,1.0183186,-39.452365,138,1,1.1,0.9,20.5,0.15,0,0
74190,1,9.92,2.49,0,0,14,1.0437462,-40.687418,138,1,1.1,0.9,20.54,-0.07,0,0
74191,1,20.83,4.1,0,0,14,1.0152279,-42.593153,138,1,1.1,0.9,20.96,-0.01,0,0
74192,1,0,0,0,0,14,1.0117799,-38.056411,345,1,1.1,0.9,20.45,-0.01,0,0
74193,1,2.79,0.86,0,0,14,1.0137323,-39.05441,138,1,1.1,0.9,20.46,0.01,0,0
74194,1,0,0,0,0,14,1.0138888,-39.128046,18,1,1.1,0.9,20.47,0.01,0,0
74195,1,0,0,0,0,14,1.0138888,-39.128046,1,1,1.1,0.9,20.47,0.01,0,0
74196,2,0,0,0,0,14,1.0117799,-38.056411,13.8,1,1.1,0.9,20.45,-0.01,0,0
74197,2,0,0,0,0,14,0.9978957,-36.584793,18,1,1.1,0.9,20.43,-0.02,0,0
74198,1,0,0,0,0,14,1.0112807,-38.063993,345,1,1.1,0.9,20.45,-0.01,0,0
74199,2,0,0,0,0,14,1.0609762,-32.061281,138,1,1.1,0.9,19.91,0.05,0,0
74200,2,0,0,0,0,14,1.0609578,-32.03852,13.8,1,1.1,0.9,19.91,0.05,0,0
74201,2,0,0,0,0,14,1.0606337,-31.596917,13.8,1,1.1,0.9,19.9,0.05,0,0
74202,1,0,0,0,0,14,1.0609578,-32.03852,1,1,1.1,0.9,19.91,0.05,0,0
74203,1,0,0,0,0,14,1.0328829,-30.334808,138,1,1.1,0.9,19.76,0.14,0,0
74204,2,0,0,0,0,14,1.0253402,-26.471268,13.8,1,1.1,0.9,19.64,0.16,0,0
74205,2,0,0,0,0,14,1.0293984,-28.238548,18,1,1.1,0.9,19.7,0.15,0,0
74206,1,0,0,0,0,14,1.0327967,-30.447024,138,1,1.1,0.9,19.78,0.13,0,0
74207,1,0,0,0,0,14,1.02214,-17.141237,345,1,1.1,0.9,19.38,0.01,0,0
74208,1,0,0,0,0,14,1.0153274,-19.951977,138,1,1.1,0.9,19.41,0.03,0,0
74209,1,0,0,0,0,14,1.0121184,-21.872089,13.8,1,1.1,0.9,19.44,0.05,0,0
74210,1,0,0,0,0,14,1.0121184,-21.872089,1,1,1.1,0.9,19.44,0.05,0,0
74211,2,0,0,0,0,14,1.0525196,-14.906098,13.8,1,1.1,0.9,19.36,0,0,0
74212,2,0,0,0,0,14,1.0523814,-14.928423,13.8,1,1.1,0.9,19.36,0,0,0
74213,2,0,0,0,0,14,1.0281058,-14.202282,345,1,1.1,0.9,19.11,0.06,0,0
74214,2,0,0,0,0,14,1.0274231,-15.987952,138,1,1.1,0.9,19.13,0.06,0,0
74215,1,2.18,0.43,0,0,14,1.0274081,-17.88902,13.8,1,1.1,0.9,19.15,0.06,0,0
74216,1,0,0,0,0,14,1.0279946,-17.739547,1,1,1.1,0.9,19.15,0.06,0,0
74217,1,0,0,0,-92,14,1.0283661,-14.153596,345,1,1.1,0.9,19.1,0.05,0,0
74218,1,0,0,0,0,14,1.0236115,-30.731193,345,1,1.1,0.9,20.03,0.02,0,0
74219,1,0,0,0,0,14,1.0152766,-33.672506,138,1,1.1,0.9,20.12,0.06,0,0
74220,2,0,0,0,0,14,0.9863551,-30.040489,13.8,1,1.1,0.9,20.02,0.02,0,0
74221,2,0,0,0,0,14,0.9863981,-29.897594,13.8,1,1.1,0.9,20.02,0.02,0,0
74222,2,0,0,0,0,14,0.9830232,-30.496974,13.8,1,1.1,0.9,20.03,0.02,0,0
74223,2,0,0,0,0,14,1.0201201,-32.409035,345,1,1.1,0.9,19.99,0.06,0,0
74224,1,9.75,2.99,0,0,14,1.0251298,-31.557517,138,1,1.1,0.9,19.93,0.12,0,0
74225,2,0,0,0,0,14,1.036,-40.155382,138,1,1.1,0.9,20.51,0,0,0
74226,2,0,0,0,0,14,1.0626206,-32.245994,138,1,1.1,0.9,19.94,0.05,0,0
74227,1,5.19,0.79,0,0,14,1.0626244,-32.260209,138,1,1.1,0.9,19.94,0.05,0,0
74228,2,8.78,3.72,0,0,14,1.0207229,-34.754246,138,1,1.1,0.9,20.36,-0.01,0,0
74229,1,0,0,0,0,14,1.0566328,-33.211784,138,1,1.1,0.9,20.06,0.05,0,0
74230,2,0,0,0,0,14,1.0050643,-32.57096,13.8,1,1.1,0.9,20.04,0.05,0,0
74231,2,0,0,0,0,14,1.0030228,-32.047012,13.8,1,1.1,0.9,20.02,0.05,0,0
74232,1,0,0,0,0,14,1.0068214,-33.398265,1,1,1.1,0.9,20.06,0.05,0,0
74233,2,0,0,0,0,14,1.0566328,-33.211784,13.8,1,1.1,0.9,20.06,0.05,0,0
74234,1,0,0,0,0,14,1.02508,-12.861381,345,1,1.1,0.9,18.96,0,0,0
74235,1,5.38,0.82,0,0,14,1.0280203,-14.970267,138,1,1.1,0.9,18.97,0.02,0,0
74236,2,0,0,0,0,14,1.029581,-12.20061,20,1,1.1,0.9,18.95,0,0,0
74237,2,0,0,0,0,14,1.0293981,-12.07443,13.2,1,1.1,0.9,18.95,0,0,0
74238,2,0,0,0,0,14,1.0282897,-12.288252,13.8,1,1.1,0.9,18.96,0,0,0
74239,2,0,0,0,0,14,1.0289291,-12.141889,13.8,1,1.1,0.9,18.95,0,0,0
74240,2,0,0,0,0,14,1.01626,-19.432436,138,1,1.1,0.9,19.34,0,0,0
74241,1,0,0,0,0,14,1.0157113,-19.52953,138,1,1.1,0.9,19.36,0,0,0
74242,1,0,0,0,0,14,1.01626,-19.432436,138,1,1.1,0.9,19.34,0,0,0
74243,1,0,0,0,0,14,1.01626,-19.432436,138,1,1.1,0.9,19.34,-0,0,0
74244,1,0,0,0,0,14,1.0261487,-37.436357,138,1,1.1,0.9,20.28,-0.02,0,0
