BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
74245,2,0,0,0,0,14,1.0258935,-36.989846,13.8,1,1.1,0.9,20.27,-0.02,0,0
74246,2,0,0,0,0,14,1.0261219,-37.394128,13.8,1,1.1,0.9,20.28,-0.02,0,0
74247,1,0,0,0,0,14,1.0261219,-37.394128,1,1,1.1,0.9,20.28,-0.02,0,0
74248,2,0,0,0,0,14,1.0245691,-36.279949,13.8,1,1.1,0.9,20.25,-0.02,0,0
74249,1,0,0,0,0,14,1.0261367,-37.442064,138,1,1.1,0.9,20.28,-0.02,0,0
74250,1,0,0,0,-342,14,1.0143,-20.483021,345,1,1.1,0.9,19.38,0,0,0
74251,1,6.32,2.52,0,0,14,1.0226475,-21.889273,138,1,1.1,0.9,19.38,0.03,0,0
74252,2,0,0,0,0,14,1.0143151,-18.781137,18,1,1.1,0.9,19.36,0,0,0
74253,2,0,0,0,0,14,1.0143,-20.483021,13.8,1,1.1,0.9,19.38,0,0,0
74254,2,0,0,0,0,14,1.0146501,-19.016008,13.8,1,1.1,0.9,19.35,0,0,0
74255,2,0,0,0,0,14,1.014446,-19.271211,13.8,1,1.1,0.9,19.36,0,0,0
74256,2,0,0,0,0,14,1.0143199,-18.78597,13.8,1,1.1,0.9,19.36,0,0,0
74257,1,0,0,0,0,14,1.0098466,-33.168599,345,1,1.1,0.9,20.02,0.08,0,0
74258,1,0,0,0,0,14,1.0654838,-32.213866,138,1,1.1,0.9,19.94,0.03,0,0
74259,2,0,0,0,0,14,1.0108099,-28.750508,22,1,1.1,0.9,19.87,0.05,0,0
74260,2,0,0,0,0,14,1.0098466,-33.168599,13.8,1,1.1,0.9,20.02,0.08,0,0
74261,2,0,0,0,0,14,1.0627356,-32.153568,138,1,1.1,0.9,19.91,0.04,0,0
74262,1,0,0,0,0,14,1.036615,-39.144949,138,1,1.1,0.9,20.4,0.06,0,0
74263,2,0,0,0,0,14,1.036615,-39.144949,18,1,1.1,0.9,20.4,0.06,0,0
74264,1,0,0,0,0,14,1.0405576,-14.592606,138,1,1.1,0.9,19.17,-0.02,0,0
74265,2,0,0,0,0,14,1.0359876,-11.436955,18,1,1.1,0.9,19.11,-0.01,0,0
74266,2,0,0,0,0,14,1.0399831,-13.511091,13.8,1,1.1,0.9,19.15,-0.01,0,0
74267,1,0.1,0.01,0,0,14,1.0405371,-14.604481,138,1,1.1,0.9,19.17,-0.02,0,0
74268,2,0,0,0,0,14,1.0301956,-40.597789,138,1,1.1,0.9,20.57,0.04,0,0
74269,1,0,0,0,0,14,1.0301701,-40.606277,138,1,1.1,0.9,20.57,0.04,0,0
74270,2,2.94,1.34,0,0,14,1.0489886,-32.386394,138,1,1.1,0.9,19.95,0.05,0,0
74271,2,0,0,0,0,14,1.0333419,-39.692476,138,1,1.1,0.9,20.45,0.05,0,0
74272,1,0,0,0,0,14,1.041,-12.909404,345,1,1.1,0.9,19.02,0.01,0,0
74273,1,0,0,0,0,14,1.0404646,-14.053201,138,1,1.1,0.9,19.01,0.01,0,0
74274,1,6.1,1.85,0,0,14,1.0370698,-14.800629,13.8,1,1.1,0.9,19.01,0.01,0,0
74275,1,0,0,0,0,14,1.0405491,-14.209524,1,1,1.1,0.9,19.01,0.01,0,0
74276,2,0,0,0,0,14,1.0518235,-11.082618,13.8,1,1.1,0.9,19,0,0,0
74277,2,0,0,0,0,14,1.041,-12.909404,13.8,1,1.1,0.9,19.02,0.01,0,0
74278,2,0,0,0,0,14,1.0504401,-10.774492,13.8,1,1.1,0.9,19,0,0,0
74279,1,0,0,0,0,14,1.0367936,-40.070001,138,1,1.1,0.9,20.51,0.03,0,0
74280,2,0,0,0,0,14,1.0062575,-34.121718,18,1,1.1,0.9,20.34,0.01,0,0
74281,1,4.7,1.14,0,0,14,1.0501745,-32.454981,138,1,1.1,0.9,19.95,0.04,0,0
74282,2,0,0,0,0,14,1.0501745,-32.454981,13.8,1,1.1,0.9,19.95,0.04,0,0
74283,2,0,0,0,0,14,1.0501745,-32.454981,13.8,1,1.1,0.9,19.95,0.04,0,0
74284,2,0,0,0,0,14,1.0360037,-41.264584,138,1,1.1,0.9,20.51,-0.03,0,0
74285,1,3.7,0.34,0,0,14,1.0359925,-41.266824,138,1,1.1,0.9,20.51,-0.03,0,0
74286,1,0,0,0,0,14,1.0359055,-41.269067,138,1,1.1,0.9,20.51,-0.03,0,0
74287,1,0,0,0,0,14,1.0634548,-32.078297,138,1,1.1,0.9,19.92,0.04,0,0
74288,2,0,0,0,0,14,1.0635056,-32.101744,18,1,1.1,0.9,19.92,0.04,0,0
74289,2,0,0,0,0,14,1.061832,-31.278989,18,1,1.1,0.9,19.89,0.04,0,0
74290,1,0,0,0,0,14,1.0635056,-32.101744,1,1,1.1,0.9,19.92,0.04,0,0
74291,2,0,0,0,0,14,1.0634548,-32.078297,20,1,1.1,0.9,19.92,0.04,0,0
74292,2,0,0,0,0,14,1.0525916,-28.868491,13.8,1,1.1,0.9,19.84,0.06,0,0
74293,1,0,0,0,0,14,1.0634565,-32.089874,138,1,1.1,0.9,19.92,0.04,0,0
74294,1,0,0,0,0,14,1.0634548,-32.078297,138,1,1.1,0.9,19.92,0.04,0,0
74295,2,0,0,0,0,14,1.0136996,-32.502647,345,1,1.1,0.9,19.98,0.06,0,0
74296,2,0,0,0,0,14,1.0510146,-32.243636,138,1,1.1,0.9,19.94,0.04,0,0
74297,1,0,0,0,0,14,1.0271329,-32.224253,138,1,1.1,0.9,19.99,0.13,0,0
74298,2,0,0,0,0,14,1.0070427,-30.674156,13.8,1,1.1,0.9,19.95,0.13,0,0
74299,1,0,0,0,0,14,1.0271004,-32.233521,138,1,1.1,0.9,19.99,0.13,0,0
74300,1,0,0,0,0,14,1.0147098,-19.576354,138,1,1.1,0.9,19.47,0.05,0,0
74301,2,0,0,0,0,14,0.9988555,-16.772982,13.8,1,1.1,0.9,19.4,0.01,0,0
74302,2,0,0,0,0,14,0.9943941,-19.058967,13.2,1,1.1,0.9,19.46,0.04,0,0
74303,2,0,0,0,0,14,1.0367083,-38.652568,138,1,1.1,0.9,20.35,0.07,0,0
74304,1,0,0,0,-5,14,1.0392184,-38.121992,138,1,1.1,0.9,20.26,-0.12,0,0
74305,2,0,0,0,0,14,1.0019527,-35.510196,13.8,1,1.1,0.9,20.21,-0.11,0,0
74306,1,0,0,0,0,14,1.0392348,-38.137837,138,1,1.1,0.9,20.26,-0.12,0,0
74307,2,0,0,0,0,14,1.038,-33.600216,138,1,1.1,0.9,20.14,0,0,0
74308,1,0,0,0,0,14,1.0008421,-38.206401,345,1,1.1,0.9,20.46,0.01,0,0
74309,1,0,0,0,0,14,1.040976,-40.003165,138,1,1.1,0.9,20.49,-0,0,0
74310,2,0,0,0,0,14,0.9992936,-36.121283,13.8,1,1.1,0.9,20.43,0.01,0,0
74311,1,0,0,0,0,14,1.0294592,-36.754249,345,1,1.1,0.9,20.28,0.06,0,0
74312,1,0,0,0,0,14,1.036702,-38.309514,138,1,1.1,0.9,20.3,0.07,0,0
74313,2,0,0,0,0,14,1.0331137,-36.312736,13.8,1,1.1,0.9,20.28,0.05,0,0
74314,2,0,0,0,0,14,1.0330713,-36.507956,13.8,1,1.1,0.9,20.28,0.05,0,0
74315,1,0,0,0,0,14,1.0295229,-36.75322,1,1,1.1,0.9,20.28,0.06,0,0
74316,2,0,0,0,0,14,1.0573293,-36.728447,13.8,1,1.1,0.9,20.26,0.05,0,0
74317,2,0,0,0,0,14,1.0147522,-36.65506,345,1,1.1,0.9,20.34,0.02,0,0
74318,2,0,0,0,0,14,1.0139439,-37.89458,161,1,1.1,0.9,20.35,0.01,0,0
74319,2,0,0,0,0,14,1.028133,-39.528568,138,1,1.1,0.9,20.4,0.03,0,0
74320,1,0,0,0,0,14,1.0136324,-37.915315,161,1,1.1,0.9,20.36,0.01,0,0
74321,1,0,0,0,0,14,1.0264692,-35.508668,138,1,1.1,0.9,20.13,-0.03,0,0
74322,2,0,0,0,0,14,1.0467301,-33.200406,13.8,1,1.1,0.9,20.07,-0.05,0,0
74323,1,0,0,0,-480,14,0.9927317,-34.629084,345,1,1.1,0.9,20.17,0.16,0,0
74324,2,0,0,0,0,14,1.0030595,-34.646704,138,1,1.1,0.9,20.14,0.16,0,0
74325,1,0,0,0,0,14,0.9951752,-34.655021,345,1,1.1,0.9,20.17,0.15,0,0
74326,1,0,0,0,0,14,1.02312,-28.500537,345,1,1.1,0.9,19.89,0.01,0,0
74327,1,0,0,0,0,14,1.0238135,-31.53235,138,1,1.1,0.9,19.94,0.03,0,0
74328,2,0,0,0,0,14,1.033329,-26.180183,13.8,1,1.1,0.9,19.87,0,0,0
74329,2,0,0,0,0,14,1.0331405,-26.259593,13.8,1,1.1,0.9,19.86,0,0,0
74330,1,0,0,0,0,14,1.0225339,-28.577481,345,1,1.1,0.9,19.9,0.01,0,0
74331,1,0,0,0,0,14,1.0578319,-32.981507,138,1,1.1,0.9,20.03,0.05,0,0
74332,2,0,0,0,0,14,1.029,-30.375921,18,1,1.1,0.9,19.97,0,0,0
74333,2,0,0,0,0,14,1.029,-29.412111,22,1,1.1,0.9,19.94,0,0,0
74334,2,0,0,0,0,14,1.0626119,-32.195916,138,1,1.1,0.9,19.93,0.05,0,0
74335,2,0,0,0,0,14,1.0192,-35.864139,138,1,1.1,0.9,20.16,0,0,0
74336,1,0,0,0,0,14,1.0191829,-35.876068,138,1,1.1,0.9,20.16,0,0,0
77000,1,6.4,0.74,0,0,15,1.0226023,-10.895011,138,1,1.1,0.9,17.68,0.08,0,0
77001,1,8.14,0.96,0,0,15,1.0315268,-7.217569,138,1,1.1,0.9,17.2,0.04,0,0
77002,1,49.23,6.89,0,0,15,1.0185203,-17.090969,138,1,1.1,0.9,18.43,0.14,0,0
77003,1,0,0,0,0,15,1.0187288,-17.059848,138,1,1.1,0.9,18.43,0.13,0,0
77004,1,10.73,4.89,0,0,15,1.0162552,2.85755,138,1,1.1,0.9,16.34,0.08,0,0
77005,1,0,0,0,0,15,1.0286977,-13.316076,138,1,1.1,0.9,17.81,0.06,0,0
77006,1,6.75,2.15,0,0,15,1.0286549,-13.320105,138,1,1.1,0.9,17.81,0.06,0,0
77007,1,4.36,0.33,0,0,15,1.031362,-15.354497,138,1,1.1,0.9,17.86,0.07,0,0
77008,1,10.95,1.76,0,0,15,1.0286325,-14.302221,138,1,1.1,0.9,17.78,0.08,0,0
77009,1,7.99,1.8,0,10,15,1.0267186,-4.162568,138,1,1.1,0.9,17.11,0.08,0,0
77010,1,6.01,2.34,0,0,15,1.0235523,-16.905375,138,1,1.1,0.9,17.99,0.13,0,0
77011,1,0,0,0,0,15,1.0221148,-17.623921,138,1,1.1,0.9,18.06,0.14,0,0
77012,1,6.96,2.27,0,0,15,1.0220747,-17.62793,138,1,1.1,0.9,18.06,0.14,0,0
77013,1,0,0,0,0,15,1.0221602,-17.619976,138,1,1.1,0.9,18.06,0.14,0,0
77014,1,42.91,7.87,0,0,15,1.0294396,-18.067535,138,1,1.1,0.9,18.14,0.11,0,0
77015,1,0,0,0,0,15,1.0260353,-17.28479,138,1,1.1,0.9,18.09,0.11,0,0
77016,1,39.56,20.83,0,0,15,1.0257507,-17.304499,138,1,1.1,0.9,18.1,0.11,0,0
77017,1,0,0,0,0,15,1.0263802,-17.263745,138,1,1.1,0.9,18.09,0.11,0,0
77018,1,0,0,0,0,15,1.0214733,-17.978234,138,1,1.1,0.9,18.11,0.14,0,0
77019,1,29.95,13.18,0,0,15,1.0212412,-17.994717,138,1,1.1,0.9,18.11,0.14,0,0
77020,1,29.62,9.94,0,0,15,1.0322832,-17.673517,138,1,1.1,0.9,18.09,0.11,0,0
77021,1,10.22,1.33,0,0,15,1.0429592,-18.909957,138,1,1.1,0.9,18.22,0.02,0,0
77022,1,46.56,15.86,0,0,15,1.0320852,-17.995945,138,1,1.1,0.9,18.09,0.11,0,0
77023,1,46.56,2.33,0,0,15,1.0304167,-18.284964,138,1,1.1,0.9,18.14,0.11,0,0
77024,1,25.9,11.05,0,0,15,1.0245554,-18.340941,138,1,1.1,0.9,18.15,0.13,0,0
77025,1,5.77,2.46,0,0,15,1.0278033,-13.458551,138,1,1.1,0.9,18.13,0.08,0,0
77026,1,0,0,0,0,15,1.0311786,-18.34732,138,1,1.1,0.9,18.16,0.12,0,0
77027,1,23.34,7.77,0,0,15,1.0310455,-18.36004,138,1,1.1,0.9,18.16,0.12,0,0
77028,1,3.68,0.42,0,0,15,1.0278041,-10.856537,138,1,1.1,0.9,17.84,0.09,0,0
77029,1,5.18,1.32,0,0,15,1.0239666,-22.09645,138,1,1.1,0.9,18.71,0.18,0,0
77030,1,5.94,1.95,0,0,15,1.034115,-19.243801,138,1,1.1,0.9,18.24,0.09,0,0
77031,1,6.64,1.26,0,0,15,1.0283922,-20.179971,138,1,1.1,0.9,18.43,0.14,0,0
77032,1,7.94,2.59,0,0,15,1.0359913,-19.681028,138,1,1.1,0.9,18.29,0.08,0,0
77033,1,4.65,0.51,0,0,15,1.0294368,-15.693669,138,1,1.1,0.9,18.34,0.06,0,0
77034,1,22.3,6.78,0,0,15,1.0373092,-23.039439,138,1,1.1,0.9,18.65,0.02,0,0
77035,1,0,0,0,0,15,1.0374232,-23.027418,138,1,1.1,0.9,18.65,0.02,0,0
77036,1,0,0,0,0,15,1.0141244,-25.178786,138,1,1.1,0.9,19.15,0.24,0,0
77037,1,8.14,3.21,0,0,15,1.0140666,-25.183716,138,1,1.1,0.9,19.15,0.24,0,0
77038,1,0,0,0,0,15,1.0141771,-25.174242,138,1,1.1,0.9,19.15,0.24,0,0
77039,1,5.08,1.57,0,0,15,1.0336394,-20.99087,138,1,1.1,0.9,18.44,0.08,0,0
77040,1,0,0,0,0,15,1.0272708,-17.625467,138,1,1.1,0.9,18.61,0.04,0,0
77041,1,26.82,6.96,0,0,15,1.0271218,-17.639577,138,1,1.1,0.9,18.61,0.04,0,0
77042,1,9.01,2.74,0,-4,15,1.0339566,-18.216866,138,1,1.1,0.9,18.67,-0.01,0,0
77043,1,7.24,0.39,0,0,15,1.0293561,-22.34176,138,1,1.1,0.9,18.56,0.11,0,0
77044,1,0,0,0,0,15,1.050384,-22.188441,138,1,1.1,0.9,18.53,-0.01,0,0
77045,1,6.92,1.41,0,0,15,1.0503518,-22.192205,138,1,1.1,0.9,18.53,-0.01,0,0
77046,1,0,0,0,0,15,1.0561501,-25.437489,138,1,1.1,0.9,18.88,-0.04,0,0
77047,1,2.7,0.62,0,0,15,1.0561364,-25.438926,138,1,1.1,0.9,18.88,-0.04,0,0
77048,1,24.43,4.83,0,0,15,1.0427402,-25.373315,138,1,1.1,0.9,18.83,0.02,0,0
77049,1,5.66,1.71,0,0,15,1.040709,-18.348553,138,1,1.1,0.9,18.68,-0.05,0,0
77050,1,7.41,3.52,0,0,15,1.0339042,-19.034451,138,1,1.1,0.9,18.77,-0,0,0
77051,1,0,0,0,0,15,1.0541497,-20.52074,345,1,1.1,0.9,18.55,-0.02,0,0
77052,1,0,0,0,0,15,1.048611,-23.695497,138,1,1.1,0.9,18.63,0.01,0,0
77053,1,34.22,3.13,0,0,15,1.0540533,-20.538104,345,1,1.1,0.9,18.56,-0.02,0,0
77054,1,31.57,20.85,0,0,15,1.0446277,-24.155568,138,1,1.1,0.9,18.7,0.03,0,0
77055,1,0,0,0,0,15,1.0449444,-24.140007,138,1,1.1,0.9,18.69,0.03,0,0
77056,1,5.79,1.68,0,0,15,1.0561335,-14.257255,138,1,1.1,0.9,18.55,-0.08,0,0
77057,1,3.37,0.76,0,-42,15,1.0109011,-20.327567,138,1,1.1,0.9,18.82,0.11,0,0
77058,1,0,0,0,0,15,1.040621,-25.531959,138,1,1.1,0.9,18.86,0.03,0,0
77059,1,27.37,5.6,0,0,15,1.0404913,-25.548559,138,1,1.1,0.9,18.86,0.03,0,0
77060,1,0,0,0,-5,15,1.039984,-25.946254,138,1,1.1,0.9,18.93,0.02,0,0
77061,1,0,0,0,0,15,1.0401637,-25.931262,138,1,1.1,0.9,18.93,0.02,0,0
77062,1,27.37,4.31,0,0,15,1.039872,-25.960249,138,1,1.1,0.9,18.94,0.02,0,0
77063,1,36.49,11.48,0,0,15,1.0284213,-25.00346,138,1,1.1,0.9,18.84,0.09,0,0
77064,1,5.25,0.64,0,0,15,1.049389,-25.713771,138,1,1.1,0.9,18.89,-0,0,0
77065,1,0,0,0,0,15,1.0445961,-28.477976,138,1,1.1,0.9,19.26,0.01,0,0
77066,1,4.6,1.04,0,0,15,1.0445716,-28.480634,138,1,1.1,0.9,19.26,0.01,0,0
77067,1,1.31,0.18,0,0,15,1.0373615,-18.439057,138,1,1.1,0.9,18.7,-0.02,0,0
77068,1,27.55,7.89,0,0,15,1.0372193,-18.453786,138,1,1.1,0.9,18.71,-0.01,0,0
77069,1,32.2,7.69,0,0,15,1.0333161,-19.141566,138,1,1.1,0.9,18.79,0,0,0
77070,1,0,0,0,0,15,1.0330281,-18.594425,138,1,1.1,0.9,18.72,0.01,0,0
77071,1,31.44,16.02,0,0,15,1.0327966,-18.610375,138,1,1.1,0.9,18.72,0.01,0,0
77072,1,0.35,0.09,0,0,15,1.0370529,-18.442901,138,1,1.1,0.9,18.7,-0.01,0,0
77073,1,0,0,0,0,15,1.0370529,-18.442901,13.8,1,1.1,0.9,18.7,-0.01,0,0
77074,1,0,0,0,0,15,1.0370529,-18.442901,13.8,1,1.1,0.9,18.7,-0.01,0,0
77075,1,0,0,0,0,15,1.0370529,-18.442901,1,1,1.1,0.9,18.7,-0.01,0,0
77076,1,26.87,3.38,0,0,15,1.0370548,-18.442726,138,1,1.1,0.9,18.7,-0.01,0,0
77077,1,30.09,9.16,0,0,15,1.0355322,-18.64908,138,1,1.1,0.9,18.72,0,0,0
77078,1,0,0,0,0,15,1.0386522,-25.348574,138,1,1.1,0.9,18.85,0.03,0,0
77079,1,10.09,4.93,0,0,15,1.0385689,-25.353935,138,1,1.1,0.9,18.85,0.03,0,0
77080,1,8.74,2.85,0,0,15,1.0112101,-21.682382,138,1,1.1,0.9,18.9,0.08,0,0
77081,1,0,0,0,0,15,1.0112586,-21.677335,138,1,1.1,0.9,18.9,0.08,0,0
77082,1,0,0,0,0,15,1.0112101,-21.682382,138,1,1.1,0.9,18.9,0.08,0,0
77083,1,7.74,1.89,0,0,15,1.0411346,-25.090849,138,1,1.1,0.9,18.81,0.03,0,0
77084,1,0,0,0,0,15,1.0412336,-18.11312,138,1,1.1,0.9,18.71,-0.04,0,0
77085,1,4.66,1.46,0,0,15,1.0412063,-18.115714,138,1,1.1,0.9,18.71,-0.04,0,0
77086,1,0,0,0,0,15,1.0412606,-18.11081,138,1,1.1,0.9,18.71,-0.04,0,0
77087,1,0,0,0,0,15,1.0429221,-27.122673,138,1,1.1,0.9,19.14,-0.02,0,0
77088,1,9.56,2.37,0,0,15,1.0402673,-27.631631,18,1,1.1,0.9,19.15,-0.02,0,0
77089,1,0,0,0,0,15,1.04311,-27.087336,18,1,1.1,0.9,19.14,-0.02,0,0
77090,1,0,0,0,0,15,1.04311,-27.087336,1,1,1.1,0.9,19.14,-0.02,0,0
77091,1,0,0,0,0,15,1.0429658,-27.117564,138,1,1.1,0.9,19.14,-0.02,0,0
77092,1,0,0,0,0,15,1.0429221,-27.122673,138,1,1.1,0.9,19.14,-0.02,0,0
77093,1,0,0,0,0,15,1.0548026,-14.193609,138,1,1.1,0.9,18.54,-0.07,0,0
77094,1,8.52,0.75,0,0,15,1.0547729,-14.197904,138,1,1.1,0.9,18.54,-0.07,0,0
77095,1,0,0,0,0,15,1.0278307,-19.301438,138,1,1.1,0.9,18.84,0.05,0,0
77096,1,0,0,0,0,15,1.0278795,-19.298549,138,1,1.1,0.9,18.84,0.05,0,0
77097,1,5.99,3.53,0,0,15,1.0277776,-19.304678,138,1,1.1,0.9,18.84,0.05,0,0
77098,1,0,0,0,0,15,1.0278307,-19.301438,138,1,1.1,0.9,18.84,0.05,0,0
77099,1,14.56,4.07,0,0,15,1.0249134,-22.504212,138,1,1.1,0.9,18.79,-0.01,0,0
77100,1,8.18,2.29,0,0,15,1.0558229,-14.897658,138,1,1.1,0.9,18.57,-0.1,0,0
77101,1,48.57,16.75,0,0,15,1.0216262,-22.847588,138,1,1.1,0.9,18.84,0,0,0
77102,1,0,0,0,0,15,1.0126258,-22.84647,138,1,1.1,0.9,18.95,0.06,0,0
77103,1,14.75,1.96,0,0,15,1.0125653,-22.855298,138,1,1.1,0.9,18.95,0.06,0,0
77104,1,0,0,0,0,15,1.0378061,-26.480581,138,1,1.1,0.9,19.16,-0.04,0,0
77105,1,5.78,0.99,0,0,15,1.0377787,-26.48406,138,1,1.1,0.9,19.16,-0.04,0,0
77106,1,0,0,0,0,15,1.0220527,-23.443991,138,1,1.1,0.9,18.89,-0,0,0
77107,1,8.95,3.22,0,0,15,1.0219928,-23.448875,138,1,1.1,0.9,18.9,-0,0,0
77108,1,0,0,0,0,15,1.0221032,-23.439242,138,1,1.1,0.9,18.89,-0,0,0
77109,1,30.99,12.45,0,0,15,1.0148265,-23.500079,138,1,1.1,0.9,18.94,0.03,0,0
77110,1,0,0,0,0,15,1.0150093,-23.466139,138,1,1.1,0.9,18.94,0.03,0,0
77111,1,29.31,6.87,0,0,15,1.0148673,-23.481876,138,1,1.1,0.9,18.94,0.03,0,0
77112,1,4.87,0.72,0,0,15,1.0531158,-15.88154,138,1,1.1,0.9,18.67,-0.1,0,0
77113,1,5.48,1.28,0,0,15,1.0505397,-16.779417,138,1,1.1,0.9,18.68,-0.09,0,0
77114,1,33.74,18.66,0,0,15,1.0196409,-22.869789,138,1,1.1,0.9,18.89,0.02,0,0
77115,1,33.15,8.46,0,0,15,1.0186561,-22.86801,138,1,1.1,0.9,18.85,0.01,0,0
77116,1,0,0,0,0,15,1.0440544,-13.888172,138,1,1.1,0.9,18.53,-0.05,0,0
77117,1,9.51,3.54,0,0,15,1.0439966,-13.892867,138,1,1.1,0.9,18.53,-0.05,0,0
77118,1,4.9,2.3,0,-4,15,1.0268516,-20.136568,138,1,1.1,0.9,18.96,0.06,0,0
77119,1,12.85,1.73,0,0,15,1.0250049,-22.019789,138,1,1.1,0.9,18.81,0.01,0,0
77120,1,16.62,6.15,0,0,15,1.0399515,-29.214207,138,1,1.1,0.9,19.61,-0.08,0,0
77121,1,17.28,0.75,0,0,15,1.0493143,-15.417367,138,1,1.1,0.9,18.69,-0.08,0,0
77122,1,18.91,1.49,0,0,15,1.0316054,-22.281019,138,1,1.1,0.9,18.91,-0,0,0
77123,1,0,0,0,0,15,1.0356312,-22.909988,138,1,1.1,0.9,19.06,-0.02,0,0
77124,1,3.08,1.69,0,0,15,1.035606,-22.911547,138,1,1.1,0.9,19.06,-0.02,0,0
77125,1,4.11,1.04,0,0,15,1.0405943,-22.22883,138,1,1.1,0.9,19.19,-0.03,0,0
77126,1,7.17,2,0,0,15,1.0528398,-22.65199,138,1,1.1,0.9,19.2,-0.08,0,0
77127,1,17.03,5.63,0,0,15,1.0378339,-22.186712,138,1,1.1,0.9,19.2,-0.02,0,0
77128,1,0,0,0,0,15,1.037945,-22.176889,138,1,1.1,0.9,19.2,-0.02,0,0
77129,1,0,0,0,0,15,1.0443206,-23.062314,138,1,1.1,0.9,19.29,-0.05,0,0
77130,1,39.94,1.74,0,0,15,1.0442005,-23.085,138,1,1.1,0.9,19.29,-0.05,0,0
77131,1,0,0,0,0,15,1.0444322,-23.041107,138,1,1.1,0.9,19.28,-0.05,0,0
77132,1,0,0,0,0,15,1.0443206,-23.062314,138,1,1.1,0.9,19.29,-0.05,0,0
77133,1,0,0,0,0,15,1.0084904,-18.794585,345,1,1.1,0.9,19.09,-0.05,0,0
77134,1,32.75,10.27,0,0,15,1.0572577,-21.951896,138,1,1.1,0.9,19.13,-0.08,0,0
77135,1,0,0,0,0,15,1.0278069,-25.134636,138,1,1.1,0.9,19.44,0.03,0,0
77136,1,11.52,4.03,0,0,15,1.0277403,-25.140903,138,1,1.1,0.9,19.44,0.03,0,0
77137,1,0,0,0,-7,15,1.0294784,-19.707097,138,1,1.1,0.9,19.06,0.02,0,0
77138,1,6.37,1.02,0,0,15,1.029454,-19.711082,138,1,1.1,0.9,19.06,0.02,0,0
77139,1,0,0,0,0,15,1.0295801,-19.704586,138,1,1.1,0.9,19.06,0.02,0,0
77140,1,30.94,11.57,0,0,15,1.0450966,-22.639858,138,1,1.1,0.9,19.25,-0.05,0,0
77141,1,30.94,10.45,0,0,15,1.0409936,-23.098417,138,1,1.1,0.9,19.3,-0.04,0,0
77142,1,0,0,0,0,15,1.0496759,-22.773807,138,1,1.1,0.9,19.22,-0.07,0,0
77143,1,10.9,2.97,0,0,15,1.0496192,-22.779876,138,1,1.1,0.9,19.22,-0.07,0,0
77144,1,19.23,2.53,0,0,15,1.0412335,-23.273703,138,1,1.1,0.9,19.26,-0.01,0,0
77145,1,4.75,2.86,0,0,15,1.0331548,-20.881219,138,1,1.1,0.9,19.14,0.01,0,0
77146,1,0,0,0,0,15,1.0331998,-20.878613,138,1,1.1,0.9,19.14,0.01,0,0
77147,1,35.81,0.82,0,0,15,1.0374223,-22.013042,138,1,1.1,0.9,19.22,-0.01,0,0
77148,1,0,0,0,0,15,1.0286998,-18.319466,138,1,1.1,0.9,18.97,0.02,0,0
77149,1,20.2,4.38,0,0,15,1.0286126,-18.330172,138,1,1.1,0.9,18.97,0.02,0,0
77150,1,0,0,0,0,15,1.0051059,-18.557088,138,1,1.1,0.9,19.05,0.12,0,0
77151,1,27,15.67,0,0,15,1.0048531,-18.57224,138,1,1.1,0.9,19.05,0.12,0,0
77152,1,0,0,0,0,15,1.0267268,-16.640481,138,1,1.1,0.9,18.84,0.02,0,0
77153,1,19.83,8.15,0,0,15,1.0266003,-16.650896,138,1,1.1,0.9,18.84,0.02,0,0
77154,1,9.57,4.65,0,0,15,1.0278924,-16.707908,138,1,1.1,0.9,18.87,0.01,0,0
77155,1,0,0,0,-78,15,1.0228655,-24.332377,138,1,1.1,0.9,19.37,0.08,0,0
77156,1,27.94,10.38,0,0,15,1.0226713,-24.348398,138,1,1.1,0.9,19.37,0.08,0,0
77157,1,5.39,1.1,0,0,15,1.0331393,-19.608087,138,1,1.1,0.9,19.06,-0.01,0,0
77158,1,15.07,9.16,0,0,15,1.0433895,-23.827611,138,1,1.1,0.9,19.3,-0.06,0,0
77159,1,0,0,0,0,15,1.043525,-23.820309,138,1,1.1,0.9,19.3,-0.06,0,0
77160,1,5.96,0.85,0,0,15,1.0395702,-26.296573,138,1,1.1,0.9,19.51,-0.04,0,0
77161,1,0,0,0,0,15,1.0365691,-23.663207,138,1,1.1,0.9,19.26,-0.01,0,0
77162,1,7.07,2.51,0,0,15,1.0365252,-23.666629,138,1,1.1,0.9,19.26,-0.01,0,0
77163,1,0,0,0,0,15,1.0366125,-23.659791,138,1,1.1,0.9,19.26,-0.01,0,0
77164,1,49.69,20.51,0,0,15,1.000845,-19.234371,138,1,1.1,0.9,19.13,0.13,0,0
77165,1,0,0,0,0,15,1.0048351,-19.055329,138,1,1.1,0.9,19.1,0.12,0,0
77166,1,49.69,25.31,0,0,15,1.0044238,-19.083522,138,1,1.1,0.9,19.1,0.12,0,0
77167,1,6.65,1.52,0,0,15,1.0344632,-20.62659,138,1,1.1,0.9,19.18,-0.05,0,0
77168,1,26.17,5.44,0,0,15,1.0223298,-17.32247,138,1,1.1,0.9,18.99,0.01,0,0
77169,1,6.7,0.83,0,0,15,1.0317407,-16.541785,138,1,1.1,0.9,18.91,-0.01,0,0
77170,1,0,0,0,-52,15,1.0103189,-14.582476,138,1,1.1,0.9,18.93,0.1,0,0
77171,1,11.01,1.05,0,0,15,1.0102826,-14.588678,138,1,1.1,0.9,18.93,0.1,0,0
77172,1,0,0,0,0,15,1.0247892,-12.617107,138,1,1.1,0.9,18.89,0.01,0,0
77173,1,12.42,2.95,0,0,15,1.0247268,-12.623648,138,1,1.1,0.9,18.89,0.01,0,0
77174,1,0,0,0,0,15,1.0248502,-12.609695,138,1,1.1,0.9,18.89,0.01,0,0
77175,1,0,0,0,0,15,1.0399516,-21.794944,138,1,1.1,0.9,19.22,-0.06,0,0
77176,1,4.62,0.96,0,0,15,1.0399311,-21.797627,138,1,1.1,0.9,19.22,-0.06,0,0
77177,1,0,0,0,0,15,1.0399729,-21.792622,138,1,1.1,0.9,19.22,-0.06,0,0
77178,1,0,0,0,0,15,1.0399516,-21.794944,138,1,1.1,0.9,19.22,-0.06,0,0
77179,1,6.7,3.09,0,0,15,1.0237994,-15.260578,138,1,1.1,0.9,19.01,0.01,0,0
77180,1,0,0,0,0,15,1.0209976,-12.989183,138,1,1.1,0.9,18.88,0.03,0,0
77181,1,19.71,2.81,0,0,15,1.02092,-13.001494,138,1,1.1,0.9,18.88,0.03,0,0
77182,1,6.01,1.59,0,0,15,1.0416408,-13.933912,138,1,1.1,0.9,18.98,0.02,0,0
77183,1,0,0,0,0,15,1.0416711,-13.930791,138,1,1.1,0.9,18.98,0.02,0,0
77184,1,7.15,1.08,0,0,15,1.0253452,-14.89279,138,1,1.1,0.9,19.06,-0.01,0,0
77185,1,0,0,0,0,15,1.0330787,-8.966572,345,1,1.1,0.9,18.71,0.03,0,0
77186,1,0,0,0,0,15,1.018047,-11.099015,138,1,1.1,0.9,18.71,0.06,0,0
77187,2,0,0,0,0,15,0.9881154,-7.41118,24,1,1.1,0.9,18.69,0.03,0,0
77188,2,0,0,0,0,15,0.9883643,-7.860856,13.2,1,1.1,0.9,18.7,0.03,0,0
77189,2,0,0,0,0,15,0.9881295,-7.435398,13.8,1,1.1,0.9,18.69,0.03,0,0
77190,2,0,0,0,0,15,0.9883454,-7.438684,20,1,1.1,0.9,18.69,0.03,0,0
77191,2,0,0,0,0,15,0.9885809,-7.534196,13.8,1,1.1,0.9,18.69,0.03,0,0
77192,1,0,0,0,0,15,1.0325322,-9.135158,345,1,1.1,0.9,18.73,0.03,0,0
77193,1,0,0,0,-125.5,15,1.02214,-19.685256,345,1,1.1,0.9,18.68,0,0,0
77194,1,1.99,0.77,0,0,15,1.0291413,-21.107295,138,1,1.1,0.9,18.71,0.01,0,0
77195,2,0,0,0,0,15,1.0226807,-18.969181,13.8,1,1.1,0.9,18.67,0,0,0
77196,2,0,0,0,0,15,1.022901,-18.583282,18,1,1.1,0.9,18.67,0,0,0
77197,2,0,0,0,0,15,1.02214,-19.685256,13.8,1,1.1,0.9,18.68,0,0,0
77198,1,4.79,1.29,0,0,15,1.027246,-9.31654,138,1,1.1,0.9,17.46,0.04,0,0
77199,2,0,0,0,0,15,1.027246,-9.31654,13.8,1,1.1,0.9,17.46,0.04,0,0
77200,2,0,0,0,0,15,1.0352084,-18.56943,138,1,1.1,0.9,18.71,-0,0,0
77201,1,0,0,0,0,15,1.0351895,-18.575544,138,1,1.1,0.9,18.71,-0,0,0
77202,1,0,0,0,-150,15,1.0207222,-13.87794,345,1,1.1,0.9,18.54,-0,0,0
77203,1,0,0,0,0,15,1.0501839,-13.99095,138,1,1.1,0.9,18.53,-0.04,0,0
77204,2,0,0,0,0,15,1.0207222,-13.87794,18,1,1.1,0.9,18.54,-0,0,0
77205,1,2.01,0.33,0,0,15,1.0207141,-13.87902,345,1,1.1,0.9,18.54,-0,0,0
77206,1,0.88,0.11,0,-84,15,1.0167901,-22.345514,138,1,1.1,0.9,18.57,0.18,0,0
77207,2,0,0,0,0,15,1.0375173,-21.203756,13.8,1,1.1,0.9,18.54,0.17,0,0
77208,1,0,0,0,0,15,1.0172391,-22.351863,138,1,1.1,0.9,18.57,0.18,0,0
77209,1,0,0,0,0,15,1.0361557,-13.427143,345,1,1.1,0.9,17.87,0.05,0,0
77210,1,0,0,0,0,15,1.0348508,-17.180615,138,1,1.1,0.9,18,0.1,0,0
77211,1,0,0,0,0,15,1.0357492,-18.914721,18,1,1.1,0.9,18.06,0.12,0,0
77212,1,0,0,0,0,15,1.0357492,-18.914721,1,1,1.1,0.9,18.06,0.12,0,0
77213,2,0,0,0,0,15,1.0018907,-12.083751,13.8,1,1.1,0.9,17.86,0.05,0,0
77214,1,0,0,0,-135,15,1.0318492,-11.082598,345,1,1.1,0.9,17.64,0.07,0,0
77215,1,0,0,0,0,15,1.0352965,-13.08425,138,1,1.1,0.9,17.64,0.14,0,0
77216,2,0,0,0,0,15,1.0318492,-11.082598,13.8,1,1.1,0.9,17.64,0.07,0,0
77217,2,0,0,0,0,15,1.0450517,-10.433091,13.8,1,1.1,0.9,17.63,0.07,0,0
77218,2,0,0,0,0,15,1.0468975,-10.402518,18,1,1.1,0.9,17.63,0.07,0,0
77219,2,0,0,0,0,15,1.0452482,-10.471993,13.8,1,1.1,0.9,17.63,0.07,0,0
77220,1,1.03,0.29,0,0,15,1.0325851,-11.067919,345,1,1.1,0.9,17.64,0.07,0,0
77221,1,0,0,0,-194,15,1.01724,-14.241279,345,1,1.1,0.9,18.81,0,0,0
77222,1,3.37,0.65,0,0,15,1.0214742,-16.796036,138,1,1.1,0.9,18.85,0.04,0,0
77223,2,0,0,0,0,15,1.0225436,-12.847271,13.8,1,1.1,0.9,18.79,0,0,0
77224,2,0,0,0,0,15,1.0218945,-12.905902,13.8,1,1.1,0.9,18.79,0,0,0
77225,2,0,0,0,0,15,1.0233403,-12.139416,18,1,1.1,0.9,18.78,0,0,0
77226,2,0,0,0,0,15,1.01724,-14.241279,13.8,1,1.1,0.9,18.81,0,0,0
77227,1,0,0,0,0,15,1.0190336,-14.357629,345,1,1.1,0.9,18.82,-0.02,0,0
77228,2,0,0,0,0,15,1.0429354,-20.269703,345,1,1.1,0.9,18.7,-0.04,0,0
77229,2,0,0,0,0,15,1.0267089,-22.334021,138,1,1.1,0.9,18.76,-0.02,0,0
77230,1,0,0,0,0,15,1.0435478,-20.229211,345,1,1.1,0.9,18.69,-0.04,0,0
77231,2,6.07,2.84,0,0,15,1.0448108,-17.542717,138,1,1.1,0.9,18.69,-0.06,0,0
77232,1,0,0,0,-177,15,1.018024,-13.345541,345,1,1.1,0.9,18.76,0,0,0
77233,1,1.18,0.41,0,0,15,1.0254806,-15.605444,138,1,1.1,0.9,18.75,0.03,0,0
77234,1,0,0,0,0,15,1.03517,-17.977272,13.8,1,1.1,0.9,18.74,0.06,0,0
77235,1,0,0,0,0,15,1.03517,-17.977272,1,1,1.1,0.9,18.74,0.06,0,0
77236,2,0,0,0,0,15,1.0004626,-12.266806,18,1,1.1,0.9,18.75,0,0,0
77237,2,0,0,0,0,15,1.0012849,-12.357071,22,1,1.1,0.9,18.75,0,0,0
77238,2,0,0,0,0,15,1.0024901,-12.039459,13.8,1,1.1,0.9,18.75,0,0,0
77239,1,0,0,0,-80,15,1.02018,7.477486,138,1,1.1,0.9,15.77,0,0,0
77240,1,1.62,0.09,0,0,15,1.0246381,6.24438,138,1,1.1,0.9,15.79,0.05,0,0
77241,1,0,0,0,0,15,1.0270714,5.625192,13.8,1,1.1,0.9,15.79,0.07,0,0
77242,1,0,0,0,0,15,1.0270714,5.625192,1,1,1.1,0.9,15.79,0.07,0,0
77243,2,0,0,0,0,15,0.9855216,8.942711,13.8,1,1.1,0.9,15.76,0,0,0
77244,2,0,0,0,0,15,0.9826349,8.267987,18,1,1.1,0.9,15.77,0,0,0
77245,2,0,0,0,0,15,0.9829947,7.89123,13.8,1,1.1,0.9,15.77,0,0,0
77246,1,0,0,0,0,15,1.02018,7.477486,138,1,1.1,0.9,15.77,0,0,0
77247,1,0,0,0,0,15,1.0338006,-17.354065,138,1,1.1,0.9,18.03,0.11,0,0
77248,2,0,0,0,0,15,1.023779,-12.884812,13.2,1,1.1,0.9,17.91,0.13,0,0
77249,1,0,0,0,0,15,1.0455375,-21.429296,138,1,1.1,0.9,18.45,0.01,0,0
77250,2,0,0,0,0,15,1.01416,-16.722069,13.8,1,1.1,0.9,18.36,0.04,0,0
77251,2,0,0,0,0,15,1.0131763,-17.781654,13.8,1,1.1,0.9,18.38,0.03,0,0
77252,2,0,0,0,0,15,1.0297208,-13.495907,345,1,1.1,0.9,18.88,-0.01,0,0
77253,2,0,0,0,0,15,1.025834,-14.115531,138,1,1.1,0.9,18.88,0.01,0,0
77254,1,0,0,0,0,15,1.02018,-7.256776,345,1,1.1,0.9,17.34,-0,0,0
77255,1,0,0,0,0,15,1.0258278,-8.360552,138,1,1.1,0.9,17.35,0.04,0,0
77256,1,0,0,0,0,15,1.0267491,-8.532777,13.8,1,1.1,0.9,17.36,0.05,0,0
77257,1,0,0,0,0,15,1.0267491,-8.532777,1,1,1.1,0.9,17.36,0.05,0,0
77258,2,0,0,0,0,15,0.9925613,-6.13812,13.8,1,1.1,0.9,17.33,0,0,0
77259,2,0,0,0,0,15,0.9879932,-1.754477,18,1,1.1,0.9,17.28,0,0,0
77260,2,0,0,0,0,15,0.9901792,-5.07351,13.8,1,1.1,0.9,17.32,0,0,0
77261,2,0,0,0,0,15,0.990419,-3.085145,13.8,1,1.1,0.9,17.3,0,0,0
77262,1,0,0,0,0,15,1.0187286,18.401912,345,1,1.1,0.9,17.39,-0,0,0
77263,1,0,0,0,-126,15,1.0121116,-21.142486,345,1,1.1,0.9,18.74,0.02,0,0
77264,2,0,0,0,0,15,1.0182199,-22.068538,138,1,1.1,0.9,18.76,0,0,0
77265,1,0,0,0,0,15,1.0104207,-20.876715,13.8,1,1.1,0.9,18.74,0.03,0,0
77266,1,0,0,0,0,15,1.0104207,-20.876715,1,1,1.1,0.9,18.74,0.03,0,0
77267,2,0,0,0,0,15,1.0380169,-18.135754,138,1,1.1,0.9,18.66,-0.02,0,0
77268,2,0,0,0,0,15,1.0505347,-17.680433,345,1,1.1,0.9,18.65,-0.05,0,0
77269,2,0,0,0,0,15,1.0376156,-18.141568,138,1,1.1,0.9,18.66,-0.02,0,0
77270,2,0,0,0,0,15,1.0198666,-19.219528,138,1,1.1,0.9,18.86,0.11,0,0
77271,1,0,0,0,-36,15,1.0197906,-19.239039,138,1,1.1,0.9,18.86,0.11,0,0
77272,1,0,0,0,-332,15,1.0157066,-12.460265,345,1,1.1,0.9,18.9,0.03,0,0
77273,1,0,0,0,0,15,1.0464929,-12.929617,138,1,1.1,0.9,18.9,0.02,0,0
77274,2,0,0,0,0,15,1.0292397,-11.028346,13.8,1,1.1,0.9,18.88,0.02,0,0
77275,2,0,0,0,0,15,1.0226372,-11.760919,13.8,1,1.1,0.9,18.89,0.03,0,0
77276,2,0,0,0,0,15,1.0314244,-10.995492,13.8,1,1.1,0.9,18.89,0.02,0,0
77277,2,0,0,0,0,15,1.0157066,-12.460265,13.8,1,1.1,0.9,18.9,0.03,0,0
77278,2,0,0,0,0,15,1.0157066,-12.460265,13.8,1,1.1,0.9,18.9,0.03,0,0
77279,1,0,0,0,0,15,1.0559988,-13.953806,138,1,1.1,0.9,18.5,-0.08,0,0
77280,2,0,0,0,0,15,1.0080657,-11.120582,13.8,1,1.1,0.9,18.45,-0.09,0,0
77281,1,0,0,0,0,15,1.055612,-13.993077,138,1,1.1,0.9,18.51,-0.08,0,0
77282,1,0,0,0,-100,15,1.02116,-11.008794,345,1,1.1,0.9,17.65,-0,0,0
77283,1,0,0,0,0,15,1.0282097,-13.293819,138,1,1.1,0.9,17.66,0.07,0,0
77284,1,0,0,0,0,15,1.0338513,-14.809387,13.8,1,1.1,0.9,17.67,0.11,0,0
77285,1,0,0,0,0,15,1.0338513,-14.809387,1,1,1.1,0.9,17.67,0.11,0,0
77286,2,0,0,0,0,15,1.0264706,-9.151324,13.2,1,1.1,0.9,17.63,0,0,0
77287,1,0,0,0,-61,15,1.02018,-13.076847,345,1,1.1,0.9,18.53,-0,0,0
77288,1,0,0,0,0,15,1.0280361,-13.27506,138,1,1.1,0.9,18.51,0.01,0,0
77289,2,0,0,0,0,15,1.0080812,-10.63445,18,1,1.1,0.9,18.5,0,0,0
77290,2,0,0,0,0,15,1.04,-18.266216,138,1,1.1,0.9,18.68,0,0,0
77291,2,0,0,0,0,15,1.0385389,-18.148182,138,1,1.1,0.9,18.67,-0.01,0,0
77292,1,0,0,0,0,15,1.0384719,-18.17213,138,1,1.1,0.9,18.67,-0.01,0,0
77293,1,0,0,0,0,15,1.0385389,-18.148182,138,1,1.1,0.9,18.67,-0.01,0,0
77294,2,0,0,0,0,15,1.0392258,-18.131572,138,1,1.1,0.9,18.67,-0,0,0
77295,1,0,0,0,0,15,1.0391881,-18.145515,138,1,1.1,0.9,18.67,-0,0,0
80000,1,57.47,19.22,0,0,16,1.0268561,-75.282253,115,1,1.1,0.9,22.41,0.11,0,0
80001,1,0,0,0,0,16,1.0272137,-75.248625,115,1,1.1,0.9,22.41,0.11,0,0
80002,1,0,0,0,0,16,1.0268561,-75.282253,115,1,1.1,0.9,22.41,0.11,0,0
80003,1,16.43,2.62,0,0,16,1.0245652,-74.902955,115,1,1.1,0.9,22.46,0.11,0,0
80004,1,32.79,6.8,0,0,16,1.0299442,-75.254336,115,1,1.1,0.9,22.39,0.09,0,0
80005,1,20.55,7.07,0,0,16,1.0300884,-75.798939,115,1,1.1,0.9,22.45,0.12,0,0
80006,1,0,0,0,0,16,1.0098501,-71.597161,230,1,1.1,0.9,22.26,0.05,0,0
80007,1,59.16,16.82,0,0,16,1.0433851,-74.983937,115,1,1.1,0.9,22.33,0.03,0,0
80008,1,0,0,0,0,16,1.0329668,-75.709206,115,1,1.1,0.9,22.47,0.1,0,0
80009,1,59.16,9.94,0,0,16,1.0327186,-75.741921,115,1,1.1,0.9,22.47,0.1,0,0
80010,1,59.16,16.84,0,0,16,1.0366628,-75.31421,115,1,1.1,0.9,22.39,0.08,0,0
80011,1,48.84,12.42,0,0,16,1.0363685,-75.377481,115,1,1.1,0.9,22.41,0.07,0,0
80012,1,32.67,1.79,0,0,16,1.0342918,-75.349942,115,1,1.1,0.9,22.4,0.06,0,0
80013,1,32.67,15.66,0,0,16,1.0343544,-75.496572,115,1,1.1,0.9,22.4,0.1,0,0
80014,1,0,0,0,0,16,1.0162074,-77.421237,115,1,1.1,0.9,22.71,0.21,0,0
80015,1,26.05,4.57,0,0,16,1.0160819,-77.437177,115,1,1.1,0.9,22.72,0.21,0,0
80016,1,0,0,0,0,16,1.0163122,-77.406448,115,1,1.1,0.9,22.71,0.21,0,0
80017,1,40.32,3.78,0,0,16,1.016424,-76.336126,115,1,1.1,0.9,22.61,0.16,0,0
80018,1,0,0,0,0,16,1.0195551,-76.016437,115,1,1.1,0.9,22.52,0.15,0,0
80019,1,40.32,7.95,0,0,16,1.0193657,-76.040614,115,1,1.1,0.9,22.53,0.15,0,0
80020,1,42.44,19.4,0,0,16,1.0242379,-76.722561,115,1,1.1,0.9,22.59,0.16,0,0
80021,1,44.1,17.09,0,0,16,1.027588,-75.31016,115,1,1.1,0.9,22.49,0.11,0,0
80022,1,0,0,0,0,16,1.0238982,-76.233222,115,1,1.1,0.9,22.52,0.16,0,0
80023,1,29.94,3.61,0,0,16,1.0237926,-76.250212,115,1,1.1,0.9,22.53,0.16,0,0
80024,1,29.94,4.97,0,0,16,1.0158813,-77.440583,115,1,1.1,0.9,22.72,0.21,0,0
80025,1,6.89,1.36,0,0,16,1.0365631,-75.255341,115,1,1.1,0.9,22.42,0.08,0,0
80026,1,33.96,6.51,0,0,16,1.0154445,-76.338225,115,1,1.1,0.9,22.6,0.17,0,0
80027,1,34.31,15.24,0,0,16,1.0151886,-76.355912,115,1,1.1,0.9,22.61,0.17,0,0
80028,1,0,0,0,0,16,1.0140736,-75.986936,115,1,1.1,0.9,22.54,0.17,0,0
80029,1,67.92,8.86,0,0,16,1.013828,-76.026423,115,1,1.1,0.9,22.55,0.17,0,0
80030,1,0,0,0,0,16,1.0297887,-76.219048,115,1,1.1,0.9,22.53,0.12,0,0
80031,1,10.06,1.59,0,0,16,1.0297419,-76.224937,115,1,1.1,0.9,22.53,0.12,0,0
80032,1,8.45,1.39,0,0,16,1.0293899,-76.03541,115,1,1.1,0.9,22.5,0.13,0,0
80033,1,0,0,0,0,16,1.0218404,-77.356148,115,1,1.1,0.9,22.75,0.18,0,0
80034,1,46.07,23.83,0,0,16,1.0214555,-77.383354,115,1,1.1,0.9,22.75,0.18,0,0
80035,1,46.07,13.57,0,0,16,1.028478,-77.04054,115,1,1.1,0.9,22.69,0.16,0,0
80036,1,46.74,14.69,0,0,16,1.0198071,-76.045958,115,1,1.1,0.9,22.53,0.14,0,0
80037,1,46.74,14.29,0,0,16,1.0166537,-76.611064,115,1,1.1,0.9,22.63,0.18,0,0
80038,1,0,0,0,0,16,1.0352857,-76.734983,115,1,1.1,0.9,22.62,0.14,0,0
80039,1,41.5,3.99,0,0,16,1.03514,-76.757341,115,1,1.1,0.9,22.63,0.14,0,0
80040,1,0,0,0,0,16,1.0354388,-76.711138,115,1,1.1,0.9,22.62,0.14,0,0
80041,1,0,0,0,0,16,1.0352857,-76.734983,115,1,1.1,0.9,22.62,0.14,0,0
80042,1,0,0,0,0,16,1.0352857,-76.734983,115,1,1.1,0.9,22.62,0.14,0,0
80043,1,63.4,23.34,0,0,16,1.0155587,-77.304175,115,1,1.1,0.9,22.69,0.22,0,0
80044,1,63.4,23.67,0,46,16,1.02054,-77.905805,115,1,1.1,0.9,22.83,0.16,0,0
80045,1,0,0,0,0,16,1.0058836,-72.711616,230,1,1.1,0.9,22.37,0.1,0,0
80046,1,85.17,21.98,0,0,16,1.0444522,-76.018618,115,1,1.1,0.9,22.44,0.08,0,0
80047,1,85.17,27,0,0,16,1.0233389,-77.62202,115,1,1.1,0.9,22.78,0.2,0,0
80048,1,0,0,0,0,16,1.0182237,-67.551606,500,1,1.1,0.9,22.16,0.01,0,0
80049,1,0,0,0,0,16,1.0216099,-71.658881,230,1,1.1,0.9,22.27,0.06,0,0
80050,1,85.17,12.29,0,0,16,1.0233689,-76.271868,115,1,1.1,0.9,22.52,0.16,0,0
80051,1,0,0,0,0,16,1.0243241,-77.051926,13.8,1,1.1,0.9,22.56,0.17,0,0
80052,1,0,0,0,0,16,1.0243241,-77.051926,1,1,1.1,0.9,22.56,0.17,0,0
80053,1,0,0,0,0,16,1.0200015,-72.789115,230,1,1.1,0.9,22.41,0.1,0,0
80054,1,0,0,0,0,16,1.0152989,-77.300909,115,1,1.1,0.9,22.68,0.22,0,0
80055,1,44.87,4.9,0,0,16,1.0070942,-86.825289,13.8,1,1.1,0.9,23.18,0.34,0,0
80056,1,0,0,0,0,16,1.0345273,-79.28081,1,1,1.1,0.9,22.94,0.28,0,0
80057,1,0,0,0,0,16,1.0201068,-72.728503,230,1,1.1,0.9,22.4,0.1,0,0
80058,1,0,0,0,0,16,1.0164311,-77.621553,115,1,1.1,0.9,22.76,0.21,0,0
80059,1,44.87,15.38,0,0,16,1.0161489,-77.644008,115,1,1.1,0.9,22.76,0.21,0,0
80060,1,0,0,0,0,16,1.0167488,-77.260899,115,1,1.1,0.9,22.68,0.24,0,0
80061,1,30.38,8.3,0,0,16,1.0165723,-77.279048,115,1,1.1,0.9,22.68,0.24,0,0
80062,1,0,0,0,0,16,1.0169225,-77.244543,115,1,1.1,0.9,22.67,0.24,0,0
80063,1,0,0,0,0,16,1.0167488,-77.260899,115,1,1.1,0.9,22.68,0.24,0,0
80064,1,0,0,0,0,16,1.0167488,-77.260899,115,1,1.1,0.9,22.68,0.24,0,0
80065,1,0,0,0,0,16,1.0084504,-77.043808,115,1,1.1,0.9,22.65,0.28,0,0
80066,1,13.28,13.52,0,0,16,1.0082735,-77.050455,115,1,1.1,0.9,22.65,0.28,0,0
80067,1,20.01,4.11,0,0,16,1.0109005,-76.979771,115,1,1.1,0.9,22.63,0.26,0,0
80068,1,0,0,0,0,16,1.0160596,-73.463028,230,1,1.1,0.9,22.47,0.12,0,0
80069,1,0,0,0,0,16,1.0119163,-76.846205,115,1,1.1,0.9,22.6,0.25,0,0
80070,1,56.98,13.52,0,0,16,1.0157698,-73.496036,230,1,1.1,0.9,22.48,0.12,0,0
80071,1,0,0,0,0,16,1.016593,-73.38308,230,1,1.1,0.9,22.45,0.12,0,0
80072,1,56.98,34.31,0,0,16,1.0098884,-77.37768,115,1,1.1,0.9,22.71,0.29,0,0
80073,1,8.58,5.36,0,0,16,1.0185255,-77.78601,115,1,1.1,0.9,22.79,0.17,0,0
80074,1,0,0,0,0,16,0.9981317,-77.568649,115,1,1.1,0.9,22.78,0.13,0,0
80075,1,61.55,10.84,0,0,16,0.9978847,-77.606357,115,1,1.1,0.9,22.79,0.13,0,0
80076,1,0,0,0,62,16,1.0267857,-73.002111,230,1,1.1,0.9,22.47,0.02,0,0
80077,1,0,0,0,0,16,0.9980853,-77.270498,115,1,1.1,0.9,22.68,0.13,0,0
80078,1,61.55,13.16,0,0,16,0.950989,-86.871352,13.8,1,1.1,0.9,23.06,0.25,0,0
80079,1,0,0,0,0,16,1.0003238,-77.940403,1,1,1.1,0.9,22.82,0.16,0,0
80080,1,0,0,0,0,16,1.0265691,-72.946951,230,1,1.1,0.9,22.46,0.02,0,0
80081,1,4.46,2.83,0,0,16,1.0177646,-77.689164,115,1,1.1,0.9,22.78,0.17,0,0
80082,1,0,0,0,0,16,1.0178041,-77.687026,115,1,1.1,0.9,22.77,0.17,0,0
80083,1,0,0,0,0,16,1.0242951,-77.905561,115,1,1.1,0.9,22.8,0.12,0,0
80084,1,1.47,0.63,0,0,16,1.0242843,-77.906419,115,1,1.1,0.9,22.8,0.12,0,0
80085,2,0,0,0,0,16,1.021232,-76.886073,115,1,1.1,0.9,22.61,0.18,0,0
80086,1,0,0,0,0,16,1.02214,-66.978906,500,1,1.1,0.9,22.15,0,0,0
80087,1,0,0,0,0,16,1.0150733,-71.265227,230,1,1.1,0.9,22.23,0.06,0,0
80088,1,0,0,0,0,16,1.0182391,-74.74499,115,1,1.1,0.9,22.33,0.15,0,0
80089,1,0,0,0,0,16,1.0170452,-73.83368,13.8,1,1.1,0.9,22.31,0.13,0,0
80090,1,0,0,0,0,16,1.0170452,-73.83368,1,1,1.1,0.9,22.31,0.13,0,0
80091,2,0,0,0,0,16,1.0257856,-65.988171,22,1,1.1,0.9,22.14,0,0,0
80092,2,0,0,0,0,16,1.0244746,-66.364134,13.8,1,1.1,0.9,22.14,0,0,0
80093,2,0,0,0,0,16,1.0241868,-66.440426,13.8,1,1.1,0.9,22.14,0,0,0
80094,2,0,0,0,0,16,1.0254376,-66.109456,13.8,1,1.1,0.9,22.13,0,0,0
80095,2,0,0,0,0,16,1.0252869,-66.133676,13.8,1,1.1,0.9,22.14,0,0,0
80096,2,0,0,0,0,16,1.0249016,-66.2375,24,1,1.1,0.9,22.14,0,0,0
80097,2,0,0,0,0,16,1.02214,-66.978906,13.8,1,1.1,0.9,22.15,0,0,0
80098,2,0,0,0,0,16,1.025364,-66.192405,13.8,1,1.1,0.9,22.14,0,0,0
80099,2,0,0,0,0,16,1.0276865,-65.594145,13.8,1,1.1,0.9,22.13,0,0,0
80100,2,0,0,0,0,16,1.0183256,-74.884219,115,1,1.1,0.9,22.36,0.15,0,0
