GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
10683,0,0,61.16,-7.8,1.0464,207.74,0,159.27,52.01,0,0,0,0,0,0,0,0,0,0,159.27,0,0,0,0
10684,85.29,58.95,61.16,-7.8,1.0203,201.13,1,85.29,85.29,0,0,0,0,0,0,0,0,0,0,159.2667,0,0,0,0
10685,138.65,58.95,61.16,-7.8,1.0203,217.36,1,138.65,138.65,0,0,0,0,0,0,0,0,0,0,159.2667,0,0,0,0
10686,0,0,61.16,-7.8,1.0464,214.15,0,159.27,56.04,0,0,0,0,0,0,0,0,0,0,159.2667,0,0,0,0
10687,120.63,58.95,61.16,-7.8,1.019,188.08,1,120.63,120.63,0,0,0,0,0,0,0,0,0,0,159.2667,0,0,0,0
10688,109.93,58.95,61.16,-7.8,1.0208,201.28,1,109.93,109.93,0,0,0,0,0,0,0,0,0,0,159.2667,0,0,0,0
10689,9.02,4.95,4.95,-0.63,1.0014,12.9,1,9.02,9.02,0,0,0,0,0,0,0,0,0,0,12.9,0,0,0,0
10691,59.72,21.07,21.07,-14.24,1.0063,98.92,1,59.72,59.72,0,0,0,0,0,0,0,0,0,0,98.9,0,0,0,0
10694,23.02,4.19,13.44,-1.71,1.0483,35.08,1,23.02,23.02,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
10695,25.55,4.19,13.44,-1.71,1.0484,41.36,1,25.55,25.55,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
10699,79.42,-14.5,21.45,-14.5,1.0019,120.64,1,79.42,79.42,0,0,0,0,0,0,0,0,0,0,100.7,0,0,0,0
10703,136.3,25.92,29.03,-19.63,1.0605,174.64,1,136.3,136.3,0,0,0,0,0,0,0,0,0,0,136.3,0,0,0,0
10710,171.16,-10.61,83.17,-10.61,1.0096,238.48,1,171.16,171.16,0,0,0,0,0,0,0,0,0,0,216.6,0,0,0,0
10711,189.67,-10.61,83.17,-10.61,1.01,219.83,1,189.67,189.67,0,0,0,0,0,0,0,0,0,0,216.6,0,0,0,0
10712,135.95,-10.61,83.17,-10.61,1.0097,219.92,1,135.95,135.95,0,0,0,0,0,0,0,0,0,0,216.6,0,0,0,0
10713,189.37,-10.61,83.17,-10.61,1.01,259.93,1,189.37,189.37,0,0,0,0,0,0,0,0,0,0,216.6,0,0,0,0
10714,0,0,83.17,-10.61,1.0296,235.85,0,216.6,42.73,0,0,0,0,0,0,0,0,0,0,216.6,0,0,0,0
10715,172.43,-10.61,83.17,-10.61,1.0166,279.75,1,172.43,172.43,0,0,0,0,0,0,0,0,0,0,216.6,0,0,0,0
10722,0,0,40.28,-5.14,1.0344,131.4,0,104.9,32.78,0,0,0,0,0,0,0,0,0,0,104.9,0,0,0,0
10723,82.25,40.28,40.28,-5.14,1.0007,152.84,1,82.25,82.25,0,0,0,0,0,0,0,0,0,0,104.9,0,0,0,0
10724,104.9,40.28,40.28,-5.14,1.0018,115.76,1,104.9,104.9,0,0,0,0,0,0,0,0,0,0,104.9,0,0,0,0
10725,71.29,40.28,40.28,-5.14,1.0026,116.27,1,71.29,71.29,0,0,0,0,0,0,0,0,0,0,104.9,0,0,0,0
10726,71.08,40.28,40.28,-5.14,1.0029,106.56,1,71.08,71.08,0,0,0,0,0,0,0,0,0,0,104.9,0,0,0,0
10727,0,0,40.28,-5.14,1.0344,122.59,0,104.9,28.25,0,0,0,0,0,0,0,0,0,0,104.9,0,0,0,0
10728,23.81,-1.37,10.73,-1.37,1.0177,32.27,1,23.81,23.81,0,0,0,0,0,0,0,0,0,0,27.95,0,0,0,0
10728,0,0,10.73,-1.37,1.0177,35.8,0,27.95,6.98,0,0,0,0,0,0,0,0,0,0,27.95,0,0,0,0
10729,0,0,10.73,-1.37,1.0133,27.95,0,27.95,6.03,0,0,0,0,0,0,0,0,0,0,27.95,0,0,0,0
10729,20.46,-1.37,10.73,-1.37,1.0133,32.33,1,20.46,20.46,0,0,0,0,0,0,0,0,0,0,27.95,0,0,0,0
10731,0,0,6.5,-0.83,1.0172,18.62,0,16.92,5.64,0,0,0,0,0,0,0,0,0,0,16.92,0,0,0,0
10731,0,0,6.5,-0.83,1.0172,21.25,0,16.92,6.86,0,0,0,0,0,0,0,0,0,0,16.92,0,0,0,0
10731,0,0,6.5,-0.83,1.0172,16.92,0,16.92,3.04,0,0,0,0,0,0,0,0,0,0,16.92,0,0,0,0
10731,9.83,-0.83,6.5,-0.83,1.0172,19.89,1,9.83,9.83,0,0,0,0,0,0,0,0,0,0,16.92,0,0,0,0
10731,0,0,6.5,-0.83,1.0172,20.51,0,16.92,4.16,0,0,0,0,0,0,0,0,0,0,16.92,0,0,0,0
10737,158.5,81.01,81.01,-17.67,1.0343,193.29,1,159.15,72.55,0,0,0,0,0,0,0,0,0,0,159.15,0,0,0,0
10738,158.5,81.01,81.01,-17.67,1.0344,195.43,1,159.15,58.54,0,0,0,0,0,0,0,0,0,0,159.15,0,0,0,0
10742,80,-3.92,30.72,-3.92,1.0263,96.14,1,80,80,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
10743,0,0,30.72,-3.92,1.0265,93.18,0,80,31.97,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
10744,64.23,-3.92,30.72,-3.92,1.0262,106.35,1,64.23,64.23,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
10746,66.35,-12.96,19.17,-12.96,1.0205,98.26,1,66.35,66.35,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
10750,409.37,-20.06,157.2,-20.06,1.0419,498.65,1,409.37,409.37,0,0,0,0,0,0,0,0,0,0,409.37,0,0,0,0
10751,0,0,157.2,-20.06,1.0433,454.46,0,409.37,47.4,0,0,0,0,0,0,0,0,0,0,409.3667,0,0,0,0
10752,293.05,-20.06,157.2,-20.06,1.0421,417.45,1,293.05,293.05,0,0,0,0,0,0,0,0,0,0,409.3667,0,0,0,0
10753,0,0,157.2,-20.06,1.0433,459.34,0,409.37,49.62,0,0,0,0,0,0,0,0,0,0,409.3667,0,0,0,0
10754,323.1,-20.06,157.2,-20.06,1.0417,487.04,1,323.1,323.1,0,0,0,0,0,0,0,0,0,0,409.3667,0,0,0,0
10755,333.93,-20.06,157.2,-20.06,1.0413,548.59,1,333.93,333.93,0,0,0,0,0,0,0,0,0,0,409.37,0,0,0,0
10757,40.5,-1.98,15.55,-1.98,1.0231,45.68,1,40.5,40.5,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
10757,40.5,-1.98,15.55,-1.98,1.0231,47.33,1,40.5,40.5,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
10757,28.94,-1.98,15.55,-1.98,1.0231,57.72,1,28.94,28.94,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
10757,0,0,15.55,-1.98,1.0231,56.8,0,40.5,9.58,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
10758,0,0,21.35,-2.72,1.04,64.74,0,55.6,19.42,0,0,0,0,0,0,0,0,0,0,55.6,0,0,0,0
10758,55.6,21.35,21.35,-2.72,1.04,63.99,1,55.6,55.6,0,0,0,0,0,0,0,0,0,0,55.6,0,0,0,0
10760,0,0,0,0,1.04,69.12,0,61.5,13.06,0,0,0,0,0,0,0,0,0,0,61.5,0,0,0,0
10768,212.51,56.83,56.83,-38.42,1.0304,301.55,1,212.51,212.51,0,0,0,0,0,0,0,0,0,0,266.8,0,0,0,0
10771,51.82,19.9,19.9,-2.54,1.0384,72.35,1,51.82,51.82,0,0,0,0,0,0,0,0,0,0,51.825,0,0,0,0
10772,41.62,19.9,19.9,-2.54,1.0394,52.68,1,41.62,41.62,0,0,0,0,0,0,0,0,0,0,51.825,0,0,0,0
10773,0,0,19.9,-2.54,1.0317,66.71,0,51.82,20.88,0,0,0,0,0,0,0,0,0,0,51.83,0,0,0,0
10774,41.38,19.9,19.9,-2.54,1.0373,57.61,1,41.38,41.38,0,0,0,0,0,0,0,0,0,0,51.825,0,0,0,0
10776,0,0,0,0,1.0318,32.07,0,28,3.77,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
10776,14.32,0,0,0,1.0318,23.98,1,14.32,14.32,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
10778,8.03,-0.49,3.84,-0.49,1.0192,11.56,1,8.03,8.03,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
10778,14.8,-0.73,5.68,-0.73,1.0192,14.94,1,14.8,14.8,0,0,0,0,0,0,0,0,0,0,14.8,0,0,0,0
10782,13.43,0,0,0,1.0162,27.32,1,13.43,13.43,0,0,0,0,0,0,0,0,0,0,18.3333,0,0,0,0
10782,14.65,0,0,0,1.0162,18.63,1,14.65,14.65,0,0,0,0,0,0,0,0,0,0,18.3333,0,0,0,0
10783,13.24,0,0,0,1.0155,22.11,1,13.24,13.24,0,0,0,0,0,0,0,0,0,0,18.3333,0,0,0,0
10784,17.21,0,0,0,1.0192,43.83,1,17.21,17.21,0,0,0,0,0,0,0,0,0,0,39.4,0,0,0,0
10784,42.83,0,0,0,1.0192,64.64,1,42.83,42.83,0,0,0,0,0,0,0,0,0,0,58.2,0,0,0,0
10785,39.4,0,0,0,1.0192,44.46,1,39.4,39.4,0,0,0,0,0,0,0,0,0,0,39.4,0,0,0,0
10785,31.08,0,0,0,1.0192,49.64,1,31.08,31.08,0,0,0,0,0,0,0,0,0,0,39.4,0,0,0,0
10791,58.2,22.43,22.43,-15.16,0.996,136.19,1,58.2,58.2,0,0,0,0,0,0,0,0,0,0,105.3,0,0,0,0
10796,0,0,21.23,-4.63,1.043,55.57,0,41.7,7.42,0,0,0,0,0,0,0,0,0,0,41.7,0,0,0,0
10797,41.53,10.61,21.23,-4.63,1.0445,62.55,1,41.7,8.83,0,0,0,0,0,0,0,0,0,0,41.7,0,0,0,0
10797,41.53,10.61,21.23,-4.63,1.0445,41.7,1,41.7,16.64,0,0,0,0,0,0,0,0,0,0,41.7,0,0,0,0
10798,41.53,-4.63,21.23,-4.63,1.0269,41.7,1,41.7,13.81,0,0,0,0,0,0,0,0,0,0,41.7,0,0,0,0
10800,82.34,-14.08,20.83,-14.08,1.04,129.15,1,82.34,82.34,0,0,0,0,0,0,0,0,0,0,97.8,0,0,0,0
10802,10.22,4.61,4.61,-0.59,1.0443,14.15,1,10.22,10.22,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
10803,12,4.61,4.61,-0.59,1.0444,12.12,1,12,12,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
10806,34.74,-2.23,17.51,-2.23,1.0235,52.42,1,34.74,34.74,0,0,0,0,0,0,0,0,0,0,45.6,0,0,0,0
10806,42.97,-2.23,17.51,-2.23,1.0235,61.48,1,42.97,42.97,0,0,0,0,0,0,0,0,0,0,45.6,0,0,0,0
10807,0,0,17.51,-2.23,1.0261,68.4,0,45.6,21.01,0,0,0,0,0,0,0,0,0,0,45.6,0,0,0,0
10807,30.26,-2.23,17.51,-2.23,1.0261,51.24,1,30.26,30.26,0,0,0,0,0,0,0,0,0,0,45.6,0,0,0,0
10811,1195.12,296.98,441.6,-98.4,1.0653,1400.38,1,1200,469.13,0,0,0,0,0,0,0,0,0,0,1200,0,0,0,0
10813,56.32,-3.28,25.73,-3.28,1.0153,74.5,1,56.32,56.32,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
10813,0,0,25.73,-3.28,1.0153,91.7,0,67,30.37,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
10817,50.7,0,0,0,1.04,68.96,1,50.7,50.7,0,0,0,0,0,0,0,0,0,0,50.7,0,0,0,0
10818,0,0,0,0,1.04,7.2,0,7.2,2.33,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
10821,0,0,32.21,-21.77,1.0423,208.02,0,151.2,63.85,0,0,0,0,0,0,0,0,0,0,151.2,0,0,0,0
10829,75.24,-6.62,51.84,-6.62,1.0232,168.3,1,75.24,75.24,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10830,135,-6.62,51.84,-6.62,1.0235,159.7,1,135,135,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10831,106.15,-6.62,51.84,-6.62,1.0233,152.07,1,106.15,106.15,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10832,135,-6.62,51.84,-6.62,1.0236,143.54,1,135,135,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10833,88.14,-6.62,51.84,-6.62,1.0234,177.11,1,88.14,88.14,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10834,75.59,-6.62,51.84,-6.62,1.0235,175.15,1,75.59,75.59,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10836,88.54,-9.87,45.25,-9.87,1.0221,116.35,1,88.9,20.57,0,0,0,0,0,0,0,0,0,0,88.9,0,0,0,0
10836,88.54,-9.87,45.25,-9.87,1.0221,90.43,1,88.9,14.92,0,0,0,0,0,0,0,0,0,0,88.9,0,0,0,0
10838,45.58,0,0,0,1.04,91.58,1,45.58,45.58,0,0,0,0,0,0,0,0,0,0,64,0,0,0,0
10842,10.5,4.92,4.92,-0.63,1.038,12.8,1,10.5,10.5,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
10842,8.22,4.92,4.92,-0.63,1.038,16.02,1,8.22,8.22,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
10843,11.05,-0.63,4.92,-0.63,1.0182,13.06,1,11.05,11.05,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
10843,0,0,4.92,-0.63,1.0182,14.28,0,12.8,3.56,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
10843,8.89,-0.63,4.92,-0.63,1.0182,12.8,1,8.89,8.89,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
10847,100.5,-4.92,38.59,-4.92,1.0367,118.86,1,100.5,100.5,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
10848,78.52,-4.92,38.59,-4.92,1.0367,140.04,1,78.52,78.52,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
10849,83.39,-4.92,38.59,-4.92,1.0367,128.45,1,83.39,83.39,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
10850,87.3,-4.92,38.59,-4.92,1.0365,120.81,1,87.3,87.3,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
10851,80.36,-4.92,38.59,-4.92,1.0368,108.12,1,80.36,80.36,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
10852,99.06,-4.92,38.59,-4.92,1.0368,100.5,1,99.06,99.06,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
10853,0,0,3.84,-0.49,1.0372,13.29,0,10,3.43,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
10859,0,0,340.13,-89.05,1.0395,844.8,0,729.9,357.25,0,0,0,0,0,0,0,0,0,0,729.9,0,0,0,0
10860,322.89,-89.05,340.13,-89.05,1.0341,887.05,1,729.9,312.19,0,0,0,0,0,0,0,0,0,0,729.9,0,0,0,0
10864,103.61,57.6,57.6,-7.35,1.0058,187.87,1,103.61,103.61,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
10865,110.96,57.6,57.6,-7.35,1.0062,209,1,110.96,110.96,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
10867,11.12,-0.74,5.76,-0.74,0.9782,15.21,1,11.12,11.12,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
10867,11.39,-0.74,5.76,-0.74,0.9782,20.37,1,11.39,11.39,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
10869,0,0,3.84,-0.49,1.0067,10,0,10,3.11,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
10869,10,3.84,3.84,-0.49,1.0067,11.12,1,10,10,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
10872,61.55,31.46,31.46,-6.86,1.0229,90.38,1,61.8,28.09,0,0,0,0,0,0,0,0,0,0,61.8,0,0,0,0
10873,21.91,-1.45,11.37,-1.45,1.0192,33.07,1,21.91,21.91,0,0,0,0,0,0,0,0,0,0,29.6,0,0,0,0
10873,0,0,11.37,-1.45,1.0192,38.51,0,29.6,4.59,0,0,0,0,0,0,0,0,0,0,29.6,0,0,0,0
10879,70.43,-6.62,51.84,-6.62,1.0364,149.8,1,70.43,70.43,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10880,109.22,-6.62,51.84,-6.62,1.0366,177,1,109.22,109.22,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10881,73.16,-6.62,51.84,-6.62,1.0364,178,1,73.16,73.16,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10882,0,0,51.84,-6.62,1.0369,183.66,0,135,26.85,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10883,0,0,51.84,-6.62,1.0369,146.95,0,135,57.54,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10884,118.13,-6.62,51.84,-6.62,1.0364,153.95,1,118.13,118.13,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10889,87.44,42.4,44.69,-9.75,1.0386,110.05,1,87.8,43.63,0,0,0,0,0,0,0,0,0,0,87.8,0,0,0,0
10890,0,0,19.19,-4.18,1.0327,38.42,0,37.7,15.1,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
10895,93.62,-10.43,47.85,-10.43,1.0246,115.42,1,94,38.95,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
10896,93.62,-10.43,47.85,-10.43,1.0245,108.98,1,94,11.61,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
10897,93.62,-10.43,47.85,-10.43,1.0249,118.83,1,94,28.67,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
10898,93.62,-10.43,47.85,-10.43,1.0248,138.07,1,94,39.72,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
10901,36.21,-2.25,17.66,-2.25,1.038,61.88,1,36.21,36.21,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
10902,0,0,17.66,-2.25,1.0396,46.65,0,46,10.13,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
10904,37.13,-3.49,10.65,-7.2,1.0489,64.29,1,37.13,37.13,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
10908,115.41,-8.37,65.61,-8.37,1.0367,202.81,1,115.41,115.41,0,0,0,0,0,0,0,0,0,0,170.8667,0,0,0,0
10909,0,0,65.61,-8.37,1.0438,171.05,0,170.87,37.23,0,0,0,0,0,0,0,0,0,0,170.8667,0,0,0,0
10910,99.62,-8.37,65.61,-8.37,1.0305,185.54,1,99.62,99.62,0,0,0,0,0,0,0,0,0,0,170.8667,0,0,0,0
10911,0,0,65.61,-8.37,1.0438,205,0,170.87,51.88,0,0,0,0,0,0,0,0,0,0,170.8667,0,0,0,0
10912,116.3,-8.37,65.61,-8.37,1.0304,246.02,1,116.3,116.3,0,0,0,0,0,0,0,0,0,0,170.87,0,0,0,0
10913,0,0,65.61,-8.37,1.0438,188.36,0,170.87,17.56,0,0,0,0,0,0,0,0,0,0,170.8667,0,0,0,0
10914,7.23,-0.46,3.61,-0.46,1.0308,9.4,1,7.23,7.23,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
10919,112.5,-5.51,43.2,-5.51,1.032,148.42,1,112.5,112.5,0,0,0,0,0,0,0,0,0,0,112.5,0,0,0,0
10920,0,0,43.2,-5.51,1.0263,112.95,0,112.5,49.16,0,0,0,0,0,0,0,0,0,0,112.5,0,0,0,0
10921,93.79,-5.51,43.2,-5.51,1.0323,131.63,1,93.79,93.79,0,0,0,0,0,0,0,0,0,0,112.5,0,0,0,0
10922,0,0,43.2,-5.51,1.0263,153.59,0,112.5,42.5,0,0,0,0,0,0,0,0,0,0,112.5,0,0,0,0
10923,84.26,43.06,43.06,-9.39,1.044,107.98,1,84.6,19.89,0,0,0,0,0,0,0,0,0,0,84.6,0,0,0,0
10923,84.26,43.06,43.06,-9.39,1.044,85.56,1,84.6,35,0,0,0,0,0,0,0,0,0,0,84.6,0,0,0,0
10925,16.8,-0.82,6.45,-0.82,1.0245,16.87,1,16.8,16.8,0,0,0,0,0,0,0,0,0,0,16.8,0,0,0,0
10925,6.52,-0.37,2.88,-0.37,1.0245,8.37,1,6.52,6.52,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
10930,87.57,58.32,118.43,-25.83,1.062,310.59,1,232.67,84.16,0,0,0,0,0,0,0,0,0,0,232.6667,0,0,0,0
10931,231.72,58.32,118.43,-25.83,1.0518,290.05,1,232.67,37.97,0,0,0,0,0,0,0,0,0,0,232.6667,0,0,0,0
10932,231.72,58.32,118.43,-25.83,1.059,261.17,1,232.67,90.77,0,0,0,0,0,0,0,0,0,0,232.6667,0,0,0,0
10933,50,-7.2,10.65,-7.2,1.0192,50,1,50,50,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
10934,36,-1.76,13.82,-1.76,1.0172,39.66,1,36,36,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
10934,36,-1.76,13.82,-1.76,1.0172,53.42,1,36,36,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
10938,14.84,0,0,0,1.0374,20.22,1,14.84,14.84,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
10939,7.5,0,0,0,1.0362,8.1,1,7.5,7.5,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
10940,7.5,0,0,0,1.035,8.27,1,7.5,7.5,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
10944,123.26,-6.62,51.84,-6.62,1.0381,147.93,1,123.26,123.26,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10945,118.78,-6.62,51.84,-6.62,1.038,194.09,1,118.78,118.78,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10946,135,-6.62,51.84,-6.62,1.0383,154.67,1,135,135,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10947,109.12,-6.62,51.84,-6.62,1.0382,200.23,1,109.12,109.12,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10948,0,0,51.84,-6.62,1.0387,185.19,0,135,44.9,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10949,90.42,-6.62,51.84,-6.62,1.0382,172.19,1,90.42,90.42,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
10951,0,0,7.43,-0.95,1.0312,19.99,0,19.35,4.75,0,0,0,0,0,0,0,0,0,0,19.35,0,0,0,0
10951,0,0,7.43,-0.95,1.0312,21.18,0,19.35,8.38,0,0,0,0,0,0,0,0,0,0,19.35,0,0,0,0
10955,32.11,-1.67,13.06,-1.67,1.0203,34.02,1,32.11,32.11,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
10955,17.04,-1.67,13.06,-1.67,1.0203,41.9,1,17.04,17.04,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
10956,0,0,13.06,-1.67,1.0209,44.38,0,34,4.71,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
10956,0,0,13.06,-1.67,1.0209,45.23,0,34,16.83,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
10959,221.29,55.85,55.85,-37.76,1.0088,336.76,1,221.29,221.29,0,0,0,0,0,0,0,0,0,0,262.2,0,0,0,0
10965,0,0,73,-49.35,1.0351,382.51,0,342.7,148.96,0,0,0,0,0,0,0,0,0,0,342.7,0,0,0,0
10966,0,0,2.65,-0.34,1.0221,6.96,0,6.9,2.85,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
10966,5.28,-0.34,2.65,-0.34,1.0221,9.31,1,5.28,5.28,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
10966,20.12,-1.35,10.56,-1.35,1.0221,36,1,20.12,20.12,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
10969,0,0,13.23,-2.89,1.0284,32.28,0,26,10.93,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
10972,13.16,-0.86,6.72,-0.86,1.0105,18.98,1,13.16,13.16,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
10972,17.5,-0.86,6.72,-0.86,1.0105,21.37,1,17.5,17.5,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
10973,0,0,6.72,-0.86,1.0123,21.11,0,17.5,8.42,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
10973,17.5,-0.86,6.72,-0.86,1.0123,19.51,1,17.5,17.5,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
10978,95.9,12.94,20.43,-13.81,1.0423,103.8,1,95.9,95.9,0,0,0,0,0,0,0,0,0,0,95.9,0,0,0,0
10981,97.59,20.38,29.03,-19.63,1.0485,168.9,1,97.59,97.59,0,0,0,0,0,0,0,0,0,0,136.3,0,0,0,0
10982,92.02,20.38,29.03,-19.63,1.0469,154.45,1,92.02,92.02,0,0,0,0,0,0,0,0,0,0,136.3,0,0,0,0
10985,199,-28.66,42.39,-28.66,1.038,199.13,1,199,199,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
10989,215.79,-24.05,110.28,-24.05,1.0371,295.91,1,216.67,63.89,0,0,0,0,0,0,0,0,0,0,216.67,0,0,0,0
10990,215.79,-24.05,110.28,-24.05,1.0373,242.35,1,216.67,56.96,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
10991,215.79,-24.05,110.28,-24.05,1.0377,322.3,1,216.67,22.69,0,0,0,0,0,0,0,0,0,0,216.67,0,0,0,0
10993,0,0,7.92,-1.01,1.0435,24.82,0,20.62,9.67,0,0,0,0,0,0,0,0,0,0,20.625,0,0,0,0
10993,0,0,7.92,-1.01,1.0435,21.05,0,20.62,7.69,0,0,0,0,0,0,0,0,0,0,20.63,0,0,0,0
10994,0,0,7.92,-1.01,1.0435,30.93,0,20.62,4.16,0,0,0,0,0,0,0,0,0,0,20.63,0,0,0,0
10995,20.62,-1.01,7.92,-1.01,1.0416,25.07,1,20.62,20.62,0,0,0,0,0,0,0,0,0,0,20.625,0,0,0,0
10998,16.51,-1.22,9.6,-1.22,1.0258,34.25,1,16.51,16.51,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
10998,25,-1.22,9.6,-1.22,1.0258,28.91,1,25,25,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
11005,141.57,72.35,72.35,-15.78,1.0257,171.01,1,142.15,44.8,0,0,0,0,0,0,0,0,0,0,142.15,0,0,0,0
11006,141.57,72.35,72.35,-15.78,1.0271,185.88,1,142.15,15.96,0,0,0,0,0,0,0,0,0,0,142.15,0,0,0,0
11008,21.6,-1.06,8.29,-1.06,0.9755,27.1,1,21.6,21.6,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
11009,16.3,-1.06,8.29,-1.06,0.997,22.46,1,16.3,16.3,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
11009,5.97,-0.63,4.92,-0.63,0.997,19.2,1,5.97,5.97,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
11014,812.69,322.47,415.68,-53.04,1.0694,1169.43,1,812.69,812.69,0,0,0,0,0,0,0,0,0,0,1082.5,0,0,0,0
11015,0,0,415.68,-53.04,1.041,1277.21,0,1082.5,277.82,0,0,0,0,0,0,0,0,0,0,1082.5,0,0,0,0
11016,1082.5,322.47,415.68,-53.04,1.0633,1357.65,1,1082.5,1082.5,0,0,0,0,0,0,0,0,0,0,1082.5,0,0,0,0
11017,0,0,415.68,-53.04,1.041,1214.02,0,1082.5,214.25,0,0,0,0,0,0,0,0,0,0,1082.5,0,0,0,0
11018,885.08,322.47,415.68,-53.04,1.0618,1082.5,1,885.08,885.08,0,0,0,0,0,0,0,0,0,0,1082.5,0,0,0,0
11019,754.61,322.47,415.68,-53.04,1.0615,1299.87,1,754.61,754.61,0,0,0,0,0,0,0,0,0,0,1082.5,0,0,0,0
11020,52.33,20.1,20.1,-2.56,1.0431,59.07,1,52.33,52.33,0,0,0,0,0,0,0,0,0,0,52.3333,0,0,0,0
11021,26.5,20.1,20.1,-2.56,1.0436,56.77,1,26.5,26.5,0,0,0,0,0,0,0,0,0,0,52.3333,0,0,0,0
11022,0,0,20.1,-2.56,1.041,61.87,0,52.33,8.21,0,0,0,0,0,0,0,0,0,0,52.3333,0,0,0,0
11023,40.81,20.1,20.1,-2.56,1.0431,66.3,1,40.81,40.81,0,0,0,0,0,0,0,0,0,0,52.3333,0,0,0,0
11024,0,0,20.1,-2.56,1.041,75.12,0,52.33,23.29,0,0,0,0,0,0,0,0,0,0,52.3333,0,0,0,0
11025,40.92,20.1,20.1,-2.56,1.0431,61.62,1,40.92,40.92,0,0,0,0,0,0,0,0,0,0,52.3333,0,0,0,0
11031,94.78,-10.56,48.44,-10.56,1.0422,125.95,1,95.17,16.13,0,0,0,0,0,0,0,0,0,0,95.17,0,0,0,0
11032,94.78,-10.56,48.44,-10.56,1.0411,114.43,1,95.17,22.8,0,0,0,0,0,0,0,0,0,0,95.1667,0,0,0,0
11033,94.78,-10.56,48.44,-10.56,1.0411,118.26,1,95.17,21.44,0,0,0,0,0,0,0,0,0,0,95.1667,0,0,0,0
11035,14.85,0,0,0,1.04,17.51,1,14.85,14.85,0,0,0,0,0,0,0,0,0,0,14.85,0,0,0,0
11035,7.71,0,0,0,1.04,15.95,1,7.71,7.71,0,0,0,0,0,0,0,0,0,0,14.85,0,0,0,0
11035,0,0,0,0,1.04,16.37,0,14.85,5.54,0,0,0,0,0,0,0,0,0,0,14.85,0,0,0,0
11035,0,0,0,0,1.04,14.85,0,14.85,6.91,0,0,0,0,0,0,0,0,0,0,14.85,0,0,0,0
11037,9.69,-0.59,4.61,-0.59,1.0212,12,1,9.69,9.69,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
11037,37.76,-2.57,20.12,-2.57,1.0212,71.38,1,37.76,37.76,0,0,0,0,0,0,0,0,0,0,52.4,0,0,0,0
11037,0,0,20.12,-2.57,1.0212,72.34,0,52.4,6.25,0,0,0,0,0,0,0,0,0,0,52.4,0,0,0,0
11041,0,0,66.55,-8.49,1.0358,233.04,0,173.3,77.02,0,0,0,0,0,0,0,0,0,0,173.3,0,0,0,0
11042,0,0,66.55,-8.49,1.0358,173.3,0,173.3,79.19,0,0,0,0,0,0,0,0,0,0,173.3,0,0,0,0
11043,0,0,66.55,-8.49,1.0358,173.89,0,173.3,80.85,0,0,0,0,0,0,0,0,0,0,173.3,0,0,0,0
11044,0,0,66.55,-8.49,1.0358,198.62,0,173.3,43.01,0,0,0,0,0,0,0,0,0,0,173.3,0,0,0,0
11045,131.96,-8.49,66.55,-8.49,1.0352,213.54,1,131.96,131.96,0,0,0,0,0,0,0,0,0,0,173.3,0,0,0,0
11046,129.26,-8.49,66.55,-8.49,1.0351,205.09,1,129.26,129.26,0,0,0,0,0,0,0,0,0,0,173.3,0,0,0,0
11047,22.81,-0.23,10.29,-1.31,1.04,31.77,1,22.81,22.81,0,0,0,0,0,0,0,0,0,0,26.8,0,0,0,0
11050,246.99,126.23,126.23,-27.53,1.0399,301.43,1,248,115.79,0,0,0,0,0,0,0,0,0,0,248,0,0,0,0
11052,44.37,-11.28,16.68,-11.28,1.0142,84.32,1,44.37,44.37,0,0,0,0,0,0,0,0,0,0,78.3,0,0,0,0
11053,51.88,-11.28,16.68,-11.28,1.0131,87.82,1,51.88,51.88,0,0,0,0,0,0,0,0,0,0,78.3,0,0,0,0
11054,6.59,3.07,3.07,-0.39,1.0182,12,1,6.59,6.59,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
11054,5.96,3.07,3.07,-0.39,1.0182,12,1,5.96,5.96,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
11054,6.19,3.07,3.07,-0.39,1.0182,8.98,1,6.19,6.19,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
11054,0,0,3.07,-0.39,1.0182,9.73,0,8,0.92,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
11060,105.3,22.43,22.43,-15.16,1.0428,131.75,1,105.3,105.3,0,0,0,0,0,0,0,0,0,0,105.3,0,0,0,0
11061,105.3,22.43,22.43,-15.16,1.0425,119.42,1,105.3,105.3,0,0,0,0,0,0,0,0,0,0,105.3,0,0,0,0
11062,0,0,5.8,-1.27,1.0192,14.44,0,11.4,3.39,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
11062,0,0,5.8,-1.27,1.0192,12.63,0,11.4,2.22,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
11062,0,0,5.8,-1.27,1.0192,13.52,0,11.4,1.74,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
11062,11.35,-1.27,5.8,-1.27,1.0192,12.63,1,11.4,2.76,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
11065,130.66,37.68,37.68,-25.47,1.0681,186.09,1,130.66,130.66,0,0,0,0,0,0,0,0,0,0,176.9,0,0,0,0
11069,204,23.23,43.45,-29.38,1.0482,219.02,1,204,204,0,0,0,0,0,0,0,0,0,0,204,0,0,0,0
11072,158.85,-17.7,81.19,-17.7,1.0249,217.04,1,159.5,34.15,0,0,0,0,0,0,0,0,0,0,159.5,0,0,0,0
11073,158.85,-17.7,81.19,-17.7,1.0232,217.26,1,159.5,28.31,0,0,0,0,0,0,0,0,0,0,159.5,0,0,0,0
11077,100.99,-6.32,49.54,-6.32,1.0428,148.12,1,100.99,100.99,0,0,0,0,0,0,0,0,0,0,129,0,0,0,0
11078,0,0,49.54,-6.32,1.0432,129.99,0,129,23.87,0,0,0,0,0,0,0,0,0,0,129,0,0,0,0
11079,84.92,-6.32,49.54,-6.32,1.0427,146.73,1,84.92,84.92,0,0,0,0,0,0,0,0,0,0,129,0,0,0,0
11080,106.47,-6.32,49.54,-6.32,1.0427,154.9,1,106.47,106.47,0,0,0,0,0,0,0,0,0,0,129,0,0,0,0
11081,0,0,49.54,-6.32,1.0432,178.44,0,129,25.41,0,0,0,0,0,0,0,0,0,0,129,0,0,0,0
11082,98.22,-6.32,49.54,-6.32,1.0427,164.44,1,98.22,98.22,0,0,0,0,0,0,0,0,0,0,129,0,0,0,0
13454,38.1,3.6,14.63,-1.87,1.036,54.77,1,38.1,38.1,0,0,0,0,0,0,0,0,0,0,38.1,0,0,0,0
13454,38.1,3.6,14.63,-1.87,1.036,38.54,1,38.1,38.1,0,0,0,0,0,0,0,0,0,0,38.1,0,0,0,0
13454,26.18,3.6,14.63,-1.87,1.036,46.66,1,26.18,26.18,0,0,0,0,0,0,0,0,0,0,38.1,0,0,0,0
13458,98.7,-14.21,21.02,-14.21,1.04,123.85,1,98.7,98.7,0,0,0,0,0,0,0,0,0,0,98.7,0,0,0,0
13460,13.81,3.65,6.6,-0.84,1.0192,25.8,1,13.81,13.81,0,0,0,0,0,0,0,0,0,0,17.2,0,0,0,0
13460,31.36,3.65,18.95,-2.42,1.0192,49.98,1,31.36,31.36,0,0,0,0,0,0,0,0,0,0,49.35,0,0,0,0
13460,49.35,3.65,18.95,-2.42,1.0192,67.15,1,49.35,49.35,0,0,0,0,0,0,0,0,0,0,49.35,0,0,0,0
13462,34.33,-3.83,17.54,-3.83,1.0192,48.12,1,34.47,4.93,0,0,0,0,0,0,0,0,0,0,34.47,0,0,0,0
13462,0,0,17.54,-3.83,1.0192,40.73,0,34.47,6.57,0,0,0,0,0,0,0,0,0,0,34.4667,0,0,0,0
13462,0,0,17.54,-3.83,1.0192,38.66,0,34.47,11.26,0,0,0,0,0,0,0,0,0,0,34.4667,0,0,0,0
13462,34.33,-3.83,17.54,-3.83,1.0192,41.38,1,34.47,11.12,0,0,0,0,0,0,0,0,0,0,34.4667,0,0,0,0
13462,34.33,-3.83,17.54,-3.83,1.0192,43.77,1,34.47,5.71,0,0,0,0,0,0,0,0,0,0,34.4667,0,0,0,0
13462,34.33,-3.83,17.54,-3.83,1.0192,45.16,1,34.47,7.33,0,0,0,0,0,0,0,0,0,0,34.47,0,0,0,0
13466,86.5,-17.68,26.16,-17.68,1.0376,122.8,1,86.5,86.5,0,0,0,0,0,0,0,0,0,0,122.8,0,0,0,0
13468,100.5,-14.47,21.41,-14.47,1.0068,112.55,1,100.5,100.5,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
13475,165.08,-8.09,63.39,-8.09,1.0297,174.09,1,165.08,165.08,0,0,0,0,0,0,0,0,0,0,165.0833,0,0,0,0
13476,139.14,-8.09,63.39,-8.09,1.0297,196.06,1,139.14,139.14,0,0,0,0,0,0,0,0,0,0,165.0833,0,0,0,0
13477,165.08,-8.09,63.39,-8.09,1.0298,177.07,1,165.08,165.08,0,0,0,0,0,0,0,0,0,0,165.08,0,0,0,0
13478,0,0,63.39,-8.09,1.0301,222.63,0,165.08,18.91,0,0,0,0,0,0,0,0,0,0,165.0833,0,0,0,0
13479,131.28,-8.09,63.39,-8.09,1.0294,216.38,1,131.28,131.28,0,0,0,0,0,0,0,0,0,0,165.0833,0,0,0,0
13480,96.69,-8.09,63.39,-8.09,1.0299,216.22,1,96.69,96.69,0,0,0,0,0,0,0,0,0,0,165.0833,0,0,0,0
13483,0,0,21.45,-14.5,1.035,108.22,0,100.7,38.14,0,0,0,0,0,0,0,0,0,0,100.7,0,0,0,0
13486,148.75,-21.42,31.68,-21.42,1.0367,199.93,1,148.75,148.75,0,0,0,0,0,0,0,0,0,0,148.75,0,0,0,0
13487,148.75,-21.42,31.68,-21.42,1.0338,183.91,1,148.75,148.75,0,0,0,0,0,0,0,0,0,0,148.75,0,0,0,0
13488,0,0,19.2,-2.45,1.038,61.01,0,50,19.64,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
13488,37.31,19.2,19.2,-2.45,1.038,65.05,1,37.31,37.31,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
13489,0,0,6.91,-0.88,1.04,27,0,18,6.58,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
13492,27.65,0,0,0,1.04,30.51,1,27.65,27.65,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
13493,16.25,0,0,0,1.0204,21.01,1,16.25,16.25,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
13494,0,0,0,0,1.0199,36.15,0,27.65,12.26,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
13499,229.4,-17.64,138.24,-17.64,0.9963,500.74,1,229.4,229.4,0,0,0,0,0,0,0,0,0,0,360,0,0,0,0
13500,0,0,138.24,-17.64,1.0295,365.65,0,360,58.25,0,0,0,0,0,0,0,0,0,0,360,0,0,0,0
13501,290.08,-17.64,138.24,-17.64,1.0035,442.29,1,290.08,290.08,0,0,0,0,0,0,0,0,0,0,360,0,0,0,0
13502,304.83,-17.64,138.24,-17.64,0.9968,363.69,1,304.83,304.83,0,0,0,0,0,0,0,0,0,0,360,0,0,0,0
13503,231.15,-17.64,138.24,-17.64,1.0031,413.28,1,231.15,231.15,0,0,0,0,0,0,0,0,0,0,360,0,0,0,0
13504,316.7,-17.64,138.24,-17.64,1.0038,370.08,1,316.7,316.7,0,0,0,0,0,0,0,0,0,0,360,0,0,0,0
13509,228.87,-25.51,116.97,-25.51,1.03,309.23,1,229.8,106.55,0,0,0,0,0,0,0,0,0,0,229.8,0,0,0,0
13510,228.87,-25.51,116.97,-25.51,1.0297,271.04,1,229.8,110.52,0,0,0,0,0,0,0,0,0,0,229.8,0,0,0,0
13511,228.87,-25.51,116.97,-25.51,1.0302,247.19,1,229.8,113.38,0,0,0,0,0,0,0,0,0,0,229.8,0,0,0,0
13512,29.35,0,0,0,1.04,44.14,1,29.35,29.35,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
13513,10.46,-0.74,5.76,-0.74,1.0143,17.2,1,10.46,10.46,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
13513,8.65,-0.74,5.76,-0.74,1.0143,15,1,8.65,8.65,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
13515,21.57,-3.59,5.3,-3.59,1.0369,25.35,1,21.57,21.57,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
13515,22.57,-3.59,5.3,-3.59,1.0369,25.59,1,22.57,22.57,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
13518,119.83,-21.59,31.93,-21.59,1.0363,206.81,1,119.83,119.83,0,0,0,0,0,0,0,0,0,0,149.9,0,0,0,0
13519,132.39,-21.59,31.93,-21.59,1.0362,212.76,1,132.39,132.39,0,0,0,0,0,0,0,0,0,0,149.9,0,0,0,0
13520,149.9,-21.59,31.93,-21.59,1.0335,166.65,1,149.9,149.9,0,0,0,0,0,0,0,0,0,0,149.9,0,0,0,0
13521,7.46,-1.3,1.92,-1.3,1.0386,9,1,7.46,7.46,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
13522,29.28,-3.26,14.96,-3.26,1.0192,31.88,1,29.4,6.71,0,0,0,0,0,0,0,0,0,0,29.4,0,0,0,0
13522,0,0,14.96,-3.26,1.0192,43.2,0,29.4,11.69,0,0,0,0,0,0,0,0,0,0,29.4,0,0,0,0
13522,29.28,-3.26,14.96,-3.26,1.0192,32.48,1,29.4,4.85,0,0,0,0,0,0,0,0,0,0,29.4,0,0,0,0
13522,0,0,14.96,-3.26,1.0192,32.71,0,29.4,7.57,0,0,0,0,0,0,0,0,0,0,29.4,0,0,0,0
13526,124.17,-6.08,47.68,-6.08,1.0559,125.79,1,124.17,124.17,0,0,0,0,0,0,0,0,0,0,124.1667,0,0,0,0
13527,68.07,-6.08,47.68,-6.08,1.0557,148.86,1,68.07,68.07,0,0,0,0,0,0,0,0,0,0,124.1667,0,0,0,0
13528,0,0,47.68,-6.08,1.0562,124.71,0,124.17,44.98,0,0,0,0,0,0,0,0,0,0,124.17,0,0,0,0
13530,60.82,-15.55,23,-15.55,1.0262,113.89,1,60.82,60.82,0,0,0,0,0,0,0,0,0,0,108,0,0,0,0
13533,9.9,-0.64,4.99,-0.64,1.0279,16.27,1,9.9,9.9,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
13534,13,-0.64,4.99,-0.64,1.028,13.21,1,13,13,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
13539,154.67,-17.24,79.05,-17.24,1.0081,196.02,1,155.3,75.69,0,0,0,0,0,0,0,0,0,0,155.3,0,0,0,0
13540,154.67,-17.24,79.05,-17.24,1.0123,214.48,1,155.3,68.15,0,0,0,0,0,0,0,0,0,0,155.3,0,0,0,0
13541,154.67,-17.24,79.05,-17.24,1.0108,196.91,1,155.3,73.58,0,0,0,0,0,0,0,0,0,0,155.3,0,0,0,0
13542,154.67,-17.24,79.05,-17.24,1.0111,202.2,1,155.3,18.16,0,0,0,0,0,0,0,0,0,0,155.3,0,0,0,0
13543,39.78,-2.33,18.24,-2.33,1.0172,47.79,1,39.78,39.78,0,0,0,0,0,0,0,0,0,0,47.5,0,0,0,0
13543,0,0,18.24,-2.33,1.0172,58.03,0,47.5,19.84,0,0,0,0,0,0,0,0,0,0,47.5,0,0,0,0
13544,0,0,18.24,-2.33,1.04,60.15,0,47.5,19.46,0,0,0,0,0,0,0,0,0,0,47.5,0,0,0,0
13544,40.73,18.24,18.24,-2.33,1.04,63.94,1,40.73,40.73,0,0,0,0,0,0,0,0,0,0,47.5,0,0,0,0
13548,0,0,0,0,1.0192,8.84,0,8.58,1.87,0,0,0,0,0,0,0,0,0,0,8.58,0,0,0,0
13548,6.29,0,0,0,1.0192,9.92,1,6.29,6.29,0,0,0,0,0,0,0,0,0,0,8.5833,0,0,0,0
13549,7.5,0,0,0,1.0192,7.67,1,7.5,7.5,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
13549,5.78,0,0,0,1.0192,8.58,1,5.78,5.78,0,0,0,0,0,0,0,0,0,0,8.5833,0,0,0,0
13549,0,0,0,0,1.0192,9.62,0,8.58,1.91,0,0,0,0,0,0,0,0,0,0,8.5833,0,0,0,0
13549,7.18,0,0,0,1.0192,9.48,1,7.18,7.18,0,0,0,0,0,0,0,0,0,0,8.58,0,0,0,0
13549,5.17,0,0,0,1.0192,10.12,1,5.17,5.17,0,0,0,0,0,0,0,0,0,0,8.5833,0,0,0,0
13551,132.61,-14.78,67.77,-14.78,1.0342,156.72,1,133.15,56.27,0,0,0,0,0,0,0,0,0,0,133.15,0,0,0,0
13552,132.61,-14.78,67.77,-14.78,1.0318,190.64,1,133.15,21.98,0,0,0,0,0,0,0,0,0,0,133.15,0,0,0,0
13559,0,0,85.09,-18.56,1.0477,207.93,0,167.17,62.07,0,0,0,0,0,0,0,0,0,0,167.1667,0,0,0,0
13560,166.49,-18.56,85.09,-18.56,1.0204,195.32,1,167.17,31.07,0,0,0,0,0,0,0,0,0,0,167.1667,0,0,0,0
13561,166.49,-18.56,85.09,-18.56,1.0207,187.13,1,167.17,41.16,0,0,0,0,0,0,0,0,0,0,167.17,0,0,0,0
13563,12.97,0,0,0,1.0192,20.7,1,12.97,12.97,0,0,0,0,0,0,0,0,0,0,16.25,0,0,0,0
13563,0,0,0,0,1.0192,18.67,0,16.25,7.48,0,0,0,0,0,0,0,0,0,0,16.25,0,0,0,0
13563,0,0,0,0,1.0192,21.29,0,19.8,8.76,0,0,0,0,0,0,0,0,0,0,19.8,0,0,0,0
13566,11.73,0,0,0,1.0006,16.25,1,11.73,11.73,0,0,0,0,0,0,0,0,0,0,16.25,0,0,0,0
13567,12.59,0,0,0,1.0006,17.06,1,12.59,12.59,0,0,0,0,0,0,0,0,0,0,16.25,0,0,0,0
13570,69.48,10.92,20.66,-13.97,1.0566,97,1,69.48,69.48,0,0,0,0,0,0,0,0,0,0,97,0,0,0,0
13572,0,0,0,0,1.0192,19,0,18.65,5.43,0,0,0,0,0,0,0,0,0,0,18.65,0,0,0,0
13572,18.65,0,0,0,1.0192,23.45,1,18.65,18.65,0,0,0,0,0,0,0,0,0,0,18.65,0,0,0,0
13573,18.44,5.32,5.32,-3.6,1.04,29.98,1,18.44,18.44,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
13574,0,0,2.11,-1.43,1.0192,9.95,0,9.9,1.03,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
13574,72,-10.37,15.34,-10.37,1.0192,85.37,1,72,72,0,0,0,0,0,0,0,0,0,0,72,0,0,0,0
13577,23.33,7.26,9.79,-1.25,1.0554,29.78,1,23.33,23.33,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
13578,24.18,3.63,9.79,-1.25,1.0482,26.42,1,24.18,24.18,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
13578,8.08,3.63,4.61,-0.59,1.0482,13.46,1,8.08,8.08,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
13583,0,0,15.36,-1.96,1.0446,44.16,0,40,11.31,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
13583,23.97,-1.96,15.36,-1.96,1.0446,40,1,23.97,23.97,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
13584,33.81,-1.96,15.36,-1.96,1.0445,48.79,1,33.81,33.81,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
13585,14.06,-0.74,5.76,-0.74,1.0447,21.72,1,14.06,14.06,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
13586,6,-0.39,3.07,-0.39,1.0397,10.12,1,6,6,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
13586,5.7,-0.39,3.05,-0.39,1.0397,9.84,1,5.7,5.7,0,0,0,0,0,0,0,0,0,0,7.95,0,0,0,0
13587,6.96,-0.39,3.05,-0.39,1.0447,8.63,1,6.96,6.96,0,0,0,0,0,0,0,0,0,0,7.95,0,0,0,0
13590,103,-14.83,21.94,-14.83,1.0279,130.63,1,103,103,0,0,0,0,0,0,0,0,0,0,103,0,0,0,0
13593,14.62,-1,7.83,-1,1.0177,20.46,1,14.62,14.62,0,0,0,0,0,0,0,0,0,0,20.4,0,0,0,0
13593,0,0,7.83,-1,1.0177,25.96,0,20.4,6.63,0,0,0,0,0,0,0,0,0,0,20.4,0,0,0,0
13597,0,0,50.11,-6.39,1.0192,162.57,0,130.5,52.87,0,0,0,0,0,0,0,0,0,0,130.5,0,0,0,0
13598,88.03,50.11,50.11,-6.39,1.0256,155.76,1,88.03,88.03,0,0,0,0,0,0,0,0,0,0,130.5,0,0,0,0
13599,115.67,50.11,50.11,-6.39,1.025,179.31,1,115.67,115.67,0,0,0,0,0,0,0,0,0,0,130.5,0,0,0,0
13600,9.2,4.22,4.22,-0.54,1.0425,11.43,1,9.2,9.2,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
13600,14.66,6.91,6.91,-0.88,1.0425,26.54,1,14.66,14.66,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
13602,12.17,5.76,5.76,-0.74,1.0477,16.77,1,12.17,12.17,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
13603,0,0,9.98,-1.27,1.0406,30.16,0,26,12.47,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
13606,65.41,-14.24,21.07,-14.24,1.0241,141.2,1,65.41,65.41,0,0,0,0,0,0,0,0,0,0,98.9,0,0,0,0
13612,0,0,6.14,-0.78,1.0246,16.24,0,16,4.46,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13612,16,-0.78,6.14,-0.78,1.0246,20.68,1,16,16,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13613,5.26,-0.35,2.76,-0.35,1.0237,7.99,1,5.26,5.26,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
13614,0,0,2.11,-1.43,1.0192,10.66,0,9.9,2.09,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
13614,0,0,2.11,-1.43,1.0192,10.95,0,9.9,3.77,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
13614,0,0,2.13,-1.44,1.0192,11.22,0,10,3.74,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
13614,7.52,-1.44,2.13,-1.44,1.0192,12.13,1,7.52,7.52,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
13618,171.49,-28.94,42.81,-28.94,1.0341,216.74,1,171.49,171.49,0,0,0,0,0,0,0,0,0,0,201,0,0,0,0
13625,0,0,116.46,-14.86,1.0363,348.95,0,303.28,90.17,0,0,0,0,0,0,0,0,0,0,303.28,0,0,0,0
13626,246.09,-14.86,116.46,-14.86,1.0358,310.7,1,246.09,246.09,0,0,0,0,0,0,0,0,0,0,303.2833,0,0,0,0
13627,230.23,-14.86,116.46,-14.86,1.0355,367.35,1,230.23,230.23,0,0,0,0,0,0,0,0,0,0,303.2833,0,0,0,0
13628,0,0,116.46,-14.86,1.0363,421.35,0,303.28,114.45,0,0,0,0,0,0,0,0,0,0,303.28,0,0,0,0
13629,303.28,-14.86,116.46,-14.86,1.0354,341.63,1,303.28,303.28,0,0,0,0,0,0,0,0,0,0,303.28,0,0,0,0
13630,0,0,116.46,-14.86,1.0363,389.95,0,303.28,76.77,0,0,0,0,0,0,0,0,0,0,303.2833,0,0,0,0
13632,0,0,0,0,1.04,18.53,0,13.33,5.41,0,0,0,0,0,0,0,0,0,0,13.3333,0,0,0,0
13632,10.53,0,0,0,1.04,16.36,1,10.53,10.53,0,0,0,0,0,0,0,0,0,0,13.3333,0,0,0,0
13632,9.8,0,0,0,1.04,15.24,1,9.8,9.8,0,0,0,0,0,0,0,0,0,0,13.3333,0,0,0,0
13633,32,-1.57,12.29,-1.57,1.0216,37.85,1,32,32,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
13634,94.34,-14.21,21.02,-14.21,1.04,99.78,1,94.34,94.34,0,0,0,0,0,0,0,0,0,0,98.7,0,0,0,0
13641,49.23,-9.07,13.42,-9.07,1.0084,85.99,1,49.23,49.23,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
13642,34.87,-5.9,8.73,-5.9,1.0093,51.88,1,34.87,34.87,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
13645,97.3,-10.84,49.73,-10.84,1.0192,103.74,1,97.7,16.02,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
13645,0,0,49.73,-10.84,1.0192,143.03,0,97.7,36.49,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
13645,97.3,-10.84,49.73,-10.84,1.0192,113.77,1,97.7,37.6,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
13645,97.3,-10.84,49.73,-10.84,1.0192,100.11,1,97.7,20.29,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
13645,97.3,-10.84,49.73,-10.84,1.0192,97.7,1,97.7,33.99,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
13645,97.3,-10.84,49.73,-10.84,1.0192,108.33,1,97.7,19.63,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
13646,10.86,-1.21,5.55,-1.21,1.0202,12.02,1,10.9,2.47,0,0,0,0,0,0,0,0,0,0,10.9,0,0,0,0
13646,13.05,-1.45,6.67,-1.45,1.0202,19.2,1,13.1,3.83,0,0,0,0,0,0,0,0,0,0,13.1,0,0,0,0
13646,24.4,-2.72,12.47,-2.72,1.0202,34.27,1,24.5,4.49,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
13650,33.31,-1.96,15.36,-1.96,1.0216,48.53,1,33.31,33.31,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
13650,40,-1.96,15.36,-1.96,1.0216,41.66,1,40,40,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
13652,5.95,-0.49,3.84,-0.49,1.0164,11.03,1,5.95,5.95,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
13653,6.99,-0.49,3.84,-0.49,1.0164,10,1,6.99,6.99,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
13655,24.5,-1.2,9.41,-1.2,1.0163,24.51,1,24.5,24.5,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
13655,19.26,-1.2,9.41,-1.2,1.0163,24.5,1,19.26,19.26,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
13658,10.22,-0.7,5.45,-0.7,1.0264,16.36,1,10.22,10.22,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
13658,0,0,5.45,-0.7,1.0264,14.2,0,14.2,6.96,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
13659,13.4,-0.7,5.45,-0.7,1.0263,15.85,1,13.4,13.4,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
13659,7.6,-0.54,4.22,-0.54,1.0263,11,1,7.6,7.6,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
13661,56.64,-10.8,15.97,-10.8,0.9828,105.42,1,56.64,56.64,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
13662,15,-3.53,5.22,-3.53,0.9886,26.45,1,15,15,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
13663,0,0,7.53,-0.96,1.0221,21.34,0,19.6,4.86,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
13663,29.33,-1.79,14.05,-1.79,1.0221,40.87,1,29.33,29.33,0,0,0,0,0,0,0,0,0,0,36.6,0,0,0,0
13663,0,0,14.05,-1.79,1.0221,50.03,0,36.6,14.76,0,0,0,0,0,0,0,0,0,0,36.6,0,0,0,0
13663,28.42,-1.79,14.05,-1.79,1.0221,36.6,1,28.42,28.42,0,0,0,0,0,0,0,0,0,0,36.6,0,0,0,0
13665,13.79,-1.16,9.1,-1.16,1.0419,26.61,1,13.79,13.79,0,0,0,0,0,0,0,0,0,0,23.7,0,0,0,0
13665,0,0,4.53,-0.58,1.0419,12.53,0,11.8,5.06,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
13669,0,0,74.37,-9.49,1.032,244.12,0,193.67,80.89,0,0,0,0,0,0,0,0,0,0,193.6667,0,0,0,0
13670,193.67,-9.49,74.37,-9.49,1.0316,200.55,1,193.67,193.67,0,0,0,0,0,0,0,0,0,0,193.67,0,0,0,0
13671,126.43,-9.49,74.37,-9.49,1.0314,232.79,1,126.43,126.43,0,0,0,0,0,0,0,0,0,0,193.6667,0,0,0,0
13672,0,0,74.37,-9.49,1.032,249.11,0,193.67,57.42,0,0,0,0,0,0,0,0,0,0,193.67,0,0,0,0
13673,0,0,74.37,-9.49,1.032,245.86,0,193.67,84.01,0,0,0,0,0,0,0,0,0,0,193.67,0,0,0,0
13674,193.67,-9.49,74.37,-9.49,1.0311,217.28,1,193.67,193.67,0,0,0,0,0,0,0,0,0,0,193.6667,0,0,0,0
13677,0,0,73.04,-15.93,1.0371,168.89,0,143.5,35.21,0,0,0,0,0,0,0,0,0,0,143.5,0,0,0,0
13678,142.92,-15.93,73.04,-15.93,1.0406,183.38,1,143.5,65.23,0,0,0,0,0,0,0,0,0,0,143.5,0,0,0,0
13680,38.5,-1.89,14.78,-1.89,0.9834,39.7,1,38.5,38.5,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
13684,267.92,53.19,61.77,-41.76,1.0191,314.1,1,267.92,267.92,0,0,0,0,0,0,0,0,0,0,290,0,0,0,0
13685,191.32,53.19,61.77,-41.76,1.0212,397.51,1,191.32,191.32,0,0,0,0,0,0,0,0,0,0,290,0,0,0,0
13686,0,0,56.45,-38.16,1.043,274.05,0,265,130.91,0,0,0,0,0,0,0,0,0,0,265,0,0,0,0
13687,6.41,0,0,0,1.0192,9.47,1,6.41,6.41,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
13687,8.91,0,0,0,1.0192,11.62,1,8.91,8.91,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
13687,9.58,0,0,0,1.0192,11.13,1,9.58,9.58,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
13687,8.82,0,0,0,1.0192,13.77,1,8.82,8.82,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
13693,240.52,72.85,122.92,-26.81,1.0513,338.22,1,241.5,99.65,0,0,0,0,0,0,0,0,0,0,241.5,0,0,0,0
13694,240.52,72.85,122.92,-26.81,1.0518,244.41,1,241.5,33.42,0,0,0,0,0,0,0,0,0,0,241.5,0,0,0,0
13698,639.59,299.27,299.27,-78.35,1.0549,692.83,1,642.2,188.21,0,0,0,0,0,0,0,0,0,0,642.2,0,0,0,0
20283,60.36,8.58,28.45,-3.63,1.04,93.63,1,60.36,60.36,0,0,0,0,0,0,0,0,0,0,74.1,0,0,0,0
20284,12.34,-0.75,5.88,-0.75,1.04,15.54,1,12.34,12.34,0,0,0,0,0,0,0,0,0,0,15.3,0,0,0,0
20288,76.69,39.19,39.19,-8.55,1.0425,98.01,1,77,23.9,0,0,0,0,0,0,0,0,0,0,77,0,0,0,0
20293,42.41,21.56,21.56,-14.57,1.0082,111.73,1,42.41,42.41,0,0,0,0,0,0,0,0,0,0,101.2,0,0,0,0
20295,85.3,45.27,45.27,-5.78,0.9977,153.99,1,85.3,85.3,0,0,0,0,0,0,0,0,0,0,117.9,0,0,0,0
20299,236.5,50.69,120.87,-26.36,1.0306,314.16,1,237.47,56.77,0,0,0,0,0,0,0,0,0,0,237.4667,0,0,0,0
20300,236.51,50.69,120.87,-26.36,1.0295,327.37,1,237.47,51.03,0,0,0,0,0,0,0,0,0,0,237.47,0,0,0,0
20301,236.51,50.69,120.87,-26.36,1.0293,298.78,1,237.47,86.03,0,0,0,0,0,0,0,0,0,0,237.47,0,0,0,0
20302,28.48,14.56,14.56,-3.17,1.0279,31.98,1,28.6,4.4,0,0,0,0,0,0,0,0,0,0,28.6,0,0,0,0
20304,0,0,0,0,1.04,61.66,0,55,11.02,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
20304,0,0,0,0,1.04,55.92,0,55,24.43,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
20306,44.08,0,0,0,1.0213,61.51,1,44.08,44.08,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
20307,8.82,0,0,0,1.0216,12.5,1,8.82,8.82,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
20307,10.64,0,0,0,1.0216,12.63,1,10.64,10.64,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
20313,0,0,51.07,-6.52,1.0292,184.58,0,133,62.15,0,0,0,0,0,0,0,0,0,0,133,0,0,0,0
20314,119.27,51.07,51.07,-6.52,1.0199,157.74,1,119.27,119.27,0,0,0,0,0,0,0,0,0,0,133,0,0,0,0
20315,5.48,-0.34,2.69,-0.34,0.9646,7,1,5.48,5.48,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
20319,51.54,-4.13,32.37,-4.13,1.0374,114.4,1,51.54,51.54,0,0,0,0,0,0,0,0,0,0,84.3,0,0,0,0
20320,73.19,-4.13,32.37,-4.13,1.0374,113.47,1,73.19,73.19,0,0,0,0,0,0,0,0,0,0,84.3,0,0,0,0
20323,14.67,-1.31,10.25,-1.31,1.0192,37.86,1,14.67,14.67,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
20323,0,0,10.25,-1.31,1.0192,29.75,0,26.7,11.37,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
20323,19.2,-1.31,10.25,-1.31,1.0192,32.03,1,19.2,19.2,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
20328,62.65,24.06,24.06,-3.07,0.9896,62.65,1,62.65,62.65,0,0,0,0,0,0,0,0,0,0,62.65,0,0,0,0
20329,62.65,24.06,24.06,-3.07,0.9902,71.78,1,62.65,62.65,0,0,0,0,0,0,0,0,0,0,62.65,0,0,0,0
20330,0,0,5.57,-0.71,1.0192,14.78,0,14.5,6.21,0,0,0,0,0,0,0,0,0,0,14.5,0,0,0,0
20330,10.11,-0.9,7.07,-0.9,1.0192,18.4,1,10.11,10.11,0,0,0,0,0,0,0,0,0,0,18.4,0,0,0,0
20330,23.1,-1.81,14.17,-1.81,1.0192,41.21,1,23.1,23.1,0,0,0,0,0,0,0,0,0,0,36.9,0,0,0,0
20330,35.59,-1.81,14.17,-1.81,1.0192,40.51,1,35.59,35.59,0,0,0,0,0,0,0,0,0,0,36.9,0,0,0,0
20332,32.87,-3.66,16.8,-3.66,1.0105,48.76,1,33,15.64,0,0,0,0,0,0,0,0,0,0,33,0,0,0,0
20332,32.87,-3.66,16.8,-3.66,1.0105,42.16,1,33,6.72,0,0,0,0,0,0,0,0,0,0,33,0,0,0,0
20335,78.1,30.3,30.3,-3.87,1.04,78.9,1,78.1,78.1,0,0,0,0,0,0,0,0,0,0,78.9,0,0,0,0
20335,61.12,30.3,30.3,-3.87,1.04,113.9,1,61.12,61.12,0,0,0,0,0,0,0,0,0,0,78.9,0,0,0,0
20336,10,-0.49,3.84,-0.49,1.0192,12.52,1,10,10,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
20336,10,-0.49,3.84,-0.49,1.0192,10.8,1,10,10,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
20339,54.44,-6.07,27.83,-6.07,1.0172,64.63,1,54.67,6.73,0,0,0,0,0,0,0,0,0,0,54.6667,0,0,0,0
20339,54.45,-6.07,27.83,-6.07,1.0172,68.79,1,54.67,26,0,0,0,0,0,0,0,0,0,0,54.67,0,0,0,0
20339,54.44,-6.07,27.83,-6.07,1.0172,59.25,1,54.67,12.3,0,0,0,0,0,0,0,0,0,0,54.6667,0,0,0,0
20344,13.6,5.22,5.22,-0.67,1.0249,15.25,1,13.6,13.6,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
20344,9.62,4.88,4.88,-0.62,1.0249,12.7,1,9.62,9.62,0,0,0,0,0,0,0,0,0,0,12.7,0,0,0,0
20345,0,0,3.15,-0.4,1.0165,8.2,0,8.2,2.8,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
20345,0,0,3.15,-0.4,1.0165,8.21,0,8.2,1.13,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
20347,32.69,6.86,14.82,-1.89,1.04,51.07,1,32.69,32.69,0,0,0,0,0,0,0,0,0,0,38.6,0,0,0,0
20349,15.81,0,0,0,0.9875,25.35,1,15.81,15.81,0,0,0,0,0,0,0,0,0,0,18.3,0,0,0,0
20349,14.03,0,0,0,0.9875,23.19,1,14.03,14.03,0,0,0,0,0,0,0,0,0,0,18.3,0,0,0,0
20350,18.3,0,0,0,0.993,21.91,1,18.3,18.3,0,0,0,0,0,0,0,0,0,0,18.3,0,0,0,0
20351,64.43,26.88,26.88,-3.43,1.04,70.36,1,64.43,64.43,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
20351,0,0,26.88,-3.43,1.04,80.45,0,70,26.28,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
20353,39.89,-2.53,19.85,-2.53,1.0192,76.17,1,39.89,39.89,0,0,0,0,0,0,0,0,0,0,51.7,0,0,0,0
20353,39.98,-2.53,19.85,-2.53,1.0192,74.72,1,39.98,39.98,0,0,0,0,0,0,0,0,0,0,51.7,0,0,0,0
20355,35.6,18.2,18.2,-3.97,1.0207,39.67,1,35.75,8.84,0,0,0,0,0,0,0,0,0,0,35.75,0,0,0,0
20355,53.78,27.49,27.49,-5.99,1.0207,61.37,1,54,12.04,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
20356,35.6,18.2,18.2,-3.97,1.039,47.25,1,35.75,12.61,0,0,0,0,0,0,0,0,0,0,35.75,0,0,0,0
20357,15.22,-1.08,8.45,-1.08,1.0192,32.92,1,15.22,15.22,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
20357,32.46,-1.62,12.67,-1.62,1.0192,33.81,1,32.46,32.46,0,0,0,0,0,0,0,0,0,0,33,0,0,0,0
20357,24.92,-1.62,12.67,-1.62,1.0192,45.65,1,24.92,24.92,0,0,0,0,0,0,0,0,0,0,33,0,0,0,0
20359,0,0,0,0,1.0434,37.79,0,36.2,11.35,0,0,0,0,0,0,0,0,0,0,36.2,0,0,0,0
20363,0,0,31.95,-21.6,1.0204,160.28,0,150,20.3,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
20367,44.41,21.08,21.08,-2.69,1.0118,63.25,1,44.41,44.41,0,0,0,0,0,0,0,0,0,0,54.9,0,0,0,0
20368,42.08,21.08,21.08,-2.69,1.0125,54.9,1,42.08,42.08,0,0,0,0,0,0,0,0,0,0,54.9,0,0,0,0
20369,9.29,4.65,4.65,-0.59,1.0092,14.68,1,9.29,9.29,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
20369,8.5,3.26,3.26,-0.42,1.0092,9.54,1,8.5,8.5,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
20370,4.98,0.84,2.92,-0.37,1.0261,7.6,1,4.98,4.98,0,0,0,0,0,0,0,0,0,0,7.6,0,0,0,0
20371,3.98,-0.33,2.61,-0.33,1.0261,6.94,1,3.98,3.98,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
20371,0,0,2.57,-0.33,1.0261,7.46,0,6.7,2.81,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
20372,6.31,2.76,2.76,-0.35,1.041,9.45,1,6.31,6.31,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
20372,8.33,3.92,3.92,-0.5,1.041,12.17,1,8.33,8.33,0,0,0,0,0,0,0,0,0,0,10.2,0,0,0,0
20372,35.98,17.93,17.93,-2.29,1.041,67.13,1,35.98,35.98,0,0,0,0,0,0,0,0,0,0,46.7,0,0,0,0
20376,0,0,22.64,-2.89,1.0073,75.96,0,58.95,7.43,0,0,0,0,0,0,0,0,0,0,58.95,0,0,0,0
20377,58.95,22.64,22.64,-2.89,1.0131,68.44,1,58.95,58.95,0,0,0,0,0,0,0,0,0,0,58.95,0,0,0,0
20379,62.28,-3.5,27.42,-3.5,1.0192,100.17,1,62.28,62.28,0,0,0,0,0,0,0,0,0,0,71.4,0,0,0,0
20379,53.56,-3.5,27.42,-3.5,1.0192,107.1,1,53.56,53.56,0,0,0,0,0,0,0,0,0,0,71.4,0,0,0,0
20383,59,-2.89,22.66,-2.89,1.0408,85.67,1,59,59,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
20384,4.8,-0.59,4.65,-0.59,1.0155,12.1,1,4.8,4.8,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
20385,19.64,9.45,9.45,-1.21,1.04,36.35,1,19.64,19.64,0,0,0,0,0,0,0,0,0,0,24.6,0,0,0,0
20385,20.11,9.45,9.45,-1.21,1.04,27.1,1,20.11,20.11,0,0,0,0,0,0,0,0,0,0,24.6,0,0,0,0
20385,0,0,9.45,-1.21,1.04,31.56,0,24.6,11.46,0,0,0,0,0,0,0,0,0,0,24.6,0,0,0,0
20390,70.36,-5.83,45.7,-5.83,1.0279,137.34,1,70.36,70.36,0,0,0,0,0,0,0,0,0,0,119,0,0,0,0
20391,88.31,-5.83,45.7,-5.83,1.028,157.85,1,88.31,88.31,0,0,0,0,0,0,0,0,0,0,119,0,0,0,0
20392,74.94,-5.83,45.7,-5.83,1.028,157.73,1,74.94,74.94,0,0,0,0,0,0,0,0,0,0,119,0,0,0,0
20393,119,-5.83,45.7,-5.83,1.028,155.33,1,119,119,0,0,0,0,0,0,0,0,0,0,119,0,0,0,0
20394,0,0,45.7,-5.83,1.0348,156.07,0,119,17.7,0,0,0,0,0,0,0,0,0,0,119,0,0,0,0
20395,0,0,45.7,-5.83,1.0348,119,0,119,44.8,0,0,0,0,0,0,0,0,0,0,119,0,0,0,0
20396,48.83,25.42,25.42,-3.24,1.041,73.97,1,48.83,48.83,0,0,0,0,0,0,0,0,0,0,66.2,0,0,0,0
20396,50.61,25.42,25.42,-3.24,1.041,67.07,1,50.61,50.61,0,0,0,0,0,0,0,0,0,0,66.2,0,0,0,0
20396,66.2,25.42,25.42,-3.24,1.041,88.13,1,66.2,66.2,0,0,0,0,0,0,0,0,0,0,66.2,0,0,0,0
20397,4.62,-0.33,2.57,-0.33,1.0192,8.22,1,4.62,4.62,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
20397,5.31,-0.33,2.57,-0.33,1.0192,8.3,1,5.31,5.31,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
20401,0,0,0,0,1.0192,17,0,17,7.2,0,0,0,0,0,0,0,0,0,0,17,0,0,0,0
20401,0,0,0,0,1.0192,37.65,0,28,8.19,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
20406,8.79,-0.49,3.84,-0.49,1.0198,11.79,1,8.79,8.79,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
20407,21.65,-1.25,9.79,-1.25,1.0191,25.5,1,21.65,21.65,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
20410,0,0,20.39,-2.6,1.04,68.12,0,53.1,6.36,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
20412,5.78,2.53,2.53,-0.32,1.0367,9.54,1,5.78,5.78,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
20413,7,2.69,2.69,-0.34,1.0368,7,1,7,7,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
20415,6.84,3.84,3.84,-0.49,1.0202,11.22,1,6.84,6.84,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
20416,10,3.19,3.84,-0.49,1.0192,10,1,10,10,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
20416,11.32,3.19,5.18,-0.66,1.0192,14.91,1,11.32,11.32,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
20416,10.66,3.19,5.18,-0.66,1.0192,16.81,1,10.66,10.66,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
20416,14.08,3.19,6.91,-0.88,1.0192,22.77,1,14.08,14.08,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
20418,47.45,-2.84,22.29,-2.84,1.0192,82.8,1,47.45,47.45,0,0,0,0,0,0,0,0,0,0,58.05,0,0,0,0
20418,58.05,-2.84,22.29,-2.84,1.0192,63.9,1,58.05,58.05,0,0,0,0,0,0,0,0,0,0,58.05,0,0,0,0
20428,0,0,107.91,-23.53,1.0268,249.37,0,212,98.38,0,0,0,0,0,0,0,0,0,0,212,0,0,0,0
20429,211.14,-23.53,107.91,-23.53,1.0182,236.35,1,212,40.2,0,0,0,0,0,0,0,0,0,0,212,0,0,0,0
20430,211.14,-23.53,107.91,-23.53,1.0196,273.32,1,212,91.16,0,0,0,0,0,0,0,0,0,0,212,0,0,0,0
20432,8.83,0,0,0,1.0192,13.06,1,8.83,8.83,0,0,0,0,0,0,0,0,0,0,10.83,0,0,0,0
20432,9.05,0,0,0,1.0192,10.83,1,9.05,9.05,0,0,0,0,0,0,0,0,0,0,10.83,0,0,0,0
20432,10.83,0,0,0,1.0192,10.83,1,10.83,10.83,0,0,0,0,0,0,0,0,0,0,10.8333,0,0,0,0
20432,13.8,0,0,0,1.0192,13.99,1,13.8,13.8,0,0,0,0,0,0,0,0,0,0,13.8,0,0,0,0
20432,16.13,0,0,0,1.0192,18.8,1,16.13,16.13,0,0,0,0,0,0,0,0,0,0,18.8,0,0,0,0
20432,0,0,0,0,1.0192,24.16,0,20,5.15,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
20435,0,0,10.48,-1.34,1.0099,27.48,0,27.3,4.87,0,0,0,0,0,0,0,0,0,0,27.3,0,0,0,0
20435,12.95,8.45,8.45,-1.08,1.0099,24.51,1,12.95,12.95,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
20439,95.83,-5.73,44.93,-5.73,0.9943,148.41,1,95.83,95.83,0,0,0,0,0,0,0,0,0,0,117,0,0,0,0
20440,0,0,44.93,-5.73,1.0259,126.97,0,117,50.56,0,0,0,0,0,0,0,0,0,0,117,0,0,0,0
20441,0,0,44.93,-5.73,1.0259,150.41,0,117,40.05,0,0,0,0,0,0,0,0,0,0,117,0,0,0,0
20442,97.7,-4.79,37.52,-4.79,0.9945,107.61,1,97.7,97.7,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
20443,97.7,-4.79,37.52,-4.79,0.988,109.15,1,97.7,97.7,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
20444,0,0,37.52,-4.79,1.0259,99.52,0,97.7,35.37,0,0,0,0,0,0,0,0,0,0,97.7,0,0,0,0
20445,7.62,-0.49,3.84,-0.49,1.0361,10,1,7.62,7.62,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
20447,55,0,0,0,1.0073,79.25,1,55,55,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
20448,41.98,0,0,0,1.007,68.28,1,41.98,41.98,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
20449,9.07,0,0,0,1.0075,13.31,1,9.07,9.07,0,0,0,0,0,0,0,0,0,0,12.2,0,0,0,0
20449,0,0,0,0,1.0075,12.2,0,12.2,3.94,0,0,0,0,0,0,0,0,0,0,12.2,0,0,0,0
20450,0,0,0,0,1.0192,21.27,0,19,4.3,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
20450,0,0,0,0,1.0192,19,0,19,2.21,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
20453,49.3,25.2,25.2,-5.49,1.0415,49.5,1,49.5,17.71,0,0,0,0,0,0,0,0,0,0,49.5,0,0,0,0
20454,53.93,-3.88,30.41,-3.88,1.0177,89.58,1,53.93,53.93,0,0,0,0,0,0,0,0,0,0,79.2,0,0,0,0
20456,46.81,23.92,23.92,-5.22,1.0754,47.37,1,47,9.4,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
20460,47.11,24.08,24.08,-5.25,1.0544,47.3,1,47.3,19.99,0,0,0,0,0,0,0,0,0,0,47.3,0,0,0,0
20462,32.58,3.83,14.98,-1.91,1.0202,43.01,1,32.58,32.58,0,0,0,0,0,0,0,0,0,0,39,0,0,0,0
20462,26.81,3.83,14.98,-1.91,1.0202,43.63,1,26.81,26.81,0,0,0,0,0,0,0,0,0,0,39,0,0,0,0
20462,0,0,14.98,-1.91,1.0202,47.52,0,39,18.64,0,0,0,0,0,0,0,0,0,0,39,0,0,0,0
20463,51.08,0,0,0,1.0192,98,1,51.08,51.08,0,0,0,0,0,0,0,0,0,0,88.2,0,0,0,0
20463,65.43,0,0,0,1.0192,88.2,1,65.43,65.43,0,0,0,0,0,0,0,0,0,0,88.2,0,0,0,0
20468,175.95,-19.61,89.92,-19.61,0.9951,249.5,1,176.67,71.9,0,0,0,0,0,0,0,0,0,0,176.67,0,0,0,0
