GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
20469,175.95,-19.61,89.92,-19.61,0.9948,205,1,176.67,60.98,0,0,0,0,0,0,0,0,0,0,176.6667,0,0,0,0
20470,175.95,-19.61,89.92,-19.61,0.9884,233.82,1,176.67,53.61,0,0,0,0,0,0,0,0,0,0,176.6667,0,0,0,0
20471,48.8,-5.44,24.94,-5.44,1.0172,53.97,1,49,10.04,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
20472,40,8.68,15.36,-1.96,1.04,45.43,1,40,40,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
20474,78,0,0,0,1.0366,113.68,1,78,78,0,0,0,0,0,0,0,0,0,0,78,0,0,0,0
20475,0,0,0,0,1.04,9.3,0,9.3,1.91,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
20475,8.41,0,0,0,1.04,11.4,1,8.41,8.41,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
20475,0,0,0,0,1.04,13.54,0,13.4,3.89,0,0,0,0,0,0,0,0,0,0,13.4,0,0,0,0
20475,14.58,0,0,0,1.04,22.55,1,14.58,14.58,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
20475,31,0,0,0,1.04,41.94,1,31,31,0,0,0,0,0,0,0,0,0,0,31,0,0,0,0
20478,0,0,34.56,-4.41,1.0171,117.55,0,90,44.66,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
20479,53.69,-4.41,34.56,-4.41,1.0157,95.35,1,53.69,53.69,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
20482,61.31,29.64,29.64,-3.78,0.9827,92.07,1,61.31,61.31,0,0,0,0,0,0,0,0,0,0,77.2,0,0,0,0
20483,69.11,29.64,29.64,-3.78,0.9809,105.27,1,69.11,69.11,0,0,0,0,0,0,0,0,0,0,77.2,0,0,0,0
20487,0,0,0,0,1.0315,244.59,0,212.17,102.74,0,0,0,0,0,0,0,0,0,0,212.1667,0,0,0,0
20488,182.08,0,0,0,1.0252,269.69,1,182.08,182.08,0,0,0,0,0,0,0,0,0,0,212.1667,0,0,0,0
20489,0,0,0,0,1.0315,299.15,0,212.17,55.86,0,0,0,0,0,0,0,0,0,0,212.1667,0,0,0,0
20490,212.17,0,0,0,1.0251,212.17,1,212.17,212.17,0,0,0,0,0,0,0,0,0,0,212.1667,0,0,0,0
20491,127.29,0,0,0,1.0251,265.56,1,127.29,127.29,0,0,0,0,0,0,0,0,0,0,212.17,0,0,0,0
20492,212.17,0,0,0,1.0252,273.53,1,212.17,212.17,0,0,0,0,0,0,0,0,0,0,212.1667,0,0,0,0
20494,39.6,15.21,15.21,-1.94,1.04,40,1,39.6,39.6,0,0,0,0,0,0,0,0,0,0,39.6,0,0,0,0
20494,36.69,15.21,15.21,-1.94,1.04,46.88,1,36.69,36.69,0,0,0,0,0,0,0,0,0,0,39.6,0,0,0,0
20496,7.48,0,0,0,1.04,11.81,1,7.48,7.48,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
20496,9.15,0,0,0,1.04,12.07,1,9.15,9.15,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
20496,13.75,0,0,0,1.04,16.43,1,13.75,13.75,0,0,0,0,0,0,0,0,0,0,13.75,0,0,0,0
20496,8.06,0,0,0,1.04,14.75,1,8.06,8.06,0,0,0,0,0,0,0,0,0,0,13.75,0,0,0,0
20499,24.5,0.8,12.52,-2.73,0.9818,24.6,1,24.6,4.86,0,0,0,0,0,0,0,0,0,0,24.6,0,0,0,0
20500,0,0,12.52,-2.73,0.9803,27.36,0,24.6,2.59,0,0,0,0,0,0,0,0,0,0,24.6,0,0,0,0
20502,36.29,18.54,18.54,-4.04,1.0352,45.34,1,36.43,11.67,0,0,0,0,0,0,0,0,0,0,36.4333,0,0,0,0
20502,36.28,18.54,18.54,-4.04,1.0352,41.82,1,36.43,8.83,0,0,0,0,0,0,0,0,0,0,36.43,0,0,0,0
20503,0,0,18.54,-4.04,1.0246,36.76,0,36.43,15.22,0,0,0,0,0,0,0,0,0,0,36.4333,0,0,0,0
20503,24.5,12.52,12.52,-2.73,1.0246,25.8,1,24.6,9.38,0,0,0,0,0,0,0,0,0,0,24.6,0,0,0,0
20505,7.1,-0.59,4.65,-0.59,1.0202,12.4,1,7.1,7.1,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
20506,40.29,-2.16,16.9,-2.16,1.0191,48.68,1,40.29,40.29,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
20509,0,0,22.4,-4.88,1.0207,58.99,0,44,11.28,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
20509,49.6,-5.53,25.35,-5.53,1.0207,59.49,1,49.8,10.95,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
20509,49.6,-5.53,25.35,-5.53,1.0207,55.82,1,49.8,10.77,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
20509,0,0,25.35,-5.53,1.0207,56.13,0,49.8,17.86,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
20515,20.11,0,0,0,1.0042,28.6,1,20.11,20.11,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
20516,16.77,0,0,0,1.0041,19.39,1,16.77,16.77,0,0,0,0,0,0,0,0,0,0,19.2,0,0,0,0
20516,8.39,0,0,0,1.0041,9.16,1,8.39,8.39,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
20517,6.64,0,0,0,1.0033,12.11,1,6.64,6.64,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
20519,0,0,10.56,-1.35,1.0172,27.5,0,27.5,5.08,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
20519,27.5,-1.35,10.56,-1.35,1.0172,30.57,1,27.5,27.5,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
20519,20.41,-1.35,10.56,-1.35,1.0172,27.5,1,20.41,20.41,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
20519,0,0,12.52,-1.6,1.0172,43.81,0,32.6,12.92,0,0,0,0,0,0,0,0,0,0,32.6,0,0,0,0
20521,0,0,16.09,-2.05,1.0284,43.22,0,41.9,5.8,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
20523,86.6,17.52,44.26,-9.65,1.0182,126.81,1,86.95,24.17,0,0,0,0,0,0,0,0,0,0,86.95,0,0,0,0
20523,86.6,17.52,44.26,-9.65,1.0182,99.91,1,86.95,37.74,0,0,0,0,0,0,0,0,0,0,86.95,0,0,0,0
20525,28.11,13.29,13.29,-1.7,1.0226,41.69,1,28.11,28.11,0,0,0,0,0,0,0,0,0,0,34.6,0,0,0,0
20526,8.56,3.84,3.84,-0.49,1.045,10.25,1,8.56,8.56,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
20526,7.2,3.84,3.84,-0.49,1.045,10,1,7.2,7.2,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
20526,0,0,11.48,-1.47,1.045,34.56,0,29.9,6.98,0,0,0,0,0,0,0,0,0,0,29.9,0,0,0,0
20526,21.01,13.29,13.29,-1.7,1.045,44.09,1,21.01,21.01,0,0,0,0,0,0,0,0,0,0,34.6,0,0,0,0
20528,0,0,3.94,-0.86,1.0192,9.1,0,7.73,1.06,0,0,0,0,0,0,0,0,0,0,7.7333,0,0,0,0
20528,0,0,3.94,-0.86,1.0192,7.9,0,7.73,3.01,0,0,0,0,0,0,0,0,0,0,7.73,0,0,0,0
20528,7.7,3.94,3.94,-0.86,1.0192,11.6,1,7.73,3.57,0,0,0,0,0,0,0,0,0,0,7.73,0,0,0,0
20528,0,0,3.94,-0.86,1.0192,11.17,0,7.73,0.89,0,0,0,0,0,0,0,0,0,0,7.73,0,0,0,0
20528,7.7,3.94,3.94,-0.86,1.0192,8.18,1,7.73,2.22,0,0,0,0,0,0,0,0,0,0,7.7333,0,0,0,0
20528,7.7,3.94,3.94,-0.86,1.0192,9.01,1,7.73,2.95,0,0,0,0,0,0,0,0,0,0,7.73,0,0,0,0
20530,27.72,14.17,14.17,-3.09,1.04,41.74,1,27.83,6.98,0,0,0,0,0,0,0,0,0,0,27.8333,0,0,0,0
20530,0,0,14.17,-3.09,1.04,27.83,0,27.83,7.81,0,0,0,0,0,0,0,0,0,0,27.8333,0,0,0,0
20531,27.72,-3.09,14.17,-3.09,1.0192,37.18,1,27.83,10.18,0,0,0,0,0,0,0,0,0,0,27.83,0,0,0,0
20531,27.72,-3.09,14.17,-3.09,1.0192,29.93,1,27.83,5.94,0,0,0,0,0,0,0,0,0,0,27.8333,0,0,0,0
20531,27.72,-3.09,14.17,-3.09,1.0192,29.22,1,27.83,11.82,0,0,0,0,0,0,0,0,0,0,27.83,0,0,0,0
20531,27.72,-3.09,14.17,-3.09,1.0192,28.27,1,27.83,13.56,0,0,0,0,0,0,0,0,0,0,27.83,0,0,0,0
20534,10.34,-0.6,4.72,-0.6,1.0192,15.59,1,10.34,10.34,0,0,0,0,0,0,0,0,0,0,12.3,0,0,0,0
20534,0,0,4.72,-0.6,1.0192,15.68,0,12.3,4.69,0,0,0,0,0,0,0,0,0,0,12.3,0,0,0,0
20534,12.3,-0.6,4.72,-0.6,1.0192,12.3,1,12.3,12.3,0,0,0,0,0,0,0,0,0,0,12.3,0,0,0,0
20534,0,0,4.72,-0.6,1.0192,15.39,0,12.3,5.7,0,0,0,0,0,0,0,0,0,0,12.3,0,0,0,0
20536,23.08,-1.73,13.59,-1.73,1.0343,36.18,1,23.08,23.08,0,0,0,0,0,0,0,0,0,0,35.4,0,0,0,0
20536,15.96,-1.73,13.59,-1.73,1.0343,36.34,1,15.96,15.96,0,0,0,0,0,0,0,0,0,0,35.4,0,0,0,0
20537,27.4,-1.73,13.59,-1.73,1.033,35.4,1,27.4,27.4,0,0,0,0,0,0,0,0,0,0,35.4,0,0,0,0
20538,35.4,-1.73,13.59,-1.73,1.0351,35.5,1,35.4,35.4,0,0,0,0,0,0,0,0,0,0,35.4,0,0,0,0
20540,61.74,31.03,31.03,-3.96,1.0718,103.36,1,61.74,61.74,0,0,0,0,0,0,0,0,0,0,80.8,0,0,0,0
20541,60.2,31.03,31.03,-3.96,1.078,93.14,1,60.2,60.2,0,0,0,0,0,0,0,0,0,0,80.8,0,0,0,0
20544,124.18,-7.72,60.48,-7.72,1.0244,177.26,1,124.18,124.18,0,0,0,0,0,0,0,0,0,0,157.5,0,0,0,0
20545,0,0,60.48,-7.72,1.0327,205.83,0,157.5,42.7,0,0,0,0,0,0,0,0,0,0,157.5,0,0,0,0
21596,206.16,60.92,105.36,-22.98,0.9997,249.51,1,207,26.1,0,0,0,0,0,0,0,0,0,0,207,0,0,0,0
21597,206.16,60.92,105.36,-22.98,0.9994,212.06,1,207,34.16,0,0,0,0,0,0,0,0,0,0,207,0,0,0,0
21598,206.16,60.92,105.36,-22.98,0.9995,267.73,1,207,83.87,0,0,0,0,0,0,0,0,0,0,207,0,0,0,0
21599,206.16,60.92,105.36,-22.98,0.9947,310.5,1,207,22.84,0,0,0,0,0,0,0,0,0,0,207,0,0,0,0
21602,57.05,12.15,12.15,-8.22,1.0377,66.04,1,57.05,57.05,0,0,0,0,0,0,0,0,0,0,57.05,0,0,0,0
21603,36.47,12.15,12.15,-8.22,1.0396,65.7,1,36.47,36.47,0,0,0,0,0,0,0,0,0,0,57.05,0,0,0,0
21604,38.97,12.15,12.15,-8.22,1.038,57.05,1,38.97,38.97,0,0,0,0,0,0,0,0,0,0,57.05,0,0,0,0
21605,36.12,12.15,12.15,-8.22,1.0371,80.49,1,36.12,36.12,0,0,0,0,0,0,0,0,0,0,57.05,0,0,0,0
21611,234.92,24.58,120.06,-26.18,0.9821,244.29,1,235.88,25.85,0,0,0,0,0,0,0,0,0,0,235.88,0,0,0,0
21612,234.92,24.58,120.06,-26.18,0.9674,266.29,1,235.88,97.33,0,0,0,0,0,0,0,0,0,0,235.875,0,0,0,0
21613,234.92,24.58,120.06,-26.18,0.9719,298.35,1,235.88,32.64,0,0,0,0,0,0,0,0,0,0,235.875,0,0,0,0
21614,0,0,120.06,-26.18,1.0212,311.14,0,235.88,57.88,0,0,0,0,0,0,0,0,0,0,235.88,0,0,0,0
21617,283.17,70.82,70.82,-47.88,0.9965,395.46,1,283.17,283.17,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
21618,16.22,5.11,5.11,-3.46,0.9881,24,1,16.22,16.22,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
21619,18,3.83,3.83,-2.59,0.9928,19.08,1,18,18,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
21619,0,0,3.83,-2.59,0.9928,22.7,0,18,2.47,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
21620,10.9,2.32,2.32,-1.57,0.994,10.9,1,10.9,10.9,0,0,0,0,0,0,0,0,0,0,10.9,0,0,0,0
21620,10.5,2.24,2.24,-1.51,0.994,13.44,1,10.5,10.5,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
21623,205.73,-4.42,105.14,-22.93,1.017,221.17,1,206.57,33.91,0,0,0,0,0,0,0,0,0,0,206.57,0,0,0,0
21624,205.73,-4.42,105.14,-22.93,1.018,267.92,1,206.57,71.18,0,0,0,0,0,0,0,0,0,0,206.57,0,0,0,0
21625,205.73,-4.42,105.14,-22.93,1.0181,258.09,1,206.57,73.1,0,0,0,0,0,0,0,0,0,0,206.5667,0,0,0,0
21627,51.12,26.13,26.13,-5.7,1.04,67.08,1,51.33,8.4,0,0,0,0,0,0,0,0,0,0,51.3333,0,0,0,0
21627,51.12,26.13,26.13,-5.7,1.04,55.9,1,51.33,19.1,0,0,0,0,0,0,0,0,0,0,51.3333,0,0,0,0
21627,51.12,26.13,26.13,-5.7,1.04,75.37,1,51.33,10.26,0,0,0,0,0,0,0,0,0,0,51.3333,0,0,0,0
21628,13.45,6.87,6.87,-1.5,1.036,13.5,1,13.5,2.79,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
21628,0,0,6.87,-1.5,1.036,13.5,0,13.5,2.6,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
21631,55.08,25.77,25.77,-6.75,1.0328,68.11,1,55.3,9.78,0,0,0,0,0,0,0,0,0,0,55.3,0,0,0,0
21636,26.29,13.44,13.44,-2.93,0.9692,30.82,1,26.4,4.22,0,0,0,0,0,0,0,0,0,0,26.4,0,0,0,0
21637,26.29,13.44,13.44,-2.93,1.0011,29.65,1,26.4,10.7,0,0,0,0,0,0,0,0,0,0,26.4,0,0,0,0
21639,64.74,22.63,33.09,-7.21,1.0163,87.12,1,65,24.69,0,0,0,0,0,0,0,0,0,0,65,0,0,0,0
21639,0,0,33.09,-7.21,1.0163,86.4,0,65,29.71,0,0,0,0,0,0,0,0,0,0,65,0,0,0,0
21646,253.45,238.2,238.2,-51.94,1.0458,472.89,1,467.97,191.25,0,0,0,0,0,0,0,0,0,0,467.9667,0,0,0,0
21647,466.07,238.2,238.2,-51.94,1.0463,568.58,1,467.97,74.01,0,0,0,0,0,0,0,0,0,0,467.9667,0,0,0,0
21648,0,0,238.2,-51.94,1.025,506.07,0,467.97,203,0,0,0,0,0,0,0,0,0,0,467.9667,0,0,0,0
21651,225.18,63.23,115.08,-25.1,1.0162,339.11,1,226.1,83.12,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
21652,225.18,63.23,115.08,-25.1,1.0158,273.13,1,226.1,63.81,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
21653,225.18,63.23,115.08,-25.1,1.0165,336.56,1,226.1,108.62,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
21654,0,0,0,0,1.04,23.11,0,23,8.77,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
21654,0,0,0,0,1.04,29.86,0,27.3,8.44,0,0,0,0,0,0,0,0,0,0,27.3,0,0,0,0
21656,46.81,23.92,23.92,-5.22,1.043,48.14,1,47,20.79,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
21656,46.81,23.92,23.92,-5.22,1.043,49.13,1,47,6.92,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
21656,46.81,23.92,23.92,-5.22,1.043,60.99,1,47,16.8,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
21662,0,0,25.4,-5.54,1.0273,55.49,0,49.9,22.8,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
21662,49.7,25.4,25.4,-5.54,1.0273,71.93,1,49.9,12.39,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
21663,49.7,25.4,25.4,-5.54,1.0281,49.9,1,49.9,17.89,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
21663,49.7,25.4,25.4,-5.54,1.0281,63.58,1,49.9,22.85,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
21668,74.2,34.72,34.72,-9.09,1.0338,85.89,1,74.5,21.27,0,0,0,0,0,0,0,0,0,0,74.5,0,0,0,0
21669,74.2,34.72,34.72,-9.09,1.0313,98.73,1,74.5,22.68,0,0,0,0,0,0,0,0,0,0,74.5,0,0,0,0
21670,0,0,34.72,-9.09,1.0076,82.85,0,74.5,14.38,0,0,0,0,0,0,0,0,0,0,74.5,0,0,0,0
21673,60.25,4.07,30.79,-6.72,1.0163,78.21,1,60.5,26.37,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
21675,46.81,23.92,23.92,-5.22,1.0216,54.9,1,47,19.29,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
21676,32.64,7.84,7.84,-5.3,1.042,47.91,1,32.64,32.64,0,0,0,0,0,0,0,0,0,0,36.8,0,0,0,0
21676,81,17.25,17.25,-11.66,1.042,81,1,81,81,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
21676,71.8,17.25,17.25,-11.66,1.042,96.85,1,71.8,71.8,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
21681,110.83,31.95,31.95,-21.6,1.0123,196.42,1,110.83,110.83,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
21689,210.81,107.74,107.74,-23.5,1.0434,224.67,1,211.67,22.38,0,0,0,0,0,0,0,0,0,0,211.6667,0,0,0,0
21690,210.81,107.74,107.74,-23.5,1.0444,255.57,1,211.67,80.63,0,0,0,0,0,0,0,0,0,0,211.6667,0,0,0,0
21691,210.81,107.74,107.74,-23.5,1.0459,261.55,1,211.67,95.48,0,0,0,0,0,0,0,0,0,0,211.6667,0,0,0,0
21693,0,0,21.83,-14.76,1.0206,140.77,0,102.5,49.45,0,0,0,0,0,0,0,0,0,0,102.5,0,0,0,0
21694,46.81,23.92,23.92,-5.22,1.0216,62.31,1,47,22.04,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
21694,50.79,25.96,25.96,-5.66,1.0216,58.3,1,51,22.56,0,0,0,0,0,0,0,0,0,0,51,0,0,0,0
21699,37.68,2.57,19.26,-4.2,1.0143,50.71,1,37.83,12.55,0,0,0,0,0,0,0,0,0,0,37.83,0,0,0,0
21699,37.68,2.57,19.26,-4.2,1.0143,42.54,1,37.83,8.64,0,0,0,0,0,0,0,0,0,0,37.83,0,0,0,0
21699,37.68,2.57,19.26,-4.2,1.0143,38.56,1,37.83,8.52,0,0,0,0,0,0,0,0,0,0,37.83,0,0,0,0
21702,111.58,1.94,57.02,-12.44,1.0169,123.94,1,112.03,16.05,0,0,0,0,0,0,0,0,0,0,112.0333,0,0,0,0
21703,111.58,1.94,57.02,-12.44,1.0168,128.07,1,112.03,21.21,0,0,0,0,0,0,0,0,0,0,112.0333,0,0,0,0
21704,111.57,1.94,57.02,-12.44,1.0169,124.97,1,112.03,22.65,0,0,0,0,0,0,0,0,0,0,112.03,0,0,0,0
21706,0,0,7.25,-1.58,1.0046,17.23,0,14.25,1.94,0,0,0,0,0,0,0,0,0,0,14.25,0,0,0,0
21707,0,0,7.25,-1.58,1.0046,14.32,0,14.25,5.36,0,0,0,0,0,0,0,0,0,0,14.25,0,0,0,0
21709,27.29,13.95,13.95,-3.04,1.0243,35.78,1,27.4,10.34,0,0,0,0,0,0,0,0,0,0,27.4,0,0,0,0
21710,27.29,13.95,13.95,-3.04,1.0243,30.49,1,27.4,8.89,0,0,0,0,0,0,0,0,0,0,27.4,0,0,0,0
21716,0,0,3.45,-2.33,1.0231,19.59,0,16.2,2.97,0,0,0,0,0,0,0,0,0,0,16.2,0,0,0,0
21716,52.68,13.95,16.66,-11.26,1.0231,101.24,1,52.68,52.68,0,0,0,0,0,0,0,0,0,0,78.2,0,0,0,0
21718,33.2,16.97,16.97,-3.7,1.0399,39.57,1,33.33,12.03,0,0,0,0,0,0,0,0,0,0,33.3333,0,0,0,0
21718,33.19,16.97,16.97,-3.7,1.0399,36.86,1,33.33,9.61,0,0,0,0,0,0,0,0,0,0,33.33,0,0,0,0
21719,33.19,16.97,16.97,-3.7,1.0428,47.9,1,33.33,8.82,0,0,0,0,0,0,0,0,0,0,33.33,0,0,0,0
21720,8.9,4.16,4.16,-1.09,1.0192,8.93,1,8.93,1.67,0,0,0,0,0,0,0,0,0,0,8.93,0,0,0,0
21720,8.9,4.16,4.16,-1.09,1.0192,8.93,1,8.93,3.19,0,0,0,0,0,0,0,0,0,0,8.9333,0,0,0,0
21720,0,0,4.16,-1.09,1.0192,9.97,0,8.93,2.35,0,0,0,0,0,0,0,0,0,0,8.93,0,0,0,0
21720,0,0,4.16,-1.09,1.0192,11.23,0,8.93,1.47,0,0,0,0,0,0,0,0,0,0,8.93,0,0,0,0
21720,8.9,4.16,4.16,-1.09,1.0192,9.83,1,8.93,2.32,0,0,0,0,0,0,0,0,0,0,8.9333,0,0,0,0
21720,8.9,4.16,4.16,-1.09,1.0192,9.87,1,8.93,1.19,0,0,0,0,0,0,0,0,0,0,8.93,0,0,0,0
21726,246.39,78.59,125.93,-27.46,0.9899,322.43,1,247.4,49.35,0,0,0,0,0,0,0,0,0,0,247.4,0,0,0,0
21730,217.44,111.13,111.13,-24.23,1.024,223.08,1,218.33,91.58,0,0,0,0,0,0,0,0,0,0,218.33,0,0,0,0
21731,217.45,111.13,111.13,-24.23,1.0308,244.43,1,218.33,106.31,0,0,0,0,0,0,0,0,0,0,218.3333,0,0,0,0
21732,217.45,111.13,111.13,-24.23,1.0237,233.08,1,218.33,55.11,0,0,0,0,0,0,0,0,0,0,218.3333,0,0,0,0
21735,60.97,31.16,31.16,-6.8,0.9831,68.02,1,61.22,22.31,0,0,0,0,0,0,0,0,0,0,61.22,0,0,0,0
21736,0,0,31.16,-6.8,0.9975,73.05,0,61.22,7.66,0,0,0,0,0,0,0,0,0,0,61.22,0,0,0,0
21737,60.97,31.16,31.16,-6.8,0.9831,82.32,1,61.22,21.21,0,0,0,0,0,0,0,0,0,0,61.22,0,0,0,0
21738,0,0,31.16,-6.8,0.9975,65.63,0,61.22,17.55,0,0,0,0,0,0,0,0,0,0,61.22,0,0,0,0
21739,60.97,31.16,31.16,-6.8,0.9826,65.47,1,61.22,11.21,0,0,0,0,0,0,0,0,0,0,61.22,0,0,0,0
21740,0,0,8.14,-1.78,0.9975,17.86,0,16,4.21,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
21740,0,0,8.14,-1.78,0.9975,17.66,0,16,5.98,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
21742,68.89,16.66,16.66,-11.26,1.0172,113.29,1,68.89,68.89,0,0,0,0,0,0,0,0,0,0,78.2,0,0,0,0
21743,38,-5.47,8.09,-5.47,1.0172,42,1,38,38,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
21744,44.82,14.17,22.9,-4.99,1.0182,55.77,1,45,4.88,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
21748,44.82,14.17,22.9,-4.99,1.0204,45.16,1,45,18.52,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
21749,44.82,14.17,22.9,-4.99,1.0204,50.97,1,45,21.32,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
21753,62.35,31.86,31.86,-6.95,1.041,72.39,1,62.6,12.16,0,0,0,0,0,0,0,0,0,0,62.6,0,0,0,0
21753,62.35,31.86,31.86,-6.95,1.041,92.14,1,62.6,23.03,0,0,0,0,0,0,0,0,0,0,62.6,0,0,0,0
21754,30.28,15.47,15.47,-3.37,1.037,36.78,1,30.4,12.95,0,0,0,0,0,0,0,0,0,0,30.4,0,0,0,0
21756,0,0,9.31,-2.03,1.0129,21.8,0,18.3,6.1,0,0,0,0,0,0,0,0,0,0,18.3,0,0,0,0
21756,0,0,9.31,-2.03,1.0129,20.44,0,18.3,5.91,0,0,0,0,0,0,0,0,0,0,18.3,0,0,0,0
21757,18.23,9.31,9.31,-2.03,1.0227,19.47,1,18.3,3.08,0,0,0,0,0,0,0,0,0,0,18.3,0,0,0,0
21758,32.17,16.44,16.44,-3.59,1.0192,48.1,1,32.3,8.87,0,0,0,0,0,0,0,0,0,0,32.3,0,0,0,0
21758,32.17,16.44,16.44,-3.59,1.0192,46.41,1,32.3,6.29,0,0,0,0,0,0,0,0,0,0,32.3,0,0,0,0
21760,70.01,-14.59,21.58,-14.59,0.973,101.3,1,70.01,70.01,0,0,0,0,0,0,0,0,0,0,101.3,0,0,0,0
23267,48.8,24.94,24.94,-5.44,1.0457,64.12,1,49,12.33,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
23268,48.8,24.94,24.94,-5.44,1.0457,62.28,1,49,11.17,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
23270,27.29,-3.04,13.95,-3.04,1.0172,31.11,1,27.4,12.84,0,0,0,0,0,0,0,0,0,0,27.4,0,0,0,0
23270,49.8,-5.55,25.45,-5.55,1.0172,58.6,1,50,6.11,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23272,6.4,-0.49,3.84,-0.49,1.0192,11.52,1,6.4,6.4,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
23272,13.54,-0.79,6.22,-0.79,1.0192,17.87,1,13.54,13.54,0,0,0,0,0,0,0,0,0,0,16.2,0,0,0,0
23272,57.7,-3.53,27.65,-3.53,1.0192,83.27,1,57.7,57.7,0,0,0,0,0,0,0,0,0,0,72,0,0,0,0
23277,0,0,13.12,-1.67,1.04,37.12,0,34.17,15.94,0,0,0,0,0,0,0,0,0,0,34.1667,0,0,0,0
23278,0,0,3.02,-0.39,1.0226,9.84,0,7.87,2.06,0,0,0,0,0,0,0,0,0,0,7.8667,0,0,0,0
23278,7.04,-0.39,3.02,-0.39,1.0226,10.03,1,7.04,7.04,0,0,0,0,0,0,0,0,0,0,7.8667,0,0,0,0
23278,7.87,-0.39,3.02,-0.39,1.0226,9.73,1,7.87,7.87,0,0,0,0,0,0,0,0,0,0,7.8667,0,0,0,0
23278,0,0,13.12,-1.67,1.0226,41.59,0,34.17,7.78,0,0,0,0,0,0,0,0,0,0,34.1667,0,0,0,0
23278,0,0,13.12,-1.67,1.0226,40.33,0,34.17,12.92,0,0,0,0,0,0,0,0,0,0,34.17,0,0,0,0
23281,42.09,19.2,19.2,-2.45,1.038,58.43,1,42.09,42.09,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23281,0,0,19.2,-2.45,1.038,60.48,0,50,14.94,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23282,20,0,0,0,1.0192,24.43,1,20,20,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23282,12.92,0,0,0,1.0192,20.1,1,12.92,12.92,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23282,0,0,0,0,1.0192,23,0,20,7.96,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23282,17.33,0,0,0,1.0192,33.14,1,17.33,17.33,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
23287,107.56,0.12,54.97,-11.99,1.0222,131.81,1,108,51.21,0,0,0,0,0,0,0,0,0,0,108,0,0,0,0
23288,107.56,0.12,54.97,-11.99,1.0222,136.92,1,108,22.16,0,0,0,0,0,0,0,0,0,0,108,0,0,0,0
23289,107.56,0.12,54.97,-11.99,1.0222,128.62,1,108,16.94,0,0,0,0,0,0,0,0,0,0,108,0,0,0,0
23290,107.56,0.12,54.97,-11.99,1.0222,155.58,1,108,25.2,0,0,0,0,0,0,0,0,0,0,108,0,0,0,0
23293,113.37,-6.84,53.57,-6.84,0.969,167.68,1,113.37,113.37,0,0,0,0,0,0,0,0,0,0,139.5,0,0,0,0
23294,0,0,4.34,-0.55,1.0336,13.53,0,11.3,2.05,0,0,0,0,0,0,0,0,0,0,11.3,0,0,0,0
23295,11.3,4.34,4.34,-0.55,1.0269,11.52,1,11.3,11.3,0,0,0,0,0,0,0,0,0,0,11.3,0,0,0,0
23295,7.94,3.92,3.92,-0.5,1.0269,13.49,1,7.94,7.94,0,0,0,0,0,0,0,0,0,0,10.2,0,0,0,0
23296,5.07,-0.5,3.92,-0.5,0.989,10.31,1,5.07,5.07,0,0,0,0,0,0,0,0,0,0,10.2,0,0,0,0
23297,10.2,-0.5,3.92,-0.5,0.9891,10.33,1,10.2,10.2,0,0,0,0,0,0,0,0,0,0,10.2,0,0,0,0
23298,28.11,0,0,0,1.04,30,1,28.11,28.11,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
23298,27.55,0,0,0,1.04,35.33,1,27.55,27.55,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
23298,22.76,0,0,0,1.04,36.45,1,22.76,22.76,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
23302,47.51,0,0,0,1.0388,56.2,1,47.51,47.51,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23303,20.2,0,0,0,1.0387,20.59,1,20.2,20.2,0,0,0,0,0,0,0,0,0,0,20.2,0,0,0,0
23303,14.2,0,0,0,1.0387,22.41,1,14.2,14.2,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23304,20,0,0,0,0.9993,20,1,20,20,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23305,0,0,0,0,1.0386,25.78,0,19.8,3.2,0,0,0,0,0,0,0,0,0,0,19.8,0,0,0,0
23306,36.36,8.11,19.2,-2.45,1.038,50.59,1,36.36,36.36,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23306,33.66,8.11,19.2,-2.45,1.038,67.91,1,33.66,33.66,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23307,15.37,-0.98,7.72,-0.98,1.0192,20.1,1,15.37,15.37,0,0,0,0,0,0,0,0,0,0,20.1,0,0,0,0
23307,0,0,18.66,-2.38,1.0192,63.31,0,48.6,6.56,0,0,0,0,0,0,0,0,0,0,48.6,0,0,0,0
23309,55.64,-6.2,28.44,-6.2,1.0172,75.82,1,55.87,5.97,0,0,0,0,0,0,0,0,0,0,55.88,0,0,0,0
23309,55.65,-6.2,28.44,-6.2,1.0172,67.38,1,55.87,15.8,0,0,0,0,0,0,0,0,0,0,55.875,0,0,0,0
23309,55.65,-6.2,28.44,-6.2,1.0172,75.93,1,55.87,20.67,0,0,0,0,0,0,0,0,0,0,55.875,0,0,0,0
23309,55.64,-6.2,28.44,-6.2,1.0172,59.84,1,55.87,27.71,0,0,0,0,0,0,0,0,0,0,55.88,0,0,0,0
23311,33.82,-1.71,13.39,-1.71,1.0241,52.32,1,33.82,33.82,0,0,0,0,0,0,0,0,0,0,34.88,0,0,0,0
23311,34.88,-1.71,13.39,-1.71,1.0241,44.03,1,34.88,34.88,0,0,0,0,0,0,0,0,0,0,34.88,0,0,0,0
23311,0,0,13.39,-1.71,1.0241,44.05,0,34.88,7.67,0,0,0,0,0,0,0,0,0,0,34.88,0,0,0,0
23311,24.68,-1.71,13.39,-1.71,1.0241,46.99,1,24.68,24.68,0,0,0,0,0,0,0,0,0,0,34.88,0,0,0,0
23311,0,0,13.39,-1.71,1.0241,44.12,0,34.88,6.87,0,0,0,0,0,0,0,0,0,0,34.88,0,0,0,0
23313,11.37,0,0,0,1.0406,20.48,1,11.37,11.37,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23313,14.51,0,0,0,1.0406,23.88,1,14.51,14.51,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
23315,38.04,13.28,19.44,-4.24,1.04,46.6,1,38.2,16.2,0,0,0,0,0,0,0,0,0,0,38.2,0,0,0,0
23318,27.29,13.95,13.95,-3.04,1.0192,30.62,1,27.4,7.33,0,0,0,0,0,0,0,0,0,0,27.4,0,0,0,0
23318,27.29,13.95,13.95,-3.04,1.0192,30.74,1,27.4,7.4,0,0,0,0,0,0,0,0,0,0,27.4,0,0,0,0
23319,67.5,25.92,25.92,-3.31,1.044,75.37,1,67.5,67.5,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
23319,0,0,25.92,-3.31,1.044,74.26,0,67.5,16.43,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
23321,10.8,-0.53,4.15,-0.53,1.0449,11.95,1,10.8,10.8,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
23322,18.22,-1.08,8.48,-1.08,1.0444,22.08,1,18.22,18.22,0,0,0,0,0,0,0,0,0,0,22.08,0,0,0,0
23324,20,-1.08,8.48,-1.08,1.0437,22.08,1,20,20,0,0,0,0,0,0,0,0,0,0,22.075,0,0,0,0
23325,13.96,-1.08,8.48,-1.08,1.0416,24.5,1,13.96,13.96,0,0,0,0,0,0,0,0,0,0,22.075,0,0,0,0
23326,22.08,-1.08,8.48,-1.08,1.0432,23.66,1,22.08,22.08,0,0,0,0,0,0,0,0,0,0,22.08,0,0,0,0
23329,66.33,6.52,33.9,-7.39,1.04,74.99,1,66.6,13.11,0,0,0,0,0,0,0,0,0,0,66.6,0,0,0,0
23329,66.33,6.52,33.9,-7.39,1.04,76.28,1,66.6,8.83,0,0,0,0,0,0,0,0,0,0,66.6,0,0,0,0
23333,0,0,0,0,1.0449,35.04,0,30.73,3.26,0,0,0,0,0,0,0,0,0,0,30.73,0,0,0,0
23333,24.87,0,0,0,1.0449,33.88,1,24.87,24.87,0,0,0,0,0,0,0,0,0,0,30.7333,0,0,0,0
23334,0,0,0,0,1.0448,31.26,0,30.73,14.64,0,0,0,0,0,0,0,0,0,0,30.73,0,0,0,0
23337,27.45,-1.84,14.4,-1.84,1.0376,43.6,1,27.45,27.45,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
23338,0,0,30.11,-3.84,1.04,115.54,0,78.4,22.17,0,0,0,0,0,0,0,0,0,0,78.4,0,0,0,0
23338,60.59,30.11,30.11,-3.84,1.04,90.82,1,60.59,60.59,0,0,0,0,0,0,0,0,0,0,78.4,0,0,0,0
23340,0,0,30.79,-6.72,1.0153,69.73,0,60.5,9.56,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23340,60.25,-6.72,30.79,-6.72,1.0153,77.57,1,60.5,21.7,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23345,0,0,6.36,-1.39,1.04,12.5,0,12.5,6.21,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
23346,18.03,9.21,9.21,-2.01,1.0192,18.32,1,18.1,3.27,0,0,0,0,0,0,0,0,0,0,18.1,0,0,0,0
23346,18.03,9.21,9.21,-2.01,1.0192,26.62,1,18.1,2.17,0,0,0,0,0,0,0,0,0,0,18.1,0,0,0,0
23346,48.8,24.94,24.94,-5.44,1.0192,50.07,1,49,20.28,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
23347,0,0,4.34,-0.55,1.0192,11.51,0,11.3,4.79,0,0,0,0,0,0,0,0,0,0,11.3,0,0,0,0
23347,38.5,-1.89,14.78,-1.89,1.0192,43.79,1,38.5,38.5,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
23347,27.83,-1.89,14.78,-1.89,1.0192,42.9,1,27.83,27.83,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
23347,31.94,-1.89,14.78,-1.89,1.0192,43.97,1,31.94,31.94,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
23348,70.91,13.16,33.18,-8.69,1.0143,95.2,1,71.2,18.56,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
23348,70.91,13.16,33.18,-8.69,1.0143,74.07,1,71.2,13.76,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
23351,24.8,12.67,12.67,-2.76,0.9975,27.54,1,24.9,11.66,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
23351,24.8,12.67,12.67,-2.76,0.9975,24.9,1,24.9,10.44,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
23352,23.9,12.22,12.22,-2.66,0.9958,35.37,1,24,3.65,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
23353,0,0,14.4,-1.84,1.0192,52.39,0,37.5,4.24,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
23353,33.78,-1.84,14.4,-1.84,1.0192,37.5,1,33.78,33.78,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
23354,0,0,27.14,-3.46,1.0241,91.44,0,70.67,15.08,0,0,0,0,0,0,0,0,0,0,70.6667,0,0,0,0
23354,70.67,27.14,27.14,-3.46,1.0241,105.22,1,70.67,70.67,0,0,0,0,0,0,0,0,0,0,70.6667,0,0,0,0
23354,0,0,27.14,-3.46,1.0241,80.17,0,70.67,13.64,0,0,0,0,0,0,0,0,0,0,70.6667,0,0,0,0
23354,0,0,27.14,-3.46,1.0241,89.48,0,70.67,12,0,0,0,0,0,0,0,0,0,0,70.6667,0,0,0,0
23354,0,0,27.14,-3.46,1.0241,76.67,0,70.67,12.9,0,0,0,0,0,0,0,0,0,0,70.67,0,0,0,0
23354,0,0,27.14,-3.46,1.0241,100.34,0,70.67,19.83,0,0,0,0,0,0,0,0,0,0,70.6667,0,0,0,0
23360,16.74,0,0,0,1.024,21.95,1,16.74,16.74,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23361,12.92,0,0,0,1.0243,20,1,12.92,12.92,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23363,28.55,14.4,14.4,-1.84,1.04,41.82,1,28.55,28.55,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
23366,0,0,0,0,1.0192,20,0,20,5.84,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23366,17.74,0,0,0,1.0192,26.35,1,17.74,17.74,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23367,0,0,0,0,1.0256,12.74,0,10,4.74,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
23368,15.05,0,0,0,1.0261,24.45,1,15.05,15.05,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
23370,0,0,5.22,-0.67,1.04,16.57,0,13.6,6.72,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
23370,0,0,10.02,-1.28,1.04,29.34,0,26.1,6.83,0,0,0,0,0,0,0,0,0,0,26.1,0,0,0,0
23370,0,0,10.02,-1.28,1.04,27.57,0,26.1,4.79,0,0,0,0,0,0,0,0,0,0,26.1,0,0,0,0
23372,49.45,-2.69,21.12,-2.69,1.0192,55,1,49.45,49.45,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
23372,43.41,-2.69,21.12,-2.69,1.0192,56.73,1,43.41,43.41,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
23377,338.32,-36.04,357.32,-77.92,1.0215,822.68,1,702,328.03,0,0,0,0,0,0,0,0,0,0,702,0,0,0,0
23378,0,0,357.32,-77.92,1.0231,802.26,0,702,294.16,0,0,0,0,0,0,0,0,0,0,702,0,0,0,0
23379,232.05,-25.86,118.6,-25.86,1.0216,251.6,1,233,94.83,0,0,0,0,0,0,0,0,0,0,233,0,0,0,0
23380,232.05,-25.86,118.6,-25.86,1.022,255.96,1,233,80.42,0,0,0,0,0,0,0,0,0,0,233,0,0,0,0
23381,232.05,-25.86,118.6,-25.86,1.0203,233,1,233,70.7,0,0,0,0,0,0,0,0,0,0,233,0,0,0,0
23382,211.44,-25.86,118.6,-25.86,1.0207,318.21,1,233,108.13,0,0,0,0,0,0,0,0,0,0,233,0,0,0,0
23383,232.05,-25.86,118.6,-25.86,1.0213,252.6,1,233,44.19,0,0,0,0,0,0,0,0,0,0,233,0,0,0,0
23384,232.05,-25.86,118.6,-25.86,1.0205,233,1,233,100.19,0,0,0,0,0,0,0,0,0,0,233,0,0,0,0
23385,21.97,0,0,0,1.0192,41.35,1,21.97,21.97,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
23385,30,0,0,0,1.0192,32.67,1,30,30,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
23385,26.4,0,0,0,1.0192,40.95,1,26.4,26.4,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
23386,49.7,-5.54,25.4,-5.54,1.0216,68.1,1,49.9,11.44,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
23389,0,0,0,0,1.0192,72.65,0,54,23.12,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
23390,0,0,0,0,1.0192,8.68,0,7.5,2.38,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
23390,14.03,0,0,0,1.0192,33.23,1,14.03,14.03,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
23390,25,0,0,0,1.0192,25.1,1,25,25,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
23390,7.56,0,0,0,1.0192,30.6,1,7.56,7.56,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
23393,32.64,14.4,14.4,-1.84,1.0214,41.6,1,32.64,32.64,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
23396,0,0,0,0,1.0244,76.9,0,52,18.72,0,0,0,0,0,0,0,0,0,0,52,0,0,0,0
23399,27.42,1.27,14.01,-3.06,1.0248,35.86,1,27.53,7.24,0,0,0,0,0,0,0,0,0,0,27.53,0,0,0,0
23400,27.42,1.27,14.01,-3.06,1.0259,28,1,27.53,8.53,0,0,0,0,0,0,0,0,0,0,27.53,0,0,0,0
23401,27.42,1.27,14.01,-3.06,1.0244,35.86,1,27.53,9.49,0,0,0,0,0,0,0,0,0,0,27.5333,0,0,0,0
23403,45.81,23.41,23.41,-5.11,1.0049,60.66,1,46,6.59,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
23405,47.11,-5.25,24.08,-5.25,1.0192,70.73,1,47.3,21.62,0,0,0,0,0,0,0,0,0,0,47.3,0,0,0,0
23406,60.25,30.79,30.79,-6.72,1.0192,78.08,1,60.5,28.39,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23406,60.25,30.79,30.79,-6.72,1.0192,76.86,1,60.5,12.51,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23411,150.67,76.72,76.72,-9.79,1.0473,252.22,1,150.67,150.67,0,0,0,0,0,0,0,0,0,0,199.8,0,0,0,0
23417,291.98,42.4,134.78,-17.2,1.0349,414.27,1,291.98,291.98,0,0,0,0,0,0,0,0,0,0,351,0,0,0,0
23418,351,42.4,134.78,-17.2,1.0359,371.75,1,351,351,0,0,0,0,0,0,0,0,0,0,351,0,0,0,0
23419,346.13,42.4,134.78,-17.2,1.0337,426.99,1,346.13,346.13,0,0,0,0,0,0,0,0,0,0,351,0,0,0,0
23421,49.3,25.2,25.2,-5.49,1.0365,54.55,1,49.5,16.44,0,0,0,0,0,0,0,0,0,0,49.5,0,0,0,0
23422,38.24,4.01,19.55,-4.26,1.04,42.86,1,38.4,15.82,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
23423,81.9,31.45,31.45,-4.01,1.0385,94.15,1,81.9,81.9,0,0,0,0,0,0,0,0,0,0,81.9,0,0,0,0
23425,45.91,-5.12,23.46,-5.12,1.04,51.09,1,46.1,19.53,0,0,0,0,0,0,0,0,0,0,46.1,0,0,0,0
23426,45.91,23.46,23.46,-5.12,1.041,46.78,1,46.1,13.17,0,0,0,0,0,0,0,0,0,0,46.1,0,0,0,0
23434,184.25,-9.82,94.16,-20.53,1.0239,257.24,1,185,58.43,0,0,0,0,0,0,0,0,0,0,185,0,0,0,0
23435,103.48,-9.82,52.89,-11.53,1.0236,120.78,1,103.9,12.12,0,0,0,0,0,0,0,0,0,0,103.9,0,0,0,0
23436,0,0,21.12,-2.69,1.0192,74.89,0,55,20.65,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
23436,51.3,-2.69,21.12,-2.69,1.0192,59.39,1,51.3,51.3,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
23436,33.47,-2.69,21.12,-2.69,1.0192,73.82,1,33.47,33.47,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
23438,8.02,0,0,0,1.0192,12.01,1,8.02,8.02,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
23438,14.77,0,0,0,1.0192,19.37,1,14.77,14.77,0,0,0,0,0,0,0,0,0,0,17.4,0,0,0,0
23438,12.75,0,0,0,1.0192,25,1,12.75,12.75,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
23438,14.1,0,0,0,1.0192,25.05,1,14.1,14.1,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23438,12.58,0,0,0,1.0192,20.3,1,12.58,12.58,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
23441,0,0,0,0,1.0192,12.66,0,12.5,4.56,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
23441,8.83,0,0,0,1.0192,14.47,1,8.83,8.83,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
23441,0,0,0,0,1.0192,35.45,0,28,11.47,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
23445,99.79,51,51,-11.12,0.995,135.93,1,100.2,17.86,0,0,0,0,0,0,0,0,0,0,100.2,0,0,0,0
23446,99.79,51,51,-11.12,0.992,118.89,1,100.2,42.34,0,0,0,0,0,0,0,0,0,0,100.2,0,0,0,0
23447,99.79,51,51,-11.12,0.9897,115.69,1,100.2,16.54,0,0,0,0,0,0,0,0,0,0,100.2,0,0,0,0
23449,60.25,30.79,30.79,-6.72,1.043,86.85,1,60.5,21.29,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23453,91.83,-7.35,57.6,-7.35,1.0228,182.17,1,91.83,91.83,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
23454,132.32,-7.35,57.6,-7.35,1.0227,172.7,1,132.32,132.32,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
23455,5.79,-0.4,3.1,-0.4,1.0233,8.07,1,5.79,5.79,0,0,0,0,0,0,0,0,0,0,8.07,0,0,0,0
23456,5.85,-0.4,3.1,-0.4,1.0268,8.98,1,5.85,5.85,0,0,0,0,0,0,0,0,0,0,8.07,0,0,0,0
23456,5.83,-0.4,3.1,-0.4,1.0268,8.07,1,5.83,5.83,0,0,0,0,0,0,0,0,0,0,8.0667,0,0,0,0
23459,14.45,-0.81,6.37,-0.81,1.0189,16.68,1,14.45,14.45,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
23460,0,0,6.37,-0.81,1.0199,20.12,0,16.6,2.4,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
23462,11.65,-0.81,6.37,-0.81,1.019,16.6,1,11.65,11.65,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
23463,11.03,-0.81,6.37,-0.81,1.019,19.34,1,11.03,11.03,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
23469,0,0,3.46,-0.44,1.0192,12.5,0,9,3.16,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
23469,0,0,36.29,-4.63,1.0192,133,0,94.5,35.66,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
23471,38.74,-4.32,19.8,-4.32,1.0362,56.88,1,38.9,8.33,0,0,0,0,0,0,0,0,0,0,38.9,0,0,0,0
23477,50.2,25.65,25.65,25.65,1.0025,59.42,1,50.4,5.52,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
23478,48.9,14.38,24.99,-5.45,0.9935,58.65,1,49.1,10.87,0,0,0,0,0,0,0,0,0,0,49.1,0,0,0,0
23478,48.9,14.38,24.99,-5.45,0.9935,60.27,1,49.1,6.79,0,0,0,0,0,0,0,0,0,0,49.1,0,0,0,0
23479,8.37,4.28,4.28,-0.93,0.9997,10.7,1,8.4,4.1,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
23479,0,0,4.28,-0.93,0.9997,10.67,0,8.4,2.44,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
23480,0,0,4.28,-0.93,1.0133,10.29,0,8.4,3.2,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
23480,0,0,4.28,-0.93,1.0133,12.47,0,8.4,3.64,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
23481,0,0,4.28,-0.93,1.0133,10.57,0,8.4,1.7,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
23481,0,0,4.28,-0.93,1.0133,10.66,0,8.4,2.89,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
23484,31,-1.52,11.9,-1.52,1.0338,34.14,1,31,31,0,0,0,0,0,0,0,0,0,0,31,0,0,0,0
23485,40.94,-2.38,18.66,-2.38,1.0337,48.6,1,40.94,40.94,0,0,0,0,0,0,0,0,0,0,48.6,0,0,0,0
23487,33.45,-2.38,18.66,-2.38,1.0315,49.09,1,33.45,33.45,0,0,0,0,0,0,0,0,0,0,48.6,0,0,0,0
23490,12.81,0.45,8.06,-1.03,0.9772,23.85,1,12.81,12.81,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
23491,21,0.45,8.06,-1.03,0.9773,21.32,1,21,21,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
23493,95,36.48,36.48,-4.65,1.04,111.02,1,95,95,0,0,0,0,0,0,0,0,0,0,95,0,0,0,0
23493,95,36.48,36.48,-4.65,1.04,127.23,1,95,95,0,0,0,0,0,0,0,0,0,0,95,0,0,0,0
23495,0,0,4.21,-0.92,1.0192,8.92,0,8.27,1.79,0,0,0,0,0,0,0,0,0,0,8.2667,0,0,0,0
23495,0,0,4.21,-0.92,1.0192,11.78,0,8.27,2.55,0,0,0,0,0,0,0,0,0,0,8.2667,0,0,0,0
23495,8.23,4.21,4.21,-0.92,1.0192,9.24,1,8.27,3.62,0,0,0,0,0,0,0,0,0,0,8.2667,0,0,0,0
23495,0,0,4.21,-0.92,1.0192,9.11,0,8.27,1.79,0,0,0,0,0,0,0,0,0,0,8.27,0,0,0,0
23495,0,0,4.21,-0.92,1.0192,11.41,0,8.27,2.05,0,0,0,0,0,0,0,0,0,0,8.2667,0,0,0,0
23495,0,0,4.21,-0.92,1.0192,8.27,0,8.27,1.63,0,0,0,0,0,0,0,0,0,0,8.2667,0,0,0,0
23499,69.62,-7.76,35.58,-7.76,1.0172,77.96,1,69.9,26.17,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
23499,69.62,-7.76,35.58,-7.76,1.0172,79.04,1,69.9,27.48,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
23501,27.85,-2.09,16.4,-2.09,1.0187,58.08,1,27.85,27.85,0,0,0,0,0,0,0,0,0,0,42.7,0,0,0,0
23501,36.51,-2.09,16.4,-2.09,1.0187,58.99,1,36.51,36.51,0,0,0,0,0,0,0,0,0,0,42.7,0,0,0,0
23502,0,0,16.4,-2.09,1.0298,43.13,0,42.7,20.39,0,0,0,0,0,0,0,0,0,0,42.7,0,0,0,0
23503,27.91,-2.09,16.4,-2.09,1.0292,43.89,1,27.91,27.91,0,0,0,0,0,0,0,0,0,0,42.7,0,0,0,0
23510,228.54,16.42,116.8,-25.47,1.0274,320.01,1,229.47,85.49,0,0,0,0,0,0,0,0,0,0,229.47,0,0,0,0
23511,228.53,16.42,116.8,-25.47,1.0278,289.27,1,229.47,85.06,0,0,0,0,0,0,0,0,0,0,229.4667,0,0,0,0
23512,116.53,16.42,116.8,-25.47,1.0273,239.81,1,229.47,113.17,0,0,0,0,0,0,0,0,0,0,229.4667,0,0,0,0
23513,0,0,3.82,-0.83,1.0261,7.57,0,7.5,3.32,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
25829,0,0,410.25,-89.47,1.0256,941.78,0,806,149.58,0,0,0,0,0,0,0,0,0,0,806,0,0,0,0
25830,802.73,410.25,410.25,-89.47,1.0436,951.99,1,806,320.46,0,0,0,0,0,0,0,0,0,0,806,0,0,0,0
25831,28.88,14.76,14.76,-3.22,1.0269,29,1,29,3.86,0,0,0,0,0,0,0,0,0,0,29,0,0,0,0
25834,136.12,40.26,40.26,-27.22,1.0426,233.3,1,136.12,136.12,0,0,0,0,0,0,0,0,0,0,189,0,0,0,0
25835,60,-8.64,12.78,-8.64,1.0216,71.55,1,60,60,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
25837,0,0,14.2,-3.1,1.0327,31.3,0,27.9,5.11,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
25837,27.79,14.2,14.2,-3.1,1.0327,41.63,1,27.9,9.02,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
25839,0,0,0,0,1.0192,62.04,0,60,16.21,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
25840,34.21,17.48,17.48,-3.81,1.043,45.78,1,34.35,9.06,0,0,0,0,0,0,0,0,0,0,34.35,0,0,0,0
25840,34.21,17.48,17.48,-3.81,1.043,41.4,1,34.35,7.71,0,0,0,0,0,0,0,0,0,0,34.35,0,0,0,0
25843,49.96,0,0,0,1.0192,55.7,1,49.96,49.96,0,0,0,0,0,0,0,0,0,0,49.96,0,0,0,0
25844,40.07,0,0,0,1.04,58.48,1,40.07,40.07,0,0,0,0,0,0,0,0,0,0,49.96,0,0,0,0
25844,0,0,0,0,1.04,56.01,0,49.96,20.99,0,0,0,0,0,0,0,0,0,0,49.96,0,0,0,0
25845,0,0,0,0,1.0359,50.59,0,49.96,22.27,0,0,0,0,0,0,0,0,0,0,49.96,0,0,0,0
25846,39.48,0,0,0,1.0361,67.7,1,39.48,39.48,0,0,0,0,0,0,0,0,0,0,49.96,0,0,0,0
25852,103.16,32.31,32.31,-21.84,1.0039,189.83,1,103.16,103.16,0,0,0,0,0,0,0,0,0,0,151.7,0,0,0,0
25854,31.9,0,0,0,1.0368,41.82,1,31.9,31.9,0,0,0,0,0,0,0,0,0,0,31.9,0,0,0,0
25855,0,0,0,0,1.0364,34,0,34,12.19,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
25857,57.17,-6.37,29.22,-6.37,1.0177,74.18,1,57.4,23.2,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
25863,0,0,28.76,-19.44,1.0357,194.1,0,135,43.11,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
25867,111.8,31.95,31.95,-21.6,1.0083,205.84,1,111.8,111.8,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
25868,119,31.95,31.95,-21.6,1.0084,176.74,1,119,119,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
25869,25.25,0,0,0,1.0192,45.32,1,25.25,25.25,0,0,0,0,0,0,0,0,0,0,34.2,0,0,0,0
25871,20.64,0,0,0,1.0332,41.55,1,20.64,20.64,0,0,0,0,0,0,0,0,0,0,34.2,0,0,0,0
25872,26.08,0,0,0,1.0332,43.35,1,26.08,26.08,0,0,0,0,0,0,0,0,0,0,34.2,0,0,0,0
25874,0,0,34.36,-7.49,1.0158,67.61,0,67.5,12.37,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
25874,67.23,-7.49,34.36,-7.49,1.0158,94.26,1,67.5,29.68,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
25874,67.23,-7.49,34.36,-7.49,1.0158,78.6,1,67.5,32.06,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
25874,67.23,-7.49,34.36,-7.49,1.0158,96.97,1,67.5,16.08,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
25874,67.23,-7.49,34.36,-7.49,1.0158,93.2,1,67.5,31.18,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
25874,67.23,-7.49,34.36,-7.49,1.0158,89.06,1,67.5,14.35,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
25875,0,0,6.11,-1.33,1.04,12.14,0,12,4.31,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
25876,99.59,50.9,50.9,-11.1,1.0216,129.97,1,100,38.13,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
25876,99.59,50.9,50.9,-11.1,1.0216,101.23,1,100,22.42,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
25876,99.59,50.9,50.9,-11.1,1.0216,137.24,1,100,18.92,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
25876,99.59,50.9,50.9,-11.1,1.0216,141.9,1,100,41.51,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
25876,99.59,50.9,50.9,-11.1,1.0216,143.84,1,100,31.44,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
25881,57.76,-6.44,29.52,-6.44,1.0231,82.78,1,58,25.65,0,0,0,0,0,0,0,0,0,0,58,0,0,0,0
25887,0,0,0,0,1.0283,276.13,0,253,57.14,0,0,0,0,0,0,0,0,0,0,253,0,0,0,0
25889,74.7,38.17,38.17,-8.33,1.0066,83.12,1,75,19.55,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
25890,30.83,0,0,0,1.0192,68.51,1,30.83,30.83,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
25892,49.6,-5.53,25.35,-5.53,1.0381,50.2,1,49.8,10.35,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
25896,0,0,0,0,1.0341,161.5,0,110,30.64,0,0,0,0,0,0,0,0,0,0,110,0,0,0,0
25899,15.56,4.26,4.69,-3.17,1.04,22.41,1,15.56,15.56,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
25899,58.87,4.26,16.38,-11.07,1.04,76.9,1,58.87,58.87,0,0,0,0,0,0,0,0,0,0,76.9,0,0,0,0
25900,0,0,0,0,1.04,25.13,0,20,8.67,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
25900,15.99,0,0,0,1.04,20.08,1,15.99,15.99,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
25904,155.17,36.64,79.3,-17.29,0.9983,201.62,1,155.8,71.02,0,0,0,0,0,0,0,0,0,0,155.8,0,0,0,0
25905,155.17,36.64,79.3,-17.29,0.9984,225.23,1,155.8,57.31,0,0,0,0,0,0,0,0,0,0,155.8,0,0,0,0
25906,155.17,36.64,79.3,-17.29,0.9973,157.81,1,155.8,66.18,0,0,0,0,0,0,0,0,0,0,155.8,0,0,0,0
25907,155.17,36.64,79.3,-17.29,0.9984,198.68,1,155.8,18.04,0,0,0,0,0,0,0,0,0,0,155.8,0,0,0,0
25908,155.17,36.64,79.3,-17.29,0.9973,215.18,1,155.8,73.44,0,0,0,0,0,0,0,0,0,0,155.8,0,0,0,0
25911,0,0,17.8,-4.66,1.0336,45.38,0,38.2,16.78,0,0,0,0,0,0,0,0,0,0,38.2,0,0,0,0
25914,23.21,7.31,11.86,-2.59,1.0607,28.96,1,23.3,2.69,0,0,0,0,0,0,0,0,0,0,23.3,0,0,0,0
25914,23.21,7.31,11.86,-2.59,1.0607,23.73,1,23.3,6.69,0,0,0,0,0,0,0,0,0,0,23.3,0,0,0,0
25915,10.22,-1.14,5.23,-1.14,1.0133,11.54,1,10.27,4.83,0,0,0,0,0,0,0,0,0,0,10.2667,0,0,0,0
25915,10.23,-1.14,5.23,-1.14,1.0133,11.75,1,10.27,4.07,0,0,0,0,0,0,0,0,0,0,10.27,0,0,0,0
25915,0,0,5.23,-1.14,1.0133,10.37,0,10.27,3.57,0,0,0,0,0,0,0,0,0,0,10.2667,0,0,0,0
25915,24.3,-2.71,12.42,-2.71,1.0133,33.14,1,24.4,5.99,0,0,0,0,0,0,0,0,0,0,24.4,0,0,0,0
25915,24.3,-2.71,12.42,-2.71,1.0133,24.6,1,24.4,6.57,0,0,0,0,0,0,0,0,0,0,24.4,0,0,0,0
25916,60.25,30.79,30.79,-6.72,1.0405,60.7,1,60.5,9.37,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25917,23.84,6.18,6.18,-4.18,1.0425,39.99,1,23.84,23.84,0,0,0,0,0,0,0,0,0,0,29,0,0,0,0
25917,0,0,9.97,-6.74,1.0425,69.54,0,46.8,5.97,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
25918,7.56,0,0,0,1.0192,10.31,1,7.56,7.56,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
25918,0,0,0,0,1.0192,12,0,12,5.74,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
25918,0,0,0,0,1.0192,25.74,0,20,6.9,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
25918,14.31,0,0,0,1.0192,22.05,1,14.31,14.31,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
25923,133.8,49.95,68.38,-14.91,1.0405,196.78,1,134.35,49.12,0,0,0,0,0,0,0,0,0,0,134.35,0,0,0,0
25924,133.8,49.95,68.38,-14.91,1.0382,165.35,1,134.35,33.41,0,0,0,0,0,0,0,0,0,0,134.35,0,0,0,0
25925,133.8,49.95,68.38,-14.91,1.04,134.82,1,134.35,58.88,0,0,0,0,0,0,0,0,0,0,134.35,0,0,0,0
25926,133.8,49.95,68.38,-14.91,1.0352,168.22,1,134.35,63.45,0,0,0,0,0,0,0,0,0,0,134.35,0,0,0,0
25927,35.46,-3.95,18.12,-3.95,1.0231,51.02,1,35.6,11.61,0,0,0,0,0,0,0,0,0,0,35.6,0,0,0,0
25932,49.6,25.35,25.35,-5.53,1.0273,59.15,1,49.8,10.04,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
25932,0,0,7.81,-1.7,1.0273,17.09,0,15.35,6.74,0,0,0,0,0,0,0,0,0,0,15.35,0,0,0,0
25933,0,0,7.81,-1.7,1.0117,16.91,0,15.35,3.95,0,0,0,0,0,0,0,0,0,0,15.35,0,0,0,0
25933,0,0,3.41,-0.74,1.0117,9.06,0,6.7,2.88,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
25934,40.06,0,0,0,1.04,63.87,1,40.06,40.06,0,0,0,0,0,0,0,0,0,0,47.1,0,0,0,0
25934,0,0,0,0,1.04,51.9,0,47.1,10.37,0,0,0,0,0,0,0,0,0,0,47.1,0,0,0,0
25934,47.1,0,0,0,1.04,54.68,1,47.1,47.1,0,0,0,0,0,0,0,0,0,0,47.1,0,0,0,0
25935,47.1,0,0,0,1.04,54,1,47.1,47.1,0,0,0,0,0,0,0,0,0,0,47.1,0,0,0,0
25935,28.23,0,0,0,1.04,67.5,1,28.23,28.23,0,0,0,0,0,0,0,0,0,0,47.1,0,0,0,0
25938,340.61,-37.96,174.08,-37.96,1.0186,434.91,1,342,113.75,0,0,0,0,0,0,0,0,0,0,342,0,0,0,0
25940,36.05,0,0,0,1.004,46.12,1,36.05,36.05,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
25940,10.64,0,0,0,1.004,16.28,1,10.64,10.64,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25941,0,0,0,0,1.0344,9.02,0,8.5,1.7,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
25943,48.3,22.21,24.69,-5.38,1.038,67.32,1,48.5,17.35,0,0,0,0,0,0,0,0,0,0,48.5,0,0,0,0
25944,12.29,-0.85,6.65,-0.85,1.0153,21.74,1,12.29,12.29,0,0,0,0,0,0,0,0,0,0,17.33,0,0,0,0
25944,17.33,-0.85,6.65,-0.85,1.0153,23.69,1,17.33,17.33,0,0,0,0,0,0,0,0,0,0,17.325,0,0,0,0
25944,13.8,-0.85,6.65,-0.85,1.0153,17.33,1,13.8,13.8,0,0,0,0,0,0,0,0,0,0,17.325,0,0,0,0
25944,0,0,6.65,-0.85,1.0153,22.57,0,17.33,3.17,0,0,0,0,0,0,0,0,0,0,17.33,0,0,0,0
25947,5.97,-1.24,1.84,-1.24,1.0264,11.2,1,5.97,5.97,0,0,0,0,0,0,0,0,0,0,8.625,0,0,0,0
25948,8.62,-1.24,1.84,-1.24,1.0264,10.07,1,8.62,8.62,0,0,0,0,0,0,0,0,0,0,8.625,0,0,0,0
25950,30,-4.32,6.39,-4.32,1.03,33.21,1,30,30,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
25950,27.18,-4.32,6.39,-4.32,1.03,41.69,1,27.18,27.18,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
25951,24.36,-4.18,6.18,-4.18,1.0246,40.55,1,24.36,24.36,0,0,0,0,0,0,0,0,0,0,29,0,0,0,0
25951,22.85,-4.13,6.11,-4.13,1.0246,42.42,1,22.85,22.85,0,0,0,0,0,0,0,0,0,0,28.7,0,0,0,0
25952,0,0,5.32,-3.6,1.0275,29.1,0,25,3.64,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
25953,20.34,-3.38,5.01,-3.38,1.0076,26.28,1,20.34,20.34,0,0,0,0,0,0,0,0,0,0,23.5,0,0,0,0
25954,20.43,-3.24,4.79,-3.24,1.0251,33.75,1,20.43,20.43,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
25954,6.92,-1.24,1.84,-1.24,1.0251,8.79,1,6.92,6.92,0,0,0,0,0,0,0,0,0,0,8.625,0,0,0,0
25955,0,0,1.84,-1.24,1.0275,11.51,0,8.62,4.15,0,0,0,0,0,0,0,0,0,0,8.625,0,0,0,0
25957,7.4,-1.07,1.58,-1.07,1.0172,7.51,1,7.4,7.4,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
25957,5.83,-1.58,2.33,-1.58,1.0172,12.27,1,5.83,5.83,0,0,0,0,0,0,0,0,0,0,10.95,0,0,0,0
25957,9.43,-1.58,2.33,-1.58,1.0172,10.95,1,9.43,9.43,0,0,0,0,0,0,0,0,0,0,10.95,0,0,0,0
25957,0,0,3,-2.03,1.0172,17.81,0,14.1,2.4,0,0,0,0,0,0,0,0,0,0,14.1,0,0,0,0
25957,0,0,3.92,-2.65,1.0172,23.36,0,18.4,4.51,0,0,0,0,0,0,0,0,0,0,18.4,0,0,0,0
25957,0,0,4.52,-3.05,1.0172,21.44,0,21.2,5.49,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
25960,24.8,12.67,12.67,-2.76,1.0634,29.56,1,24.9,12.35,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
25961,24.8,12.67,12.67,-2.76,1.0507,24.9,1,24.9,10.23,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
25963,24.8,-2.76,12.67,-2.76,0.9974,27.8,1,24.9,5.33,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
25964,24.8,-2.76,12.67,-2.76,0.9974,30.4,1,24.9,6.75,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
25968,109.85,19.83,25.56,-17.28,0.9968,132.89,1,109.85,109.85,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
25969,0,0,3.41,-2.3,0.9951,24,0,16,4.33,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
25969,5.27,1.6,1.6,-1.08,0.9951,7.5,1,5.27,5.27,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
25970,4.64,1.47,1.47,-0.99,0.9968,8.18,1,4.64,4.64,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
25972,62.74,-6.99,32.07,-6.99,1.0158,69.11,1,63,29.84,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
25972,62.74,-6.99,32.07,-6.99,1.0158,83.01,1,63,25.67,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
25972,62.74,-6.99,32.07,-6.99,1.0158,75.1,1,63,16.18,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
25972,62.74,-6.99,32.07,-6.99,1.0158,70.74,1,63,18.14,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
25975,132,-19.01,28.12,-19.01,1.0151,146.32,1,132,132,0,0,0,0,0,0,0,0,0,0,132,0,0,0,0
25977,15,3.2,3.2,-2.16,1.04,15,1,15,15,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25977,27.1,5.77,5.77,-3.9,1.04,30.07,1,27.1,27.1,0,0,0,0,0,0,0,0,0,0,27.1,0,0,0,0
25978,0,0,0,0,1.0192,46.84,0,35,9.35,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
25980,24.8,-2.76,12.67,-2.76,1.0274,34.32,1,24.9,3.58,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
25980,24.8,-2.76,12.67,-2.76,1.0274,27.88,1,24.9,7.22,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
25982,24.55,12.55,12.55,-2.74,1.041,25.06,1,24.65,11.41,0,0,0,0,0,0,0,0,0,0,24.65,0,0,0,0
25982,24.55,12.55,12.55,-2.74,1.041,24.65,1,24.65,5.56,0,0,0,0,0,0,0,0,0,0,24.65,0,0,0,0
25984,44.47,-4.96,22.73,-4.96,1.0216,47.89,1,44.65,20.87,0,0,0,0,0,0,0,0,0,0,44.65,0,0,0,0
25984,44.47,-4.96,22.73,-4.96,1.0216,49.54,1,44.65,14.11,0,0,0,0,0,0,0,0,0,0,44.65,0,0,0,0
25985,44.47,-4.96,22.73,-4.96,1.0192,56.83,1,44.65,8.96,0,0,0,0,0,0,0,0,0,0,44.65,0,0,0,0
25985,44.47,-4.96,22.73,-4.96,1.0192,66.97,1,44.65,15.69,0,0,0,0,0,0,0,0,0,0,44.65,0,0,0,0
25987,60.25,-6.72,30.79,-6.72,1.0221,79.55,1,60.5,15.21,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25987,60.25,-6.72,30.79,-6.72,1.0221,71.34,1,60.5,6.56,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25987,60.25,-6.72,30.79,-6.72,1.0221,79.23,1,60.5,24.58,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25987,60.25,-6.72,30.79,-6.72,1.0221,80.24,1,60.5,18.06,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25987,60.25,-6.72,30.79,-6.72,1.0221,82.04,1,60.5,15.7,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25987,81.53,-9.09,41.67,-9.09,1.0221,91.38,1,81.87,37.39,0,0,0,0,0,0,0,0,0,0,81.8667,0,0,0,0
25987,81.54,-9.09,41.67,-9.09,1.0221,112.32,1,81.87,15.91,0,0,0,0,0,0,0,0,0,0,81.87,0,0,0,0
25987,81.53,-9.09,41.67,-9.09,1.0221,90.43,1,81.87,29.76,0,0,0,0,0,0,0,0,0,0,81.8667,0,0,0,0
25991,5.56,0,0,0,1.0192,7.5,1,5.56,5.56,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
25991,0,0,0,0,1.0192,24.24,0,20,5.04,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
25991,15.72,0,0,0,1.0192,24.93,1,15.72,15.72,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
25991,12.76,0,0,0,1.0192,20,1,12.76,12.76,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
25995,129.41,-21.6,31.95,-21.6,0.9616,196.39,1,129.41,129.41,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
25996,0,0,12.69,-8.58,1.04,63.31,0,59.6,20.51,0,0,0,0,0,0,0,0,0,0,59.6,0,0,0,0
25998,45.81,23.41,23.41,-5.11,1.04,51.51,1,46,12.31,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
25999,0,0,6.11,-1.33,1.0192,12.12,0,12,1.68,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
25999,52.71,-5.88,26.94,-5.88,1.0192,77.17,1,52.93,13.15,0,0,0,0,0,0,0,0,0,0,52.93,0,0,0,0
25999,52.72,-5.88,26.94,-5.88,1.0192,71.93,1,52.93,25.43,0,0,0,0,0,0,0,0,0,0,52.9333,0,0,0,0
25999,52.72,-5.88,26.94,-5.88,1.0192,52.93,1,52.93,23.61,0,0,0,0,0,0,0,0,0,0,52.9333,0,0,0,0
26000,12.35,-1.38,6.31,-1.38,1.0192,12.53,1,12.4,2.61,0,0,0,0,0,0,0,0,0,0,12.4,0,0,0,0
26000,22.01,-2.45,11.25,-2.45,1.0192,33.15,1,22.1,4.82,0,0,0,0,0,0,0,0,0,0,22.1,0,0,0,0
26004,135.75,-21.6,31.95,-21.6,1.0115,163.11,1,135.75,135.75,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
26006,0,0,7.91,-1.73,1.0212,15.89,0,15.55,1.84,0,0,0,0,0,0,0,0,0,0,15.55,0,0,0,0
26006,15.49,-1.73,7.91,-1.73,1.0212,15.55,1,15.55,3.37,0,0,0,0,0,0,0,0,0,0,15.55,0,0,0,0
26006,48.3,-5.38,24.69,-5.38,1.0212,62.81,1,48.5,19.59,0,0,0,0,0,0,0,0,0,0,48.5,0,0,0,0
26009,0,0,9.16,-2,1.038,20.11,0,18,2.62,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
26009,17.93,9.16,9.16,-2,1.038,19.53,1,18,4.42,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
26012,90.81,35.78,35.78,-24.19,1.0091,222.87,1,90.81,90.81,0,0,0,0,0,0,0,0,0,0,168,0,0,0,0
26013,0,0,23.41,-5.11,1.0192,60.99,0,46,19.51,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
26017,327.76,167.51,167.51,-36.53,1.0389,369.63,1,329.1,83.56,0,0,0,0,0,0,0,0,0,0,329.1,0,0,0,0
26018,327.76,167.51,167.51,-36.53,1.0414,354.5,1,329.1,162.94,0,0,0,0,0,0,0,0,0,0,329.1,0,0,0,0
26019,327.76,167.51,167.51,-36.53,1.0403,393.87,1,329.1,112.61,0,0,0,0,0,0,0,0,0,0,329.1,0,0,0,0
26020,327.76,167.51,167.51,-36.53,1.037,457.85,1,329.1,95.67,0,0,0,0,0,0,0,0,0,0,329.1,0,0,0,0
26023,0,0,5.4,-1.18,1.0231,13.77,0,10.6,1.78,0,0,0,0,0,0,0,0,0,0,10.6,0,0,0,0
26023,45.81,-5.11,23.41,-5.11,1.0231,53.51,1,46,10.06,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
26026,14.28,-1.59,7.3,-1.59,1.0192,15.91,1,14.33,5.52,0,0,0,0,0,0,0,0,0,0,14.3333,0,0,0,0
26026,0,0,7.3,-1.59,1.0192,18.05,0,14.33,5.08,0,0,0,0,0,0,0,0,0,0,14.33,0,0,0,0
26026,0,0,7.3,-1.59,1.0192,14.33,0,14.33,6,0,0,0,0,0,0,0,0,0,0,14.33,0,0,0,0
26029,0,0,15.28,-3.33,1.0177,41.67,0,30.02,13.9,0,0,0,0,0,0,0,0,0,0,30.02,0,0,0,0
26029,29.9,-3.33,15.28,-3.33,1.0177,39.91,1,30.02,5.64,0,0,0,0,0,0,0,0,0,0,30.02,0,0,0,0
26029,29.9,-3.33,15.28,-3.33,1.0177,45.03,1,30.02,4.38,0,0,0,0,0,0,0,0,0,0,30.02,0,0,0,0
26029,29.89,-3.33,15.28,-3.33,1.0177,45.03,1,30.02,9.54,0,0,0,0,0,0,0,0,0,0,30.0167,0,0,0,0
26030,29.89,-3.33,15.28,-3.33,1.0354,33.65,1,30.02,12.84,0,0,0,0,0,0,0,0,0,0,30.0167,0,0,0,0
26031,29.89,-3.33,15.28,-3.33,1.0354,34.94,1,30.02,9.34,0,0,0,0,0,0,0,0,0,0,30.0167,0,0,0,0
26034,45.81,23.41,23.41,-5.11,1.035,66.43,1,46,17.65,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
26038,217.11,89.51,110.96,-24.2,1.0264,283.35,1,218,53.87,0,0,0,0,0,0,0,0,0,0,218,0,0,0,0
26039,217.11,89.51,110.96,-24.2,1.0251,218,1,218,105.84,0,0,0,0,0,0,0,0,0,0,218,0,0,0,0
26040,137.44,70.24,70.24,-15.32,1.0291,156.4,1,138,40.1,0,0,0,0,0,0,0,0,0,0,138,0,0,0,0
26042,58.26,-3.35,29.78,-6.49,1.0194,78.26,1,58.5,26.47,0,0,0,0,0,0,0,0,0,0,58.5,0,0,0,0
26043,0,0,5.09,-1.11,1.0227,10.06,0,10,1.28,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
26044,54.63,26.44,27.92,-6.09,1.038,71.31,1,54.85,8.58,0,0,0,0,0,0,0,0,0,0,54.85,0,0,0,0
26044,54.63,26.44,27.92,-6.09,1.038,59.12,1,54.85,11.46,0,0,0,0,0,0,0,0,0,0,54.85,0,0,0,0
26047,108.59,7.19,31.95,-21.6,1.0407,206.77,1,108.59,108.59,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
