GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
26051,0,0,102.72,-22.4,1.0292,253.71,0,201.8,35.49,0,0,0,0,0,0,0,0,0,0,201.8,0,0,0,0
26052,200.98,102.72,102.72,-22.4,0.9905,263.45,1,201.8,36.86,0,0,0,0,0,0,0,0,0,0,201.8,0,0,0,0
26053,200.98,102.72,102.72,-22.4,0.9897,256.47,1,201.8,39.23,0,0,0,0,0,0,0,0,0,0,201.8,0,0,0,0
26056,45.81,-5.11,23.41,-5.11,0.9976,67.98,1,46,11.99,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
26061,209.15,106.89,106.89,-23.31,1.015,210,1,210,31.18,0,0,0,0,0,0,0,0,0,0,210,0,0,0,0
26062,0,0,106.89,-23.31,1.0192,271.5,0,210,23.07,0,0,0,0,0,0,0,0,0,0,210,0,0,0,0
26063,209.15,106.89,106.89,-23.31,1.0149,315,1,210,88.56,0,0,0,0,0,0,0,0,0,0,210,0,0,0,0
26064,60.25,30.79,30.79,-6.72,1.0167,69.59,1,60.5,26.43,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
26066,0,0,4.89,-1.07,1.0233,12.23,0,9.6,1.1,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
26067,0,0,4.89,-1.07,1.0233,9.71,0,9.6,4.7,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
26069,9.56,-1.07,4.89,-1.07,1.0204,12.63,1,9.6,1.74,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
26069,0,0,4.89,-1.07,1.0204,9.6,0,9.6,3.32,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
26073,38.54,-4.3,19.7,-4.3,1.0171,46.02,1,38.7,5.16,0,0,0,0,0,0,0,0,0,0,38.7,0,0,0,0
26074,8.76,4.48,4.48,-0.98,1.0296,9.77,1,8.8,2.82,0,0,0,0,0,0,0,0,0,0,8.8,0,0,0,0
26074,0,0,4.48,-0.98,1.0296,8.8,0,8.8,1.21,0,0,0,0,0,0,0,0,0,0,8.8,0,0,0,0
26076,14.91,-1.66,7.62,-1.66,1.0231,14.97,1,14.97,7.33,0,0,0,0,0,0,0,0,0,0,14.98,0,0,0,0
26076,14.91,-1.66,7.62,-1.66,1.0231,14.97,1,14.97,6.36,0,0,0,0,0,0,0,0,0,0,14.975,0,0,0,0
26077,14.91,-1.66,7.62,-1.66,0.9856,14.97,1,14.97,7.08,0,0,0,0,0,0,0,0,0,0,14.98,0,0,0,0
26078,0,0,7.62,-1.66,0.9862,18.74,0,14.97,6.68,0,0,0,0,0,0,0,0,0,0,14.975,0,0,0,0
26080,15.44,7.89,7.89,-1.72,1.036,15.96,1,15.5,4.7,0,0,0,0,0,0,0,0,0,0,15.5,0,0,0,0
26080,0,0,7.89,-1.72,1.036,15.85,0,15.5,5.11,0,0,0,0,0,0,0,0,0,0,15.5,0,0,0,0
26080,27.55,14.08,14.08,-3.07,1.036,40.12,1,27.67,6.63,0,0,0,0,0,0,0,0,0,0,27.6667,0,0,0,0
26080,27.55,14.08,14.08,-3.07,1.036,31.68,1,27.67,5.41,0,0,0,0,0,0,0,0,0,0,27.6667,0,0,0,0
26080,27.55,14.08,14.08,-3.07,1.036,33.62,1,27.67,11.21,0,0,0,0,0,0,0,0,0,0,27.6667,0,0,0,0
26085,0,0,14.25,-1.82,1.0255,37.1,0,37.1,13.27,0,0,0,0,0,0,0,0,0,0,37.1,0,0,0,0
26085,0,0,14.25,-1.82,1.0255,48.6,0,37.1,10.64,0,0,0,0,0,0,0,0,0,0,37.1,0,0,0,0
26086,14.26,7.53,7.53,-0.96,1.0281,19.87,1,14.26,14.26,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
26089,120.31,-23.33,34.51,-23.33,0.9801,180.55,1,120.31,120.31,0,0,0,0,0,0,0,0,0,0,162,0,0,0,0
26091,0,0,0,0,1.0192,40.95,0,28.5,4.31,0,0,0,0,0,0,0,0,0,0,28.5,0,0,0,0
26091,24.88,0,0,0,1.0192,36.32,1,24.88,24.88,0,0,0,0,0,0,0,0,0,0,28.5,0,0,0,0
26093,22.08,0,0,0,1.0324,51.46,1,22.08,22.08,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
26093,8.15,0,0,0,1.0324,11.36,1,8.15,8.15,0,0,0,0,0,0,0,0,0,0,11.1,0,0,0,0
26097,319.03,151.46,163.05,-35.56,1.0204,383.27,1,320.33,56.99,0,0,0,0,0,0,0,0,0,0,320.3333,0,0,0,0
26098,319.03,151.46,163.05,-35.56,1.0195,389.51,1,320.33,58.71,0,0,0,0,0,0,0,0,0,0,320.33,0,0,0,0
26099,319.03,151.46,163.05,-35.56,1.019,444.98,1,320.33,127.84,0,0,0,0,0,0,0,0,0,0,320.33,0,0,0,0
26100,319.03,151.46,163.05,-35.56,1.0217,446.37,1,320.33,140.3,0,0,0,0,0,0,0,0,0,0,320.3333,0,0,0,0
26101,319.03,151.46,163.05,-35.56,1.0243,320.33,1,320.33,67.6,0,0,0,0,0,0,0,0,0,0,320.33,0,0,0,0
26102,0,0,163.05,-35.56,1.0261,402.11,0,320.33,116.06,0,0,0,0,0,0,0,0,0,0,320.33,0,0,0,0
26105,44.82,-4.99,22.9,-4.99,1.0182,53.58,1,45,14.4,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
26105,44.82,-4.99,22.9,-4.99,1.0182,65.1,1,45,10.97,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
26106,0,0,7.2,-1.57,1.0245,20.56,0,14.15,6.81,0,0,0,0,0,0,0,0,0,0,14.15,0,0,0,0
26107,0,0,7.2,-1.57,1.0245,14.48,0,14.15,3.41,0,0,0,0,0,0,0,0,0,0,14.15,0,0,0,0
26110,48,-5.35,24.53,-5.35,1.0234,53.37,1,48.2,9.87,0,0,0,0,0,0,0,0,0,0,48.2,0,0,0,0
26116,168,35.78,35.78,-24.19,1.0452,187.18,1,168,168,0,0,0,0,0,0,0,0,0,0,168,0,0,0,0
26117,81.91,21.73,21.73,-14.69,1.0404,137.77,1,81.91,81.91,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
26120,0,0,19.17,-12.96,1.0306,90.35,0,90,22.72,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
26121,8.45,-1.63,2.42,-1.63,1.0009,17.02,1,8.45,8.45,0,0,0,0,0,0,0,0,0,0,11.35,0,0,0,0
26122,9.76,-1.63,2.42,-1.63,1.0027,15.34,1,9.76,9.76,0,0,0,0,0,0,0,0,0,0,11.35,0,0,0,0
26122,8.7,-1.25,1.85,-1.25,1.0027,12.02,1,8.7,8.7,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
26128,0,0,98.64,-21.51,1.007,250.69,0,193.8,53.79,0,0,0,0,0,0,0,0,0,0,193.8,0,0,0,0
26129,193.01,98.64,98.64,-21.51,1.015,233.55,1,193.8,42.92,0,0,0,0,0,0,0,0,0,0,193.8,0,0,0,0
26133,1156.78,53.95,427.43,-95.24,1.025,1398.26,1,1161.5,165.83,0,0,0,0,0,0,0,0,0,0,1161.5,0,0,0,0
26134,1156.78,53.95,427.43,-95.24,1.0249,1384.26,1,1161.5,130.25,0,0,0,0,0,0,0,0,0,0,1161.5,0,0,0,0
26138,0,0,6.82,-1.49,1.0259,13.4,0,13.4,1.46,0,0,0,0,0,0,0,0,0,0,13.4,0,0,0,0
26139,0,0,6.82,-1.49,1.0259,15.79,0,13.4,6.26,0,0,0,0,0,0,0,0,0,0,13.4,0,0,0,0
26141,22.41,11.45,11.45,-2.5,1.0412,23.42,1,22.5,5.58,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
26145,0,0,0,0,1.0285,175.64,0,117.18,20.74,0,0,0,0,0,0,0,0,0,0,117.18,0,0,0,0
26146,117.18,0,0,0,1.0286,138.09,1,117.18,117.18,0,0,0,0,0,0,0,0,0,0,117.18,0,0,0,0
26147,114.33,0,0,0,1.0286,133.03,1,114.33,114.33,0,0,0,0,0,0,0,0,0,0,117.18,0,0,0,0
26148,95.92,0,0,0,1.0286,125.4,1,95.92,95.92,0,0,0,0,0,0,0,0,0,0,117.18,0,0,0,0
26149,0,0,0,0,1.0285,149.89,0,117.18,35.87,0,0,0,0,0,0,0,0,0,0,117.18,0,0,0,0
26150,66,0,0,0,1.0192,80.72,1,66,66,0,0,0,0,0,0,0,0,0,0,66,0,0,0,0
26157,131.94,0,0,0,0.9986,289.78,1,131.94,131.94,0,0,0,0,0,0,0,0,0,0,225,0,0,0,0
26158,114.12,0,0,0,0.9986,250.77,1,114.12,114.12,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
26159,0,0,0,0,1.0297,259.03,0,199,66.72,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
26163,597.56,-66.6,305.4,-66.6,1.0202,716.41,1,600,194.01,0,0,0,0,0,0,0,0,0,0,600,0,0,0,0
26164,303.87,-33.87,155.3,-33.87,1.0205,407.08,1,305.1,83.01,0,0,0,0,0,0,0,0,0,0,305.1049,0,0,0,0
26165,298.78,-33.3,152.7,-33.3,1.0204,390.91,1,300,68.61,0,0,0,0,0,0,0,0,0,0,300,0,0,0,0
26166,298.78,-33.3,152.7,-33.3,1.0203,342.41,1,300,129.24,0,0,0,0,0,0,0,0,0,0,300,0,0,0,0
26167,77.68,-8.66,39.7,-8.66,1.0192,78,1,78,25.92,0,0,0,0,0,0,0,0,0,0,78,0,0,0,0
26167,77.68,-8.66,39.7,-8.66,1.0192,107.05,1,78,27.78,0,0,0,0,0,0,0,0,0,0,78,0,0,0,0
26167,77.68,-8.66,39.7,-8.66,1.0192,78,1,78,31.99,0,0,0,0,0,0,0,0,0,0,78,0,0,0,0
26173,0,0,117.07,-25.53,1.0213,310.86,0,230,58.82,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
26174,229.07,-25.53,117.07,-25.53,1.0023,249.38,1,230,24.33,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
26175,0,0,106.87,-23.31,1.0213,290.79,0,209.97,101.9,0,0,0,0,0,0,0,0,0,0,209.97,0,0,0,0
26176,209.12,-23.31,106.87,-23.31,1.0034,242.11,1,209.97,36.93,0,0,0,0,0,0,0,0,0,0,209.97,0,0,0,0
26177,209.11,-23.31,106.87,-23.31,0.999,220.97,1,209.97,51.79,0,0,0,0,0,0,0,0,0,0,209.9667,0,0,0,0
26178,107.76,-12.01,55.07,-12.01,1,122.45,1,108.2,13.94,0,0,0,0,0,0,0,0,0,0,108.2,0,0,0,0
26179,107.76,-12.01,55.07,-12.01,1.0002,122.66,1,108.2,43.48,0,0,0,0,0,0,0,0,0,0,108.2,0,0,0,0
26180,107.76,-12.01,55.07,-12.01,1,114.24,1,108.2,49.84,0,0,0,0,0,0,0,0,0,0,108.2,0,0,0,0
26181,107.76,-12.01,55.07,-12.01,1.0001,129.53,1,108.2,30.35,0,0,0,0,0,0,0,0,0,0,108.2,0,0,0,0
26182,107.76,-12.01,55.07,-12.01,1.0048,136.21,1,108.2,31.36,0,0,0,0,0,0,0,0,0,0,108.2,0,0,0,0
26183,107.76,-12.01,55.07,-12.01,0.9993,153.97,1,108.2,22.23,0,0,0,0,0,0,0,0,0,0,108.2,0,0,0,0
26185,38.94,19.9,19.9,-4.34,1.04,48.44,1,39.1,18.23,0,0,0,0,0,0,0,0,0,0,39.1,0,0,0,0
26190,35.65,-3.97,18.22,-3.97,1.0115,40.01,1,35.8,16.25,0,0,0,0,0,0,0,0,0,0,35.8,0,0,0,0
26190,35.65,-3.97,18.22,-3.97,1.0115,35.8,1,35.8,12.25,0,0,0,0,0,0,0,0,0,0,35.8,0,0,0,0
26191,35.65,-3.97,18.22,-3.97,1.0152,43.35,1,35.8,10.38,0,0,0,0,0,0,0,0,0,0,35.8,0,0,0,0
26197,178.6,57.96,104.06,-13.28,1.0251,306.43,1,178.6,178.6,0,0,0,0,0,0,0,0,0,0,271,0,0,0,0
26198,196.9,57.96,104.06,-13.28,1.026,274.41,1,196.9,196.9,0,0,0,0,0,0,0,0,0,0,271,0,0,0,0
26199,180.95,57.96,104.06,-13.28,1.0285,344.7,1,180.95,180.95,0,0,0,0,0,0,0,0,0,0,271,0,0,0,0
26200,237.95,57.96,104.06,-13.28,1.0263,345.59,1,237.95,237.95,0,0,0,0,0,0,0,0,0,0,271,0,0,0,0
26201,257.84,57.96,104.06,-13.28,1.0265,307.04,1,257.84,257.84,0,0,0,0,0,0,0,0,0,0,271,0,0,0,0
26202,194.09,57.96,104.06,-13.28,1.0278,284.06,1,194.09,194.09,0,0,0,0,0,0,0,0,0,0,271,0,0,0,0
26203,0,0,21.5,-2.74,1.0221,62.78,0,56,19.3,0,0,0,0,0,0,0,0,0,0,56,0,0,0,0
26205,0,0,7.7,-0.98,1.0192,20.05,0,20.05,6.53,0,0,0,0,0,0,0,0,0,0,20.05,0,0,0,0
26206,4.32,-0.32,2.53,-0.32,1.0192,6.67,1,4.32,4.32,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
26206,7,-0.34,2.69,-0.34,1.0192,7,1,7,7,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
26206,0,0,2.69,-0.34,1.0192,7.8,0,7,1.96,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
26206,7.48,-0.47,3.65,-0.47,1.0192,9.75,1,7.48,7.48,0,0,0,0,0,0,0,0,0,0,9.5,0,0,0,0
26206,15.29,-0.98,7.7,-0.98,1.0192,29.65,1,15.29,15.29,0,0,0,0,0,0,0,0,0,0,20.05,0,0,0,0
26208,21.31,10.89,10.89,-2.38,1.0267,23.6,1,21.4,9.71,0,0,0,0,0,0,0,0,0,0,21.4,0,0,0,0
26208,21.31,10.89,10.89,-2.38,1.0267,32.1,1,21.4,10,0,0,0,0,0,0,0,0,0,0,21.4,0,0,0,0
26210,83.11,-14.69,21.73,-14.69,0.9747,130.23,1,83.11,83.11,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
26215,273.29,-30.46,139.67,-30.46,1.0091,274.4,1,274.4,124.17,0,0,0,0,0,0,0,0,0,0,274.4,0,0,0,0
26216,273.29,-30.46,139.67,-30.46,1.0082,276.92,1,274.4,75.93,0,0,0,0,0,0,0,0,0,0,274.4,0,0,0,0
26217,273.29,-30.46,139.67,-30.46,1.0073,325.12,1,274.4,71.7,0,0,0,0,0,0,0,0,0,0,274.4,0,0,0,0
26219,45.81,-2.25,23.41,-5.11,1.0099,46,1,46,11.24,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
26222,7.39,3.26,3.26,-0.42,1.0275,8.78,1,7.39,7.39,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
26223,0,0,3.8,-0.49,1.0265,9.9,0,9.9,4.53,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
26225,10.59,5.38,5.38,-0.69,1.0713,14.13,1,10.59,10.59,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
26226,6.93,5.38,5.38,-0.69,1.0306,20.5,1,6.93,6.93,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
26226,14,5.38,5.38,-0.69,1.0306,14.24,1,14,14,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
26227,7.88,4.22,4.22,-0.54,1.0283,13.8,1,7.88,7.88,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
26227,7.8,3.88,3.88,-0.49,1.0283,11.76,1,7.8,7.8,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
26229,31.27,15.98,15.98,-3.49,1.04,41.62,1,31.4,13.48,0,0,0,0,0,0,0,0,0,0,31.4,0,0,0,0
26230,31.27,-3.49,15.98,-3.49,1.0192,38.22,1,31.4,7.62,0,0,0,0,0,0,0,0,0,0,31.4,0,0,0,0
26230,31.27,-3.49,15.98,-3.49,1.0192,31.91,1,31.4,14.09,0,0,0,0,0,0,0,0,0,0,31.4,0,0,0,0
26234,110.94,-19.87,29.39,-19.87,1.0281,183.52,1,110.94,110.94,0,0,0,0,0,0,0,0,0,0,138,0,0,0,0
26236,32.51,0,0,0,1.04,54.38,1,32.51,32.51,0,0,0,0,0,0,0,0,0,0,44.25,0,0,0,0
26236,44.25,0,0,0,1.04,44.25,1,44.25,44.25,0,0,0,0,0,0,0,0,0,0,44.25,0,0,0,0
26236,35.46,0,0,0,1.04,61.76,1,35.46,35.46,0,0,0,0,0,0,0,0,0,0,44.25,0,0,0,0
26236,28.33,0,0,0,1.04,54.79,1,28.33,28.33,0,0,0,0,0,0,0,0,0,0,44.25,0,0,0,0
26237,0,0,29.22,-6.37,1.04,60.31,0,57.4,18.3,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
26238,30,-3.34,15.33,-3.34,1.0187,30.58,1,30.13,7.93,0,0,0,0,0,0,0,0,0,0,30.125,0,0,0,0
26238,30,-3.34,15.33,-3.34,1.0187,30.81,1,30.13,5.07,0,0,0,0,0,0,0,0,0,0,30.125,0,0,0,0
26238,30.01,-3.34,15.33,-3.34,1.0187,34.83,1,30.13,7.27,0,0,0,0,0,0,0,0,0,0,30.13,0,0,0,0
26238,30.01,-3.34,15.33,-3.34,1.0187,38.3,1,30.13,8.81,0,0,0,0,0,0,0,0,0,0,30.13,0,0,0,0
26238,40.83,-4.55,20.87,-4.55,1.0187,55.34,1,41,10.16,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
26238,40.83,-4.55,20.87,-4.55,1.0187,48.01,1,41,14.28,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
26238,40.83,-4.55,20.87,-4.55,1.0187,41,1,41,8.84,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
28720,103.47,0,0,0,1.0329,174.4,1,103.47,103.47,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
28721,0,0,0,0,1.0328,195.83,0,140,19.13,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
28722,16.45,0,0,0,1.0328,22.48,1,16.45,16.45,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
28723,10,0,0,0,1.0375,10,1,10,10,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
28725,58.66,29.98,29.98,-6.54,1.0131,61.04,1,58.9,20.37,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
28727,39.87,10.54,10.54,-7.13,1.0476,49.72,1,39.87,39.87,0,0,0,0,0,0,0,0,0,0,49.5,0,0,0,0
28729,60.25,30.79,30.79,-6.72,1.0601,86.7,1,60.5,25.38,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
28732,7.16,0,0,0,1.0241,13.99,1,7.16,7.16,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
28733,10.6,0,0,0,1.0242,14.15,1,10.6,10.6,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
28735,0,0,0,0,1.0238,32.4,0,21.6,10.04,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
28736,12.85,0,0,0,1.0244,16.82,1,12.85,12.85,0,0,0,0,0,0,0,0,0,0,14.8,0,0,0,0
28736,0,0,0,0,1.0244,16.67,0,14.8,5.03,0,0,0,0,0,0,0,0,0,0,14.8,0,0,0,0
28740,52.28,0,0,0,1.0459,75.46,1,52.28,52.28,0,0,0,0,0,0,0,0,0,0,52.28,0,0,0,0
28741,0,0,0,0,1.0524,52.6,0,52.28,17.79,0,0,0,0,0,0,0,0,0,0,52.2833,0,0,0,0
28742,44.47,0,0,0,1.0459,75.56,1,44.47,44.47,0,0,0,0,0,0,0,0,0,0,52.2833,0,0,0,0
28743,38.89,0,0,0,1.0459,70.78,1,38.89,38.89,0,0,0,0,0,0,0,0,0,0,52.28,0,0,0,0
28744,25.36,0,0,0,1.046,54.29,1,25.36,25.36,0,0,0,0,0,0,0,0,0,0,52.28,0,0,0,0
28744,38.36,0,0,0,1.046,59.41,1,38.36,38.36,0,0,0,0,0,0,0,0,0,0,52.28,0,0,0,0
28746,26.15,0,0,0,1.0459,60,1,26.15,26.15,0,0,0,0,0,0,0,0,0,0,41.62,0,0,0,0
28746,0,0,0,0,1.0459,41.62,0,41.62,10.17,0,0,0,0,0,0,0,0,0,0,41.62,0,0,0,0
28747,31.57,0,0,0,1.046,48.33,1,31.57,31.57,0,0,0,0,0,0,0,0,0,0,41.6167,0,0,0,0
28747,35.98,0,0,0,1.046,46.22,1,35.98,35.98,0,0,0,0,0,0,0,0,0,0,41.6167,0,0,0,0
28748,0,0,0,0,1.0459,42.61,0,41.62,4.37,0,0,0,0,0,0,0,0,0,0,41.6167,0,0,0,0
28748,28.27,0,0,0,1.0459,43.76,1,28.27,28.27,0,0,0,0,0,0,0,0,0,0,41.6167,0,0,0,0
28751,23.52,0,0,0,0.9929,29.13,1,23.52,23.52,0,0,0,0,0,0,0,0,0,0,29.1333,0,0,0,0
28751,25.12,0,0,0,0.9929,41.58,1,25.12,25.12,0,0,0,0,0,0,0,0,0,0,29.13,0,0,0,0
28752,21.58,0,0,0,0.9929,29.13,1,21.58,21.58,0,0,0,0,0,0,0,0,0,0,29.1333,0,0,0,0
28753,29.13,0,0,0,0.993,36.93,1,29.13,29.13,0,0,0,0,0,0,0,0,0,0,29.1333,0,0,0,0
28753,20.69,0,0,0,0.993,37.6,1,20.69,20.69,0,0,0,0,0,0,0,0,0,0,29.1333,0,0,0,0
28754,22.2,0,0,0,0.9929,31.85,1,22.2,22.2,0,0,0,0,0,0,0,0,0,0,29.13,0,0,0,0
28755,6.66,0,0,0,1.0192,22.4,1,6.66,6.66,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
28755,15.36,0,0,0,1.0192,20.12,1,15.36,15.36,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
28755,13.52,0,0,0,1.0192,19.38,1,13.52,13.52,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
28755,0,0,0,0,1.0192,16.06,0,16,6.54,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
28757,40.21,10.65,10.65,-7.2,1.0283,56.83,1,40.21,40.21,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
28761,0,0,0,0,1.0231,187.71,0,133.4,49.84,0,0,0,0,0,0,0,0,0,0,133.4,0,0,0,0
28765,132.79,67.87,67.87,-14.8,1.0324,143.31,1,133.33,29.41,0,0,0,0,0,0,0,0,0,0,133.3333,0,0,0,0
28766,132.79,67.87,67.87,-14.8,1.0306,179.85,1,133.33,17.28,0,0,0,0,0,0,0,0,0,0,133.3333,0,0,0,0
28767,0,0,67.87,-14.8,1.0245,189.54,0,133.33,51.29,0,0,0,0,0,0,0,0,0,0,133.3333,0,0,0,0
28768,132.79,67.87,67.87,-14.8,1.0295,164.9,1,133.33,60.11,0,0,0,0,0,0,0,0,0,0,133.3333,0,0,0,0
28769,132.79,67.87,67.87,-14.8,1.0285,190.56,1,133.33,39.93,0,0,0,0,0,0,0,0,0,0,133.33,0,0,0,0
28770,132.79,67.87,67.87,-14.8,1.0315,150.59,1,133.33,18.33,0,0,0,0,0,0,0,0,0,0,133.3333,0,0,0,0
28771,7.17,3.66,3.66,-0.8,1.0252,7.2,1,7.2,2.31,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
28778,52.78,26.98,26.98,-5.88,0.9968,60.27,1,53,10.77,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
28779,52.78,26.98,26.98,-5.88,0.9973,60.21,1,53,12.93,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
28784,172.1,-19.18,87.96,-19.18,1.027,220.62,1,172.8,17.76,0,0,0,0,0,0,0,0,0,0,172.8,0,0,0,0
28785,172.1,-19.18,87.96,-19.18,1.0267,202.44,1,172.8,28.71,0,0,0,0,0,0,0,0,0,0,172.8,0,0,0,0
28786,172.1,-19.18,87.96,-19.18,1.0274,203.64,1,172.8,58.63,0,0,0,0,0,0,0,0,0,0,172.8,0,0,0,0
28787,172.1,-19.18,87.96,-19.18,1.0268,200.77,1,172.8,73.47,0,0,0,0,0,0,0,0,0,0,172.8,0,0,0,0
28788,172.1,-19.18,87.96,-19.18,1.0275,179.89,1,172.8,17.79,0,0,0,0,0,0,0,0,0,0,172.8,0,0,0,0
28789,172.1,-19.18,87.96,-19.18,1.0271,227.33,1,172.8,39.13,0,0,0,0,0,0,0,0,0,0,172.8,0,0,0,0
28791,25.6,13.08,13.08,-2.85,1.0347,30.9,1,25.7,7.01,0,0,0,0,0,0,0,0,0,0,25.7,0,0,0,0
28792,25.6,13.08,13.08,-2.85,1.0347,34.85,1,25.7,7.17,0,0,0,0,0,0,0,0,0,0,25.7,0,0,0,0
28797,331.65,169.5,169.5,-36.96,0.9867,376.57,1,333,143.29,0,0,0,0,0,0,0,0,0,0,333,0,0,0,0
28798,331.65,169.5,169.5,-36.96,0.9917,366.05,1,333,36.22,0,0,0,0,0,0,0,0,0,0,333,0,0,0,0
28799,0,0,3.72,-0.81,1.0172,7.46,0,7.3,2.42,0,0,0,0,0,0,0,0,0,0,7.3,0,0,0,0
28799,49.6,25.35,25.35,-5.53,1.0172,71.1,1,49.8,12.6,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
28800,23.4,11.96,11.96,-2.61,1.0192,24.65,1,23.5,10.73,0,0,0,0,0,0,0,0,0,0,23.5,0,0,0,0
28804,15.42,0,0,0,1.04,25.32,1,15.42,15.42,0,0,0,0,0,0,0,0,0,0,20.8333,0,0,0,0
28804,0,0,0,0,1.04,26.78,0,20.83,7.1,0,0,0,0,0,0,0,0,0,0,20.8333,0,0,0,0
28804,0,0,0,0,1.04,21.35,0,20.83,3.97,0,0,0,0,0,0,0,0,0,0,20.8333,0,0,0,0
28805,48.5,-5.41,24.79,-5.41,1.0133,57.84,1,48.7,23.36,0,0,0,0,0,0,0,0,0,0,48.7,0,0,0,0
28811,58.76,30.03,30.03,-6.55,1.0174,67.52,1,59,23.71,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
28812,58.76,30.03,30.03,-6.55,1.0178,75.18,1,59,27.18,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
28815,20.75,-2.54,9.71,-2.54,1.0197,22.97,1,20.83,5.67,0,0,0,0,0,0,0,0,0,0,20.83,0,0,0,0
28815,20.75,-2.54,9.71,-2.54,1.0197,25.39,1,20.83,2.69,0,0,0,0,0,0,0,0,0,0,20.8333,0,0,0,0
28815,20.75,-2.54,9.71,-2.54,1.0197,31.25,1,20.83,8.46,0,0,0,0,0,0,0,0,0,0,20.8333,0,0,0,0
28816,0,0,6.99,-1.83,1.0482,19.48,0,15,5,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
28817,0,0,6.99,-1.83,1.0482,15.25,0,15,4.84,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
28820,19.92,10.18,10.18,-2.22,1.0635,22.39,1,20,3.54,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
28821,9.46,4.84,4.84,-1.05,1.0677,10.6,1,9.5,4.49,0,0,0,0,0,0,0,0,0,0,9.5,0,0,0,0
28821,9.46,4.84,4.84,-1.05,1.0677,11.41,1,9.5,2.19,0,0,0,0,0,0,0,0,0,0,9.5,0,0,0,0
28823,24.07,0,0,0,1.04,42.54,1,24.07,24.07,0,0,0,0,0,0,0,0,0,0,35.8,0,0,0,0
28824,35.75,9.58,9.58,-6.48,1.038,57.49,1,35.75,35.75,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
28828,53.9,0,0,0,0.994,74.29,1,53.9,53.9,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
28829,7.86,0,0,0,1.0211,10,1,7.86,7.86,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
28829,5.01,0,0,0,1.0211,8.71,1,5.01,5.01,0,0,0,0,0,0,0,0,0,0,6.6667,0,0,0,0
28830,6.67,0,0,0,0.9938,9.21,1,6.67,6.67,0,0,0,0,0,0,0,0,0,0,6.67,0,0,0,0
28830,6.67,0,0,0,0.9938,7.35,1,6.67,6.67,0,0,0,0,0,0,0,0,0,0,6.67,0,0,0,0
28831,60.25,30.79,30.79,-6.72,1.04,88.27,1,60.5,26.13,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
28833,55.5,0,0,0,1.04,61.6,1,55.5,55.5,0,0,0,0,0,0,0,0,0,0,55.5,0,0,0,0
28834,0,0,0,0,1.04,28.97,0,26,12.94,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
28835,0,0,4.53,-0.99,1.038,9.38,0,8.9,2.89,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
28835,24.8,12.67,12.67,-2.76,1.038,27.5,1,24.9,10.94,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
28835,24.8,12.67,12.67,-2.76,1.038,28.13,1,24.9,3.47,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
28837,0,0,5.6,-1.22,1.007,13.82,0,11,2.75,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
28837,10.96,5.6,5.6,-1.22,1.007,13.05,1,11,2.36,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
28838,10.96,5.6,5.6,-1.22,1.01,11.29,1,11,4.2,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
28839,62.02,0,0,0,1.04,118.54,1,62.02,62.02,0,0,0,0,0,0,0,0,0,0,92,0,0,0,0
28844,185.57,-20.68,94.84,-20.68,1.0234,188.02,1,186.33,28.35,0,0,0,0,0,0,0,0,0,0,186.33,0,0,0,0
28845,185.58,-20.68,94.84,-20.68,1.0222,214.41,1,186.33,90.44,0,0,0,0,0,0,0,0,0,0,186.3333,0,0,0,0
28846,185.58,-20.68,94.84,-20.68,1.023,235.43,1,186.33,70.4,0,0,0,0,0,0,0,0,0,0,186.3333,0,0,0,0
28850,212.13,-23.64,108.42,-23.64,1.0235,237.49,1,213,43.37,0,0,0,0,0,0,0,0,0,0,213,0,0,0,0
28851,212.13,-23.64,108.42,-23.64,1.0231,317.5,1,213,79.41,0,0,0,0,0,0,0,0,0,0,213,0,0,0,0
28852,212.13,-23.64,108.42,-23.64,1.023,265.12,1,213,93.65,0,0,0,0,0,0,0,0,0,0,213,0,0,0,0
28853,0,0,108.42,-23.64,1.025,223.79,0,213,95.4,0,0,0,0,0,0,0,0,0,0,213,0,0,0,0
28854,19.92,-2.22,10.18,-2.22,1.0245,20,1,20,3.14,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
28855,17.93,9.16,9.16,-2,1.0192,18,1,18,2.01,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
28856,49.7,25.4,25.4,-5.54,1.0365,58.45,1,49.9,5.04,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
28858,6.15,0,0,0,1.0192,13.71,1,6.15,6.15,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
28858,31.53,0,0,0,1.0192,51.27,1,31.53,31.53,0,0,0,0,0,0,0,0,0,0,35.8,0,0,0,0
28859,0,0,1.7,-1.15,1.0192,11.96,0,8,2.03,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
28859,0,0,4.26,-2.88,1.0192,20,0,20,3.1,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
28859,0,0,10.44,-7.06,1.0192,49,0,49,15.75,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
28862,6.33,3.03,3.03,-0.39,1.0135,8.13,1,6.33,6.33,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
28863,18.72,9.18,9.18,-1.17,1.015,33.13,1,18.72,18.72,0,0,0,0,0,0,0,0,0,0,23.9,0,0,0,0
28865,54.93,26.52,26.52,-3.38,1.0222,86.73,1,54.93,54.93,0,0,0,0,0,0,0,0,0,0,69.05,0,0,0,0
28866,0,0,26.52,-3.38,1.0129,69.51,0,69.05,11.62,0,0,0,0,0,0,0,0,0,0,69.05,0,0,0,0
28867,48.47,26.52,26.52,-3.38,1.0171,82.87,1,48.47,48.47,0,0,0,0,0,0,0,0,0,0,69.05,0,0,0,0
28868,47.61,26.52,26.52,-3.38,1.0203,86.6,1,47.61,47.61,0,0,0,0,0,0,0,0,0,0,69.05,0,0,0,0
28869,69,0,0,0,1.04,117.32,1,69,69,0,0,0,0,0,0,0,0,0,0,92,0,0,0,0
28871,24.4,12.47,12.47,-2.72,1.0125,29.03,1,24.5,4.53,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
28872,24.4,12.47,12.47,-2.72,1.0125,24.5,1,24.5,9.93,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
28874,49,25.04,25.04,-5.46,1.0192,72.83,1,49.2,11.89,0,0,0,0,0,0,0,0,0,0,49.2,0,0,0,0
28877,45.83,0,0,0,1.04,60.75,1,45.83,45.83,0,0,0,0,0,0,0,0,0,0,51.7,0,0,0,0
28877,43.32,0,0,0,1.04,56.09,1,43.32,43.32,0,0,0,0,0,0,0,0,0,0,51.7,0,0,0,0
28877,48.14,0,0,0,1.04,66.07,1,48.14,48.14,0,0,0,0,0,0,0,0,0,0,51.7,0,0,0,0
28885,196.2,-21.87,100.27,-21.87,1.0375,227.64,1,197,59.83,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
28886,196.2,-21.87,100.27,-21.87,1.0374,280.33,1,197,71.29,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
28887,196.2,-21.87,100.27,-21.87,1.0364,269.12,1,197,74.42,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
28890,133,0,0,0,1.0301,166.66,1,133,133,0,0,0,0,0,0,0,0,0,0,133,0,0,0,0
28893,14.49,0,0,0,1.0304,25.5,1,14.49,14.49,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
28893,12.7,0,0,0,1.0304,26.11,1,12.7,12.7,0,0,0,0,0,0,0,0,0,0,18.1,0,0,0,0
28896,10.9,4.19,4.19,-0.53,1.0332,11.66,1,10.9,10.9,0,0,0,0,0,0,0,0,0,0,10.9,0,0,0,0
28897,0,0,4.19,-0.53,1.0155,12.19,0,10.9,1.93,0,0,0,0,0,0,0,0,0,0,10.9,0,0,0,0
28898,10.9,4.19,4.19,-0.53,1.0223,10.93,1,10.9,10.9,0,0,0,0,0,0,0,0,0,0,10.9,0,0,0,0
28901,48.8,-5.44,24.94,-5.44,1.017,68.1,1,49,19.92,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
28902,0,0,0,0,1.0192,58.12,0,47.5,21.14,0,0,0,0,0,0,0,0,0,0,47.5,0,0,0,0
28906,265.4,-38.22,56.53,-38.22,0.9945,265.65,1,265.4,265.4,0,0,0,0,0,0,0,0,0,0,265.4,0,0,0,0
28907,12.75,6.52,6.52,-1.42,1.04,12.97,1,12.8,3.11,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
28908,0,0,6.52,-1.42,1.0177,12.8,0,12.8,2.22,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
28908,0,0,10.26,-2.24,1.0177,20.19,0,20.15,4.79,0,0,0,0,0,0,0,0,0,0,20.15,0,0,0,0
28908,20.07,-2.24,10.26,-2.24,1.0177,20.6,1,20.15,2.26,0,0,0,0,0,0,0,0,0,0,20.15,0,0,0,0
28913,0,0,0,0,1.0155,183.09,0,147.4,66.17,0,0,0,0,0,0,0,0,0,0,147.4,0,0,0,0
28915,7.81,-0.48,3.76,-0.48,1.0216,12.62,1,7.81,7.81,0,0,0,0,0,0,0,0,0,0,9.8,0,0,0,0
28915,9.8,-0.48,3.76,-0.48,1.0216,10.08,1,9.8,9.8,0,0,0,0,0,0,0,0,0,0,9.8,0,0,0,0
28915,0,0,6.34,-0.81,1.0216,16.51,0,16.5,5.21,0,0,0,0,0,0,0,0,0,0,16.5,0,0,0,0
28915,7.8,-0.81,6.34,-0.81,1.0216,18.18,1,7.8,7.8,0,0,0,0,0,0,0,0,0,0,16.5,0,0,0,0
28918,25.4,-3.66,5.41,-3.66,0.9916,35.78,1,25.4,25.4,0,0,0,0,0,0,0,0,0,0,25.4,0,0,0,0
28918,0,0,4.05,-2.74,0.9916,20.82,0,19,5.97,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
28919,55.12,-6.14,28.17,-6.14,1.0192,70.47,1,55.34,14.01,0,0,0,0,0,0,0,0,0,0,55.34,0,0,0,0
28919,55.12,-6.14,28.17,-6.14,1.0192,83.01,1,55.34,13.33,0,0,0,0,0,0,0,0,0,0,55.34,0,0,0,0
28919,55.12,-6.14,28.17,-6.14,1.0192,74.69,1,55.34,17.74,0,0,0,0,0,0,0,0,0,0,55.34,0,0,0,0
28919,55.12,-6.14,28.17,-6.14,1.0192,76.1,1,55.34,20.91,0,0,0,0,0,0,0,0,0,0,55.34,0,0,0,0
28919,55.12,-6.14,28.17,-6.14,1.0192,55.34,1,55.34,19.06,0,0,0,0,0,0,0,0,0,0,55.34,0,0,0,0
28919,81.27,-9.06,41.53,-9.06,1.0192,110.95,1,81.6,20.81,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
28926,0,0,25.4,-5.54,0.9955,61.53,0,49.9,24.91,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
28926,49.7,-5.54,25.4,-5.54,0.9955,54.32,1,49.9,24.01,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
28927,49.7,25.4,25.4,-5.54,1.007,49.9,1,49.9,11.02,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
28928,9.3,4.75,4.75,-1.04,1.0179,10.47,1,9.33,2.07,0,0,0,0,0,0,0,0,0,0,9.3333,0,0,0,0
28928,18.3,6.02,9.35,-2.04,1.0179,18.6,1,18.37,2.76,0,0,0,0,0,0,0,0,0,0,18.37,0,0,0,0
28928,18.3,6.02,9.35,-2.04,1.0179,23.13,1,18.37,5.7,0,0,0,0,0,0,0,0,0,0,18.37,0,0,0,0
28928,18.29,6.02,9.35,-2.04,1.0179,20.15,1,18.37,2.88,0,0,0,0,0,0,0,0,0,0,18.3667,0,0,0,0
28929,9.3,4.75,4.75,-1.04,0.9869,9.33,1,9.33,3.65,0,0,0,0,0,0,0,0,0,0,9.3333,0,0,0,0
28930,9.3,4.75,4.75,-1.04,0.9869,13.26,1,9.33,1.9,0,0,0,0,0,0,0,0,0,0,9.3333,0,0,0,0
28934,33.86,17.31,17.31,-3.77,1.0433,45.82,1,34,10.89,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
28935,49.74,0,0,0,1.04,93.13,1,49.74,49.74,0,0,0,0,0,0,0,0,0,0,66.6333,0,0,0,0
28935,66.63,0,0,0,1.04,89.69,1,66.63,66.63,0,0,0,0,0,0,0,0,0,0,66.6333,0,0,0,0
28935,0,0,0,0,1.04,89.51,0,66.63,20.82,0,0,0,0,0,0,0,0,0,0,66.6333,0,0,0,0
28938,0,0,5.7,-1.24,1.0127,14.09,0,11.2,5.56,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
28939,11.15,5.7,5.7,-1.24,1.0201,11.2,1,11.2,4.38,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
28941,0,0,5.7,-1.24,1.0119,14.29,0,11.2,3.04,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
28942,11.15,5.7,5.7,-1.24,1.0583,15.62,1,11.2,1.44,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
28946,49.6,25.35,25.35,-5.53,1.0603,49.8,1,49.8,10.51,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
28948,0,0,0,0,1.0192,21.83,0,19.8,4.14,0,0,0,0,0,0,0,0,0,0,19.8,0,0,0,0
28948,17.7,0,0,0,1.0192,20.09,1,17.7,17.7,0,0,0,0,0,0,0,0,0,0,19.8,0,0,0,0
28951,74.5,0,0,0,1.0059,161.81,1,74.5,74.5,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
28952,0,0,0,0,1.0435,150.51,0,125,36.32,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
28953,0,0,0,0,1.0379,31.03,0,21,3.83,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
28957,0,0,5.09,-1.11,1.0192,13.41,0,10,1.94,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
28957,0,0,5.09,-1.11,1.0192,11.21,0,10,3.63,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
28957,0,0,5.09,-1.11,1.0192,12.52,0,10,1.71,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
28957,0,0,5.09,-1.11,1.0192,10.42,0,10,3.26,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
28961,15.24,0,0,0,1.0049,30,1,15.24,15.24,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
28962,14.84,0,0,0,1.001,20.27,1,14.84,14.84,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
28963,10.1,0,0,0,1.0013,17.44,1,10.1,10.1,0,0,0,0,0,0,0,0,0,0,13.8,0,0,0,0
28963,6.93,0,0,0,1.0013,11.64,1,6.93,6.93,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
28969,10.9,0,0,0,1.0189,12.71,1,10.9,10.9,0,0,0,0,0,0,0,0,0,0,10.9,0,0,0,0
28970,8.75,0,0,0,1.0189,13.77,1,8.75,8.75,0,0,0,0,0,0,0,0,0,0,13.3333,0,0,0,0
28972,12.68,0,0,0,1.0095,20,1,12.68,12.68,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
28972,13.33,0,0,0,1.0095,16.76,1,13.33,13.33,0,0,0,0,0,0,0,0,0,0,13.33,0,0,0,0
28973,13.33,0,0,0,1.0092,18.4,1,13.33,13.33,0,0,0,0,0,0,0,0,0,0,13.33,0,0,0,0
28973,12.3,0,0,0,1.0092,13.55,1,12.3,12.3,0,0,0,0,0,0,0,0,0,0,13.3333,0,0,0,0
28974,0,0,0,0,1.0188,18.55,0,13.33,1.8,0,0,0,0,0,0,0,0,0,0,13.3333,0,0,0,0
28975,10.35,0,0,0,1.0189,13.53,1,10.35,10.35,0,0,0,0,0,0,0,0,0,0,13.33,0,0,0,0
28978,71.71,36.65,36.65,-7.99,1.0192,89.43,1,72,22.67,0,0,0,0,0,0,0,0,0,0,72,0,0,0,0
28978,0,0,36.65,-7.99,1.0192,99.21,0,72,21.42,0,0,0,0,0,0,0,0,0,0,72,0,0,0,0
28980,14.13,8.06,8.06,-1.03,1.0192,21.49,1,14.13,14.13,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
28980,16.88,8.06,8.06,-1.03,1.0192,26.28,1,16.88,16.88,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
28982,0,0,0,0,1.0347,46.39,0,35.8,16.2,0,0,0,0,0,0,0,0,0,0,35.8,0,0,0,0
28984,49.6,25.35,25.35,-5.53,1.0059,60.07,1,49.8,24.66,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
28987,33.7,0,0,0,1.0338,75.73,1,33.7,33.7,0,0,0,0,0,0,0,0,0,0,58.3,0,0,0,0
28991,28.74,-1.47,11.52,-1.47,1.0413,33.39,1,28.74,28.74,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
28991,23.98,-1.47,11.52,-1.47,1.0413,30,1,23.98,23.98,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
28992,24.48,-1.47,11.52,-1.47,1.0409,34.6,1,24.48,24.48,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
28992,30,-1.47,11.52,-1.47,1.0409,44.58,1,30,30,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
28994,23.01,11.76,11.76,-2.56,1.0477,34.01,1,23.1,10.57,0,0,0,0,0,0,0,0,0,0,23.1,0,0,0,0
28994,23.01,11.76,11.76,-2.56,1.0477,25.81,1,23.1,2.82,0,0,0,0,0,0,0,0,0,0,23.1,0,0,0,0
28995,23.01,11.76,11.76,-2.56,1.0442,31.59,1,23.1,5.57,0,0,0,0,0,0,0,0,0,0,23.1,0,0,0,0
28995,23.01,11.76,11.76,-2.56,1.0442,23.15,1,23.1,9.29,0,0,0,0,0,0,0,0,0,0,23.1,0,0,0,0
29000,48.8,24.51,24.94,-5.44,1.0179,57.52,1,49,20.34,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
29001,48.8,12.26,24.94,-5.44,1.0132,52.32,1,49,19.16,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
29001,48.8,12.26,24.94,-5.44,1.0132,61.17,1,49,15.06,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
29002,48.8,24.51,24.94,-5.44,1.0131,50.02,1,49,23.23,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
29004,49.7,-5.54,25.4,-5.54,1.0158,51.1,1,49.9,20.53,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
29006,11.15,5.7,5.7,-1.24,1.0395,15.14,1,11.2,1.79,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
29006,11.15,5.7,5.7,-1.24,1.0395,11.39,1,11.2,4.13,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
29007,11.15,5.7,5.7,-1.24,1.0441,11.9,1,11.2,2.04,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
29007,11.15,5.7,5.7,-1.24,1.0441,12.51,1,11.2,2.53,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
29010,0,0,30.79,-6.72,1.0338,75.24,0,60.5,14.39,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
29011,60.25,30.79,30.79,-6.72,1.0437,67.87,1,60.5,24.18,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
29013,0,0,23.92,-5.22,1.0084,52.03,0,47,7.87,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
29018,228.57,49.76,116.82,-25.47,1.0245,243.17,1,229.5,74.82,0,0,0,0,0,0,0,0,0,0,229.5,0,0,0,0
29019,228.57,49.76,116.82,-25.47,1.0245,233.61,1,229.5,102,0,0,0,0,0,0,0,0,0,0,229.5,0,0,0,0
29020,228.57,49.76,116.82,-25.47,1.0247,296.81,1,229.5,39.74,0,0,0,0,0,0,0,0,0,0,229.5,0,0,0,0
29022,108.98,0,0,0,1.0217,134.12,1,108.98,108.98,0,0,0,0,0,0,0,0,0,0,128.9,0,0,0,0
29027,195.52,53,99.93,-21.79,1.0302,215.65,1,196.32,70.39,0,0,0,0,0,0,0,0,0,0,196.32,0,0,0,0
29028,195.52,53,99.93,-21.79,1.0281,207.36,1,196.32,22.48,0,0,0,0,0,0,0,0,0,0,196.32,0,0,0,0
29029,195.52,53,99.93,-21.79,1.028,274.03,1,196.32,66.92,0,0,0,0,0,0,0,0,0,0,196.32,0,0,0,0
29030,195.52,53,99.93,-21.79,1.0294,198.92,1,196.32,37.86,0,0,0,0,0,0,0,0,0,0,196.32,0,0,0,0
29031,195.52,53,99.93,-21.79,1.028,218.61,1,196.32,61.11,0,0,0,0,0,0,0,0,0,0,196.32,0,0,0,0
29032,17.93,9.16,9.16,-2,1.0265,18,1,18,5.75,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
29033,10.07,-1.81,2.67,-1.81,1.0172,18.64,1,10.07,10.07,0,0,0,0,0,0,0,0,0,0,12.55,0,0,0,0
29033,16,-2.3,3.41,-2.3,1.0172,17.6,1,16,16,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
29034,7.3,-1.05,1.55,-1.05,1.0298,7.35,1,7.3,7.3,0,0,0,0,0,0,0,0,0,0,7.3,0,0,0,0
29035,10.54,-1.81,2.67,-1.81,1.0285,12.69,1,10.54,10.54,0,0,0,0,0,0,0,0,0,0,12.55,0,0,0,0
29038,16.66,-3.23,4.77,-3.23,1.0172,25.37,1,16.66,16.66,0,0,0,0,0,0,0,0,0,0,22.4,0,0,0,0
29038,34.09,-6.25,9.24,-6.25,1.0172,60.75,1,34.09,34.09,0,0,0,0,0,0,0,0,0,0,43.4,0,0,0,0
29042,0,0,110.96,-24.2,1.0232,235.14,0,218,74.13,0,0,0,0,0,0,0,0,0,0,218,0,0,0,0
29043,217.11,110.96,110.96,-24.2,1.0295,302.93,1,218,26.8,0,0,0,0,0,0,0,0,0,0,218,0,0,0,0
29044,7.41,3.79,3.79,-0.83,1.04,9.04,1,7.44,1.3,0,0,0,0,0,0,0,0,0,0,7.44,0,0,0,0
29044,0,0,3.79,-0.83,1.04,9.59,0,7.44,1.8,0,0,0,0,0,0,0,0,0,0,7.44,0,0,0,0
29044,7.41,3.79,3.79,-0.83,1.04,7.44,1,7.44,2,0,0,0,0,0,0,0,0,0,0,7.44,0,0,0,0
29044,7.41,3.79,3.79,-0.83,1.04,9.41,1,7.44,1.37,0,0,0,0,0,0,0,0,0,0,7.44,0,0,0,0
29044,0,0,3.79,-0.83,1.04,11.16,0,7.44,1.64,0,0,0,0,0,0,0,0,0,0,7.44,0,0,0,0
29046,0,0,1.99,-1.35,1.0192,11.43,0,9.35,4.31,0,0,0,0,0,0,0,0,0,0,9.35,0,0,0,0
29046,5.63,-1.35,1.99,-1.35,1.0192,9.35,1,5.63,5.63,0,0,0,0,0,0,0,0,0,0,9.35,0,0,0,0
29047,22.41,-4.8,7.09,-4.8,1.0385,47.67,1,22.41,22.41,0,0,0,0,0,0,0,0,0,0,33.3,0,0,0,0
29047,19.32,-4.8,7.09,-4.8,1.0385,36.64,1,19.32,19.32,0,0,0,0,0,0,0,0,0,0,33.3,0,0,0,0
29048,0,0,2.49,-1.68,1.0337,12.17,0,11.7,2.26,0,0,0,0,0,0,0,0,0,0,11.7,0,0,0,0
29048,0,0,2.49,-1.68,1.0337,13.81,0,11.7,3.05,0,0,0,0,0,0,0,0,0,0,11.7,0,0,0,0
29051,39.25,0,0,0,1.0348,63.66,1,39.25,39.25,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
29052,0,0,0,0,1.0341,26.03,0,23,3.98,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
29054,16.2,0,0,0,1.04,19.28,1,16.2,16.2,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
29056,5.17,0,0,0,1.0006,9,1,5.17,5.17,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
29057,10.43,0,0,0,1.0008,12,1,10.43,10.43,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
29059,49.7,-5.54,25.4,-5.54,1.0182,59.9,1,49.9,9.38,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
29059,49.7,-5.54,25.4,-5.54,1.0182,73.86,1,49.9,13.16,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
29060,43.82,22.4,22.4,-4.88,1.041,48.66,1,44,6.81,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
29062,23.31,-5.72,8.46,-5.72,1.0197,43.65,1,23.31,23.31,0,0,0,0,0,0,0,0,0,0,39.7,0,0,0,0
29063,0,0,3.51,-2.38,1.0285,18.49,0,16.5,2.51,0,0,0,0,0,0,0,0,0,0,16.5,0,0,0,0
29064,21.56,-4.31,6.37,-4.31,1.0248,36.98,1,21.56,21.56,0,0,0,0,0,0,0,0,0,0,29.9,0,0,0,0
29070,46.37,13.1,13.1,-8.86,1.0457,77.15,1,46.37,46.37,0,0,0,0,0,0,0,0,0,0,61.5,0,0,0,0
29071,31,6.6,6.6,-4.46,1.0494,35.91,1,31,31,0,0,0,0,0,0,0,0,0,0,31,0,0,0,0
29073,82.75,0,0,0,1.03,159.29,1,82.75,82.75,0,0,0,0,0,0,0,0,0,0,133.4,0,0,0,0
29075,49.8,25.45,25.45,-5.55,1.0425,55.67,1,50,7.79,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
29075,49.8,25.45,25.45,-5.55,1.0425,68.11,1,50,18.06,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
29075,49.8,25.45,25.45,-5.55,1.0425,66.95,1,50,18.69,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
29075,49.8,25.45,25.45,-5.55,1.0425,58.82,1,50,9.48,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
29076,0,0,5.34,-1.17,1.04,11.87,0,10.5,5.15,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
29076,0,0,5.34,-1.17,1.04,11.74,0,10.5,1.71,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
29083,407.84,208.44,208.44,-45.45,1.0329,452.28,1,409.5,120.76,0,0,0,0,0,0,0,0,0,0,409.5,0,0,0,0
29084,0,0,208.44,-45.45,1.0142,463.51,0,409.5,107.66,0,0,0,0,0,0,0,0,0,0,409.5,0,0,0,0
30269,7.69,0,0,0,1.0108,18.95,1,7.69,7.69,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
30269,8.84,0,0,0,1.0108,16,1,8.84,8.84,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
30272,0,0,0,0,1.0192,21.47,0,21.3,6.18,0,0,0,0,0,0,0,0,0,0,21.3,0,0,0,0
30272,0,0,0,0,1.0192,28.59,0,21.3,6.7,0,0,0,0,0,0,0,0,0,0,21.3,0,0,0,0
30272,14.62,0,0,0,1.0192,28.57,1,14.62,14.62,0,0,0,0,0,0,0,0,0,0,21.3,0,0,0,0
30274,11.49,0,0,0,0.9912,13.5,1,11.49,11.49,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
30277,10,0,0,0,1.04,10.44,1,10,10,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
30279,0,0,0,0,1.0135,17.7,0,11.8,1.58,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
30280,7.91,0,0,0,1.0139,13.96,1,7.91,7.91,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
30281,0,0,9.98,-2.18,1.0153,26.28,0,19.6,8.61,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
30281,0,0,9.98,-2.18,1.0153,19.63,0,19.6,4.9,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
30281,19.52,-2.18,9.98,-2.18,1.0153,21.73,1,19.6,4.21,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
30281,0,0,9.98,-2.18,1.0153,19.6,0,19.6,7.38,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
30281,0,0,9.98,-2.18,1.0153,24.96,0,19.6,6.64,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
30281,0,0,9.98,-2.18,1.0153,19.6,0,19.6,4.21,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
30285,0,0,0,0,1.0192,17.5,0,17.5,5.76,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
30287,6.84,0,0,0,1.0192,8.22,1,6.84,6.84,0,0,0,0,0,0,0,0,0,0,8.225,0,0,0,0
30287,8.08,0,0,0,1.0192,10.31,1,8.08,8.08,0,0,0,0,0,0,0,0,0,0,8.23,0,0,0,0
30287,7.15,0,0,0,1.0192,8.76,1,7.15,7.15,0,0,0,0,0,0,0,0,0,0,8.225,0,0,0,0
30287,8.22,0,0,0,1.0192,8.22,1,8.22,8.22,0,0,0,0,0,0,0,0,0,0,8.23,0,0,0,0
30291,9.88,0,0,0,0.9991,17.16,1,9.88,9.88,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
30291,8.42,0,0,0,0.9991,12,1,8.42,8.42,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
30293,26.49,0,0,0,1.04,34.65,1,26.49,26.49,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
30297,0,0,94.76,-20.66,1.0231,279.26,0,186.17,36.38,0,0,0,0,0,0,0,0,0,0,186.17,0,0,0,0
30298,71.19,34.43,94.76,-20.66,1.0044,186.32,1,186.17,39.04,0,0,0,0,0,0,0,0,0,0,186.17,0,0,0,0
30299,122.6,34.43,94.76,-20.66,1.0019,224.41,1,186.17,20.43,0,0,0,0,0,0,0,0,0,0,186.17,0,0,0,0
30300,92.87,34.43,47.46,-10.35,1.0097,118.87,1,93.25,9.73,0,0,0,0,0,0,0,0,0,0,93.25,0,0,0,0
30301,92.87,34.43,47.46,-10.35,1.0098,136.49,1,93.25,41.79,0,0,0,0,0,0,0,0,0,0,93.25,0,0,0,0
30306,55.62,61.7,112.77,-29.52,1.0325,299.84,1,242,52.07,0,0,0,0,0,0,0,0,0,0,242,0,0,0,0
30307,60.5,0,0,0,1.04,82.26,1,60.5,60.5,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
30309,9.46,0,0,0,1.0192,16.59,1,9.46,9.46,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
30309,13,0,0,0,1.0192,16.8,1,13,13,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
30310,15,0,0,0,1.0192,19.3,1,15,15,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
30310,9.55,0,0,0,1.0192,18.6,1,9.55,9.55,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
30316,282.35,71.94,132.11,-34.59,0.9828,392.74,1,283.5,114.35,0,0,0,0,0,0,0,0,0,0,283.5,0,0,0,0
30317,120.83,71.94,132.11,-34.59,0.9845,284.95,1,283.5,116.68,0,0,0,0,0,0,0,0,0,0,283.5,0,0,0,0
30319,8.34,0,0,0,1.0113,11.8,1,8.34,8.34,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
30320,0,0,0,0,1.011,10.51,0,10.3,3.85,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
30323,42.23,-4.71,21.58,-4.71,1.0138,48.25,1,42.4,8.19,0,0,0,0,0,0,0,0,0,0,42.4,0,0,0,0
30323,42.23,-4.71,21.58,-4.71,1.0138,42.4,1,42.4,17.44,0,0,0,0,0,0,0,0,0,0,42.4,0,0,0,0
30323,42.23,-4.71,21.58,-4.71,1.0138,58.5,1,42.4,5.79,0,0,0,0,0,0,0,0,0,0,42.4,0,0,0,0
30326,8.01,0,0,0,1.0192,9.68,1,8.01,8.01,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
30326,7.09,0,0,0,1.0192,11.57,1,7.09,7.09,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
30327,5.89,0,0,0,1.0192,9.6,1,5.89,5.89,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
30327,8.57,0,0,0,1.0192,9.6,1,8.57,8.57,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
30327,7.27,0,0,0,1.0192,13.05,1,7.27,7.27,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
30332,0,0,12.25,-2.67,1.0158,28.67,0,24.07,4.55,0,0,0,0,0,0,0,0,0,0,24.075,0,0,0,0
30332,0,0,12.25,-2.67,1.0158,24.23,0,24.07,3.35,0,0,0,0,0,0,0,0,0,0,24.08,0,0,0,0
30332,0,0,12.25,-2.67,1.0158,24.07,0,24.07,5.3,0,0,0,0,0,0,0,0,0,0,24.075,0,0,0,0
30332,23.98,-2.67,12.25,-2.67,1.0158,24.07,1,24.07,3.19,0,0,0,0,0,0,0,0,0,0,24.075,0,0,0,0
30335,17.83,0,0,0,1.0218,22,1,17.83,17.83,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
30335,11.8,0,0,0,1.0218,16.78,1,11.8,11.8,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
30336,8.86,0,0,0,1.0216,14.75,1,8.86,8.86,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
30336,0,0,0,0,1.0216,15.22,0,11.8,5.12,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
30337,8.38,0,0,0,1.021,14.84,1,8.38,8.38,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
30342,25.45,10.32,90.94,-19.83,1.0335,223.07,1,178.67,22.83,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
30343,177.94,10.32,90.94,-19.83,1.0317,207.17,1,178.67,69.31,0,0,0,0,0,0,0,0,0,0,178.67,0,0,0,0
30344,62.66,10.32,90.94,-19.83,1.0317,212.53,1,178.67,60.04,0,0,0,0,0,0,0,0,0,0,178.67,0,0,0,0
30347,293.6,137.38,137.38,-35.97,1.0645,393.78,1,294.8,132.05,0,0,0,0,0,0,0,0,0,0,294.8,0,0,0,0
30349,23.98,12.25,12.25,-2.67,1.0447,27.29,1,24.07,2.64,0,0,0,0,0,0,0,0,0,0,24.075,0,0,0,0
30349,23.98,12.25,12.25,-2.67,1.0447,36.1,1,24.07,11.03,0,0,0,0,0,0,0,0,0,0,24.075,0,0,0,0
30350,0,0,12.25,-2.67,1.0336,24.07,0,24.07,3.33,0,0,0,0,0,0,0,0,0,0,24.075,0,0,0,0
30350,23.98,12.25,12.25,-2.67,1.0336,24.6,1,24.07,7.71,0,0,0,0,0,0,0,0,0,0,24.075,0,0,0,0
30351,30.66,0,0,0,1.04,35.79,1,30.66,30.66,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
30352,27.74,0,0,0,1.0192,52.5,1,27.74,27.74,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
30352,0,0,0,0,1.0192,48.86,0,35,16.41,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
30352,18.82,0,0,0,1.0192,35,1,18.82,18.82,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
30352,35,0,0,0,1.0192,40.92,1,35,35,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
30352,0,0,0,0,1.0192,39.26,0,35,12.9,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
30357,0,0,0,0,1.0329,12.89,0,11.75,5.28,0,0,0,0,0,0,0,0,0,0,11.75,0,0,0,0
30358,11.46,0,0,0,1.033,13.03,1,11.46,11.46,0,0,0,0,0,0,0,0,0,0,11.75,0,0,0,0
30363,0,0,0,0,1.0192,17.33,0,17.33,3.83,0,0,0,0,0,0,0,0,0,0,17.33,0,0,0,0
30364,14.2,0,0,0,1.0099,17.33,1,14.2,14.2,0,0,0,0,0,0,0,0,0,0,17.33,0,0,0,0
30365,9,0,0,0,1.0099,21.53,1,9,9,0,0,0,0,0,0,0,0,0,0,17.3333,0,0,0,0
30368,0,0,0,0,1.0192,109.43,0,75.7,21.83,0,0,0,0,0,0,0,0,0,0,75.7,0,0,0,0
30372,0,0,124.33,-27.11,1.0202,312.23,0,244.27,29.98,0,0,0,0,0,0,0,0,0,0,244.2667,0,0,0,0
30373,0,0,124.33,-27.11,1.0202,318.59,0,244.27,36.3,0,0,0,0,0,0,0,0,0,0,244.27,0,0,0,0
30374,243.28,80.48,124.33,-27.11,1.0248,244.27,1,244.27,88.46,0,0,0,0,0,0,0,0,0,0,244.27,0,0,0,0
30375,92.04,80.48,124.33,-27.11,1.0264,317.94,1,244.27,88.46,0,0,0,0,0,0,0,0,0,0,244.2667,0,0,0,0
30376,243.27,80.48,124.33,-27.11,1.0217,245.81,1,244.27,66.84,0,0,0,0,0,0,0,0,0,0,244.2667,0,0,0,0
30377,78.7,80.48,124.33,-27.11,1.0244,285.52,1,244.27,75.12,0,0,0,0,0,0,0,0,0,0,244.2667,0,0,0,0
30379,27.34,37.67,37.67,-8.21,1.04,76.31,1,74,26.25,0,0,0,0,0,0,0,0,0,0,74,0,0,0,0
30379,32.67,37.67,37.67,-8.21,1.04,74.88,1,74,20.98,0,0,0,0,0,0,0,0,0,0,74,0,0,0,0
30379,73.7,37.67,37.67,-8.21,1.04,111,1,74,18.87,0,0,0,0,0,0,0,0,0,0,74,0,0,0,0
30381,0,0,0,0,1.04,24.03,0,20,9.33,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
30386,150,31.95,31.95,-21.6,0.9936,206.59,1,150,150,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
30390,148.02,-16.5,75.65,-16.5,1.0356,148.62,1,148.62,15.04,0,0,0,0,0,0,0,0,0,0,148.62,0,0,0,0
30391,77.52,-16.5,75.65,-16.5,1.0359,203.33,1,148.62,26.49,0,0,0,0,0,0,0,0,0,0,148.62,0,0,0,0
30392,148.02,-16.5,75.65,-16.5,1.0355,165.8,1,148.62,62.8,0,0,0,0,0,0,0,0,0,0,148.62,0,0,0,0
30393,148.02,-16.5,75.65,-16.5,1.0363,152.4,1,148.62,24.53,0,0,0,0,0,0,0,0,0,0,148.62,0,0,0,0
30394,148.02,-16.5,75.65,-16.5,1.0355,170.48,1,148.62,29.71,0,0,0,0,0,0,0,0,0,0,148.62,0,0,0,0
30395,26.95,-13.3,60.98,-13.3,1.0359,130.4,1,119.8,25.19,0,0,0,0,0,0,0,0,0,0,119.8,0,0,0,0
30396,84.65,-9.44,43.26,-9.44,1.0359,93.26,1,85,40.17,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
30397,0,0,43.26,-9.44,1.0369,89.74,0,85,9.73,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
30398,10.05,0,0,0,1.04,10.05,1,10.05,10.05,0,0,0,0,0,0,0,0,0,0,10.05,0,0,0,0
30398,7.46,0,0,0,1.04,10.27,1,7.46,7.46,0,0,0,0,0,0,0,0,0,0,10.05,0,0,0,0
30404,132.26,30.44,67.6,-14.74,1.0285,156.17,1,132.8,61.65,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
30405,64.33,30.44,67.6,-14.74,1.0297,174.79,1,132.8,62.38,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
30406,132.26,30.44,67.6,-14.74,1.0269,150.07,1,132.8,50.74,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
30407,132.26,30.44,67.6,-14.74,1.0294,140.35,1,132.8,57.83,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
30408,50.74,30.44,67.6,-14.74,1.0282,167.31,1,132.8,48.79,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
30409,16.69,30.44,67.6,-14.74,1.0283,173.37,1,132.8,14.74,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
30410,96.07,30.44,49.1,-10.71,1.0268,136.78,1,96.47,16.45,0,0,0,0,0,0,0,0,0,0,96.4667,0,0,0,0
30411,96.07,30.44,49.1,-10.71,1.0298,104.92,1,96.47,22.8,0,0,0,0,0,0,0,0,0,0,96.4667,0,0,0,0
30412,96.07,30.44,49.1,-10.71,1.0293,98.05,1,96.47,45.21,0,0,0,0,0,0,0,0,0,0,96.4667,0,0,0,0
30413,33.22,30.44,49.1,-10.71,1.0289,100.36,1,96.47,31.81,0,0,0,0,0,0,0,0,0,0,96.4667,0,0,0,0
30414,39.7,30.44,49.1,-10.71,1.0289,113.78,1,96.47,38.29,0,0,0,0,0,0,0,0,0,0,96.47,0,0,0,0
30415,96.07,30.44,49.1,-10.71,1.0307,135.36,1,96.47,13.87,0,0,0,0,0,0,0,0,0,0,96.4667,0,0,0,0
30421,0,0,112.78,-24.59,1.0232,225.11,0,221.57,75.84,0,0,0,0,0,0,0,0,0,0,221.5667,0,0,0,0
30422,77.55,112.78,112.78,-24.59,0.9893,296.5,1,221.57,74.3,0,0,0,0,0,0,0,0,0,0,221.5667,0,0,0,0
30423,74.04,112.78,112.78,-24.59,0.9858,273.35,1,221.57,33.1,0,0,0,0,0,0,0,0,0,0,221.57,0,0,0,0
30425,16.89,0,0,0,1.0192,20.88,1,16.89,16.89,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
30426,13.06,0,0,0,1.0192,21.55,1,13.06,13.06,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
30426,12.86,0,0,0,1.0192,17.41,1,12.86,12.86,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
30426,0,0,0,0,1.0192,16,0,16,2.22,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
30427,17.88,0,0,0,1.04,20,1,17.88,17.88,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
30428,41.91,-5.34,32.07,-6.99,1.0192,77.66,1,63,7.96,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
30428,62.74,-5.34,32.07,-6.99,1.0192,87.61,1,63,20.59,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
30428,22.9,-5.34,32.07,-6.99,1.0192,66.16,1,63,21.98,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
30428,62.74,-5.34,32.07,-6.99,1.0192,86.18,1,63,11.98,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
30429,8.86,24.12,30.45,-6.64,1.0192,73.98,1,59.82,7.98,0,0,0,0,0,0,0,0,0,0,59.82,0,0,0,0
30429,42.72,24.12,30.45,-6.64,1.0192,60.93,1,59.82,14.88,0,0,0,0,0,0,0,0,0,0,59.8167,0,0,0,0
30429,59.57,24.12,30.45,-6.64,1.0192,69.44,1,59.82,20.35,0,0,0,0,0,0,0,0,0,0,59.8167,0,0,0,0
30429,21.23,24.12,30.45,-6.64,1.0192,80.14,1,59.82,20.35,0,0,0,0,0,0,0,0,0,0,59.8167,0,0,0,0
30429,25.95,24.12,30.45,-6.64,1.0192,79.54,1,59.82,25.07,0,0,0,0,0,0,0,0,0,0,59.82,0,0,0,0
30429,59.57,24.12,30.45,-6.64,1.0192,81.18,1,59.82,28.95,0,0,0,0,0,0,0,0,0,0,59.8167,0,0,0,0
30434,0,0,0,0,1.0192,36.48,0,31.33,13.14,0,0,0,0,0,0,0,0,0,0,31.3333,0,0,0,0
30434,21.81,0,0,0,1.0192,34.84,1,21.81,21.81,0,0,0,0,0,0,0,0,0,0,31.33,0,0,0,0
30434,21.02,0,0,0,1.0192,45.46,1,21.02,21.02,0,0,0,0,0,0,0,0,0,0,31.3333,0,0,0,0
30435,6.54,0,0,0,1.04,11.85,1,6.54,6.54,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
30441,199.39,101.9,101.9,-22.22,1.0039,268.78,1,200.2,36.27,0,0,0,0,0,0,0,0,0,0,200.2,0,0,0,0
30442,58.57,101.9,101.9,-22.22,1.0073,221.73,1,200.2,55.64,0,0,0,0,0,0,0,0,0,0,200.2,0,0,0,0
30443,199.39,101.9,101.9,-22.22,1.0041,297.22,1,200.2,27.1,0,0,0,0,0,0,0,0,0,0,200.2,0,0,0,0
30445,0,0,0,0,1.04,10.74,0,9.1,3.34,0,0,0,0,0,0,0,0,0,0,9.1,0,0,0,0
30445,7.93,0,0,0,1.04,9.2,1,7.93,7.93,0,0,0,0,0,0,0,0,0,0,9.1,0,0,0,0
30446,9.1,0,0,0,1.0232,10.09,1,9.1,9.1,0,0,0,0,0,0,0,0,0,0,9.1,0,0,0,0
30447,6.05,0,0,0,1.0231,10.23,1,6.05,6.05,0,0,0,0,0,0,0,0,0,0,9.1,0,0,0,0
30451,0,0,66.52,-8.49,1.0348,239,0,173.23,57.9,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
30452,173.23,66.52,66.52,-8.49,1.0583,255.26,1,173.23,173.23,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
30453,173.23,66.52,66.52,-8.49,1.0539,185.71,1,173.23,173.23,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
30454,137.19,66.52,66.52,-8.49,1.0582,217.04,1,137.19,137.19,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
30455,115.71,66.52,66.52,-8.49,1.0564,208.55,1,115.71,115.71,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
30456,173.23,66.52,66.52,-8.49,1.063,226.56,1,173.23,173.23,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
30460,114.53,58.53,58.53,-12.76,0.9639,115,1,115,43.41,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
30461,114.53,58.53,58.53,-12.76,0.9691,145.02,1,115,24.61,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
40695,61.25,31.3,31.3,-6.83,0.9927,79.84,1,61.5,29.38,0,0,0,0,0,0,0,0,0,0,61.5,0,0,0,0
40696,0,0,31.3,-6.83,1.0254,66.87,0,61.5,12.32,0,0,0,0,0,0,0,0,0,0,61.5,0,0,0,0
40697,61.25,31.3,31.3,-6.83,0.9938,62,1,61.5,20.98,0,0,0,0,0,0,0,0,0,0,61.5,0,0,0,0
40700,95.91,0,0,0,1.0227,135.25,1,95.91,95.91,0,0,0,0,0,0,0,0,0,0,115.9,0,0,0,0
40701,90.97,0,0,0,1.0227,141,1,90.97,90.97,0,0,0,0,0,0,0,0,0,0,115.9,0,0,0,0
40702,115.9,0,0,0,1.0226,148.44,1,115.9,115.9,0,0,0,0,0,0,0,0,0,0,115.9,0,0,0,0
40703,16,-6.72,30.79,-6.72,1.0172,68.22,1,60.5,15.11,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
40703,60.25,-6.72,30.79,-6.72,1.0172,82.85,1,60.5,17.02,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
40706,0,0,13.74,-3,1.025,32.48,0,27,7.04,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
40706,26.89,13.74,13.74,-3,1.025,31.35,1,27,5.22,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
40707,26.89,13.74,13.74,-3,1.0334,34.33,1,27,11.45,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
40707,26.89,13.74,13.74,-3,1.0334,29.72,1,27,3.68,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
40708,7.47,-0.83,3.82,-0.83,1.0192,8.4,1,7.5,2.56,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
40708,0,0,3.82,-0.83,1.0192,8.43,0,7.5,1.02,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
40709,7.47,-0.83,3.82,-0.83,1.0259,7.66,1,7.5,1.97,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
40710,7.47,-0.83,3.82,-0.83,1.0259,10.72,1,7.5,1.13,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
40712,23.96,13.82,13.82,-1.76,1.037,36.89,1,23.96,23.96,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
40715,63.42,21.13,21.13,-14.28,1.0192,99.37,1,63.42,63.42,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
40719,10,3.84,3.84,-0.49,1.0192,10,1,10,10,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
40719,8.16,3.84,3.84,-0.49,1.0192,13.4,1,8.16,8.16,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
40719,0,0,3.84,-0.49,1.0192,15,0,10,1.11,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
40719,0,0,3.84,-0.49,1.0192,14.76,0,10,4.07,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
40721,9.99,0,0,0,1.023,16.49,1,9.99,9.99,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
40722,47.92,-5.34,24.49,-5.34,1.0192,56.14,1,48.12,22.39,0,0,0,0,0,0,0,0,0,0,48.12,0,0,0,0
40722,86.35,-9.62,44.13,-9.62,1.0192,117.3,1,86.7,38,0,0,0,0,0,0,0,0,0,0,86.7,0,0,0,0
40723,0,0,24.49,-5.34,1.0192,65.86,0,48.12,16.4,0,0,0,0,0,0,0,0,0,0,48.12,0,0,0,0
40723,47.92,-5.34,24.49,-5.34,1.0192,52.94,1,48.12,16.37,0,0,0,0,0,0,0,0,0,0,48.12,0,0,0,0
40723,0,0,24.49,-5.34,1.0192,56.85,0,48.12,7.43,0,0,0,0,0,0,0,0,0,0,48.12,0,0,0,0
40723,47.92,-5.34,24.49,-5.34,1.0192,55.97,1,48.12,6.41,0,0,0,0,0,0,0,0,0,0,48.12,0,0,0,0
40723,0,0,24.86,-5.42,1.0192,55.17,0,48.85,12.92,0,0,0,0,0,0,0,0,0,0,48.85,0,0,0,0
40723,48.65,-5.42,24.86,-5.42,1.0192,54.88,1,48.85,4.95,0,0,0,0,0,0,0,0,0,0,48.85,0,0,0,0
40728,0,0,12.16,-3.18,1.0188,35.19,0,26.1,7.8,0,0,0,0,0,0,0,0,0,0,26.1,0,0,0,0
40732,41,6.86,19.57,-2.5,0.9923,60.63,1,41,41,0,0,0,0,0,0,0,0,0,0,50.96,0,0,0,0
40733,45.25,6.86,19.57,-2.5,0.9923,68.97,1,45.25,45.25,0,0,0,0,0,0,0,0,0,0,50.96,0,0,0,0
40734,0,0,19.57,-2.5,1.0275,61.29,0,50.96,13.71,0,0,0,0,0,0,0,0,0,0,50.96,0,0,0,0
40735,44.51,6.86,19.57,-2.5,0.998,50.96,1,44.51,44.51,0,0,0,0,0,0,0,0,0,0,50.96,0,0,0,0
40736,50.96,6.86,19.57,-2.5,0.9935,61.28,1,50.96,50.96,0,0,0,0,0,0,0,0,0,0,50.96,0,0,0,0
40739,0,0,74.31,-16.21,1.026,181.78,0,146,37.34,0,0,0,0,0,0,0,0,0,0,146,0,0,0,0
