GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
40740,145.41,74.31,74.31,-16.21,1.0116,186.13,1,146,15.44,0,0,0,0,0,0,0,0,0,0,146,0,0,0,0
40741,0,0,29.47,-6.43,1.026,78.43,0,57.9,28.1,0,0,0,0,0,0,0,0,0,0,57.9,0,0,0,0
40742,57.66,29.47,29.47,-6.43,1.0094,68.93,1,57.9,10.18,0,0,0,0,0,0,0,0,0,0,57.9,0,0,0,0
40743,57.66,29.47,29.47,-6.43,1.0121,80.35,1,57.9,14.28,0,0,0,0,0,0,0,0,0,0,57.9,0,0,0,0
40744,53.78,27.49,27.49,-5.99,1.0102,71.42,1,54,6.96,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
40745,53.78,27.49,27.49,-5.99,1.0102,56.02,1,54,21.7,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
40747,13.6,0,0,0,1.0192,17.25,1,13.6,13.6,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
40750,0,0,0,0,0.9939,16.89,0,15,6.18,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
40756,102.1,-26.2,120.12,-26.2,1.0198,236,1,236,98.64,0,0,0,0,0,0,0,0,0,0,236,0,0,0,0
40757,0,0,120.12,-26.2,1.047,267.07,0,236,70.38,0,0,0,0,0,0,0,0,0,0,236,0,0,0,0
40758,112.59,-26.2,120.12,-26.2,1.0186,270.87,1,236,109.13,0,0,0,0,0,0,0,0,0,0,236,0,0,0,0
40763,191.96,191.48,191.48,-50.13,0.9983,471.85,1,410.9,185.94,0,0,0,0,0,0,0,0,0,0,410.9,0,0,0,0
40764,238.61,191.48,191.48,-50.13,0.9988,521.05,1,410.9,113.71,0,0,0,0,0,0,0,0,0,0,410.9,0,0,0,0
40768,34.42,48.72,95.06,-24.89,1.0247,235.87,1,204,31.43,0,0,0,0,0,0,0,0,0,0,204,0,0,0,0
40769,203.17,48.72,95.06,-24.89,1.0238,250.05,1,204,45.98,0,0,0,0,0,0,0,0,0,0,204,0,0,0,0
40770,81.27,38.03,38.03,-9.96,1.0232,106.3,1,81.6,33.18,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
40771,0,0,19.93,-5.22,1.02,49.84,0,42.77,5.41,0,0,0,0,0,0,0,0,0,0,42.775,0,0,0,0
40772,42.6,19.93,19.93,-5.22,1.024,62.46,1,42.77,17.01,0,0,0,0,0,0,0,0,0,0,42.78,0,0,0,0
40772,42.6,19.93,19.93,-5.22,1.024,43.42,1,42.77,20.14,0,0,0,0,0,0,0,0,0,0,42.78,0,0,0,0
40773,0,0,19.93,-5.22,1.02,52.34,0,42.77,7.16,0,0,0,0,0,0,0,0,0,0,42.775,0,0,0,0
40774,15.35,0,0,0,1.04,25.47,1,15.35,15.35,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
40775,8.86,3.53,3.53,-0.45,1.0192,10.66,1,8.86,8.86,0,0,0,0,0,0,0,0,0,0,9.2,0,0,0,0
40775,0,0,20.85,-2.66,1.0192,59.51,0,54.3,8.46,0,0,0,0,0,0,0,0,0,0,54.3,0,0,0,0
40778,21.12,0,0,0,1.0326,38.11,1,21.12,21.12,0,0,0,0,0,0,0,0,0,0,25.8,0,0,0,0
40778,18.7,0,0,0,1.0326,28.58,1,18.7,18.7,0,0,0,0,0,0,0,0,0,0,25.8,0,0,0,0
40779,25.8,0,0,0,1.0337,30.21,1,25.8,25.8,0,0,0,0,0,0,0,0,0,0,25.8,0,0,0,0
40779,25.02,0,0,0,1.0337,37.41,1,25.02,25.02,0,0,0,0,0,0,0,0,0,0,25.8,0,0,0,0
40780,20.34,0,0,0,1.0342,28.54,1,20.34,20.34,0,0,0,0,0,0,0,0,0,0,25.8,0,0,0,0
40782,55.28,13.42,13.42,-9.07,1.04,79.91,1,55.28,55.28,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
40786,558.91,21.71,374.24,-97.98,1.0025,968.04,1,803.1,163.19,0,0,0,0,0,0,0,0,0,0,803.1,0,0,0,0
40787,799.84,21.71,374.24,-97.98,1.0011,856.08,1,803.1,339.15,0,0,0,0,0,0,0,0,0,0,803.1,0,0,0,0
40788,308.1,21.71,374.24,-97.98,1.0026,945,1,803.1,296.33,0,0,0,0,0,0,0,0,0,0,803.1,0,0,0,0
40790,12.48,0,0,0,1.04,23.93,1,12.48,12.48,0,0,0,0,0,0,0,0,0,0,17.6,0,0,0,0
40793,22.35,0,0,0,1.0192,38.94,1,22.35,22.35,0,0,0,0,0,0,0,0,0,0,28.3333,0,0,0,0
40793,19,0,0,0,1.0192,33.81,1,19,19,0,0,0,0,0,0,0,0,0,0,28.33,0,0,0,0
40793,0,0,0,0,1.0192,31.88,0,28.33,3.26,0,0,0,0,0,0,0,0,0,0,28.3333,0,0,0,0
40793,19.12,0,0,0,1.0192,39.17,1,19.12,19.12,0,0,0,0,0,0,0,0,0,0,28.33,0,0,0,0
40793,14.42,0,0,0,1.0192,28.33,1,14.42,14.42,0,0,0,0,0,0,0,0,0,0,28.3333,0,0,0,0
40793,0,0,0,0,1.0192,31.44,0,28.33,10.07,0,0,0,0,0,0,0,0,0,0,28.3333,0,0,0,0
40797,63.12,-5.92,93.42,-20.37,1.0266,198.43,1,183.53,60.43,0,0,0,0,0,0,0,0,0,0,183.5333,0,0,0,0
40798,86.75,-5.92,93.42,-20.37,1.0266,233.71,1,183.53,84.06,0,0,0,0,0,0,0,0,0,0,183.53,0,0,0,0
40799,0,0,93.42,-20.37,1.027,209.51,0,183.53,70.88,0,0,0,0,0,0,0,0,0,0,183.53,0,0,0,0
40800,0,0,93.42,-20.37,1.027,190.68,0,183.53,68.92,0,0,0,0,0,0,0,0,0,0,183.5333,0,0,0,0
40801,107.62,-5.92,93.42,-20.37,1.0268,206.81,1,183.53,85.28,0,0,0,0,0,0,0,0,0,0,183.5333,0,0,0,0
40802,182.79,-5.92,93.42,-20.37,1.0265,214.19,1,183.53,62.42,0,0,0,0,0,0,0,0,0,0,183.5333,0,0,0,0
40803,52.88,-5.89,27.03,-5.89,1.0265,54.54,1,53.1,12.17,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
40804,52.88,-5.89,27.03,-5.89,1.0265,67.83,1,53.1,5.56,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
40806,26.84,-2.99,13.72,-2.99,1.0138,31.73,1,26.95,6.86,0,0,0,0,0,0,0,0,0,0,26.95,0,0,0,0
40806,0,0,13.72,-2.99,1.0138,26.95,0,26.95,6.1,0,0,0,0,0,0,0,0,0,0,26.95,0,0,0,0
40806,26.84,-2.99,13.72,-2.99,1.0138,31.33,1,26.95,10.91,0,0,0,0,0,0,0,0,0,0,26.95,0,0,0,0
40806,0,0,13.72,-2.99,1.0138,32.17,0,26.95,5.99,0,0,0,0,0,0,0,0,0,0,26.95,0,0,0,0
40808,15.31,0,0,0,1.0431,19.67,1,15.31,15.31,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
40813,129.6,66.24,66.24,-14.44,0.9999,162.14,1,130.13,58.94,0,0,0,0,0,0,0,0,0,0,130.1333,0,0,0,0
40814,129.6,66.24,66.24,-14.44,0.9983,163.65,1,130.13,31.42,0,0,0,0,0,0,0,0,0,0,130.1333,0,0,0,0
40815,129.6,66.24,66.24,-14.44,0.9963,183.06,1,130.13,39.51,0,0,0,0,0,0,0,0,0,0,130.1333,0,0,0,0
40816,74,37.82,37.82,-8.25,0.9954,74.52,1,74.3,25.61,0,0,0,0,0,0,0,0,0,0,74.3,0,0,0,0
40817,74,37.82,37.82,-8.25,0.9976,101.6,1,74.3,10.61,0,0,0,0,0,0,0,0,0,0,74.3,0,0,0,0
40818,74,37.82,37.82,-8.25,0.9972,76.41,1,74.3,15.28,0,0,0,0,0,0,0,0,0,0,74.3,0,0,0,0
40824,15.6,11.32,61.59,-13.43,1.0233,151.68,1,121,13.83,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
40825,120.51,11.32,61.59,-13.43,1.0235,142.34,1,121,53.7,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
40826,120.51,11.32,61.59,-13.43,1.0233,155.42,1,121,21.41,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
40827,120.51,11.32,61.59,-13.43,1.0232,155.19,1,121,47.47,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
40828,120.51,11.32,61.59,-13.43,1.0233,139.62,1,121,25.62,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
40829,120.51,11.32,61.59,-13.43,1.0236,154.18,1,121,22.68,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
40833,5.43,0,0,0,1.0449,10.12,1,5.43,5.43,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
40834,10.31,0,0,0,1.0192,13.55,1,10.31,10.31,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
40836,0,0,117.34,-25.59,1.0359,230.53,0,230.53,101.25,0,0,0,0,0,0,0,0,0,0,230.5333,0,0,0,0
40837,200.03,-21.87,117.34,-25.59,1.0303,264.3,1,230.53,61.14,0,0,0,0,0,0,0,0,0,0,230.5333,0,0,0,0
40838,229.6,-21.87,117.34,-25.59,1.0347,309.24,1,230.53,66.2,0,0,0,0,0,0,0,0,0,0,230.5333,0,0,0,0
40843,1397.5,516.38,516.38,-115.06,1.0648,1663.53,1,1403.2,305.1,0,0,0,0,0,0,0,0,0,0,1403.2,0,0,0,0
40844,1397.5,516.38,516.38,-115.06,1.0626,1764.36,1,1403.2,295.62,0,0,0,0,0,0,0,0,0,0,1403.2,0,0,0,0
40845,1397.32,143.68,516.38,-115.06,1.043,1608.37,1,1403.2,446.18,0,0,0,0,0,0,0,0,0,0,1403.2,0,0,0,0
40849,119.09,0,0,0,1.0244,165.81,1,119.09,119.09,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
40850,0,0,0,0,1.0242,176.74,0,140,35.55,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
40854,172.6,80.76,80.76,-21.14,1.034,235.04,1,173.3,72.69,0,0,0,0,0,0,0,0,0,0,173.3,0,0,0,0
40855,109.95,51.45,51.45,-13.47,1.0321,136.58,1,110.4,53.76,0,0,0,0,0,0,0,0,0,0,110.4,0,0,0,0
40856,109.95,51.45,51.45,-13.47,1.0312,124.23,1,110.4,27.87,0,0,0,0,0,0,0,0,0,0,110.4,0,0,0,0
40857,109.95,51.45,51.45,-13.47,1.0299,156.31,1,110.4,19.53,0,0,0,0,0,0,0,0,0,0,110.4,0,0,0,0
40858,26.89,12.58,12.58,-3.29,1.0276,35.97,1,27,4.32,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
40859,26.89,-3.29,12.58,-3.29,0.9872,27.07,1,27,10.94,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
40861,0,0,15.93,-3.47,1.04,35.9,0,31.3,13.16,0,0,0,0,0,0,0,0,0,0,31.3,0,0,0,0
40861,31.17,15.93,15.93,-3.47,1.04,44.51,1,31.3,4.36,0,0,0,0,0,0,0,0,0,0,31.3,0,0,0,0
40863,9.16,4.68,4.68,-1.02,1.0232,11.35,1,9.2,3.12,0,0,0,0,0,0,0,0,0,0,9.2,0,0,0,0
40865,84.65,43.26,43.26,-9.44,1.0425,85,1,85,16.12,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
40868,214.49,-23.91,109.62,-23.91,1.0205,323.05,1,215.37,56.27,0,0,0,0,0,0,0,0,0,0,215.37,0,0,0,0
40869,181.41,-23.91,109.62,-23.91,1.0184,267.93,1,215.37,29.79,0,0,0,0,0,0,0,0,0,0,215.3667,0,0,0,0
40870,214.49,-23.91,109.62,-23.91,1.0183,290.33,1,215.37,77.99,0,0,0,0,0,0,0,0,0,0,215.3667,0,0,0,0
40871,8.96,4.58,4.58,-1,1.0192,9.08,1,9,3.5,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
40873,20,0,0,0,1.0043,20,1,20,20,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
40878,439.66,52.57,205.72,-53.86,1.006,565.19,1,441.45,112.49,0,0,0,0,0,0,0,0,0,0,441.45,0,0,0,0
40879,0,0,205.72,-53.86,1.0202,454.51,0,441.45,150.12,0,0,0,0,0,0,0,0,0,0,441.45,0,0,0,0
40880,293.05,52.57,205.72,-53.86,1.0049,532.28,1,441.45,54.27,0,0,0,0,0,0,0,0,0,0,441.45,0,0,0,0
40881,439.66,52.57,205.72,-53.86,1.0056,514.02,1,441.45,68.05,0,0,0,0,0,0,0,0,0,0,441.45,0,0,0,0
40884,66.56,-22.9,105.02,-22.9,1.0103,257.9,1,206.33,63.54,0,0,0,0,0,0,0,0,0,0,206.3333,0,0,0,0
40885,135.15,-22.9,105.02,-22.9,1.0065,258.59,1,206.33,82.65,0,0,0,0,0,0,0,0,0,0,206.33,0,0,0,0
40886,102.22,-22.9,105.02,-22.9,1.0068,266.68,1,206.33,27.77,0,0,0,0,0,0,0,0,0,0,206.3333,0,0,0,0
40887,185.44,-22.9,105.02,-22.9,1.0008,267.58,1,206.33,86.74,0,0,0,0,0,0,0,0,0,0,206.33,0,0,0,0
40888,91.97,-22.9,105.02,-22.9,1.0076,249.52,1,206.33,88.95,0,0,0,0,0,0,0,0,0,0,206.33,0,0,0,0
40889,99.64,-22.9,105.02,-22.9,1.0075,214.43,1,206.33,96.62,0,0,0,0,0,0,0,0,0,0,206.3333,0,0,0,0
40892,100.42,26.84,51.32,-11.19,1.0265,117.3,1,100.83,44.24,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
40893,100.42,26.84,51.32,-11.19,1.0282,116.17,1,100.83,23.02,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
40894,100.42,26.84,51.32,-11.19,1.0267,111.95,1,100.83,37.03,0,0,0,0,0,0,0,0,0,0,100.83,0,0,0,0
40895,100.42,26.84,51.32,-11.19,1.026,111.77,1,100.83,14.14,0,0,0,0,0,0,0,0,0,0,100.83,0,0,0,0
40896,100.42,26.84,51.32,-11.19,1.0268,131.26,1,100.83,35.23,0,0,0,0,0,0,0,0,0,0,100.83,0,0,0,0
40897,100.42,26.84,51.32,-11.19,1.0264,119.05,1,100.83,32.43,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
40903,220.1,34.14,112.49,-24.53,1.0375,261.62,1,221,24.26,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
40904,220.1,34.14,112.49,-24.53,1.0355,227.38,1,221,80.46,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
40905,220.1,34.14,112.49,-24.53,1.037,247.26,1,221,74.08,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
40906,220.1,34.14,112.49,-24.53,1.0371,262.15,1,221,67.42,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
40907,220.1,34.14,112.49,-24.53,1.0362,237.67,1,221,31.53,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
40908,104.6,34.14,112.49,-24.53,1.0365,221,1,221,101.36,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
40912,43.12,-24.51,112.41,-24.51,0.9732,256.67,1,220.85,39.88,0,0,0,0,0,0,0,0,0,0,220.85,0,0,0,0
40913,219.95,-24.51,112.41,-24.51,0.9796,272.96,1,220.85,26.44,0,0,0,0,0,0,0,0,0,0,220.85,0,0,0,0
40914,0,0,112.41,-24.51,1.036,302.8,0,220.85,91.42,0,0,0,0,0,0,0,0,0,0,220.85,0,0,0,0
40915,219.95,-24.51,112.41,-24.51,0.9797,292.79,1,220.85,61.55,0,0,0,0,0,0,0,0,0,0,220.85,0,0,0,0
40916,219.95,-24.51,112.41,-24.51,0.9796,228.01,1,220.85,70.74,0,0,0,0,0,0,0,0,0,0,220.85,0,0,0,0
40917,219.95,-24.51,112.41,-24.51,0.9795,238.78,1,220.85,103.04,0,0,0,0,0,0,0,0,0,0,220.85,0,0,0,0
40918,0,0,0,0,1.0192,29.74,0,27.2,11.16,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
40919,9.4,0,0,0,1.04,18.63,1,9.4,9.4,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
40921,6.67,0,0,0,0.9984,11.11,1,6.67,6.67,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
40924,178.48,-10.71,83.97,-10.71,1.0445,314.46,1,178.48,178.48,0,0,0,0,0,0,0,0,0,0,218.6667,0,0,0,0
40925,218.67,-10.71,83.97,-10.71,1.044,275.31,1,218.67,218.67,0,0,0,0,0,0,0,0,0,0,218.67,0,0,0,0
40926,0,0,83.97,-10.71,1.0453,265.1,0,218.67,44.45,0,0,0,0,0,0,0,0,0,0,218.67,0,0,0,0
40927,179.81,-10.71,83.97,-10.71,1.0444,260.63,1,179.81,179.81,0,0,0,0,0,0,0,0,0,0,218.67,0,0,0,0
40928,0,0,83.97,-10.71,1.0453,218.67,0,218.67,65.96,0,0,0,0,0,0,0,0,0,0,218.6667,0,0,0,0
40929,0,0,83.97,-10.71,1.0453,267.8,0,218.67,75.62,0,0,0,0,0,0,0,0,0,0,218.6667,0,0,0,0
40934,281.05,94.06,131.51,-34.43,1.0079,417.06,1,282.2,41.02,0,0,0,0,0,0,0,0,0,0,282.2,0,0,0,0
40935,281.05,94.06,131.51,-34.43,1.005,302,1,282.2,140.46,0,0,0,0,0,0,0,0,0,0,282.2,0,0,0,0
40936,168.44,94.06,131.51,-34.43,1.0048,337.03,1,282.2,85.7,0,0,0,0,0,0,0,0,0,0,282.2,0,0,0,0
40937,130.04,94.06,131.51,-34.43,1.0092,327.44,1,282.2,125.9,0,0,0,0,0,0,0,0,0,0,282.2,0,0,0,0
40943,113.14,21.8,57.82,-12.61,0.9853,119.84,1,113.6,42.45,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
40944,0,0,57.82,-12.61,1.0253,133.28,0,113.6,51.91,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
40945,52.88,21.8,27.03,-5.89,0.9933,54.17,1,53.1,7.71,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
40946,52.88,21.8,27.03,-5.89,0.9924,70.43,1,53.1,19.04,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
40947,49.23,-9.37,13.87,-9.37,1.04,65.1,1,49.23,49.23,0,0,0,0,0,0,0,0,0,0,65.1,0,0,0,0
40949,10.36,4.99,4.99,-0.64,1.043,18.17,1,10.36,10.36,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
40950,0,0,0,0,1.0192,20.5,0,17.5,6.04,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
40950,0,0,0,0,1.0192,17.64,0,17.5,7.65,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
40953,0,0,38.32,-4.89,1.04,123.1,0,99.8,26.54,0,0,0,0,0,0,0,0,0,0,99.8,0,0,0,0
40954,7.96,3.8,3.8,-0.49,1.053,14.53,1,7.96,7.96,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
40954,6.36,3.8,3.8,-0.49,1.053,12.58,1,6.36,6.36,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
40954,0,0,3.8,-0.49,1.053,9.9,0,9.9,1.95,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
40959,205.49,50.99,105.02,-22.9,1.005,265.59,1,206.33,64.23,0,0,0,0,0,0,0,0,0,0,206.3333,0,0,0,0
40960,205.49,50.99,105.02,-22.9,1.0025,226.92,1,206.33,74.07,0,0,0,0,0,0,0,0,0,0,206.3333,0,0,0,0
40961,205.49,50.99,105.02,-22.9,1.004,217.56,1,206.33,49.77,0,0,0,0,0,0,0,0,0,0,206.3333,0,0,0,0
40962,0,0,105.02,-22.9,1.0368,239.42,0,206.33,87.83,0,0,0,0,0,0,0,0,0,0,206.3333,0,0,0,0
40963,205.49,50.99,105.02,-22.9,1.004,209.77,1,206.33,47.07,0,0,0,0,0,0,0,0,0,0,206.33,0,0,0,0
40964,0,0,105.02,-22.9,1.0368,254.34,0,206.33,96.47,0,0,0,0,0,0,0,0,0,0,206.3333,0,0,0,0
40966,7.63,0,0,0,1.04,12.6,1,7.63,7.63,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
40969,189.28,-21.1,96.74,-21.1,1.0262,199.26,1,190.05,90.68,0,0,0,0,0,0,0,0,0,0,190.05,0,0,0,0
40970,189.28,-21.1,96.74,-21.1,1.026,231.88,1,190.05,61.33,0,0,0,0,0,0,0,0,0,0,190.05,0,0,0,0
40971,189.28,-21.1,96.74,-21.1,1.0261,246.85,1,190.05,65.33,0,0,0,0,0,0,0,0,0,0,190.05,0,0,0,0
40972,189.28,-21.1,96.74,-21.1,1.0267,275.33,1,190.05,78.5,0,0,0,0,0,0,0,0,0,0,190.05,0,0,0,0
40973,189.28,-21.1,96.74,-21.1,1.0256,243.59,1,190.05,24.38,0,0,0,0,0,0,0,0,0,0,190.05,0,0,0,0
40974,189.28,-21.1,96.74,-21.1,1.0262,220.57,1,190.05,66.87,0,0,0,0,0,0,0,0,0,0,190.05,0,0,0,0
40976,11,0,0,0,1.0273,11.05,1,11,11,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
40977,7.8,0,0,0,1.0272,11.27,1,7.8,7.8,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
40984,173.23,29.4,66.52,-8.49,1.0263,251.98,1,173.23,173.23,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
40985,90.55,29.4,66.52,-8.49,1.0273,259.85,1,90.55,90.55,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
40986,142.76,29.4,66.52,-8.49,1.0265,195.26,1,142.76,142.76,0,0,0,0,0,0,0,0,0,0,173.2333,0,0,0,0
40987,131.55,29.4,66.52,-8.49,1.0262,234.88,1,131.55,131.55,0,0,0,0,0,0,0,0,0,0,173.23,0,0,0,0
40988,0,0,66.52,-8.49,1.0241,191.18,0,173.23,27.82,0,0,0,0,0,0,0,0,0,0,173.23,0,0,0,0
40989,0,0,66.52,-8.49,1.0241,234.62,0,173.23,49.66,0,0,0,0,0,0,0,0,0,0,173.23,0,0,0,0
40990,0,0,0,0,1.04,37.93,0,32,7.12,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
40993,0,0,120.97,-26.38,1.0322,250.7,0,237.67,27.21,0,0,0,0,0,0,0,0,0,0,237.67,0,0,0,0
40994,84.5,120.97,120.97,-26.38,1.0396,298.53,1,237.67,81.02,0,0,0,0,0,0,0,0,0,0,237.6667,0,0,0,0
40995,0,0,120.97,-26.38,1.0322,240.2,0,237.67,45.83,0,0,0,0,0,0,0,0,0,0,237.6667,0,0,0,0
40996,9.97,0,0,0,1.04,21.24,1,9.97,9.97,0,0,0,0,0,0,0,0,0,0,14.8,0,0,0,0
40997,15.61,0,0,0,1.04,27.38,1,15.61,15.61,0,0,0,0,0,0,0,0,0,0,26.5,0,0,0,0
41000,33.95,117.34,117.34,-25.59,1.0409,263.85,1,230.53,30.57,0,0,0,0,0,0,0,0,0,0,230.53,0,0,0,0
41001,0,0,117.34,-25.59,1.0324,260.16,0,230.53,47.85,0,0,0,0,0,0,0,0,0,0,230.53,0,0,0,0
41002,0,0,117.34,-25.59,1.0324,296.19,0,230.53,114.46,0,0,0,0,0,0,0,0,0,0,230.5333,0,0,0,0
41005,11.6,0,0,0,1.0388,17.08,1,11.6,11.6,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
41009,116.48,21.08,111.03,-24.21,1.0272,237.86,1,218.13,43.38,0,0,0,0,0,0,0,0,0,0,218.13,0,0,0,0
41010,217.25,21.08,111.03,-24.21,1.027,281.77,1,218.13,69.98,0,0,0,0,0,0,0,0,0,0,218.1333,0,0,0,0
41011,217.25,21.08,111.03,-24.21,1.0268,261.25,1,218.13,103.98,0,0,0,0,0,0,0,0,0,0,218.1333,0,0,0,0
41014,0,0,0,0,0.9971,23.19,0,19,4.43,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
41016,11.82,0,0,0,1.04,18.07,1,11.82,11.82,0,0,0,0,0,0,0,0,0,0,17,0,0,0,0
41017,7.28,-1.44,2.13,-1.44,1.04,13.94,1,7.28,7.28,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
50360,229.9,42.75,117.49,-25.62,1.0285,272.47,1,230.83,49.16,0,0,0,0,0,0,0,0,0,0,230.8333,0,0,0,0
50361,0,0,117.49,-25.62,1.0221,288.13,0,230.83,84.1,0,0,0,0,0,0,0,0,0,0,230.8333,0,0,0,0
50362,196.76,42.75,117.49,-25.62,1.0273,250.65,1,230.83,43.57,0,0,0,0,0,0,0,0,0,0,230.8333,0,0,0,0
50363,229.9,42.75,117.49,-25.62,1.0264,319,1,230.83,59.65,0,0,0,0,0,0,0,0,0,0,230.8333,0,0,0,0
50364,0,0,117.49,-25.62,1.0221,236.59,0,230.83,69.33,0,0,0,0,0,0,0,0,0,0,230.83,0,0,0,0
50365,229.9,42.75,117.49,-25.62,1.0283,307.38,1,230.83,61.14,0,0,0,0,0,0,0,0,0,0,230.8333,0,0,0,0
50366,7.47,3.82,3.82,-0.83,1.0268,8.38,1,7.5,3.27,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
50367,57.86,27.07,27.07,-7.09,1.046,67.92,1,58.1,6.34,0,0,0,0,0,0,0,0,0,0,58.1,0,0,0,0
50369,0,0,3.77,-0.82,1.0172,8.16,0,7.4,2.56,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
50369,0,0,6.36,-1.39,1.0172,13.79,0,12.5,4.19,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
50369,12.45,-1.39,6.36,-1.39,1.0172,13.84,1,12.5,5.55,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
50374,43.22,6.35,22.09,-4.82,1.0053,63.81,1,43.4,7.86,0,0,0,0,0,0,0,0,0,0,43.4,0,0,0,0
50374,43.22,6.35,22.09,-4.82,1.0053,47.29,1,43.4,9.34,0,0,0,0,0,0,0,0,0,0,43.4,0,0,0,0
50375,43.22,6.35,22.09,-4.82,1.0047,61.25,1,43.4,11.55,0,0,0,0,0,0,0,0,0,0,43.4,0,0,0,0
50375,43.22,6.35,22.09,-4.82,1.0047,64.31,1,43.4,17.86,0,0,0,0,0,0,0,0,0,0,43.4,0,0,0,0
50376,43.22,12.71,22.09,-4.82,1.0071,62.05,1,43.4,13.61,0,0,0,0,0,0,0,0,0,0,43.4,0,0,0,0
50379,11.93,-0.74,5.76,-0.74,1.0212,19.04,1,11.93,11.93,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
50379,15,-0.74,5.76,-0.74,1.0212,15,1,15,15,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
50382,495.45,35.11,232.77,-60.94,1.0438,528.2,1,499.5,191.6,0,0,0,0,0,0,0,0,0,0,499.5,0,0,0,0
50385,816.67,-100.04,382.12,-100.04,1.0159,936.79,1,820,114.27,0,0,0,0,0,0,0,0,0,0,820,0,0,0,0
50386,816.67,-100.04,382.12,-100.04,1.0192,866.59,1,820,100.66,0,0,0,0,0,0,0,0,0,0,820,0,0,0,0
50387,0,0,3.26,-0.85,0.9881,8.81,0,7,3,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
50387,6.97,3.26,3.26,-0.85,0.9881,9.59,1,7,3.14,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
50390,16.05,0,0,0,1.0485,26.66,1,16.05,16.05,0,0,0,0,0,0,0,0,0,0,22.4,0,0,0,0
50390,17.46,0,0,0,1.0485,29.58,1,17.46,17.46,0,0,0,0,0,0,0,0,0,0,22.4,0,0,0,0
50391,9.49,0,0,0,1.0484,21,1,9.49,9.49,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
50393,0,0,0,0,1.0031,13.9,0,12.5,2.63,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
50393,10.08,0,0,0,1.0031,12.66,1,10.08,10.08,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
50397,523.59,-59.59,244.99,-64.14,1.0172,592.39,1,525.73,69.07,0,0,0,0,0,0,0,0,0,0,525.73,0,0,0,0
50398,523.6,-59.59,244.99,-64.14,1.0122,587.41,1,525.73,171.46,0,0,0,0,0,0,0,0,0,0,525.7333,0,0,0,0
50399,523.6,-59.59,244.99,-64.14,1.0138,585.95,1,525.73,55.82,0,0,0,0,0,0,0,0,0,0,525.7333,0,0,0,0
50402,215.45,19.3,110.11,-24.01,1.0118,221.08,1,216.33,98.11,0,0,0,0,0,0,0,0,0,0,216.33,0,0,0,0
50403,215.45,19.3,110.11,-24.01,1.0113,244.92,1,216.33,86.51,0,0,0,0,0,0,0,0,0,0,216.33,0,0,0,0
50404,215.45,19.3,110.11,-24.01,1.011,270.36,1,216.33,23.48,0,0,0,0,0,0,0,0,0,0,216.3333,0,0,0,0
50409,160.85,43.35,43.35,-29.3,0.9953,257.91,1,160.85,160.85,0,0,0,0,0,0,0,0,0,0,203.5,0,0,0,0
50412,0,0,5.16,-1.12,1.045,10.13,0,10.13,1.44,0,0,0,0,0,0,0,0,0,0,10.1333,0,0,0,0
50412,10.09,5.16,5.16,-1.12,1.045,10.13,1,10.13,3.93,0,0,0,0,0,0,0,0,0,0,10.1333,0,0,0,0
50413,10.09,5.16,5.16,-1.12,1.07,11.26,1,10.13,3.53,0,0,0,0,0,0,0,0,0,0,10.1333,0,0,0,0
50418,103.88,-12.72,48.6,-12.72,1.0324,104.39,1,104.3,38.32,0,0,0,0,0,0,0,0,0,0,104.3,0,0,0,0
50419,103.88,-12.72,48.6,-12.72,1.0323,142.9,1,104.3,11.58,0,0,0,0,0,0,0,0,0,0,104.3,0,0,0,0
50421,91.74,21.73,21.73,-14.69,0.9912,114.57,1,91.74,91.74,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
50424,69.72,35.63,35.63,-7.77,1.027,78.26,1,70,14.53,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
50424,69.72,35.63,35.63,-7.77,1.027,71.69,1,70,28.54,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
50433,127.66,-20.74,30.67,-20.74,0.988,171,1,127.66,127.66,0,0,0,0,0,0,0,0,0,0,144,0,0,0,0
50434,0,0,4.03,-2.72,1.0398,21.1,0,18.9,5.25,0,0,0,0,0,0,0,0,0,0,18.9,0,0,0,0
50437,0,0,7.13,-1.55,1.0192,14.26,0,14,6.41,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
50437,0,0,7.13,-1.55,1.0192,14.03,0,14,3.26,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
50437,13.94,7.13,7.13,-1.55,1.0192,17.81,1,14,5.09,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
50440,45.32,9.7,21.2,-5.55,1.0062,48.33,1,45.5,7.01,0,0,0,0,0,0,0,0,0,0,45.5,0,0,0,0
50440,45.32,9.7,21.2,-5.55,1.0062,50.9,1,45.5,6.16,0,0,0,0,0,0,0,0,0,0,45.5,0,0,0,0
50441,45.32,9.7,21.2,-5.55,1.0056,67.5,1,45.5,9.06,0,0,0,0,0,0,0,0,0,0,45.5,0,0,0,0
50441,45.32,9.7,21.2,-5.55,1.0056,46.46,1,45.5,6.77,0,0,0,0,0,0,0,0,0,0,45.5,0,0,0,0
50442,31.67,14.82,14.82,-3.88,1.0099,39.85,1,31.8,12,0,0,0,0,0,0,0,0,0,0,31.8,0,0,0,0
50443,70.71,3.82,36.14,-7.88,1.0241,83,1,71,9.96,0,0,0,0,0,0,0,0,0,0,71,0,0,0,0
50443,70.71,3.82,36.14,-7.88,1.0241,99.97,1,71,7.41,0,0,0,0,0,0,0,0,0,0,71,0,0,0,0
50443,70.71,3.82,36.14,-7.88,1.0241,97.4,1,71,14.4,0,0,0,0,0,0,0,0,0,0,71,0,0,0,0
50443,92.66,3.82,47.35,-10.33,1.0241,97.48,1,93.03,39.86,0,0,0,0,0,0,0,0,0,0,93.0333,0,0,0,0
50443,92.65,3.82,47.35,-10.33,1.0241,97.78,1,93.03,35.42,0,0,0,0,0,0,0,0,0,0,93.03,0,0,0,0
50443,92.65,3.82,47.35,-10.33,1.0241,101.45,1,93.03,24.51,0,0,0,0,0,0,0,0,0,0,93.03,0,0,0,0
50448,516.54,241.69,241.69,-63.28,1.0307,609.96,1,518.65,245.71,0,0,0,0,0,0,0,0,0,0,518.65,0,0,0,0
50449,0,0,241.69,-63.28,1.0289,582.83,0,518.65,136.8,0,0,0,0,0,0,0,0,0,0,518.65,0,0,0,0
50451,15.93,8.14,8.14,-1.78,1.0415,20.34,1,16,7.38,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
50451,15.93,8.14,8.14,-1.78,1.0415,20.83,1,16,3.67,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
50451,15.93,8.14,8.14,-1.78,1.0415,16.4,1,16,6.02,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
50457,0,0,20.36,-4.44,1.0427,54.24,0,40,14.48,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
50457,39.84,-4.44,20.36,-4.44,1.0427,45.15,1,40,5.98,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
50458,30.16,-2.48,-2.48,-2.48,1.0412,60.52,1,30.16,30.16,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
50458,39.06,-2.48,-2.48,-2.48,1.0412,63.42,1,39.06,39.06,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
50458,43.01,-2.48,-2.48,-2.48,1.0412,56.83,1,43.01,43.01,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
53215,0,0,215.29,-56.36,1.0319,519.26,0,462,112.42,0,0,0,0,0,0,0,0,0,0,462,0,0,0,0
53216,81.26,-56.36,215.29,-56.36,0.9775,571.3,1,462,74.49,0,0,0,0,0,0,0,0,0,0,462,0,0,0,0
53217,144.41,-56.36,215.29,-56.36,0.9714,527.57,1,462,137.64,0,0,0,0,0,0,0,0,0,0,462,0,0,0,0
53218,63.07,-56.36,215.29,-56.36,0.9778,533.99,1,462,56.3,0,0,0,0,0,0,0,0,0,0,462,0,0,0,0
53222,15,-0.74,5.76,-0.74,1.0212,15.01,1,15,15,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
53222,13.03,-0.74,5.76,-0.74,1.0212,18.98,1,13.03,13.03,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
53223,8.14,-0.46,3.57,-0.46,1.0216,9.34,1,8.14,8.14,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
53223,7.44,-0.46,3.57,-0.46,1.0216,10.61,1,7.44,7.44,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
53224,4.59,-0.46,3.57,-0.46,1.018,10.88,1,4.59,4.59,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
53224,6.42,-0.39,3.07,-0.39,1.018,8,1,6.42,6.42,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
53226,0,0,10.74,-7.26,1.0192,65.04,0,50.4,21.43,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
53233,255.96,119.76,119.76,-31.35,1.0236,328.25,1,257,53.25,0,0,0,0,0,0,0,0,0,0,257,0,0,0,0
53236,7.54,-0.92,3.53,-0.92,1.0192,7.57,1,7.57,2.42,0,0,0,0,0,0,0,0,0,0,7.5667,0,0,0,0
53236,7.54,-0.92,3.53,-0.92,1.0192,8.81,1,7.57,2.91,0,0,0,0,0,0,0,0,0,0,7.5667,0,0,0,0
53236,0,0,3.53,-0.92,1.0192,7.57,0,7.57,3.33,0,0,0,0,0,0,0,0,0,0,7.5667,0,0,0,0
53236,0,0,3.53,-0.92,1.0192,11.35,0,7.57,2.31,0,0,0,0,0,0,0,0,0,0,7.5667,0,0,0,0
53236,0,0,3.53,-0.92,1.0192,7.69,0,7.57,2.16,0,0,0,0,0,0,0,0,0,0,7.5667,0,0,0,0
53236,0,0,3.53,-0.92,1.0192,10.47,0,7.57,1.19,0,0,0,0,0,0,0,0,0,0,7.57,0,0,0,0
53241,105.57,53.95,53.95,-11.77,1.0108,126.63,1,106,20.11,0,0,0,0,0,0,0,0,0,0,106,0,0,0,0
53242,88.47,45.22,45.22,-9.86,1.0078,112.21,1,88.83,28.75,0,0,0,0,0,0,0,0,0,0,88.8333,0,0,0,0
53243,88.47,45.22,45.22,-9.86,1.009,116.81,1,88.83,11.67,0,0,0,0,0,0,0,0,0,0,88.8333,0,0,0,0
53244,88.47,45.22,45.22,-9.86,1.0078,89.53,1,88.83,28.97,0,0,0,0,0,0,0,0,0,0,88.8333,0,0,0,0
53246,43.82,-3.07,22.4,-4.88,1.04,51.43,1,44,14.63,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
53246,43.82,-3.07,22.4,-4.88,1.04,50.83,1,44,5.74,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
53248,0,0,7.64,-1.67,1.043,20.75,0,15,4.3,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
53248,14.94,7.64,7.64,-1.67,1.043,16.83,1,15,4.29,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
53248,14.94,7.64,7.64,-1.67,1.043,20.84,1,15,4.47,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
53253,215.79,67.79,110.28,-24.05,1.0353,234.66,1,216.67,54.19,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
53254,0,0,110.28,-24.05,1.02,233.41,0,216.67,99.94,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
53255,215.79,67.79,110.28,-24.05,1.0375,266.29,1,216.67,106.57,0,0,0,0,0,0,0,0,0,0,216.67,0,0,0,0
53261,158.85,68.95,81.19,-17.7,1.0814,207.41,1,159.5,74.28,0,0,0,0,0,0,0,0,0,0,159.5,0,0,0,0
53263,0,0,0,0,1.0117,20.65,0,20.2,2.11,0,0,0,0,0,0,0,0,0,0,20.2,0,0,0,0
53263,12,0,0,0,1.0117,13.28,1,12,12,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
53264,7.55,0,0,0,1.0113,12.68,1,7.55,7.55,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
53264,7.5,0,0,0,1.0113,7.5,1,7.5,7.5,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
53268,149.39,-16.65,76.35,-16.65,1.0065,170.78,1,150,57.76,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
53269,6.82,3.49,3.49,-0.76,1.01,8.65,1,6.85,3.35,0,0,0,0,0,0,0,0,0,0,6.85,0,0,0,0
53269,6.82,3.49,3.49,-0.76,1.01,6.99,1,6.85,3.02,0,0,0,0,0,0,0,0,0,0,6.85,0,0,0,0
53270,100,21.3,21.3,-14.4,1.038,123.72,1,100,100,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
53277,92.38,-14.75,21.81,-14.75,1.0199,110.95,1,92.38,92.38,0,0,0,0,0,0,0,0,0,0,102.4,0,0,0,0
53279,30.28,-3.37,15.47,-3.37,1.0192,44.22,1,30.4,6.61,0,0,0,0,0,0,0,0,0,0,30.4,0,0,0,0
53279,30.28,-3.37,15.47,-3.37,1.0192,30.78,1,30.4,11.91,0,0,0,0,0,0,0,0,0,0,30.4,0,0,0,0
53279,30.28,-3.37,15.47,-3.37,1.0192,35.27,1,30.4,4.05,0,0,0,0,0,0,0,0,0,0,30.4,0,0,0,0
53279,0,0,15.47,-3.37,1.0192,37.6,0,30.4,14.19,0,0,0,0,0,0,0,0,0,0,30.4,0,0,0,0
53284,26.89,13.74,13.74,-3,1.0378,30.8,1,27,7.28,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
53285,26.89,13.74,13.74,-3,1.0378,30.26,1,27,7.78,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
53288,0,0,23.67,-5.16,1.04,50.61,0,46.5,19.32,0,0,0,0,0,0,0,0,0,0,46.5,0,0,0,0
53289,46.31,-5.16,23.67,-5.16,1.028,54.21,1,46.5,8.05,0,0,0,0,0,0,0,0,0,0,46.5,0,0,0,0
53289,46.31,-5.16,23.67,-5.16,1.028,68.5,1,46.5,22.95,0,0,0,0,0,0,0,0,0,0,46.5,0,0,0,0
53289,46.31,-5.16,23.67,-5.16,1.028,53.54,1,46.5,8.75,0,0,0,0,0,0,0,0,0,0,46.5,0,0,0,0
53292,142.92,0.91,73.04,-15.93,1.0153,170.23,1,143.5,71.52,0,0,0,0,0,0,0,0,0,0,143.5,0,0,0,0
53293,142.92,0.91,73.04,-15.93,1.0159,206.52,1,143.5,28.64,0,0,0,0,0,0,0,0,0,0,143.5,0,0,0,0
53297,814.78,-99.81,381.23,-99.81,1.0257,931.25,1,818.1,206.26,0,0,0,0,0,0,0,0,0,0,818.1,0,0,0,0
53298,288.48,-99.81,381.23,-99.81,1.0232,972.38,1,818.1,276.49,0,0,0,0,0,0,0,0,0,0,818.1,0,0,0,0
53300,43.36,0,0,0,1.04,62.82,1,43.36,43.36,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
53301,4.59,0,0,0,1.0192,8.8,1,4.59,4.59,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
53301,23.18,0,0,0,1.0192,43.93,1,23.18,23.18,0,0,0,0,0,0,0,0,0,0,30.6,0,0,0,0
53303,8.17,-0.91,4.17,-0.91,1.0143,9.42,1,8.2,3.83,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
53303,8.17,-0.91,4.17,-0.91,1.0143,9.21,1,8.2,2.94,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
53303,8.17,-0.91,4.17,-0.91,1.0143,8.2,1,8.2,1.97,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
53303,33.36,-2.1,17.05,-3.72,1.0143,35.98,1,33.5,6.61,0,0,0,0,0,0,0,0,0,0,33.5,0,0,0,0
53303,33.36,-2.1,17.05,-3.72,1.0143,39.34,1,33.5,4.34,0,0,0,0,0,0,0,0,0,0,33.5,0,0,0,0
53305,51.12,-5.7,26.13,-5.7,1.04,69.47,1,51.33,7.91,0,0,0,0,0,0,0,0,0,0,51.33,0,0,0,0
53305,51.12,-5.7,26.13,-5.7,1.04,77,1,51.33,13.83,0,0,0,0,0,0,0,0,0,0,51.33,0,0,0,0
53305,51.12,-5.7,26.13,-5.7,1.04,70.12,1,51.33,22.43,0,0,0,0,0,0,0,0,0,0,51.3333,0,0,0,0
60629,0,0,42.81,-28.94,1.0258,301.5,0,201,49.5,0,0,0,0,0,0,0,0,0,0,201,0,0,0,0
60631,71.04,-11.11,18.56,-12.55,1.028,87.15,1,71.04,71.04,0,0,0,0,0,0,0,0,0,0,87.15,0,0,0,0
60631,63.78,-11.11,18.56,-12.55,1.028,97.38,1,63.78,63.78,0,0,0,0,0,0,0,0,0,0,87.15,0,0,0,0
60635,37.85,-4.22,19.34,-4.22,1.0305,38,1,38,12.33,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
60635,37.85,-4.22,19.34,-4.22,1.0305,43.48,1,38,9.36,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
60635,5.5,-4.22,19.34,-4.22,1.0305,51.15,1,38,4.94,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
60635,37.85,-4.22,19.34,-4.22,1.0305,55.32,1,38,13.83,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
60635,6.52,-4.22,19.34,-4.22,1.0305,44.87,1,38,5.96,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
60635,25.94,-4.22,19.34,-4.22,1.0305,50.57,1,38,6.45,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
60646,180.88,64.01,64.01,-43.27,1.0375,351.65,1,180.88,180.88,0,0,0,0,0,0,0,0,0,0,300.5,0,0,0,0
60651,167.95,53.68,53.68,-36.29,1.038,347.48,1,167.95,167.95,0,0,0,0,0,0,0,0,0,0,252,0,0,0,0
60656,167.96,42.49,42.49,-28.73,1.0329,244.73,1,167.96,167.96,0,0,0,0,0,0,0,0,0,0,199.5,0,0,0,0
60662,542.89,101.42,254.02,-66.5,1.0295,598.49,1,545.1,234.92,0,0,0,0,0,0,0,0,0,0,545.1,0,0,0,0
60663,542.89,101.42,254.02,-66.5,1.0244,593.17,1,545.1,143.32,0,0,0,0,0,0,0,0,0,0,545.1,0,0,0,0
60664,542.89,101.42,254.02,-66.5,1.0295,688.1,1,545.1,233.56,0,0,0,0,0,0,0,0,0,0,545.1,0,0,0,0
60668,200,42.6,42.6,-28.8,1.0197,255.79,1,200,200,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
60670,65.88,33.67,33.67,-7.34,1.0266,72.58,1,66.15,22.6,0,0,0,0,0,0,0,0,0,0,66.15,0,0,0,0
60670,65.88,33.67,33.67,-7.34,1.0266,80.9,1,66.15,25.24,0,0,0,0,0,0,0,0,0,0,66.15,0,0,0,0
60670,65.88,33.67,33.67,-7.34,1.0266,85.16,1,66.15,12.16,0,0,0,0,0,0,0,0,0,0,66.15,0,0,0,0
60670,65.88,33.67,33.67,-7.34,1.0266,86.81,1,66.15,17.64,0,0,0,0,0,0,0,0,0,0,66.15,0,0,0,0
60670,65.88,33.67,33.67,-7.34,1.0266,66.87,1,66.15,6.79,0,0,0,0,0,0,0,0,0,0,66.15,0,0,0,0
60670,65.88,33.67,33.67,-7.34,1.0266,94.42,1,66.15,7.81,0,0,0,0,0,0,0,0,0,0,66.15,0,0,0,0
60677,190.92,89.33,89.33,-23.39,1.0088,275.73,1,191.7,30.79,0,0,0,0,0,0,0,0,0,0,191.7,0,0,0,0
60678,59.06,27.63,27.63,-7.23,1.0057,71.21,1,59.3,24.79,0,0,0,0,0,0,0,0,0,0,59.3,0,0,0,0
60679,64.44,-7.89,30.15,-7.89,1.04,87.13,1,64.7,19.09,0,0,0,0,0,0,0,0,0,0,64.7,0,0,0,0
60679,64.44,-7.89,30.15,-7.89,1.04,87.23,1,64.7,28.1,0,0,0,0,0,0,0,0,0,0,64.7,0,0,0,0
60686,57.03,32.79,110.44,-24.08,1.0132,269.88,1,216.97,53.85,0,0,0,0,0,0,0,0,0,0,216.975,0,0,0,0
60687,0,0,110.44,-24.08,1.0231,221.08,0,216.97,99.74,0,0,0,0,0,0,0,0,0,0,216.98,0,0,0,0
60688,102.52,32.79,110.44,-24.08,1.014,248.61,1,216.97,99.34,0,0,0,0,0,0,0,0,0,0,216.98,0,0,0,0
60689,0,0,110.44,-24.08,1.0231,261.76,0,216.97,100.25,0,0,0,0,0,0,0,0,0,0,216.975,0,0,0,0
60690,58.5,32.79,71.41,-15.57,1.0147,152.84,1,140.3,56.45,0,0,0,0,0,0,0,0,0,0,140.3,0,0,0,0
60691,0,0,71.41,-15.57,1.0231,163.35,0,140.3,53.73,0,0,0,0,0,0,0,0,0,0,140.3,0,0,0,0
60692,36.85,-4.11,18.83,-4.11,0.9891,51.31,1,37,17.81,0,0,0,0,0,0,0,0,0,0,37,0,0,0,0
60695,11.03,4.64,13.54,-2.95,1.0231,27.87,1,26.6,10.64,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
60695,26.49,4.64,13.54,-2.95,1.0231,36.89,1,26.6,5.87,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
60696,21.66,8.95,10.14,-2.65,1.0163,24.36,1,21.75,7.63,0,0,0,0,0,0,0,0,0,0,21.75,0,0,0,0
60696,21.66,8.95,10.14,-2.65,1.0163,22.2,1,21.75,10.26,0,0,0,0,0,0,0,0,0,0,21.75,0,0,0,0
60701,69.05,15.97,15.97,-10.8,1.0202,86.53,1,69.05,69.05,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
60702,29,6.18,6.18,-4.18,1.0161,39.33,1,29,29,0,0,0,0,0,0,0,0,0,0,29,0,0,0,0
60707,231.75,-28.39,108.44,-28.39,0.9978,258.03,1,232.7,44.07,0,0,0,0,0,0,0,0,0,0,232.7,0,0,0,0
60708,231.75,-28.39,108.44,-28.39,0.9996,303.4,1,232.7,51.23,0,0,0,0,0,0,0,0,0,0,232.7,0,0,0,0
60712,250.8,53.42,53.42,-36.12,1.0121,337.51,1,250.8,250.8,0,0,0,0,0,0,0,0,0,0,250.8,0,0,0,0
60716,66.37,101.24,101.24,-22.08,1.0347,271.24,1,198.9,63.45,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
60717,87.06,101.24,101.24,-22.08,1.0388,253.18,1,198.9,84.15,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
60721,139.82,-28.89,42.73,-28.89,1.0268,222.35,1,139.82,139.82,0,0,0,0,0,0,0,0,0,0,200.6,0,0,0,0
60722,38.2,14.67,14.67,-1.87,1.039,38.2,1,38.2,38.2,0,0,0,0,0,0,0,0,0,0,38.2,0,0,0,0
60727,274.53,16.53,128.45,-33.63,1.0251,412.33,1,275.65,44.09,0,0,0,0,0,0,0,0,0,0,275.65,0,0,0,0
60728,274.53,16.53,128.45,-33.63,1.0259,354.46,1,275.65,110.55,0,0,0,0,0,0,0,0,0,0,275.65,0,0,0,0
60729,11.62,5.44,5.44,-1.42,1.0211,17.5,1,11.67,5.57,0,0,0,0,0,0,0,0,0,0,11.67,0,0,0,0
60730,11.62,5.44,5.44,-1.42,1.0308,11.67,1,11.67,1.9,0,0,0,0,0,0,0,0,0,0,11.67,0,0,0,0
60730,11.62,5.44,5.44,-1.42,1.0308,13.67,1,11.67,1.96,0,0,0,0,0,0,0,0,0,0,11.6667,0,0,0,0
60731,23.7,-2.64,12.11,-2.64,1.0192,29.87,1,23.8,8.99,0,0,0,0,0,0,0,0,0,0,23.8,0,0,0,0
60731,45.38,-5.06,23.19,-5.06,1.0192,55.07,1,45.57,6.37,0,0,0,0,0,0,0,0,0,0,45.5667,0,0,0,0
60732,19.48,-5.06,23.19,-5.06,1.0251,65.08,1,45.57,18.81,0,0,0,0,0,0,0,0,0,0,45.5667,0,0,0,0
60732,10.88,-5.06,23.19,-5.06,1.0251,60.25,1,45.57,10.21,0,0,0,0,0,0,0,0,0,0,45.57,0,0,0,0
60732,45.38,-5.06,23.19,-5.06,1.0251,59.31,1,45.57,8.84,0,0,0,0,0,0,0,0,0,0,45.5667,0,0,0,0
60732,0,0,23.19,-5.06,1.0251,58.85,0,45.57,6.59,0,0,0,0,0,0,0,0,0,0,45.57,0,0,0,0
60732,45.38,-5.06,23.19,-5.06,1.0251,54.49,1,45.57,21.98,0,0,0,0,0,0,0,0,0,0,45.5667,0,0,0,0
60734,28.33,-3.47,13.26,-3.47,1.04,28.45,1,28.45,5.36,0,0,0,0,0,0,0,0,0,0,28.45,0,0,0,0
60735,28.33,-3.47,13.26,-3.47,1.0192,42.67,1,28.45,3.55,0,0,0,0,0,0,0,0,0,0,28.45,0,0,0,0
60735,28.33,-3.47,13.26,-3.47,1.0192,34.11,1,28.45,8.45,0,0,0,0,0,0,0,0,0,0,28.45,0,0,0,0
60735,28.33,-3.47,13.26,-3.47,1.0192,41.17,1,28.45,11.38,0,0,0,0,0,0,0,0,0,0,28.45,0,0,0,0
60743,0,0,3,-0.38,1.0251,8.37,0,7.8,3.32,0,0,0,0,0,0,0,0,0,0,7.8,0,0,0,0
60744,21.54,10.6,10.6,-1.35,1.0276,28.27,1,21.54,21.54,0,0,0,0,0,0,0,0,0,0,27.6,0,0,0,0
60746,124.58,14.47,57.6,-7.35,1.0278,175.05,1,124.58,124.58,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
60747,94.45,14.47,57.6,-7.35,1.0278,184.86,1,94.45,94.45,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
60751,550.06,95.96,257.37,-67.38,1.0339,598.59,1,552.3,78.79,0,0,0,0,0,0,0,0,0,0,552.3,0,0,0,0
60752,76.79,39.24,39.24,-8.56,1.0475,107.94,1,77.1,16.47,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
60752,76.79,39.24,39.24,-8.56,1.0475,87.15,1,77.1,12.78,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
60760,142.31,34.51,34.51,-23.33,1.0054,211.28,1,142.31,142.31,0,0,0,0,0,0,0,0,0,0,162,0,0,0,0
60763,0,0,10.11,-2.21,1.031,21.17,0,19.87,8.64,0,0,0,0,0,0,0,0,0,0,19.8667,0,0,0,0
60763,0,0,10.11,-2.21,1.031,24.95,0,19.87,7.13,0,0,0,0,0,0,0,0,0,0,19.87,0,0,0,0
60764,0,0,10.11,-2.21,1.031,19.87,0,19.87,2.41,0,0,0,0,0,0,0,0,0,0,19.8667,0,0,0,0
60765,9.9,3.8,3.8,-0.49,1.0221,12.71,1,9.9,9.9,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
60765,17.84,10.75,10.75,-1.37,1.0221,28.68,1,17.84,17.84,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
60766,25.1,-8.56,39.24,-8.56,1.0192,78.12,1,77.1,23.97,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
60766,14.22,-8.56,39.24,-8.56,1.0192,104.44,1,77.1,13.09,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
60773,18.92,9.67,9.67,-2.11,1.0192,22.28,1,19,8.54,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
60773,18.92,9.67,9.67,-2.11,1.0192,21.08,1,19,4.22,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
60773,18.92,9.67,9.67,-2.11,1.0192,21.48,1,19,8.11,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
60773,18.92,9.67,9.67,-2.11,1.0192,26.24,1,19,9.4,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
60773,0,0,9.67,-2.11,1.0192,23.88,0,19,2.71,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
60773,0,0,9.67,-2.11,1.0192,19.46,0,19,8.79,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
60775,206.16,-25.25,96.46,-25.25,1.0155,282.59,1,207,66.33,0,0,0,0,0,0,0,0,0,0,207,0,0,0,0
60776,37.65,-4.61,17.61,-4.61,1.011,56.7,1,37.8,17.18,0,0,0,0,0,0,0,0,0,0,37.8,0,0,0,0
60776,37.65,-4.61,17.61,-4.61,1.011,38.49,1,37.8,15.79,0,0,0,0,0,0,0,0,0,0,37.8,0,0,0,0
60780,175.68,-28.8,42.6,-28.8,1.0329,252.84,1,175.68,175.68,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
60783,30.75,-2.11,16.51,-2.11,1.0153,54.98,1,30.75,30.75,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
60784,6.5,3.26,3.26,-0.42,1.035,11.38,1,6.5,6.5,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
60784,29.14,16.51,16.51,-2.11,1.035,52.3,1,29.14,29.14,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
60788,33.2,16.97,16.97,-3.7,1.0028,40.27,1,33.33,16.55,0,0,0,0,0,0,0,0,0,0,33.3333,0,0,0,0
60789,33.2,16.97,16.97,-3.7,1.0028,39.09,1,33.33,9.41,0,0,0,0,0,0,0,0,0,0,33.3333,0,0,0,0
60791,21.19,50.9,50.9,-11.1,1.0042,120.78,1,100,19.73,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
60792,99.59,50.9,50.9,-11.1,1.003,124.31,1,100,36.82,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
60793,0,0,16.97,-3.7,1.0524,45.98,0,33.33,15.58,0,0,0,0,0,0,0,0,0,0,33.3333,0,0,0,0
60794,33.2,16.97,16.97,-3.7,1.0054,33.33,1,33.33,11.42,0,0,0,0,0,0,0,0,0,0,33.3333,0,0,0,0
60794,13.55,16.97,16.97,-3.7,1.0054,33.33,1,33.33,13.06,0,0,0,0,0,0,0,0,0,0,33.33,0,0,0,0
60795,33.19,16.97,16.97,-3.7,1.0072,37.33,1,33.33,8.24,0,0,0,0,0,0,0,0,0,0,33.33,0,0,0,0
60798,9.34,-0.64,4.99,-0.64,1.0471,14.12,1,9.34,9.34,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
60798,8.99,-0.64,4.99,-0.64,1.0471,13.28,1,8.99,8.99,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
60799,6.32,-0.35,2.76,-0.35,1.0461,7.2,1,6.32,6.32,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
60799,6.05,-0.35,2.76,-0.35,1.0461,7.65,1,6.05,6.05,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
60801,8.81,0,0,0,1.04,11.33,1,8.81,8.81,0,0,0,0,0,0,0,0,0,0,11.3,0,0,0,0
60802,7.74,0,0,0,1.0192,10.62,1,7.74,7.74,0,0,0,0,0,0,0,0,0,0,9.5,0,0,0,0
60802,21.83,0,0,0,1.0192,31.87,1,21.83,21.83,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
60802,0,0,0,0,1.0192,51.64,0,35,16.57,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
60803,7.54,0,0,0,1.04,9.5,1,7.54,7.54,0,0,0,0,0,0,0,0,0,0,9.5,0,0,0,0
60807,75.19,33.25,33.25,-4.24,1.0191,103.02,1,75.19,75.19,0,0,0,0,0,0,0,0,0,0,86.6,0,0,0,0
60808,0,0,33.25,-4.24,1.0114,113.06,0,86.6,25.16,0,0,0,0,0,0,0,0,0,0,86.6,0,0,0,0
60809,6.31,-0.56,4.38,-0.56,1.0191,11.6,1,6.31,6.31,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
60810,74.7,38.17,38.17,-8.33,1.04,83.46,1,75,14.57,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
60811,26.08,16.59,16.59,-2.12,1.043,48.58,1,26.08,26.08,0,0,0,0,0,0,0,0,0,0,43.2,0,0,0,0
60811,0,0,16.59,-2.12,1.043,50.3,0,43.2,5.15,0,0,0,0,0,0,0,0,0,0,43.2,0,0,0,0
60814,0,0,76.35,-16.65,1.04,174.95,0,150,28.96,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
60815,0,0,76.35,-16.65,1.04,199.63,0,150,45.81,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
60820,41.04,-6.55,9.69,-6.55,1.0311,57.21,1,41.04,41.04,0,0,0,0,0,0,0,0,0,0,45.5,0,0,0,0
60820,35.21,-6.55,9.69,-6.55,1.0311,63.39,1,35.21,35.21,0,0,0,0,0,0,0,0,0,0,45.5,0,0,0,0
60822,39.82,-7.34,10.86,-7.34,1.0192,51.66,1,39.82,39.82,0,0,0,0,0,0,0,0,0,0,51,0,0,0,0
60825,0,0,5.6,-1.22,1.0182,14.49,0,11,3.86,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
60825,10.96,-1.22,5.6,-1.22,1.0182,11.21,1,11,3.92,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
60825,10.96,-1.22,5.6,-1.22,1.0182,11.33,1,11,3.13,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
60825,0,0,36.19,-7.89,1.0182,93.11,0,71.1,35.07,0,0,0,0,0,0,0,0,0,0,71.1,0,0,0,0
60825,70.81,-7.89,36.19,-7.89,1.0182,94.19,1,71.1,13.39,0,0,0,0,0,0,0,0,0,0,71.1,0,0,0,0
60827,0,0,38.4,-4.9,1.04,117.65,0,100,25.55,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
60827,78.85,-4.9,38.4,-4.9,1.04,130.22,1,78.85,78.85,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
60833,227.44,6.27,116.24,-25.35,1.0259,294.77,1,228.37,95.11,0,0,0,0,0,0,0,0,0,0,228.3667,0,0,0,0
60834,227.44,6.27,116.24,-25.35,1.026,296.39,1,228.37,89.37,0,0,0,0,0,0,0,0,0,0,228.37,0,0,0,0
60835,65.64,6.27,116.24,-25.35,1.0258,266.31,1,228.37,62.29,0,0,0,0,0,0,0,0,0,0,228.3667,0,0,0,0
60839,0,0,32.92,-7.18,1.0172,82.12,0,64.67,21.99,0,0,0,0,0,0,0,0,0,0,64.6667,0,0,0,0
60840,8.9,32.92,32.92,-7.18,1.0234,83.38,1,64.67,7.95,0,0,0,0,0,0,0,0,0,0,64.6667,0,0,0,0
60841,64.41,32.92,32.92,-7.18,1.0206,73.01,1,64.67,9.97,0,0,0,0,0,0,0,0,0,0,64.67,0,0,0,0
60844,50.2,13.95,25.65,-5.59,1.039,62.58,1,50.4,21.96,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
60844,7.36,13.95,25.65,-5.59,1.039,56.33,1,50.4,6.62,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
60847,0,0,10.69,-2.33,1.0192,24.01,0,21,10.23,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
60847,0,0,10.69,-2.33,1.0192,21,0,21,4.52,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
60847,20.91,-2.33,10.69,-2.33,1.0192,28.96,1,21,4.95,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
60848,20.91,10.69,10.69,-2.33,1.04,31.38,1,21,2.42,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
60848,26.49,13.54,13.54,-2.95,1.04,29.97,1,26.6,10.87,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
60850,19.52,9.98,9.98,-2.18,1.0192,19.67,1,19.6,2.26,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
60850,19.52,9.98,9.98,-2.18,1.0192,26.22,1,19.6,5.44,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
60850,0,0,9.98,-2.18,1.0192,25.65,0,19.6,9.23,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
60851,0,0,9.98,-2.18,1.0197,23.23,0,19.6,9.05,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
60851,0,0,9.98,-2.18,1.0197,19.65,0,19.6,5.29,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
60851,19.52,9.98,9.98,-2.18,1.0197,19.6,1,19.6,9.51,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
60852,85.32,39.92,39.92,-10.45,1.041,127.09,1,85.67,31.52,0,0,0,0,0,0,0,0,0,0,85.6667,0,0,0,0
60852,85.32,39.92,39.92,-10.45,1.041,128.03,1,85.67,30.6,0,0,0,0,0,0,0,0,0,0,85.6667,0,0,0,0
60852,85.32,39.92,39.92,-10.45,1.041,86.63,1,85.67,17.57,0,0,0,0,0,0,0,0,0,0,85.6667,0,0,0,0
60856,9.63,5.76,5.76,-0.74,1.0169,15,1,9.63,9.63,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
60856,10.87,5.76,5.76,-0.74,1.0169,21.52,1,10.87,10.87,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
60857,13.52,5.76,5.76,-0.74,1.0147,15.89,1,13.52,13.52,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
60857,0,0,3.11,-0.4,1.0147,9.07,0,8.1,2.29,0,0,0,0,0,0,0,0,0,0,8.1,0,0,0,0
60861,48.16,100.27,100.27,-21.87,1.0365,224.32,1,197,45.28,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
60862,0,0,100.27,-21.87,1.0253,242.2,0,197,91.21,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
60865,0,0,12.78,-8.64,1.0192,60.37,0,60,24.5,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
60872,473.94,55.38,221.75,-58.06,0.9917,593.45,1,475.87,61.04,0,0,0,0,0,0,0,0,0,0,475.87,0,0,0,0
60873,473.94,55.38,221.75,-58.06,0.987,565.2,1,475.87,167.43,0,0,0,0,0,0,0,0,0,0,475.87,0,0,0,0
60874,473.93,55.38,221.75,-58.06,0.992,480.85,1,475.87,232.67,0,0,0,0,0,0,0,0,0,0,475.8667,0,0,0,0
60875,20.86,-4.28,6.33,-4.28,1.0192,43.94,1,20.86,20.86,0,0,0,0,0,0,0,0,0,0,29.7,0,0,0,0
60875,22.13,-4.51,6.67,-4.51,1.0192,35.18,1,22.13,22.13,0,0,0,0,0,0,0,0,0,0,31.3,0,0,0,0
60875,22.36,-4.51,6.67,-4.51,1.0192,31.3,1,22.36,22.36,0,0,0,0,0,0,0,0,0,0,31.3,0,0,0,0
60881,0,0,91.79,-20.02,1.0142,183.08,0,180.33,43.3,0,0,0,0,0,0,0,0,0,0,180.33,0,0,0,0
60882,179.6,91.79,91.79,-20.02,1.0305,225.53,1,180.33,38.61,0,0,0,0,0,0,0,0,0,0,180.3333,0,0,0,0
60883,34.65,91.79,91.79,-20.02,1.0292,259.49,1,180.33,32.01,0,0,0,0,0,0,0,0,0,0,180.33,0,0,0,0
60891,292.41,38.28,136.82,-35.82,1.0295,293.6,1,293.6,87.56,0,0,0,0,0,0,0,0,0,0,293.6,0,0,0,0
60892,100.95,38.28,47.23,-12.37,1.0304,113.18,1,101.36,46.87,0,0,0,0,0,0,0,0,0,0,101.36,0,0,0,0
60893,100.95,38.28,47.23,-12.37,1.028,137.93,1,101.36,11.13,0,0,0,0,0,0,0,0,0,0,101.36,0,0,0,0
60894,100.95,38.28,47.23,-12.37,1.0313,118.18,1,101.36,36.9,0,0,0,0,0,0,0,0,0,0,101.36,0,0,0,0
60895,100.95,38.28,47.23,-12.37,1.029,125.59,1,101.36,33.98,0,0,0,0,0,0,0,0,0,0,101.36,0,0,0,0
60896,100.95,38.28,47.23,-12.37,1.0321,101.36,1,101.36,30.92,0,0,0,0,0,0,0,0,0,0,101.36,0,0,0,0
70097,0,0,107.44,-28.13,1.0394,267.51,0,230.55,104.34,0,0,0,0,0,0,0,0,0,0,230.55,0,0,0,0
70098,27.14,16.11,107.44,-28.13,1.0419,285.37,1,230.55,23.76,0,0,0,0,0,0,0,0,0,0,230.55,0,0,0,0
70099,0,0,107.44,-28.13,1.0394,274.81,0,230.55,115.22,0,0,0,0,0,0,0,0,0,0,230.55,0,0,0,0
70100,0,0,107.44,-28.13,1.0394,303.98,0,230.55,32.78,0,0,0,0,0,0,0,0,0,0,230.55,0,0,0,0
70104,185.19,-1.23,42.6,-28.8,0.9739,256.4,1,185.19,185.19,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
70105,37.25,-10.74,41.01,-10.74,1.0172,117,1,88,35.96,0,0,0,0,0,0,0,0,0,0,88,0,0,0,0
70107,23.13,5.48,6.26,-4.23,1.037,36.72,1,23.13,23.13,0,0,0,0,0,0,0,0,0,0,29.4,0,0,0,0
70107,30.77,5.48,8.95,-6.05,1.037,52.97,1,30.77,30.77,0,0,0,0,0,0,0,0,0,0,42,0,0,0,0
70110,7.04,-4.88,18.64,-4.88,1.0172,46.69,1,40,6.45,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
70110,17.13,-9.76,37.28,-9.76,1.0172,117.04,1,80,15.96,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
70111,29.77,-1.64,12.83,-1.64,1.0172,48.77,1,29.77,29.77,0,0,0,0,0,0,0,0,0,0,33.4,0,0,0,0
70111,33.4,-1.64,12.83,-1.64,1.0172,44.67,1,33.4,33.4,0,0,0,0,0,0,0,0,0,0,33.4,0,0,0,0
70114,86.23,22,22,-14.88,1.0428,112.35,1,86.23,86.23,0,0,0,0,0,0,0,0,0,0,103.3,0,0,0,0
70115,24.86,6.33,6.33,-4.28,1.0308,29.7,1,24.86,24.86,0,0,0,0,0,0,0,0,0,0,29.7,0,0,0,0
70121,113.47,-59.01,225.4,-59.01,1.0138,603.17,1,483.7,106.38,0,0,0,0,0,0,0,0,0,0,483.7,0,0,0,0
70125,90.53,-33.83,129.24,-33.83,1.016,277.33,1,277.33,86.47,0,0,0,0,0,0,0,0,0,0,277.33,0,0,0,0
70126,104.66,-33.83,129.24,-33.83,1.016,300.24,1,277.33,100.6,0,0,0,0,0,0,0,0,0,0,277.3333,0,0,0,0
70127,121.1,-33.83,129.24,-33.83,1.016,309.88,1,277.33,117.04,0,0,0,0,0,0,0,0,0,0,277.3333,0,0,0,0
70128,11.5,-1.66,2.45,-1.66,1.0192,14.58,1,11.5,11.5,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
70128,10.92,-2.42,3.58,-2.42,1.0192,16.8,1,10.92,10.92,0,0,0,0,0,0,0,0,0,0,16.8,0,0,0,0
70128,0,0,5.28,-3.57,1.0192,25.31,0,24.8,9.84,0,0,0,0,0,0,0,0,0,0,24.8,0,0,0,0
70128,28.33,-5.96,8.82,-5.96,1.0192,51.09,1,28.33,28.33,0,0,0,0,0,0,0,0,0,0,41.4,0,0,0,0
70128,32.04,-7.2,10.65,-7.2,1.0192,62.5,1,32.04,32.04,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
70131,48.17,10.41,12.99,-8.78,1.0505,87.54,1,48.17,48.17,0,0,0,0,0,0,0,0,0,0,61,0,0,0,0
70134,96.09,21.22,187.47,-49.08,0.9641,438.06,1,402.3,90.19,0,0,0,0,0,0,0,0,0,0,402.3,0,0,0,0
70141,7.35,16.97,16.97,-3.7,1.0324,44.88,1,33.33,6.86,0,0,0,0,0,0,0,0,0,0,33.3333,0,0,0,0
70142,13.87,16.97,16.97,-3.7,1.0325,39.24,1,33.33,13.38,0,0,0,0,0,0,0,0,0,0,33.3333,0,0,0,0
70144,7.5,20.36,20.36,-4.44,1.035,50.91,1,40,6.92,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
70144,6.81,16.97,16.97,-3.7,1.035,42.46,1,33.33,6.32,0,0,0,0,0,0,0,0,0,0,33.3333,0,0,0,0
70146,75.68,-16.68,24.67,-16.68,1.0375,137.7,1,75.68,75.68,0,0,0,0,0,0,0,0,0,0,115.8,0,0,0,0
70147,0,0,3.18,-0.83,1.0182,6.83,0,6.83,2.13,0,0,0,0,0,0,0,0,0,0,6.83,0,0,0,0
70147,1.71,-0.83,3.18,-0.83,1.0182,8.28,1,6.83,1.61,0,0,0,0,0,0,0,0,0,0,6.83,0,0,0,0
70147,2.61,-0.83,3.18,-0.83,1.0182,7.65,1,6.83,2.51,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
70147,1.53,-0.83,3.18,-0.83,1.0182,8.26,1,6.83,1.43,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
70147,1.02,-0.83,3.18,-0.83,1.0182,6.83,1,6.83,0.92,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
70147,0,0,3.18,-0.83,1.0182,7.6,0,6.83,2.46,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
70147,0,0,6.99,-1.83,1.0182,18.61,0,15,6.29,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
70147,0,0,6.99,-1.83,1.0182,19.52,0,15,6.19,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
70149,0,0,21.09,-14.26,1.0277,110.78,0,99,43.58,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
70150,0,0,3.62,-2.45,1.0277,19.46,0,17,6.5,0,0,0,0,0,0,0,0,0,0,17,0,0,0,0
70153,153.29,-40.17,284.48,-74.48,1.0128,797.76,1,610.48,144.35,0,0,0,0,0,0,0,0,0,0,610.475,0,0,0,0
70154,184.75,-40.17,284.48,-74.48,1.0101,717.31,1,610.48,175.8,0,0,0,0,0,0,0,0,0,0,610.47,0,0,0,0
70155,224.65,-40.17,284.48,-74.48,1.0107,717.63,1,610.48,215.71,0,0,0,0,0,0,0,0,0,0,610.475,0,0,0,0
70156,202.37,-40.17,284.48,-74.48,1.013,686.24,1,610.48,193.43,0,0,0,0,0,0,0,0,0,0,610.475,0,0,0,0
70160,87.22,22,22,-14.88,1.0774,123.54,1,87.22,87.22,0,0,0,0,0,0,0,0,0,0,103.3,0,0,0,0
70163,0,0,7.95,-1.01,1.0373,23.24,0,20.7,4.1,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
70164,16.26,7.95,7.95,-1.01,1.0498,21.16,1,16.26,16.26,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
70164,0,0,7.3,-0.93,1.0498,24.13,0,19,4.06,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
70165,13.57,7.3,7.3,-0.93,1.0658,21.84,1,13.57,13.57,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
70165,9.06,3.84,3.84,-0.49,1.0658,10.18,1,9.06,9.06,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
70166,0,0,2.88,-0.37,1.0295,9.04,0,7.5,2.8,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70166,6.66,0.15,2.88,-0.37,1.0295,9.39,1,6.66,6.66,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,2.97,-0.83,3.82,-0.83,1.0221,7.5,1,7.5,2.86,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,12.28,-4.44,20.36,-4.44,1.0221,44.49,1,40,11.7,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
70167,3.36,-0.83,3.82,-0.83,1.0221,8.33,1,7.5,3.25,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,3.73,-0.83,3.82,-0.83,1.0221,7.53,1,7.5,3.62,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,1.96,-0.83,3.82,-0.83,1.0221,10.83,1,7.5,1.85,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,1.39,-0.83,3.82,-0.83,1.0221,10.15,1,7.5,1.28,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,2.46,-0.83,3.82,-0.83,1.0221,8.2,1,7.5,2.35,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,1.74,-0.83,3.82,-0.83,1.0221,7.63,1,7.5,1.63,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,0.94,-0.83,3.82,-0.83,1.0221,7.5,1,7.5,0.83,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70167,3.28,-0.83,3.82,-0.83,1.0221,9.63,1,7.5,3.17,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
70168,0,0,17.04,-11.52,1.0192,103.44,0,80,28.82,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
70172,199.22,39.12,265.62,-69.54,0.9882,648.33,1,570,190.86,0,0,0,0,0,0,0,0,0,0,570,0,0,0,0
70173,137.24,39.12,265.62,-69.54,0.986,662.9,1,570,128.89,0,0,0,0,0,0,0,0,0,0,570,0,0,0,0
70174,102.92,39.12,265.62,-69.54,0.9883,604.83,1,570,94.56,0,0,0,0,0,0,0,0,0,0,570,0,0,0,0
70176,38.6,54.15,54.15,-14.18,1.067,118.72,1,116.2,36.9,0,0,0,0,0,0,0,0,0,0,116.2,0,0,0,0
70177,42.55,3.92,13.16,-8.9,1.0345,64.31,1,42.55,42.55,0,0,0,0,0,0,0,0,0,0,61.8,0,0,0,0
70177,55.22,3.92,13.16,-8.9,1.0345,61.8,1,55.22,55.22,0,0,0,0,0,0,0,0,0,0,61.8,0,0,0,0
