GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
70180,72,-10.37,15.34,-10.37,1.0452,100.08,1,72,72,0,0,0,0,0,0,0,0,0,0,72,0,0,0,0
70181,0,0,15.34,-10.37,1.0338,72.78,0,72,18.47,0,0,0,0,0,0,0,0,0,0,72,0,0,0,0
70182,7.28,-0.59,4.61,-0.59,1.0177,17.32,1,7.28,7.28,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
70182,10.86,-0.59,4.61,-0.59,1.0177,14.93,1,10.86,10.86,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
70182,9.26,-0.59,4.61,-0.59,1.0177,15.27,1,9.26,9.26,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
70182,12.64,-0.84,6.6,-0.84,1.0177,21.82,1,12.64,12.64,0,0,0,0,0,0,0,0,0,0,17.2,0,0,0,0
70182,11.08,-0.84,6.6,-0.84,1.0177,17.51,1,11.08,11.08,0,0,0,0,0,0,0,0,0,0,17.2,0,0,0,0
70182,11.79,-0.84,6.6,-0.84,1.0177,17.46,1,11.79,11.79,0,0,0,0,0,0,0,0,0,0,17.2,0,0,0,0
70184,0,0,44.27,-11.59,1.0367,95,0,95,33.69,0,0,0,0,0,0,0,0,0,0,95,0,0,0,0
70188,15.71,-1.14,18.32,-4,1.0354,42.01,1,36,15.18,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
70188,16.19,-1.14,18.32,-4,1.0354,39.71,1,36,15.66,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
70189,14.39,-2.28,18.32,-4,1.034,44.09,1,36,13.86,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
74196,0,0,16.93,-2.16,1.0118,61.92,0,44.1,8.53,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
74196,0,0,16.93,-2.16,1.0118,50.83,0,44.1,14.38,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
74197,44.1,16.93,16.93,-2.16,0.9979,62.89,1,44.1,44.1,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
74197,37.11,16.93,16.93,-2.16,0.9979,55.65,1,37.11,37.11,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
74199,15,-0.74,5.76,-0.74,1.0192,15.03,1,15,15,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
74199,8.04,-0.74,5.76,-0.74,1.0192,21.78,1,8.04,8.04,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
74199,12.94,-0.74,5.76,-0.74,1.0192,15,1,12.94,12.94,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
74199,12.99,-0.74,5.76,-0.74,1.0192,19.1,1,12.99,12.99,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
74200,0,0,3.19,-0.41,1.061,8.3,0,8.3,3.79,0,0,0,0,0,0,0,0,0,0,8.3,0,0,0,0
74201,10.18,-0.66,5.18,-0.66,1.0606,13.56,1,10.18,10.18,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
74204,172.1,-19.18,87.96,-19.18,1.0253,193.75,1,172.8,63.22,0,0,0,0,0,0,0,0,0,0,172.8,0,0,0,0
74205,0,0,5.29,-1.15,1.0294,11.44,0,10.4,3.53,0,0,0,0,0,0,0,0,0,0,10.4,0,0,0,0
74205,10.36,-1.15,5.29,-1.15,1.0294,10.4,1,10.4,2.44,0,0,0,0,0,0,0,0,0,0,10.4,0,0,0,0
74211,150.14,40.4,76.73,-16.73,1.0525,189.7,1,150.75,28.6,0,0,0,0,0,0,0,0,0,0,150.75,0,0,0,0
74212,150.14,40.4,76.73,-16.73,1.0524,166.34,1,150.75,48.78,0,0,0,0,0,0,0,0,0,0,150.75,0,0,0,0
74213,38.28,0,0,0,1.04,46.9,1,38.28,38.28,0,0,0,0,0,0,0,0,0,0,46.9,0,0,0,0
74214,9.35,0,0,0,1.0192,11.09,1,9.35,9.35,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
74214,7.46,0,0,0,1.0192,15,1,7.46,7.46,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
74214,33.93,0,0,0,1.0192,61.68,1,33.93,33.93,0,0,0,0,0,0,0,0,0,0,46.9,0,0,0,0
74220,28.36,12.95,12.95,-1.65,0.9864,39.57,1,28.36,28.36,0,0,0,0,0,0,0,0,0,0,33.73,0,0,0,0
74220,27.57,12.95,12.95,-1.65,0.9864,33.73,1,27.57,27.57,0,0,0,0,0,0,0,0,0,0,33.73,0,0,0,0
74221,33.73,12.95,12.95,-1.65,0.9864,33.73,1,33.73,33.73,0,0,0,0,0,0,0,0,0,0,33.7333,0,0,0,0
74221,0,0,2.88,-0.37,0.9864,9.55,0,7.5,1.99,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
74222,5.26,2.88,2.88,-0.37,0.983,11.25,1,5.26,5.26,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
74223,0,0,45.96,-10.02,1.0192,124.96,0,90.3,23.74,0,0,0,0,0,0,0,0,0,0,90.3,0,0,0,0
74223,89.93,-10.02,45.96,-10.02,1.0192,105.01,1,90.3,33.74,0,0,0,0,0,0,0,0,0,0,90.3,0,0,0,0
74223,89.93,-10.02,45.96,-10.02,1.0192,123.18,1,90.3,21.65,0,0,0,0,0,0,0,0,0,0,90.3,0,0,0,0
74225,50.07,-2.04,13.74,-9.29,1.036,64.98,1,50.07,50.07,0,0,0,0,0,0,0,0,0,0,64.5,0,0,0,0
74226,16.8,-2.42,3.58,-2.42,1.0192,18.48,1,16.8,16.8,0,0,0,0,0,0,0,0,0,0,16.8,0,0,0,0
74226,6.55,-2.72,4.03,-2.72,1.0192,20.92,1,6.55,6.55,0,0,0,0,0,0,0,0,0,0,18.9,0,0,0,0
74228,5.65,2.69,2.69,-0.34,1.042,7.02,1,5.65,5.65,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
74228,8.06,4.8,4.8,-0.61,1.042,12.81,1,8.06,8.06,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
74228,12.36,4.8,4.8,-0.61,1.042,15.16,1,12.36,12.36,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
74230,9.89,-1.51,2.24,-1.51,1.0051,13.38,1,9.89,9.89,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
74231,16.1,-3.02,4.47,-3.02,1.003,21.37,1,16.1,16.1,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
74233,0,0,4.47,-3.02,1.0566,25.61,0,21,7.03,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
74236,36.59,13.47,25.46,-3.25,1.0296,74.23,1,36.59,36.59,0,0,0,0,0,0,0,0,0,0,66.3,0,0,0,0
74237,45.59,13.47,25.46,-3.25,1.0294,74,1,45.59,45.59,0,0,0,0,0,0,0,0,0,0,66.3,0,0,0,0
74238,44.9,13.47,25.46,-3.25,1.0283,84.3,1,44.9,44.9,0,0,0,0,0,0,0,0,0,0,66.3,0,0,0,0
74239,47.54,13.47,25.46,-3.25,1.0289,91.92,1,47.54,47.54,0,0,0,0,0,0,0,0,0,0,66.3,0,0,0,0
74240,82.86,7.24,42.35,-9.24,1.0163,97.63,1,83.2,24.47,0,0,0,0,0,0,0,0,0,0,83.2,0,0,0,0
74240,82.86,7.24,42.35,-9.24,1.0163,83.2,1,83.2,23.52,0,0,0,0,0,0,0,0,0,0,83.2,0,0,0,0
74245,5.43,-0.34,2.66,-0.34,1.0259,6.93,1,5.43,5.43,0,0,0,0,0,0,0,0,0,0,6.93,0,0,0,0
74246,0,0,2.66,-0.34,1.0261,7.76,0,6.93,0.84,0,0,0,0,0,0,0,0,0,0,6.93,0,0,0,0
74248,3.4,-0.34,2.66,-0.34,1.0246,6.93,1,3.4,3.4,0,0,0,0,0,0,0,0,0,0,6.925,0,0,0,0
74248,0,0,2.66,-0.34,1.0246,6.96,0,6.93,2.06,0,0,0,0,0,0,0,0,0,0,6.925,0,0,0,0
74252,89.21,-0.07,44.96,-5.74,1.0143,117.23,1,89.21,89.21,0,0,0,0,0,0,0,0,0,0,117.08,0,0,0,0
74253,0,0,44.96,-5.74,1.0143,158.76,0,117.08,50.93,0,0,0,0,0,0,0,0,0,0,117.08,0,0,0,0
74254,83.06,-0.07,44.96,-5.74,1.0147,125.59,1,83.06,83.06,0,0,0,0,0,0,0,0,0,0,117.08,0,0,0,0
74255,80.11,-0.07,44.96,-5.74,1.0144,154.54,1,80.11,80.11,0,0,0,0,0,0,0,0,0,0,117.08,0,0,0,0
74256,105.82,-0.07,44.96,-5.74,1.0143,137.85,1,105.82,105.82,0,0,0,0,0,0,0,0,0,0,117.08,0,0,0,0
74259,22.5,-3.24,4.79,-3.24,1.0108,22.5,1,22.5,22.5,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
74259,16.46,-3.02,4.47,-3.02,1.0108,26.26,1,16.46,16.46,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
74260,0,0,2.24,-1.51,1.0098,13.79,0,10.5,2.45,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
74261,25,-1.22,9.6,-1.22,1.0192,32.61,1,25,25,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
74261,20.31,-1.22,9.6,-1.22,1.0192,37.5,1,20.31,20.31,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
74261,0,0,9.6,-1.22,1.0192,25.53,0,25,7.31,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
74263,0,0,16.87,-11.4,1.0366,84.88,0,79.2,8.69,0,0,0,0,0,0,0,0,0,0,79.2,0,0,0,0
74265,7.49,-0.62,4.88,-0.62,1.036,12.7,1,7.49,7.49,0,0,0,0,0,0,0,0,0,0,12.7,0,0,0,0
74266,12.7,-0.62,4.88,-0.62,1.04,16.98,1,12.7,12.7,0,0,0,0,0,0,0,0,0,0,12.7,0,0,0,0
74266,0,0,4.88,-0.62,1.04,18.38,0,12.7,6.18,0,0,0,0,0,0,0,0,0,0,12.7,0,0,0,0
74268,5.03,-0.39,3.07,-0.39,1.0216,8,1,5.03,5.03,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
74268,0,0,3.07,-0.39,1.0216,8,0,8,1.19,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
74268,8,-0.39,3.07,-0.39,1.0216,8.45,1,8,8,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
74268,0,0,8.99,-1.15,1.0216,34.7,0,23.4,2.88,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
74270,18.07,-3.23,4.77,-3.23,1.0192,22.74,1,18.07,18.07,0,0,0,0,0,0,0,0,0,0,22.4,0,0,0,0
74270,16.56,-3.31,4.9,-3.31,1.0192,23,1,16.56,16.56,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
74270,23,-3.31,4.9,-3.31,1.0192,24.33,1,23,23,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
74271,48.32,-8.29,12.27,-8.29,1.0172,81.01,1,48.32,48.32,0,0,0,0,0,0,0,0,0,0,57.6,0,0,0,0
74276,90.64,29.03,51.2,-6.53,1.0518,194.54,1,90.64,90.64,0,0,0,0,0,0,0,0,0,0,133.3333,0,0,0,0
74277,0,0,51.2,-6.53,1.041,165.95,0,133.33,37.13,0,0,0,0,0,0,0,0,0,0,133.3333,0,0,0,0
74278,117.94,29.03,51.2,-6.53,1.0504,151.3,1,117.94,117.94,0,0,0,0,0,0,0,0,0,0,133.3333,0,0,0,0
74280,100.14,25.5,25.5,-17.24,1.0063,175.27,1,100.14,100.14,0,0,0,0,0,0,0,0,0,0,119.7,0,0,0,0
74282,0,0,4.9,-3.31,1.0502,25.7,0,23,4.82,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
74283,0,0,4.9,-3.31,1.0502,23,0,23,4.9,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
74284,6.33,3.84,3.84,-0.49,1.04,10.53,1,6.33,6.33,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
74284,6.27,3.84,3.84,-0.49,1.04,14.34,1,6.27,6.27,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
74284,0,0,3.84,-0.49,1.04,10,0,10,3.74,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
74288,0,0,2.24,-1.51,1.0635,11.53,0,10.5,4.54,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
74289,10.5,-1.51,2.24,-1.51,1.0618,10.52,1,10.5,10.5,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
74291,0,0,2.88,-1.94,1.0635,15.12,0,13.5,5.22,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
74292,9.23,-1.73,2.56,-1.73,1.0526,12,1,9.23,9.23,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
74295,17.56,4.47,4.47,-3.02,1.0192,25.5,1,17.56,17.56,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
74296,14.85,-3.02,4.47,-3.02,1.04,21,1,14.85,14.85,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
74296,15.01,-3.31,4.9,-3.31,1.04,29.73,1,15.01,15.01,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
74296,0,0,4.9,-3.31,1.04,33.26,0,23,9.84,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
74298,0,0,7.68,-0.98,1.007,20.95,0,20,5.28,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
74298,16.3,-0.98,7.68,-0.98,1.007,24.1,1,16.3,16.3,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
74301,9.94,5.38,5.38,-0.69,0.9989,14,1,9.94,9.94,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
74302,11.55,5.38,5.38,-0.69,0.9944,15.67,1,11.55,11.55,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
74302,0,0,5.38,-0.69,0.9944,14,0,14,3.71,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
74303,18.18,-3.24,4.79,-3.24,1.0192,22.5,1,18.18,18.18,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
74303,17.29,-3.24,4.79,-3.24,1.0192,26.35,1,17.29,17.29,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
74305,14.89,0,0,0,1.002,19.82,1,14.89,14.89,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
74305,11.56,0,0,0,1.002,15.9,1,11.56,11.56,0,0,0,0,0,0,0,0,0,0,15.9,0,0,0,0
74307,25.47,7.27,10.6,-1.35,1.038,33.83,1,25.47,25.47,0,0,0,0,0,0,0,0,0,0,27.6,0,0,0,0
74307,0,0,10.6,-1.35,1.038,38.12,0,27.6,10.43,0,0,0,0,0,0,0,0,0,0,27.6,0,0,0,0
74307,24.9,7.27,10.6,-1.35,1.038,33.03,1,24.9,24.9,0,0,0,0,0,0,0,0,0,0,27.6,0,0,0,0
74310,88,26.52,26.52,-17.93,0.9993,157.4,1,88,88,0,0,0,0,0,0,0,0,0,0,124.5,0,0,0,0
74313,27.14,11.83,11.83,-1.51,1.0331,30.8,1,27.14,27.14,0,0,0,0,0,0,0,0,0,0,30.8,0,0,0,0
74314,15.21,11.83,11.83,-1.51,1.0331,36.86,1,15.21,15.21,0,0,0,0,0,0,0,0,0,0,30.8,0,0,0,0
74316,17.14,11.83,11.83,-1.51,1.0573,36.32,1,17.14,17.14,0,0,0,0,0,0,0,0,0,0,30.8,0,0,0,0
74317,6.64,4.22,4.22,-0.54,1.04,11.2,1,6.64,6.64,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
74317,0,0,4.22,-0.54,1.04,11.4,0,11,4.42,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
74318,5.41,2.78,2.78,-0.36,1.046,8.74,1,5.41,5.41,0,0,0,0,0,0,0,0,0,0,7.25,0,0,0,0
74318,0,0,4.22,-0.54,1.046,12,0,11,5.13,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
74319,0,0,2.78,-0.36,1.04,10.48,0,7.25,3.31,0,0,0,0,0,0,0,0,0,0,7.25,0,0,0,0
74322,21.04,10.12,10.12,-1.29,1.0467,27.54,1,21.04,21.04,0,0,0,0,0,0,0,0,0,0,26.35,0,0,0,0
74322,22.05,10.12,10.12,-1.29,1.0467,27.61,1,22.05,22.05,0,0,0,0,0,0,0,0,0,0,26.35,0,0,0,0
74324,0,0,7.62,-0.97,1.0187,24.77,0,19.83,5.94,0,0,0,0,0,0,0,0,0,0,19.8333,0,0,0,0
74324,18.29,7.62,7.62,-0.97,1.0187,23.95,1,18.29,18.29,0,0,0,0,0,0,0,0,0,0,19.83,0,0,0,0
74324,19.83,7.62,7.62,-0.97,1.0187,21.17,1,19.83,19.83,0,0,0,0,0,0,0,0,0,0,19.83,0,0,0,0
74328,158.6,40.14,81.06,-17.68,1.0333,172.32,1,159.25,39.83,0,0,0,0,0,0,0,0,0,0,159.25,0,0,0,0
74329,158.6,40.14,81.06,-17.68,1.0331,230.37,1,159.25,73.45,0,0,0,0,0,0,0,0,0,0,159.25,0,0,0,0
74332,5.73,1.95,3.46,-0.44,1.029,10.7,1,5.73,5.73,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
74332,6.36,1.95,3.46,-0.44,1.029,9,1,6.36,6.36,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
74333,6.8,0.78,3.17,-0.4,1.029,8.35,1,6.8,6.8,0,0,0,0,0,0,0,0,0,0,8.25,0,0,0,0
74333,4.14,0.78,3.17,-0.4,1.029,8.35,1,4.14,4.14,0,0,0,0,0,0,0,0,0,0,8.25,0,0,0,0
74334,26.93,-5.76,8.52,-5.76,1.0192,46.3,1,26.93,26.93,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
74335,0,0,2.56,-1.73,1.0192,13.05,0,12,4.31,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
74335,8.69,-1.86,2.88,-1.94,1.0192,16.24,1,8.69,8.69,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
74335,11.06,-1.86,4.15,-2.81,1.0192,19.5,1,11.06,11.06,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
77187,82,-5.14,40.32,-5.14,0.9881,127.54,1,82,82,0,0,0,0,0,0,0,0,0,0,105,0,0,0,0
77188,65.45,-5.14,40.32,-5.14,0.9884,131.59,1,65.45,65.45,0,0,0,0,0,0,0,0,0,0,105,0,0,0,0
77189,77.22,-5.14,40.32,-5.14,0.9881,112.68,1,77.22,77.22,0,0,0,0,0,0,0,0,0,0,105,0,0,0,0
77190,89.78,-5.14,40.32,-5.14,0.9883,152.33,1,89.78,89.78,0,0,0,0,0,0,0,0,0,0,105,0,0,0,0
77191,90.22,-5.14,40.32,-5.14,0.9886,106.16,1,90.22,90.22,0,0,0,0,0,0,0,0,0,0,105,0,0,0,0
77195,67.42,2.01,34.46,-7.51,1.0227,74.66,1,67.7,26.84,0,0,0,0,0,0,0,0,0,0,67.7,0,0,0,0
77196,67.42,2.01,34.46,-7.51,1.0229,99.62,1,67.7,26.07,0,0,0,0,0,0,0,0,0,0,67.7,0,0,0,0
77197,0,0,34.46,-7.51,1.0221,71.03,0,67.7,24.01,0,0,0,0,0,0,0,0,0,0,67.7,0,0,0,0
77199,0,0,21.48,-5.62,1.0272,50.8,0,46.1,9.01,0,0,0,0,0,0,0,0,0,0,46.1,0,0,0,0
77200,4.35,-0.39,3.07,-0.39,1.0192,8,1,4.35,4.35,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
77200,0,0,3.07,-0.39,1.0192,10.77,0,8,1.83,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
77200,5.32,-0.39,3.07,-0.39,1.0192,8.09,1,5.32,5.32,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
77204,0,0,22.68,-15.34,1.0207,152.53,0,106.5,49.6,0,0,0,0,0,0,0,0,0,0,106.5,0,0,0,0
77207,5.79,2.07,2.07,-1.4,1.0375,10.43,1,5.79,5.79,0,0,0,0,0,0,0,0,0,0,9.7,0,0,0,0
77207,0,0,2.04,-1.38,1.0375,9.81,0,9.6,1.04,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
77213,172.1,-21.08,80.52,-21.08,1.0019,210.11,1,172.8,36.91,0,0,0,0,0,0,0,0,0,0,172.8,0,0,0,0
77216,0,0,24,-3.06,1.0318,63.73,0,62.5,22.86,0,0,0,0,0,0,0,0,0,0,62.5,0,0,0,0
77217,43.2,24,24,-3.06,1.0451,89.36,1,43.2,43.2,0,0,0,0,0,0,0,0,0,0,62.5,0,0,0,0
77218,35.53,24,24,-3.06,1.0469,86.66,1,35.53,35.53,0,0,0,0,0,0,0,0,0,0,62.5,0,0,0,0
77219,40.32,24,24,-3.06,1.0452,80.3,1,40.32,40.32,0,0,0,0,0,0,0,0,0,0,62.5,0,0,0,0
77223,83.19,17.46,41.09,-5.24,1.0225,133.57,1,83.19,83.19,0,0,0,0,0,0,0,0,0,0,107,0,0,0,0
77224,90.98,17.46,41.09,-5.24,1.0219,129.99,1,90.98,90.98,0,0,0,0,0,0,0,0,0,0,107,0,0,0,0
77225,107,17.46,41.09,-5.24,1.0233,138.51,1,107,107,0,0,0,0,0,0,0,0,0,0,107,0,0,0,0
77226,0,0,41.09,-5.24,1.0172,134.26,0,107,48.64,0,0,0,0,0,0,0,0,0,0,107,0,0,0,0
77228,8.42,-0.48,3.72,-0.48,1.04,11.12,1,8.42,8.42,0,0,0,0,0,0,0,0,0,0,9.7,0,0,0,0
77229,12.97,-0.81,6.37,-0.81,1.0251,20.99,1,12.97,12.97,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
77229,0,0,6.37,-0.81,1.0251,16.83,0,16.6,8.16,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
77229,9.01,-0.81,6.37,-0.81,1.0251,18.63,1,9.01,9.01,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
77231,0,0,1.92,-1.3,1.0192,9,0,9,1.03,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
77231,7.23,-1.44,2.13,-1.44,1.0192,15,1,7.23,7.23,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
77236,57.44,21.78,26.57,-3.39,1.0005,100.27,1,57.44,57.44,0,0,0,0,0,0,0,0,0,0,69.2,0,0,0,0
77237,47.12,21.78,26.57,-3.39,1.0013,69.2,1,47.12,47.12,0,0,0,0,0,0,0,0,0,0,69.2,0,0,0,0
77238,54.18,21.78,26.57,-3.39,1.0025,79.62,1,54.18,54.18,0,0,0,0,0,0,0,0,0,0,69.2,0,0,0,0
77243,29.2,10.67,14.23,-1.82,0.9855,40.94,1,29.2,29.2,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
77243,37.06,10.67,14.23,-1.82,0.9855,42.19,1,37.06,37.06,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
77244,28.91,10.67,14.23,-1.82,0.9826,46,1,28.91,28.91,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
77244,27.91,10.67,14.23,-1.82,0.9826,43.13,1,27.91,27.91,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
77245,18.64,14.23,14.23,-1.82,0.983,42.87,1,18.64,18.64,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
77248,67.72,-8.3,31.69,-8.3,1.0238,73.76,1,68,14.26,0,0,0,0,0,0,0,0,0,0,68,0,0,0,0
77250,7,-1.44,2.13,-1.44,1.0142,10,1,7,7,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
77251,7.22,-1.44,2.13,-1.44,1.0132,12.65,1,7.22,7.22,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
77252,10.66,5.57,5.57,-0.71,1.04,14.8,1,10.66,10.66,0,0,0,0,0,0,0,0,0,0,14.5167,0,0,0,0
77253,14.52,-0.71,5.57,-0.71,1.0192,18.5,1,14.52,14.52,0,0,0,0,0,0,0,0,0,0,14.5167,0,0,0,0
77253,12.39,-0.71,5.57,-0.71,1.0192,18.05,1,12.39,12.39,0,0,0,0,0,0,0,0,0,0,14.52,0,0,0,0
77253,8.81,-0.71,5.57,-0.71,1.0192,16.3,1,8.81,8.81,0,0,0,0,0,0,0,0,0,0,14.5167,0,0,0,0
77253,10.57,-0.71,5.57,-0.71,1.0192,15.48,1,10.57,10.57,0,0,0,0,0,0,0,0,0,0,14.5167,0,0,0,0
77253,10.56,-0.71,5.57,-0.71,1.0192,14.52,1,10.56,10.56,0,0,0,0,0,0,0,0,0,0,14.52,0,0,0,0
77258,176.66,-26.01,264.69,-69.3,0.9926,634.74,1,568,168.34,0,0,0,0,0,0,0,0,0,0,568,0,0,0,0
77259,565.69,-26.01,264.69,-69.3,0.988,618.21,1,568,270.11,0,0,0,0,0,0,0,0,0,0,568,0,0,0,0
77260,198.93,-26.01,264.69,-69.3,0.9902,690.12,1,568,96.25,0,0,0,0,0,0,0,0,0,0,568,0,0,0,0
77261,565.69,-26.01,264.69,-69.3,0.9904,696.61,1,568,106.72,0,0,0,0,0,0,0,0,0,0,568,0,0,0,0
77264,9.11,-0.66,4.66,-1.02,1.0182,9.21,1,9.15,2.42,0,0,0,0,0,0,0,0,0,0,9.15,0,0,0,0
77264,9.11,-0.66,4.66,-1.02,1.0182,11.15,1,9.15,2.61,0,0,0,0,0,0,0,0,0,0,9.15,0,0,0,0
77264,9.11,-0.66,4.66,-1.02,1.0182,11.3,1,9.15,2.78,0,0,0,0,0,0,0,0,0,0,9.15,0,0,0,0
77264,0,0,4.66,-1.02,1.0182,9.87,0,9.15,1.77,0,0,0,0,0,0,0,0,0,0,9.15,0,0,0,0
77264,2.92,-0.66,4.66,-1.02,1.0182,10.44,1,9.15,2.79,0,0,0,0,0,0,0,0,0,0,9.15,0,0,0,0
77264,9.11,-0.66,4.66,-1.02,1.0182,11.71,1,9.15,2.27,0,0,0,0,0,0,0,0,0,0,9.15,0,0,0,0
77267,57.69,-2.89,22.66,-2.89,1.0192,64.27,1,57.69,57.69,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
77268,22.98,-1.48,11.6,-1.48,1.04,30.61,1,22.98,22.98,0,0,0,0,0,0,0,0,0,0,30.2,0,0,0,0
77269,21.98,-1.48,11.6,-1.48,1.0192,40.42,1,21.98,21.98,0,0,0,0,0,0,0,0,0,0,30.2,0,0,0,0
77270,9.27,-0.47,3.69,-0.47,1.0172,10.2,1,9.27,9.27,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
77270,6.63,-0.47,3.69,-0.47,1.0172,10.69,1,6.63,6.63,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
77270,9.6,-0.47,3.69,-0.47,1.0172,9.8,1,9.6,9.6,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
77270,7.33,-0.47,3.69,-0.47,1.0172,10.79,1,7.33,7.33,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
77274,78.26,40.89,40.89,-5.22,1.0292,141.75,1,78.26,78.26,0,0,0,0,0,0,0,0,0,0,106.48,0,0,0,0
77275,75.25,40.89,40.89,-5.22,1.0226,106.48,1,75.25,75.25,0,0,0,0,0,0,0,0,0,0,106.48,0,0,0,0
77276,68.38,40.89,40.89,-5.22,1.0314,118.88,1,68.38,68.38,0,0,0,0,0,0,0,0,0,0,106.48,0,0,0,0
77277,0,0,40.89,-5.22,1.0157,119.04,0,106.48,33.54,0,0,0,0,0,0,0,0,0,0,106.48,0,0,0,0
77278,0,0,40.89,-5.22,1.0157,111.47,0,106.48,49.11,0,0,0,0,0,0,0,0,0,0,106.48,0,0,0,0
77280,78.36,22.05,22.05,-14.9,1.0081,124.52,1,78.36,78.36,0,0,0,0,0,0,0,0,0,0,103.5,0,0,0,0
77286,115.23,-3.94,53.92,-14.12,1.0265,132.93,1,115.7,36.52,0,0,0,0,0,0,0,0,0,0,115.7,0,0,0,0
77289,180.65,-23.61,40.26,-27.22,1.0081,259.11,1,180.65,180.65,0,0,0,0,0,0,0,0,0,0,189,0,0,0,0
77290,7.31,16.58,21.68,-4.73,1.04,47.55,1,42.6,6.6,0,0,0,0,0,0,0,0,0,0,42.6,0,0,0,0
77291,5.48,-0.41,3.23,-0.41,1.0192,8.4,1,5.48,5.48,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
77291,8.4,-0.41,3.23,-0.41,1.0192,10.53,1,8.4,8.4,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
77291,8.4,-0.41,3.23,-0.41,1.0192,8.66,1,8.4,8.4,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
77291,0,0,3.23,-0.41,1.0192,8.82,0,8.4,2.68,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
77291,6.76,-0.41,3.23,-0.41,1.0192,9.87,1,6.76,6.76,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
77291,8.2,-0.41,3.23,-0.41,1.0192,8.59,1,8.2,8.2,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
77294,0,0,2.88,-0.37,1.0192,8.48,0,7.5,1.03,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
77294,0,0,10.37,-1.32,1.0192,30.17,0,27,3.54,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
77294,22.54,-1.32,10.37,-1.32,1.0192,29.92,1,22.54,22.54,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
80085,0,0,40.97,-8.94,1.0192,93.04,0,80.5,31,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
80091,104.24,21.02,53.28,-11.62,1.0258,141.5,1,104.67,36.18,0,0,0,0,0,0,0,0,0,0,104.6667,0,0,0,0
80092,104.24,21.02,53.28,-11.62,1.0245,135.58,1,104.67,38.4,0,0,0,0,0,0,0,0,0,0,104.67,0,0,0,0
80093,104.24,21.02,53.28,-11.62,1.0242,120.75,1,104.67,26.42,0,0,0,0,0,0,0,0,0,0,104.67,0,0,0,0
80094,104.24,21.02,53.28,-11.62,1.0254,153.12,1,104.67,13.12,0,0,0,0,0,0,0,0,0,0,104.67,0,0,0,0
80095,104.24,21.02,53.28,-11.62,1.0253,120.22,1,104.67,52.08,0,0,0,0,0,0,0,0,0,0,104.6667,0,0,0,0
80096,104.24,21.02,53.28,-11.62,1.0249,111,1,104.67,23.76,0,0,0,0,0,0,0,0,0,0,104.67,0,0,0,0
80097,0,0,48.36,-10.54,1.0221,132.54,0,95,40.98,0,0,0,0,0,0,0,0,0,0,95,0,0,0,0
80098,94.61,21.02,48.36,-10.54,1.0254,125.63,1,95,41.36,0,0,0,0,0,0,0,0,0,0,95,0,0,0,0
80099,94.61,21.02,48.36,-10.54,1.0277,97.01,1,95,39.82,0,0,0,0,0,0,0,0,0,0,95,0,0,0,0
80100,6.67,0,0,0,1.04,12.76,1,6.67,6.67,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
